EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038243,N0038490,N0038491,main,13.45362404707371,auto_block,provisional,s5c_flows,134.8501,190.352,0.022674,3.377,merrimack,5.293413,2.7209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.48924530135895,353.42197718112357,6.638318175203551,6.859181266142059,6.388318175203551,6.609181266142059,0.6063896274593734,0.3514524003102416,0.36977391646800745,0,,0.0,none,P496,1
E0038244,N0038491,N0038248,main,12.36931687685298,auto_block,provisional,s5c_flows,135.9299,191.808,0.022787,3.3738,merrimack,5.330605,2.7344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.42197718112357,353.3601305967393,6.859181266142059,7.098182391541968,6.609181266142059,6.848182391541968,0.6075778604315459,0.35275655069118705,0.3393067698919387,0,,0.0,none,P496,1
E0038245,N0038492,N0038253,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,339.7228038244572,339.48738080094415,1.6348927087459515,1.6389619724933482,1.3848927087459515,1.3889619724933482,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038246,N0038493,N0038494,main,31.575306807693888,auto_block,provisional,s5c_flows,10.1928,3.06,0.004109,3.6221,held,0.431415,0.4931,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0472241068377,339.87355991939535,1.9316272115216861,1.7377987231827774,1.6816272115216861,1.4877987231827774,0.29373725742922446,0.10095735929844077,1.791584486310407,0,,0.0,none,P430,1
E0038247,N0038494,N0038495,main,17.69180601295413,auto_block,provisional,s5c_flows,10.1928,3.06,0.004372,3.6221,held,0.431678,0.5246,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.87355991939535,339.7762549863241,1.7377987231827774,1.6750999941446594,1.4877987231827774,1.4250999941446594,0.29379430347381147,0.10098592958429689,1.0036390429044495,0,,0.0,none,P430,1
E0038248,N0038495,N0038496,main,17.204650534085253,auto_block,provisional,s5c_flows,10.1928,3.06,0.004519,3.6221,held,0.431826,0.5423,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,339.7108765152849,339.4528067572736,1.7404784651838554,1.6195199028826437,1.4904784651838554,1.3695199028826437,0.41550086960330296,0.0798089564499326,0.6901169083998666,0,,0.0,none,P430,1
E0038249,N0038496,N0038253,main,20.248456731316587,auto_block,provisional,s5c_flows,10.1928,3.06,0.004663,3.6221,held,0.431969,0.5595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4528067572736,339.35156447361703,1.6195199028826437,1.7747782998204684,1.3695199028826437,1.5247782998204684,0.2842883033423902,0.10332289376040835,1.187084642201513,0,,0.0,none,P430,1
E0038250,N0038497,N0038259,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.000578,3.6221,held,0.000578,0.0694,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,340.3835520757185,340.2019591243135,1.7643971430314878,1.5620789616240245,1.5143971430314878,1.3120789616240245,0.02699660511896473,0.005906986279066634,18.684751760127817,0,,0.0,none,P430,1
E0038251,N0038498,N0038499,lateral,20.248456731316587,auto_block,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,340.9236313374112,340.65027717153845,1.5505202739169022,1.5551061292428017,1.3005202739169022,1.3051061292428017,0.33946361509151457,0.06472915849463504,0.9941397659489905,0,,0.0,none,P430,1
E0038252,N0038499,N0038500,lateral,10.295630140987,auto_block,provisional,s5c_flows,6.1762,2.986,0.000169,3.6221,held,0.259089,0.0202,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,340.65027717153845,340.53187742491707,1.5551061292428017,1.5532055828954299,1.3051061292428017,1.3032055828954299,0.3213934356687781,0.06719709042824859,0.5339058507092783,0,,0.0,none,P430,1
E0038253,N0038500,N0038501,lateral,17.204650534085253,auto_block,provisional,s5c_flows,6.1762,2.986,0.000255,3.6221,held,0.259175,0.0305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53187742491707,340.44585417224664,1.5532055828954299,1.6226577906439843,1.3032055828954299,1.3726577906439843,0.24129187333650914,0.08161303262647676,1.1883706301545844,0,,0.0,none,P430,1
E0038254,N0038501,N0038502,lateral,8.06225774829855,auto_block,provisional,s5c_flows,6.1762,2.986,0.000398,3.6221,held,0.259318,0.0477,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,340.44585417224664,340.38941836800853,1.6226577906439843,1.5519268468352152,1.3726577906439843,1.3019268468352152,0.2710613964107561,0.07545213779277674,0.49572150166312084,0,,0.0,none,P430,1
E0038255,N0038502,N0038503,lateral,17.804493814764857,auto_block,provisional,s5c_flows,6.1762,2.986,0.000465,3.6221,held,0.259385,0.0558,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,340.38941836800853,340.2113734298609,1.5519268468352152,1.5562046951391153,1.3019268468352152,1.3062046951391153,0.3064632568381088,0.0694477465253047,0.9682777852098919,0,,0.0,none,P430,1
E0038256,N0038503,N0038504,lateral,10.654544256110185,auto_block,provisional,s5c_flows,6.1762,2.986,0.000613,3.6221,held,0.259534,0.0736,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,340.2088330078125,340.12359665376357,1.5587451171875273,1.5552363540489296,1.3087451171875273,1.3052363540489296,0.28389246719435407,0.07316663344427962,0.6255035202475706,0,,0.0,none,P430,1
E0038257,N0038504,N0038505,lateral,20.012013559295763,auto_block,provisional,s5c_flows,6.1762,2.986,0.000702,3.6221,held,0.259623,0.0843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.12359665376357,340.02353658596707,1.5552363540489296,1.65868387301731,1.3052363540489296,1.40868387301731,0.24142679685059965,0.08167772663079428,1.3815101043982045,0,,0.0,none,P430,1
E0038258,N0038505,N0038259,lateral,12.727922061357855,auto_block,provisional,s5c_flows,6.1762,2.986,0.000869,3.6221,held,0.259789,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.02353658596707,339.9598969756603,1.65868387301731,1.8041411102772145,1.40868387301731,1.5541411102772145,0.24147674892421359,0.08170168341080589,0.8784780948932726,0,,0.0,none,P430,1
E0038259,N0038506,N0038262,lateral,37.33630940518894,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.21442401819337,336.0277424711674,1.5508958060253804,1.8728922944575856,1.3008958060253804,1.6228922944575856,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038260,N0038507,N0038508,main,14.866068747318506,auto_block,provisional,s5c_flows,23.7195,11.576,0.014187,3.6221,held,1.008567,1.7024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.18059103723493,336.1062606934983,2.169781277218192,2.1625381346266863,1.919781277218192,1.9125381346266863,0.3709103490143148,0.15399342476498717,0.6679991893290261,0,,0.0,none,P430,1
E0038261,N0038508,N0038509,main,18.681541692269406,auto_block,provisional,s5c_flows,23.7195,11.576,0.014311,3.6221,held,1.008691,1.7173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1062606934983,336.01285298503694,2.1625381346266863,2.175440471994307,1.9125381346266863,1.9254404719943068,0.37092443296123584,0.15400245787603212,0.839413639373358,0,,0.0,none,P430,1
E0038262,N0038509,N0038510,main,16.278820596099706,auto_block,provisional,s5c_flows,23.7195,11.576,0.014467,3.6221,held,1.008847,1.736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.01285298503694,335.93145888205646,2.175440471994307,2.166472026146664,1.9254404719943068,1.9164720261466641,0.3709421496803537,0.15401382134488745,0.7314177610591214,0,,0.0,none,P430,1
E0038263,N0038510,N0038511,main,15.231546211727817,auto_block,provisional,s5c_flows,28.8158,13.106,0.014602,3.6221,held,1.222636,1.7523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.93145888205646,335.85530115099783,2.166472026146664,2.208724727908418,1.9164720261466641,1.9587247279084181,0.39354043982142006,0.1688610307918132,0.6450648468147075,0,,0.0,none,P430,1
E0038264,N0038511,N0038262,main,19.209372712298546,auto_block,provisional,s5c_flows,28.8158,13.106,0.014729,3.6221,held,1.222763,1.7675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.85530115099783,335.75925428743636,2.208724727908418,2.141380478188637,1.9587247279084181,1.891380478188637,0.39355296861353867,0.1688694605791578,0.8135022154693224,0,,0.0,none,P430,1
E0038265,N0038512,N0038513,lateral,75.00000000003594,draft,provisional,s5c_flows,34.2158,47.202,0.002568,3.6221,held,1.436983,0.3082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5778875178384,344.20288751783823,7.0670709782553445,7.308465021224265,6.8170709782553445,7.058465021224265,0.4134464605932457,0.18253960017275378,3.023366068261898,0,,0.0,none,P471,1
E0038266,N0038513,N0038514,lateral,50.00000000012226,draft,provisional,s5c_flows,39.6147,54.482,0.003193,3.6221,held,1.663944,0.3832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.20288751783823,343.9528875178376,7.308465021224265,5.300011652084265,7.058465021224265,5.050011652084265,0.4322589229781207,0.19600608253339197,1.9278568678096466,0,,0.0,none,P471,1
E0038267,N0038514,N0038515,lateral,39.9999999997757,draft,provisional,s5c_flows,45.0136,61.762,0.00361,3.6221,held,1.890697,0.4332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9528875178376,343.75288751783876,5.300011652084265,5.868877618879992,5.050011652084265,5.618877618879992,0.4492348002612401,0.20862755734239807,1.484004948582004,0,,0.0,none,P471,1
E0038268,N0038515,N0038516,lateral,44.99999999994898,draft,provisional,s5c_flows,48.6564,66.674,0.003943,3.6221,held,2.043745,0.4732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.75288751783876,343.527887517839,5.868877618879992,5.154027765364106,5.618877618879992,4.904027765364106,0.45984934418992823,0.2167547925355942,1.6309689455366119,0,,0.0,none,P471,1
E0038269,N0038516,N0038517,lateral,45.00000000026249,draft,provisional,s5c_flows,52.9755,72.498,0.004318,3.6221,held,2.225188,0.5182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.527887517839,343.3028875178377,5.154027765364106,6.541564386459186,4.904027765364106,6.291564386459186,0.4716855369297422,0.22603868890257167,1.5900423932567764,0,,0.0,none,P471,1
E0038270,N0038517,N0038518,lateral,24.99999999988286,draft,provisional,s5c_flows,55.1351,75.41,0.004693,3.6221,held,2.316098,0.5632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3028875178377,343.17788751783826,6.541564386459186,4.928985040755492,6.291564386459186,4.678985040755492,0.4773438438578443,0.23056152577619687,0.8728858076334594,0,,0.0,none,P471,1
E0038271,N0038518,N0038519,lateral,40.000000000046164,draft,provisional,s5c_flows,56.2149,76.866,0.004901,3.6221,held,2.361573,0.5882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.17788751783826,342.97788751783804,4.928985040755492,6.104235284896333,4.678985040755492,5.854235284896333,0.4801113955750788,0.23279404844648505,1.3885666385170898,0,,0.0,none,P471,1
E0038272,N0038519,N0038520,lateral,74.72212826220309,draft,provisional,s5c_flows,58.3744,79.778,0.005235,3.6221,held,2.452441,0.6282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.97788751783804,342.604276876527,6.104235284896333,5.690797586363601,5.854235284896333,5.440797586363601,0.48552267557569134,0.23719836626012308,2.565006470384518,0,,0.0,none,P471,1
E0038273,N0038520,N0038521,lateral,54.67423406648835,draft,provisional,s5c_flows,64.8531,88.514,0.005857,3.6221,held,2.724667,0.7029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.604276876527,342.3309057061946,5.690797586363601,5.13830205747729,5.440797586363601,4.88830205747729,0.5008697587353788,0.24997852685429084,1.8193097477919415,0,,0.0,none,P471,1
E0038274,N0038521,N0038522,lateral,25.603637671316854,draft,provisional,s5c_flows,67.0127,91.426,0.006313,3.6221,held,2.815657,0.7575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3309057061946,342.202887517838,5.13830205747729,4.661004083724492,4.88830205747729,4.411004083724492,0.505737750957014,0.2541240843756487,0.8437718831834208,0,,0.0,none,P471,1
E0038275,N0038522,N0038267,lateral,58.902684310100284,draft,provisional,s5c_flows,71.3318,97.25,0.006526,3.6221,held,2.996939,0.7832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.202887517838,341.9083740962875,4.661004083724492,5.216198657618747,4.411004083724492,4.966198657618747,0.515087159442773,0.26221417782188094,1.905913178325712,0,,0.0,none,P471,1
E0038276,N0038523,N0038524,lateral,35.00000000016746,draft,provisional,s5c_flows,47.2731,58.402,0.004033,3.6221,held,1.985843,0.484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4260197602448,342.25101976024393,4.517644790536451,3.13835401905294,4.267644790536451,2.88835401905294,0.45590603626310444,0.21371393357009122,1.2795034216205932,0,,0.0,none,P471,1
E0038277,N0038524,N0038525,lateral,24.999999999970374,draft,provisional,s5c_flows,49.4327,61.314,0.004325,3.6221,held,2.076669,0.519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.25101976024393,342.1260197602441,3.13835401905294,3.7954890288183947,2.88835401905294,3.5454890288183947,0.46205427262513876,0.21846636579809625,0.9017699680578681,0,,0.0,none,P471,1
E0038278,N0038525,N0038526,lateral,59.999999999731145,draft,provisional,s5c_flows,52.672,65.682,0.004533,3.6221,held,2.212679,0.544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1260197602441,341.82601976024546,3.7954890288183947,3.761382583504542,3.5454890288183947,3.511382583504542,0.4708933664029361,0.22540990287254198,2.1236230351561898,0,,0.0,none,P471,1
E0038279,N0038526,N0038527,lateral,60.000000000102766,draft,provisional,s5c_flows,55.9114,70.05,0.005033,3.6221,held,2.348981,0.604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.82601976024546,341.52601976024494,3.761382583504542,3.8703120268644398,3.511382583504542,3.6203120268644398,0.479349132148347,0.23217780354400203,2.0861621163679023,0,,0.0,none,P471,1
E0038280,N0038527,N0038528,lateral,10.000000000197089,draft,provisional,s5c_flows,61.0077,71.58,0.005533,3.6221,held,2.563134,0.664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.52601976024494,341.47601976024396,3.8703120268644398,3.6353083647560425,3.6203120268644398,3.3853083647560425,0.49191248471443993,0.2424668597871305,0.33881365456032925,0,,0.0,none,P471,1
E0038281,N0038528,N0038529,lateral,24.999999999935298,draft,provisional,s5c_flows,61.0077,71.58,0.005617,3.6221,held,2.563217,0.674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.47601976024396,341.3510197602443,3.6353083647560425,4.578057388193201,3.3853083647560425,4.328057388193201,0.4919171964081095,0.24247077205344386,0.8470260232982564,0,,0.0,none,P471,1
E0038282,N0038529,N0038530,lateral,20.00000000002256,draft,provisional,s5c_flows,65.3269,77.404,0.005825,3.6221,held,2.744494,0.699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3510197602443,341.25101976024416,4.578057388193201,3.861010269052713,4.328057388193201,3.611010269052713,0.5019410037851644,0.2508869307911519,0.66408866942534,0,,0.0,none,P471,1
E0038283,N0038530,N0038531,lateral,24.999999999935298,draft,provisional,s5c_flows,65.3269,77.404,0.005992,3.6221,held,2.744661,0.719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.25101976024416,341.1260197602445,3.861010269052713,5.220873550302372,3.611010269052713,4.970873550302372,0.5019500015329662,0.25089456997335813,0.8300959565555918,0,,0.0,none,P471,1
E0038284,N0038531,N0038267,lateral,51.08496852483611,draft,provisional,s5c_flows,66.4066,78.86,0.0062,3.6221,held,2.790136,0.744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1260197602445,340.87059491762034,5.220873550302372,6.253977836285912,4.970873550302372,6.003977836285912,0.5043846824856066,0.2529672885017764,1.6880293388070884,0,,0.0,none,P471,1
E0038285,N0038532,N0038533,lateral,74.99999999993436,draft,drafted,s5c_flows,76.6645,103.376,0.006132,3.6158,merrimack,3.214546,0.7359,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,velocity,1.0,335.65199850860563,334.33949850860677,1.7734165304568705,1.5972080343619837,1.5234165304568705,1.3472080343619837,0.8200988025859764,0.1984987613164227,1.5242065907880167,0,,0.0,none,P479,1
E0038286,N0038533,N0038270,lateral,57.719880500185894,draft,drafted,s5c_flows,83.1432,112.112,0.006757,3.5805,merrimack,3.452316,0.8109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.33949850860677,334.0508991061058,1.5972080343619837,2.422703188816058,1.3472080343619837,2.172703188816058,0.536780097506362,0.2816634585225847,1.792164077627766,0,,0.0,none,P479,1
E0038287,N0038534,N0038270,main,78.91200793989489,draft,provisional,s5c_flows,97.5837,131.584,0.011137,3.5118,merrimack,3.977523,1.3365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.7381292625154,327.3435692228159,7.274291391781503,9.13003307210596,7.024291391781503,8.88003307210596,0.5591812967581359,0.3028142616528521,2.3520102334546578,0,,0.0,none,P479,1
E0038288,N0038535,N0038536,lateral,73.59483776692944,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.7346196086483,336.36664541981366,1.595458516351698,1.6496814844832102,1.345458516351698,1.3996814844832102,0.2687277727698634,0.09521116709472685,4.5643984497994525,0,,0.0,none,P479,1
E0038289,N0038536,N0038537,lateral,11.40516223310928,draft,provisional,s5c_flows,10.7978,14.56,0.000613,3.6221,held,0.453285,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.36664541981366,336.3096196086481,1.6496814844832102,1.96229201244563,1.3996814844832102,1.71229201244563,0.2886769245995872,0.10566359808608125,0.6584732655100476,0,,0.0,none,P479,1
E0038290,N0038537,N0038538,lateral,79.99999999994301,draft,provisional,s5c_flows,11.8776,16.016,0.000708,3.6221,held,0.498647,0.085,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,336.147551067875,335.6675510678753,2.1243605532187644,1.7242336000934415,1.8743605532187644,1.4742336000934415,0.3170183674086312,0.10578806898853302,4.205855150385466,0,,0.0,none,P479,1
E0038291,N0038538,N0038270,lateral,82.6146903316406,draft,provisional,s5c_flows,16.1967,21.84,0.001375,3.6221,held,0.680383,0.165,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,335.6675510678753,334.88271150972474,1.7242336000934415,1.5908907851971321,1.4742336000934415,1.3408907851971321,0.41028260516910126,0.1096750582743963,3.3560075133086333,0,,0.0,none,P479,1
E0038292,N0038539,N0038540,trunk main,88.59702112544501,main_pipe,drafted,s5c_flows,6569.8307,8595.028,1.972637,2.1102,merrimack,162.430961,236.7164,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,411.3457997901172,411.25720276899176,12.617731704023413,12.368254994680115,11.767731704023413,11.518254994680115,0.7726467162327302,0.4356016278604258,1.9111153748987688,0,,0.0,none,P399,1
E0038293,N0038540,N0038284,trunk main,31.842830622408577,main_pipe,drafted,s5c_flows,6569.8307,8595.028,1.973375,2.1102,merrimack,162.4317,236.805,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,411.25720276899176,411.20943852305817,12.368254994680115,11.782382766004332,11.518254994680115,10.932382766004332,0.8987776912167984,0.3887592717264957,0.5904839972032568,0,,0.0,none,P399,1
E0038294,N0038541,N0038542,lateral,10.115462604458376,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.48594970703124,421.43537239400894,1.5500000000000114,1.5607213559910633,1.3000000000000114,1.3107213559910633,0.214700651244523,0.06927965601494754,0.7852376899203296,0,,0.0,none,P399,1
E0038295,N0038542,N0038543,lateral,24.72518526006693,auto_road,derived,s5c_flows,5.3989,7.28,8.4e-05,3.6221,held,0.22642,0.0101,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,421.33555341149105,421.15011452204055,1.6605403385089517,1.6587233685844467,1.4105403385089517,1.4087233685844467,0.2655840036582863,0.06978897838287959,1.5516236494850288,0,,0.0,none,P399,1
E0038296,N0038543,N0038544,lateral,12.996267893078118,auto_road,derived,s5c_flows,6.4787,8.736,0.00029,3.6221,held,0.271894,0.0348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.15011452204055,421.08513318257513,1.6587233685844467,1.8069261435967405,1.4087233685844467,1.5569261435967405,0.24505990173753833,0.08342781242694766,0.8838837498458679,0,,0.0,none,P399,1
E0038297,N0038544,N0038284,lateral,10.391229526056403,auto_road,derived,s5c_flows,8.6382,11.648,0.000399,3.6221,held,0.362536,0.0478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.08513318257513,421.03317703494486,1.8069261435967405,1.9586442541176439,1.5569261435967405,1.7086442541176439,0.2688222933107449,0.09525956225375018,0.6442440343569689,0,,0.0,none,P399,1
E0038298,N0038545,N0038293,lateral,56.63333355242641,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.53578491210936,422.2526182443472,1.5500000000000114,1.951025554480907,1.3000000000000114,1.701025554480907,0.23091654640710862,0.07670227810735178,4.087575824368829,0,,0.0,none,P399,1
E0038299,N0038546,N0038547,lateral,15.560314235965599,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.65,0.5,ground,minimum,tractive,1.0,425.6930725097656,424.9695178977932,1.5500000000000114,1.556086350253679,1.3000000000000114,1.306086350253679,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038300,N0038547,N0038548,lateral,14.678630422960257,auto_road,derived,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0156,0.0,0.0,,200,PVC-U,6.8,0.5,cover_min,minimum,tractive,1.0,424.9508389347707,423.9526920660094,1.5747653132762025,1.5699214593812485,1.3247653132762025,1.3199214593812485,0.027152321849582866,0.0021746333328377665,9.010052316628288,0,,0.0,none,P399,1
E0038301,N0038548,N0038549,lateral,7.575690666193538,auto_road,derived,s5c_flows,0.0,0.0,0.000252,3.6221,held,0.000252,0.0302,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,423.9526920660094,423.73678488202285,1.5699214593812485,1.553650908992779,1.3199214593812485,1.303650908992779,0.029884796401300102,0.0031721136575821596,4.224941318246116,0,,0.0,none,P399,1
E0038302,N0038549,N0038550,lateral,4.0000000002771925,auto_road,derived,s5c_flows,0.0,0.0,0.000315,3.6221,held,0.000315,0.0378,0.0,0.0,,200,PVC-U,3.75,0.5,ground,minimum,tractive,1.0,423.73678488202285,423.58678488201247,1.553650908992779,1.5519175105656586,1.303650908992779,1.3019175105656586,0.03613252691594173,0.0032433682551113174,1.8450596280293117,0,,0.0,none,P399,1
E0038303,N0038550,N0038288,lateral,38.9100896918599,auto_road,derived,s5c_flows,1.0798,1.456,0.000348,3.6221,held,0.045616,0.0418,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,423.58618934170556,423.2359985344788,1.5525130508725624,1.5514160163024258,1.3025130508725624,1.3014160163024258,0.16513946530499854,0.03267023694261964,3.9269928218951455,0,,0.0,none,P399,1
E0038304,N0038551,N0038293,lateral,43.08077993787488,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.84141845703124,421.6260145573419,1.5500000000000114,2.5776292414862496,1.3000000000000114,2.3276292414862496,0.17065230391004918,0.050665805354795285,4.207461502207705,0,,0.0,none,P399,1
E0038305,N0038552,N0038296,lateral,42.460913135523434,auto_road,derived,s5c_flows,16.6002,22.384,0.001099,3.6221,held,0.69702,0.1319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8542391866283,411.6419346209507,1.7310269266529303,1.8894984845180716,1.4810269266529303,1.6394984845180716,0.33064697998304365,0.12924903605588905,2.1402944180175147,0,,0.0,none,P399,1
E0038306,N0038553,N0038296,lateral,59.842354018891726,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.9220282797115,411.62281650961705,1.551604532788474,1.9086165958516972,1.301604532788474,1.6586165958516972,0.19530982006149752,0.060806644196143594,5.106617612301749,0,,0.0,none,P399,1
E0038307,N0038554,N0038298,lateral,20.477960649797307,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.82844173726374,409.7260519340148,1.550220372111255,1.6304849312195984,1.300220372111255,1.3804849312195984,0.17065230391004918,0.050665805354795285,1.9999691556651196,0,,0.0,none,P399,1
E0038308,N0038555,N0038298,lateral,43.44288753197981,auto_road,derived,s5c_flows,8.6382,11.648,0.000812,3.6221,held,0.36295,0.0975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9750992733582,409.7578848356983,1.7156050723449425,1.5986520295360833,1.4656050723449425,1.3486520295360833,0.2689205352208382,0.09530987411354117,2.6924240833389934,0,,0.0,none,P399,1
E0038309,N0038556,N0038307,main,61.741396161732524,auto_block,provisional,s5c_flows,7.7543,10.456,0.012062,3.6221,held,0.33714,1.4474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.410044524592,408.10133754378336,5.654957916814226,6.020183452310391,5.404957916814226,5.770183452310391,0.2626366167074325,0.09211496996399696,3.918049517476471,0,,0.0,none,P399,1
E0038310,N0038557,N0038307,lateral,24.73863375370596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.44520874023436,412.32151557146585,1.5500000000000114,1.8000054246278978,1.3000000000000114,1.5500054246278978,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038311,N0038558,N0038347,main,47.02506211459381,auto_link,provisional,s5c_flows,50.7607,63.086,0.007035,3.6221,held,2.135056,0.8443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7825306200719,407.5474053094989,2.6694957471156044,2.859027795969837,2.4194957471156044,2.609027795969837,0.4659006340528733,0.2214716056548553,1.682227878561516,0,,0.0,none,P399,1
E0038312,N0038559,N0038560,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.6060363769531,408.5170139078793,1.5500000000000114,1.7868190999332114,1.3000000000000114,1.5368190999332114,0.17065230391004918,0.050665805354795285,1.7388664364931559,0,,0.0,none,P399,1
E0038313,N0038560,N0038561,lateral,7.615773105863909,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090683,0.0178,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,408.5170139078793,408.47512715579705,1.7868190999332114,1.982514445765446,1.5368190999332114,1.732514445765446,0.17641529943460627,0.049599722110541006,0.7194928794225629,0,,0.0,none,P399,1
E0038314,N0038561,N0038562,lateral,45.27692569068709,auto_block,provisional,s5c_flows,2.1596,2.912,0.000212,3.6221,held,0.090746,0.0254,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.47512715579705,408.22610406449826,1.982514445765446,2.3340155644079914,1.732514445765446,2.0840155644079914,0.17645639164289648,0.04961514566366018,4.276498125980444,0,,0.0,none,P399,1
E0038315,N0038562,N0038563,lateral,11.180339887498949,auto_block,provisional,s5c_flows,13.4321,7.428,0.000589,3.6221,held,0.563697,0.0707,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.22610406449826,408.164612195117,2.3340155644079914,2.4163509396486234,2.0840155644079914,2.1663509396486234,0.31974561109588306,0.11435649536186618,0.5827726531924295,0,,0.0,none,P399,1
E0038316,N0038563,N0038347,lateral,73.63309587106205,auto_block,provisional,s5c_flows,14.5119,8.884,0.000682,3.6221,held,0.609058,0.0819,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.164612195117,407.7596301678262,2.4163509396486234,2.646802937642576,2.1663509396486234,2.396802937642576,0.32764639473587537,0.11857670249559168,3.7455570524650357,0,,0.0,none,P399,1
E0038317,N0038564,N0038565,lateral,70.00000000002676,auto_block,provisional,s5c_flows,0.7416,1.0,0.001437,3.6221,held,0.032527,0.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9875178938988,416.6375178938987,1.8784489029761744,2.032861744773186,1.6284489029761744,1.7828617447731858,0.12033639243816792,0.03219814476463409,9.695044392049375,0,,0.0,none,P399,1
E0038318,N0038565,N0038566,lateral,70.00000000002676,auto_block,provisional,s5c_flows,0.7416,1.0,0.00202,3.6221,held,0.03311,0.2424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6375178938987,416.28751789389855,2.032861744773186,2.5971561783670722,1.7828617447731858,2.3471561783670722,0.12108183938122273,0.032449543539161324,9.635356322874282,0,,0.0,none,P399,1
E0038319,N0038566,N0038567,lateral,4.3675863896898,auto_block,provisional,s5c_flows,0.7416,1.0,0.002604,3.6221,held,0.033694,0.3124,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,416.28751789389855,416.2460258231965,2.5971561783670722,2.625769831100399,2.3471561783670722,2.375769831100399,0.15139783243783128,0.028262200075372917,0.4808067944085074,0,,0.0,none,P399,1
E0038320,N0038567,N0038568,lateral,69.9999999999565,auto_block,provisional,s5c_flows,0.7416,1.0,0.00264,3.6221,held,0.03373,0.3168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2460258231965,415.8960258231967,2.625769831100399,2.6752632393033196,2.375769831100399,2.4252632393033196,0.12186470987635854,0.032714295041320646,9.573457876768574,0,,0.0,none,P399,1
E0038321,N0038568,N0038569,lateral,70.00000000008677,auto_block,provisional,s5c_flows,1.4832,2.0,0.003223,3.6221,held,0.065404,0.3868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8960258231967,415.54602582319626,2.6752632393033196,2.71618120805374,2.4252632393033196,2.46618120805374,0.15294115042458062,0.04382160893625134,7.628206427304386,0,,0.0,none,P399,1
E0038322,N0038569,N0038570,lateral,17.28000508642663,auto_block,provisional,s5c_flows,1.4832,2.0,0.003807,3.6221,held,0.065987,0.4568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.54602582319626,415.45962579776415,2.71618120805374,2.783538264735853,2.46618120805374,2.533538264735853,0.15340176743586073,0.043994919732453536,1.877423510744058,0,,0.0,none,P399,1
E0038323,N0038570,N0038571,lateral,39.99999999996825,auto_block,provisional,s5c_flows,1.4832,2.0,0.003951,3.6221,held,0.066131,0.4741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.45962579776415,415.25962579776433,2.783538264735853,2.879107112391921,2.533538264735853,2.629107112391921,0.153515102313426,0.044037601388072084,4.34267805981088,0,,0.0,none,P399,1
E0038324,N0038571,N0038572,lateral,40.00000000004088,auto_block,provisional,s5c_flows,1.4832,2.0,0.004284,3.6221,held,0.066464,0.5141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.25962579776433,415.0596257977641,2.879107112391921,3.049352473720262,2.629107112391921,2.799352473720262,0.15377653252380608,0.04413611340016568,4.335295221747451,0,,0.0,none,P399,1
E0038325,N0038572,N0038351,lateral,16.176920308347594,auto_block,provisional,s5c_flows,1.4832,2.0,0.004617,3.6221,held,0.066798,0.5541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.0596257977641,414.97874119622236,3.049352473720262,3.1230959619807663,2.799352473720262,2.8730959619807663,0.15403783308142727,0.044234657394391724,1.7503189513834319,0,,0.0,none,P399,1
E0038326,N0038573,N0038574,sub main,22.02271554554524,auto_block,provisional,s5c_flows,24.9002,33.576,0.045104,3.6221,held,1.088985,5.4124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.34244477516125,413.23233119743355,4.276207568588745,4.4454031775664475,4.026207568588745,4.1954031775664475,0.3797902618983,0.15974266220816963,0.9664419968480071,0,,0.0,none,P399,1
E0038327,N0038574,N0038575,sub main,30.528675044947494,auto_block,provisional,s5c_flows,24.9002,33.576,0.045287,3.6221,held,1.089169,5.4345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.23233119743355,413.0796878222088,4.4454031775664475,4.7515194531818,4.1954031775664475,4.5015194531818,0.37981002100637146,0.1597555760795603,1.3396467249625028,0,,0.0,none,P399,1
E0038328,N0038575,N0038576,sub main,15.231546211727817,auto_block,provisional,s5c_flows,25.98,35.032,0.045542,3.6221,held,1.13469,5.465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0796878222088,413.0035300911502,4.7515194531818,4.924601012365429,4.5015194531818,4.674601012365429,0.384625045126423,0.16291866045686315,0.6600170913086423,0,,0.0,none,P399,1
E0038329,N0038576,N0038351,sub main,19.849433241279208,auto_block,provisional,s5c_flows,25.98,35.032,0.045668,3.6221,held,1.134817,5.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0035300911502,412.9042829249438,4.924601012365429,5.197554233259325,4.674601012365429,4.947554233259325,0.38463827909096004,0.16292739857422606,0.8600909096632567,0,,0.0,none,P399,1
E0038330,N0038577,N0038578,lateral,10.816653826391969,auto_block,provisional,s5c_flows,7.0422,9.736,0.0,3.6221,held,0.295228,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,407.3408514580896,407.28676818895764,1.5506585516760083,1.6077020258861126,1.3006585516760083,1.3577020258861126,0.25165937419636747,0.0866466473134839,0.7163554481087224,0,,0.0,none,P399,1
E0038331,N0038578,N0038579,lateral,13.601470508735444,auto_block,provisional,s5c_flows,9.2018,12.648,9e-05,3.6221,held,0.385853,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.28676818895764,407.21876083641394,1.6077020258861126,1.73585952491419,1.3577020258861126,1.48585952491419,0.27423519083524084,0.09804886957917461,0.8266305081239034,0,,0.0,none,P399,1
E0038332,N0038579,N0038376,lateral,43.991684358325955,auto_block,provisional,s5c_flows,12.4411,17.016,0.000203,3.6221,held,0.521768,0.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.21876083641394,406.99880241462233,1.73585952491419,1.8377454369401676,1.48585952491419,1.5877454369401676,0.30184559227567154,0.11282837173210139,2.429039078482934,0,,0.0,none,P399,1
E0038333,N0038580,N0038396,sub main,9.055385138137417,auto_block,provisional,s5c_flows,235.1656,301.48,0.03664,3.1573,merrimack,8.630131,4.3967,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.7309888759437,396.6811842576839,8.116423233431306,8.248472724737951,7.866423233431306,7.998472724737951,0.7172433038301504,0.4467854993336092,0.21042104517348487,0,,0.0,none,P381,1
E0038334,N0038581,N0038396,lateral,27.437731869330086,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.22001953125,403.08283087190335,1.5500000000000114,1.8468261105185206,1.3000000000000114,1.5968261105185206,0.0,0.0,0.0,0,,0.0,none,P381,1
E0038335,N0038582,N0038408,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.39097900390624,405.33712735583487,1.5500000000000114,1.6644290406495088,1.3000000000000114,1.4144290406495088,0.0,0.0,0.0,0,,0.0,none,P381,1
E0038336,N0038583,N0038408,sub main,28.861739379323623,auto_link,provisional,s5c_flows,396.2467,512.864,0.090093,2.9641,merrimack,13.683989,10.8111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.10393718090756,396.9596284840109,10.41104694995181,10.041927912473454,10.16104694995181,9.791927912473454,0.7738951392107694,0.6071591107809438,0.6215686922984873,0,,0.0,none,P381,1
E0038337,N0038584,N0038585,lateral,27.730849247724095,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5596496582031,402.4209954119645,1.5500000000000114,1.8810980938948774,1.3000000000000114,1.6310980938948774,0.17065230391004918,0.050665805354795285,2.7083186702185813,0,,0.0,none,P381,1
E0038338,N0038585,N0038412,lateral,13.038404810405298,auto_block,provisional,s5c_flows,4.3191,5.824,0.000231,3.6221,held,0.1813,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.4209954119645,402.3558033879125,1.8810980938948774,2.116028887478137,1.6310980938948774,1.8660288874781372,0.2147903121352327,0.06931985255705206,1.011715773769495,0,,0.0,none,P381,1
E0038339,N0038586,N0038412,main,87.55569655939013,auto_block,provisional,s5c_flows,50.8506,63.226,0.005726,3.6221,held,2.137514,0.6871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.510429036853,400.07265055405605,4.296608316662628,4.399181721334571,4.046608316662628,4.149181721334571,0.4660608139470665,0.22159729843862225,3.131054072031266,0,,0.0,none,P381,1
E0038340,N0038587,N0038424,main,3.605551275463989,auto_block,provisional,s5c_flows,13.699,18.472,0.00625,3.6221,held,0.580547,0.75,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,397.8422332884929,397.80076944882506,4.222799670491497,4.235607504299935,3.972799670491497,3.985607504299935,0.4168313989467856,0.09737150328421715,0.14416505428710472,0,,0.0,none,P402,1
E0038341,N0038588,N0038589,main,5.928629575867118,auto_block,provisional,s5c_flows,21.5956,29.12,0.00416,3.6221,held,0.909504,0.4992,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,398.1974024207664,398.15590201373533,3.735550460092952,3.8017701054052964,3.485550460092952,3.5517701054052964,0.40409167789331796,0.1351934901106761,0.2445249391085086,0,,0.0,none,P402,1
E0038342,N0038589,N0038424,main,19.72308292331602,auto_block,provisional,s5c_flows,21.5956,29.12,0.004209,3.6221,held,0.909553,0.5051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.15590201373533,398.05728659911875,3.8017701054052964,3.979090354006246,3.5517701054052964,3.729090354006246,0.35923689726595726,0.14659858903132866,0.9150453397847125,0,,0.0,none,P402,1
E0038343,N0038590,N0038591,lateral,10.04987562112089,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8654052734375,395.8151558953319,1.5500000000000114,1.649565784355616,1.3000000000000114,1.399565784355616,0.19530982006149752,0.060806644196143594,0.8576011537256096,0,,0.0,none,P402,1
E0038344,N0038591,N0038592,lateral,11.180339887498949,auto_block,provisional,s5c_flows,4.3191,5.824,8.4e-05,3.6221,held,0.181153,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8151558953319,395.7592541958944,1.649565784355616,1.746391556058711,1.399565784355616,1.496391556058711,0.2147332645324302,0.06929427603557606,0.8677695955991045,0,,0.0,none,P402,1
E0038345,N0038592,N0038593,lateral,61.29437168288782,auto_block,provisional,s5c_flows,6.4787,8.736,0.000177,3.6221,held,0.27178,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.7592541958944,395.45278233747996,1.746391556058711,1.9470589711137904,1.496391556058711,1.6970589711137904,0.24502669008197395,0.08341174375323476,4.169230956185611,0,,0.0,none,P402,1
E0038346,N0038593,N0038426,lateral,12.806248474865697,auto_block,provisional,s5c_flows,10.7978,14.56,0.000688,3.6221,held,0.45336,0.0825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.45278233747996,395.38875109510565,1.9470589711137904,2.094922000597478,1.6970589711137904,1.844922000597478,0.28869210253106153,0.10567173398617627,0.7393256438600718,0,,0.0,none,P402,1
E0038347,N0038594,N0038595,lateral,11.661903789690601,auto_block,provisional,s5c_flows,39.9519,53.872,0.003232,3.6221,held,1.678118,0.3878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.89903843560063,394.84072891665215,2.5161226972118698,2.5505674700665963,2.2661226972118698,2.3005674700665963,0.43336898842646593,0.196817574362453,0.4484978582967754,0,,0.0,none,P402,1
E0038348,N0038595,N0038426,lateral,67.54257916307313,auto_block,provisional,s5c_flows,43.1912,58.24,0.003329,3.6221,held,1.814016,0.3994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.84072891665215,394.5030160208368,2.5505674700665963,2.980657074866315,2.3005674700665963,2.730657074866315,0.44367291127515557,0.2044420158352867,2.537251259001807,0,,0.0,none,P402,1
E0038349,N0038596,N0038432,lateral,63.324560795950255,auto_link,provisional,s5c_flows,0.0,0.0,0.000123,3.6221,held,0.000123,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.481914356709,398.1652915527293,1.5547372546191127,1.7014076660207138,1.3047372546191127,1.4514076660207138,0.012192489294965662,0.003575132560787092,86.56225329104488,0,,0.0,none,P402,1
E0038350,N0038597,N0038434,lateral,62.51399843235114,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.23973388671874,397.927163894557,1.5500000000000114,1.6994230195055025,1.3000000000000114,1.4494230195055025,0.13489621704043256,0.037230723305707175,7.723715288177647,0,,0.0,none,P402,1
E0038351,N0038598,N0038599,lateral,51.22499389946279,auto_link,provisional,s5c_flows,3.981,5.368,0.001394,3.6221,held,0.168285,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.99036381735647,396.73423884785916,2.2914049814716577,2.641829267375215,2.0414049814716577,2.391829267375215,0.20960766631415542,0.06701177824251262,4.073085270864082,0,,0.0,none,P402,1
E0038352,N0038599,N0038600,lateral,18.601075237738275,auto_link,provisional,s5c_flows,3.981,5.368,0.001821,3.6221,held,0.168712,0.2185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.73423884785916,396.6412334716705,2.641829267375215,2.856996508798261,2.391829267375215,2.606996508798261,0.20978210323714314,0.06708895369140985,1.477809192705628,0,,0.0,none,P402,1
E0038353,N0038600,N0038601,lateral,8.246211251235321,auto_link,provisional,s5c_flows,3.981,5.368,0.001976,3.6221,held,0.168867,0.2371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6412334716705,396.60000241541434,2.856996508798261,2.9202002213044125,2.606996508798261,2.6702002213044125,0.2098453464892097,0.06711694292139322,0.6549435405007773,0,,0.0,none,P402,1
E0038354,N0038601,N0038434,lateral,17.4928556845359,auto_link,provisional,s5c_flows,3.981,5.368,0.002044,3.6221,held,0.168936,0.2453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.60000241541434,396.5125381369917,2.9202002213044125,3.1140487770708205,2.6702002213044125,2.8640487770708205,0.20987348678272927,0.06712939832090223,1.3891587699407146,0,,0.0,none,P402,1
E0038355,N0038602,N0038603,lateral,24.999999999878188,draft,provisional,s5c_flows,74.5049,100.464,0.006609,3.6284,merrimack,3.135443,0.793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1540759047743,391.0290759047749,2.339332298350712,2.9178845444438366,2.089332298350712,2.6678845444438366,0.5219408165821643,0.268254480275407,0.7983025152029751,0,,0.0,none,P428,1
E0038356,N0038603,N0038604,lateral,25.000000000294836,draft,provisional,s5c_flows,75.5847,101.92,0.006817,3.6221,merrimack,3.175476,0.818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0290759047749,390.90407590477344,2.9178845444438366,6.6463391342890645,2.6678845444438366,6.3963391342890645,0.5238781083709926,0.2699790779599254,0.7953504069242602,0,,0.0,none,P428,1
E0038357,N0038604,N0038605,lateral,24.999999999878188,draft,provisional,s5c_flows,77.7442,104.832,0.007025,3.6097,merrimack,3.255126,0.843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.90407590477344,390.77907590477406,6.6463391342890645,3.4921032944446893,6.3963391342890645,3.2421032944446893,0.5276769431038292,0.27338321368109153,0.7896245460598994,0,,0.0,none,P428,1
E0038358,N0038605,N0038439,lateral,19.4133112715709,draft,provisional,s5c_flows,77.7442,104.832,0.007234,3.6097,merrimack,3.255335,0.868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.77907590477406,390.6820093484162,3.4921032944446893,2.4968236593962843,3.2421032944446893,2.2468236593962843,0.5276868158207662,0.27339209951155885,0.6131576119753078,0,,0.0,none,P428,1
E0038359,N0038606,N0038607,lateral,80.000000000139,draft,provisional,s5c_flows,95.4955,118.084,0.007836,3.521,merrimack,3.899515,0.9403,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.7045442568569,392.26454425685614,2.7690580380649976,2.7497379697063593,2.5190580380649976,2.4997379697063593,0.5753939661880868,0.2924439102357683,2.3172528939933392,0,,0.0,none,P428,1
E0038360,N0038607,N0038608,lateral,79.99999999975354,draft,provisional,s5c_flows,103.0539,128.276,0.008503,3.4887,merrimack,4.169677,1.0203,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.26454425685614,391.8245442568575,2.7497379697063593,2.393717461892493,2.4997379697063593,2.143717461892493,0.5865953676622837,0.30266526987814535,2.273003516278799,0,,0.0,none,P428,1
E0038361,N0038608,N0038609,lateral,80.00000000006298,draft,provisional,s5c_flows,110.6124,138.468,0.009169,3.459,merrimack,4.437456,1.1003,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.8245442568575,391.38454425685717,2.393717461892493,2.3946000302522066,2.143717461892493,2.1446000302522066,0.5971439495805699,0.3125377491538621,2.232850779566481,0,,0.0,none,P428,1
E0038362,N0038609,N0038610,lateral,80.00000000011117,draft,provisional,s5c_flows,117.0911,147.204,0.009836,3.4352,merrimack,4.665318,1.1803,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.38454425685717,390.94454425685655,2.3946000302522066,2.3992972958778296,2.1446000302522066,2.1492972958778296,0.6057269886950986,0.320755327456421,2.201211698041638,0,,0.0,none,P428,1
E0038363,N0038610,N0038439,lateral,19.571618217383993,draft,provisional,s5c_flows,118.1709,148.66,0.010503,3.4314,merrimack,4.7037,1.2603,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,390.94454425685655,390.8369003566609,2.3992972958778296,2.3419326511515806,2.1492972958778296,2.0919326511515806,0.6071394757691767,0.32212405105623754,0.5372631001190453,0,,0.0,none,P428,1
E0038364,N0038611,N0038612,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,390.48526215647377,390.44526215647375,1.550412892354359,1.5661819353231294,1.300412892354359,1.3161819353231294,0.15826500053159898,0.03344320716512747,0.5265430325935841,0,,0.0,none,P457,1
E0038365,N0038612,N0038449,lateral,57.30619512757761,auto_block,provisional,s5c_flows,4.3191,5.824,4.2e-05,3.6221,held,0.18111,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.44526215647375,390.15873118083584,1.5661819353231294,1.6040862019766564,1.3161819353231294,1.3540862019766564,0.21471657096760258,0.06928679241970362,4.448204662649926,0,,0.0,none,P457,1
E0038366,N0038613,N0038614,main,18.24828759089466,auto_block,provisional,s5c_flows,37.0517,51.026,0.011048,3.6221,held,1.564352,1.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.62465622047523,380.53341478252077,10.622810820540394,10.762117444041735,10.372810820540394,10.512117444041735,0.42425422458274015,0.19021055257475655,0.7168770725006569,0,,0.0,none,P457,1
E0038367,N0038614,N0038615,main,38.48376280978771,auto_block,provisional,s5c_flows,39.2113,53.938,0.0112,3.6221,held,1.655038,1.344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.53341478252077,380.3409959684718,10.762117444041735,11.329597293246934,10.512117444041735,11.079597293246934,0.43155782921950375,0.19549454449501896,1.4862342967796356,0,,0.0,none,P457,1
E0038368,N0038615,N0038449,main,10.44030650891055,auto_block,provisional,s5c_flows,42.4506,58.306,0.011521,3.6221,held,1.79116,1.3825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3409959684718,380.2887944359273,11.329597293246934,11.474022946885214,11.079597293246934,11.224022946885214,0.44198116764214274,0.20317871653092762,0.3936934901776824,0,,0.0,none,P457,1
E0038369,N0038616,N0038617,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,389.45107259544955,389.32127274953285,1.5658341428317044,1.5704814008577728,1.3158341428317044,1.3204814008577728,0.1647024019377812,0.032560131277688614,1.459420641125416,0,,0.0,none,P457,1
