EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038370,N0038617,N0038618,lateral,11.661903789690601,auto_block,provisional,s5c_flows,2.1596,2.912,0.00012,3.6221,held,0.090655,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.32127274953285,389.2629632305844,1.5704814008577728,1.5574713397281243,1.3204814008577728,1.3074713397281243,0.17072870286059083,0.05069612761745526,1.1384439751775044,0,,0.0,none,P457,1
E0038371,N0038618,N0038450,lateral,19.209372712298546,auto_block,provisional,s5c_flows,4.3191,5.824,0.000217,3.6221,held,0.181286,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2629632305844,389.1669163670229,1.5574713397281243,1.8361659083677182,1.3074713397281243,1.5861659083677182,0.2147848804358048,0.06931741716446702,1.490590078882816,0,,0.0,none,P457,1
E0038372,N0038619,N0038620,main,31.25699921617557,auto_block,provisional,s5c_flows,14.0372,18.928,0.004322,3.6221,held,0.592795,0.5186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6551316595334,387.4988466634525,3.4266249322634508,3.3684323892818497,3.1766249322634508,3.1184323892818497,0.3142512907583575,0.1197737642771173,1.6577497125917686,0,,0.0,none,P457,1
E0038373,N0038620,N0038621,main,66.03029607687671,auto_block,provisional,s5c_flows,14.0372,18.928,0.004582,3.6221,held,0.593056,0.5498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4988466634525,387.16869518306817,3.3684323892818497,3.7597410962287086,3.1184323892818497,3.5097410962287086,0.3142948532231181,0.11979849070609258,3.501504791850227,0,,0.0,none,P457,1
E0038374,N0038621,N0038450,main,24.758836806279895,auto_block,provisional,s5c_flows,14.0372,18.928,0.005132,3.6221,held,0.593606,0.6159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.16869518306817,387.04490099903677,3.7597410962287086,3.958181276353855,3.5097410962287086,3.708181276353855,0.3143866063628768,0.11985057834654714,1.3125472642698144,0,,0.0,none,P457,1
E0038375,N0038622,N0038465,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.6331959383107,367.5081959383107,1.5502757413768222,1.5634593351268222,1.3002757413768222,1.3134593351268222,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038376,N0038623,N0038624,main,12.041594578792296,auto_block,provisional,s5c_flows,2.1596,2.912,0.002854,3.6221,held,0.093388,0.3425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.43843052759723,366.37822255470326,2.4366915427152662,2.5547303261561183,2.1866915427152662,2.3047303261561183,0.17243563322716327,0.05137538190042176,1.163873378279548,0,,0.0,none,P450,1
E0038377,N0038624,N0038625,main,21.587033144922902,auto_block,provisional,s5c_flows,2.1596,2.912,0.002954,3.6221,held,0.093488,0.3545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.37822255470326,366.27028738897866,2.5547303261561183,2.741156702818216,2.3047303261561183,2.491156702818216,0.17249742334167162,0.051400034649204035,2.0857348404334055,0,,0.0,none,P450,1
E0038378,N0038625,N0038626,main,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,0.003134,3.6221,held,0.093668,0.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.27028738897866,366.2030192687433,2.741156702818216,2.875777117975474,2.491156702818216,2.625777117975474,0.17260852918605682,0.051444374426417167,1.2990497544274386,0,,0.0,none,P450,1
E0038379,N0038626,N0038465,main,20.615528128088304,auto_block,provisional,s5c_flows,2.1596,2.912,0.003246,3.6221,held,0.093781,0.3895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2030192687433,366.09994162810284,2.875777117975474,2.9717136453346598,2.625777117975474,2.7217136453346598,0.17267820270559,0.05147218689882552,1.9897829030219314,0,,0.0,none,P450,1
E0038380,N0038627,N0038628,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,387.81720884537947,387.61236134112323,1.5989898850892814,1.6012922233298923,1.3489898850892814,1.3512922233298923,0.0,0.0,0.0,0,,0.0,none,P456,1
E0038381,N0038628,N0038469,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.61236134112323,387.53425884436416,1.6012922233298923,1.6246461849327147,1.3512922233298923,1.3746461849327147,0.016587046798442008,0.004394730267070407,15.695479673211542,0,,0.0,none,P456,1
E0038382,N0038629,N0038630,main,26.92582403567252,auto_link,provisional,s5c_flows,6.6092,8.912,0.001959,3.6221,held,0.279034,0.2351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.75550539481446,387.6208762746361,2.509783911826162,2.167606391379536,2.259783911826162,1.917606391379536,0.24712060102337438,0.08442737781814771,1.8159705506924861,0,,0.0,none,P456,1
E0038383,N0038630,N0038631,main,10.297058540811879,auto_link,provisional,s5c_flows,7.689,10.368,0.002183,3.6221,held,0.324526,0.262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6208762746361,387.56939098193203,2.167606391379536,1.909338266114844,1.917606391379536,1.659338266114844,0.25944020120038147,0.09050790020181257,0.661492095491839,0,,0.0,none,P456,1
E0038384,N0038631,N0038469,main,19.62957292557732,auto_link,provisional,s5c_flows,7.689,10.368,0.002269,3.6221,held,0.324611,0.2723,18.12,0.0,W11a-XG02873,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.56939098193203,387.47124311730414,1.909338266114844,1.687661911992734,1.659338266114844,1.437661911992734,0.25946203378887844,0.09051883578879008,1.2609149168460938,0,,0.0,none,P456,1
E0038385,N0038632,N0038486,main,53.03772242470448,auto_block,provisional,s5c_flows,25.5766,34.488,0.007096,3.6221,held,1.079332,0.8515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.69979303688297,354.43460442475947,4.074071709210784,4.6852686221155295,3.8240717092107843,4.4352686221155295,0.37875021783527046,0.15906368720144531,2.3338918336839143,0,,0.0,none,P496,1
E0038386,N0038633,N0038634,main,59.00847396772772,auto_block,provisional,s5c_flows,97.396,139.848,0.01299,3.5126,merrimack,3.972666,1.5588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.13559558132596,354.8405532114873,4.180536010470917,4.294181895934571,3.9305360104709166,4.044181895934571,0.5589851339345911,0.30262405331642683,1.7593930615047004,0,,0.0,none,P496,1
E0038387,N0038634,N0038486,main,11.40175425099138,auto_block,provisional,s5c_flows,100.6353,144.216,0.013482,3.4988,merrimack,4.088689,1.6178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8405532114873,354.78354444023233,4.294181895934571,4.336328606642667,4.044181895934571,4.086328606642667,0.563619905682578,0.3071426691708301,0.3371584920982981,0,,0.0,none,P496,1
E0038388,N0038635,N0038636,main,79.99999999997333,draft,provisional,s5c_flows,2.2248,3.0,0.00493,3.6221,held,0.098201,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3796193583598,354.9796193583599,3.0913584248433494,3.870844508827588,2.8413584248433494,3.620844508827588,0.1753586016603849,0.05254647323533432,7.603466956899787,0,,0.0,none,P492,1
E0038389,N0038636,N0038637,main,60.000000000016655,draft,provisional,s5c_flows,2.2248,3.0,0.005597,3.6221,held,0.098867,0.6716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.9796193583599,354.67961935835984,3.870844508827588,3.7727732197651562,3.620844508827588,3.5227732197651562,0.1757551199139929,0.05270610942123974,5.689734674526894,0,,0.0,none,P492,1
E0038390,N0038637,N0038638,main,60.00000000000151,draft,provisional,s5c_flows,2.2248,3.0,0.006097,3.6221,held,0.099367,0.7316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.67961935835984,354.37961935835983,3.7727732197651562,3.4798166767964176,3.5227732197651562,3.2298166767964176,0.17605157976689312,0.052825582840656554,5.680153517077826,0,,0.0,none,P492,1
E0038391,N0038638,N0038639,main,60.000000000016655,draft,provisional,s5c_flows,2.2248,3.0,0.006597,3.6221,held,0.099867,0.7916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.37961935835983,354.07961935835976,3.4798166767964176,3.518799831093361,3.2298166767964176,3.268799831093361,0.17634699761866054,0.05294473864598706,5.670638080058021,0,,0.0,none,P492,1
E0038392,N0038639,N0038640,main,8.104278517607705,draft,provisional,s5c_flows,2.2248,3.0,0.007097,3.6221,held,0.100367,0.8516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.07961935835976,354.0390979657717,3.518799831093361,3.4828746904782975,3.268799831093361,3.2328746904782975,0.17664138225865134,0.05306357929613767,0.7646640153042604,0,,0.0,none,P492,1
E0038393,N0038640,N0038641,main,69.99999999999838,draft,provisional,s5c_flows,2.2248,3.0,0.007164,3.6221,held,0.100435,0.8597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0390979657717,353.68909796577174,3.4828746904782975,3.4939464678220133,3.2328746904782975,3.2439464678220133,0.17668133923449147,0.053079717413342636,6.603225172060982,0,,0.0,none,P492,1
E0038394,N0038641,N0038642,main,69.99999999997043,draft,provisional,s5c_flows,2.2248,3.0,0.007748,3.6221,held,0.101018,0.9297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.68909796577174,353.3390979657719,3.4939464678220133,3.2104015459468656,3.2439464678220133,2.9604015459468656,0.1770231369764966,0.053217841531032845,6.590475610095376,0,,0.0,none,P492,1
E0038395,N0038642,N0038643,main,16.506353024563943,draft,provisional,s5c_flows,2.2248,3.0,0.008331,3.6221,held,0.101601,0.9997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3390979657719,353.25656620064905,3.2104015459468656,3.128504600132203,2.9604015459468656,2.878504600132203,0.17736355691127212,0.053355544712037545,1.5510846113689343,0,,0.0,none,P492,1
E0038396,N0038643,N0038644,main,30.389368457831544,draft,provisional,s5c_flows,2.2248,3.0,0.008469,3.6221,held,0.101739,1.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.25656620064905,353.1046193583599,3.128504600132203,2.922602321327588,2.878504600132203,2.672602321327588,0.17744393637725067,0.053388078772960784,2.8543633816845784,0,,0.0,none,P492,1
E0038397,N0038644,N0038645,main,51.80871933901441,draft,provisional,s5c_flows,3.3046,4.456,0.008722,3.6221,held,0.147259,1.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1046193583599,352.84557576166486,2.922602321327588,3.472173261772639,2.672602321327588,3.222173261772639,0.20060305113035523,0.06307608000331136,4.304414368498998,0,,0.0,none,P492,1
E0038398,N0038645,N0038472,main,45.03071001296646,draft,provisional,s5c_flows,3.3046,4.456,0.009154,3.6221,held,0.147691,1.0984,10.507,0.0,W11a-XG02874,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,352.83747022185264,352.1845249266646,3.480278801584859,1.5622707276322672,3.230278801584859,1.3122707276322672,0.28902978879723196,0.04940178789015584,2.5966591079508436,0,,0.0,none,P492,1
E0038399,N0038646,N0038647,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.33954482963634,340.23830254597976,1.5505003363792866,1.8576752372233614,1.3005003363792866,1.6076752372233614,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038400,N0038647,N0038493,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000169,3.6221,held,0.000169,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.23830254597976,340.13094799321186,1.8576752372233614,1.847903325147513,1.6076752372233614,1.597903325147513,0.014325298022929214,0.00396862398568068,24.980179026895094,0,,0.0,none,P430,1
E0038401,N0038648,N0038493,main,41.23105625617661,auto_block,provisional,s5c_flows,10.1928,3.06,0.003418,3.6221,held,0.430724,0.4101,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.27399491624664,340.0472241068377,1.684653765393989,1.9316272115216861,1.434653765393989,1.6816272115216861,0.29358725750679826,0.10088225210956639,2.3406474680542444,0,,0.0,none,P430,1
E0038402,N0038649,N0038650,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,340.8454774579942,340.4684774579942,1.6188780107557932,1.6301248369276777,1.3688780107557932,1.3801248369276777,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038403,N0038650,N0038497,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4684774579942,340.4012093377588,1.6301248369276777,1.7467398809911856,1.3801248369276777,1.4967398809911856,0.016195765838517322,0.004320367850960544,13.844795589595648,0,,0.0,none,P430,1
E0038404,N0038651,N0038652,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.53328230846626,340.4508201959539,1.609112711064995,1.613022577483605,1.359112711064995,1.363022577483605,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038405,N0038652,N0038497,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4508201959539,340.3835520757185,1.613022577483605,1.7643971430314878,1.363022577483605,1.5143971430314878,0.012886852228299064,0.0037023478426577994,17.3996770878488,0,,0.0,none,P430,1
E0038406,N0038653,N0038654,main,75.53806987208503,auto_block,provisional,s5c_flows,23.7195,11.576,0.011419,3.6221,held,1.005799,1.3703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.55661301107057,338.17892266171015,2.637967067054433,2.1256122503992287,2.387967067054433,1.8756122503992287,0.37059562949282204,0.1537916415158062,3.397147000692845,0,,0.0,none,P430,1
E0038407,N0038654,N0038655,main,80.05623023850174,auto_block,provisional,s5c_flows,23.7195,11.576,0.012048,3.6221,held,1.006428,1.4458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.17892266171015,337.7786415105176,2.1256122503992287,1.583693694560509,1.8756122503992287,1.333693694560509,0.37066720176765905,0.15383751842694354,3.599645443708219,0,,0.0,none,P430,1
E0038408,N0038655,N0038656,main,51.0,auto_block,provisional,s5c_flows,23.7195,11.576,0.012715,3.6221,held,1.007096,1.5258,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,337.76847071007376,337.4624707100738,1.593864495004368,1.5679247977387263,1.343864495004368,1.3179247977387263,0.3952068287665744,0.1472511906809219,2.1507725528246002,0,,0.0,none,P430,1
E0038409,N0038656,N0038507,main,85.21150157109074,auto_block,provisional,s5c_flows,23.7195,11.576,0.01314,3.6221,held,1.007521,1.5768,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,337.4137142211459,336.7320222085772,1.6166812866666191,1.6183501058759475,1.3666812866666191,1.3683501058759475,0.4370763908777004,0.13743079546289422,3.2492985722692587,0,,0.0,none,P430,1
E0038410,N0038657,N0038658,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,336.3824882776487,336.2478591574703,1.5513496129763098,2.001011692139059,1.3013496129763098,1.751011692139059,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038411,N0038658,N0038507,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000224,3.6221,held,0.000224,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2478591574703,336.18059103723493,2.001011692139059,2.169781277218192,1.751011692139059,1.919781277218192,0.01644615952349358,0.004367923781982669,13.63400781385568,0,,0.0,none,P430,1
E0038412,N0038659,N0038660,sub main,69.9999999999678,draft,drafted,s5c_flows,1025.5359,1371.82,0.20617,2.6419,merrimack,31.564862,24.7404,70.0,0.0,W11a-XG02875,315,HDPE,0.3,0.27,cover_min,minimum,velocity,1.0,349.6426920706453,349.4326920706454,1.670906562167204,2.2104964059171266,1.305906562167204,1.8454964059171266,0.7869452525007963,0.5638226514875508,1.482525833860278,0,,0.0,none,P495,1
E0038413,N0038660,N0038661,sub main,70.00000000002564,draft,drafted,s5c_flows,1025.5359,1371.82,0.206753,2.6419,merrimack,31.565446,24.8104,70.0,0.0,W11a-XG02876,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,349.4326920706454,349.2226920706453,2.2104964059171266,2.569147528964095,1.8454964059171266,2.2041475289640946,0.7869485881842876,0.5638292139525132,1.4825195497953978,0,,0.0,none,P492,1
E0038414,N0038661,N0038662,sub main,69.9999999999678,draft,drafted,s5c_flows,1025.5359,1371.82,0.207337,2.6419,merrimack,31.566029,24.8804,70.0,0.0,W11a-XG02877,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,349.2226920706453,349.01269207064536,2.569147528964095,3.4773897164640175,2.2041475289640946,3.1123897164640173,0.7869519180773928,0.5638357651819927,1.4825132766896618,0,,0.0,none,P492,1
E0038415,N0038662,N0038663,sub main,70.00000000007807,draft,drafted,s5c_flows,1025.5359,1371.82,0.20792,2.6419,merrimack,31.566612,24.9504,70.0,0.0,W11a-XG02878,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,349.01269207064536,348.80269207064515,3.4773897164640175,4.073498114901724,3.1123897164640173,3.708498114901724,0.7869552478919677,0.5638423164130886,1.4825070037885135,0,,0.0,none,P492,1
E0038416,N0038663,N0038664,sub main,9.327255567068905,draft,drafted,s5c_flows,1025.5359,1371.82,0.208503,2.6419,merrimack,31.567196,25.0204,9.327,0.0,W11a-XG02879,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,348.80269207064515,348.7607194205933,4.073498114901724,4.164481995422307,3.708498114901724,3.7994819954223065,0.919213584296528,0.4980125467935823,0.16911658194228843,0,,0.0,none,P492,1
E0038417,N0038664,N0038665,sub main,70.0000000000164,draft,drafted,s5c_flows,1025.5359,1371.82,0.208581,2.6419,merrimack,31.567273,25.0297,70.0,0.0,W11a-XG02880,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.7607194205933,348.5507194205933,4.164481995422307,4.591980774719218,3.7994819954223065,4.226980774719218,0.7869590231098984,0.5638497441401829,1.4824998918705015,0,,0.0,none,P492,1
E0038418,N0038665,N0038666,sub main,69.99999999998882,draft,drafted,s5c_flows,1025.5359,1371.82,0.209165,2.6419,merrimack,31.567857,25.0997,70.0,0.0,W11a-XG02881,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.5507194205933,348.3407194205933,4.591980774719218,5.210824768859823,4.226980774719218,4.845824768859822,0.7869623584680716,0.5638563066118458,1.4824936086365736,0,,0.0,none,P492,1
E0038419,N0038666,N0038667,sub main,70.0000000000164,draft,drafted,s5c_flows,1025.5359,1371.82,0.209748,2.6419,merrimack,31.56844,25.1697,70.0,0.0,W11a-XG02882,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.3407194205933,348.13071942059327,5.210824768859823,5.436846497375484,4.845824768859822,5.071846497375484,0.7869656880364215,0.5638628578480251,1.4824873363639528,0,,0.0,none,P492,1
E0038420,N0038667,N0038668,sub main,15.672744432868578,draft,drafted,s5c_flows,1025.5359,1371.82,0.210331,2.6419,merrimack,31.569023,25.2397,15.673,0.0,W11a-XG02883,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.13071942059327,348.08370118729465,5.436846497375484,5.5589990080178495,5.071846497375484,5.193999008017849,0.7869690175262459,0.5638694090858312,0.3319220978172304,0,,0.0,none,P492,1
E0038421,N0038668,N0038669,sub main,62.22358225097351,draft,drafted,s5c_flows,1025.5359,1371.82,0.210462,2.6419,merrimack,31.569154,25.2554,62.224,0.0,W11a-XG02884,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,348.08370118729465,347.89703044054176,5.5589990080178495,6.47952595594262,5.193999008017849,6.11452595594262,0.786969765651234,0.5638708811480666,1.3177884963912216,0,,0.0,none,P492,1
E0038422,N0038669,N0038670,sub main,57.77641774894929,draft,drafted,s5c_flows,1025.5359,1371.82,0.21098,2.6419,merrimack,31.569673,25.3176,57.776,0.0,W11a-XG02885,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,347.89703044054176,347.7237011872949,6.47952595594262,7.795799545126954,6.11452595594262,7.430799545126954,0.7869727295578283,0.5638767132122353,1.2236005895107231,0,,0.0,none,P492,1
E0038423,N0038670,N0038671,sub main,5.180681842810347,draft,drafted,s5c_flows,1025.5359,1371.82,0.211462,2.6419,merrimack,31.570154,25.3754,5.181,0.0,W11a-XG02886,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,347.7237011872949,347.68225573255245,7.795799545126954,7.8327589158850515,7.430799545126954,7.467758915885051,1.14003017401466,0.4220467541957704,0.075738957922584,0,,0.0,none,P492,1
E0038424,N0038671,N0038672,sub main,84.81931815728633,draft,drafted,s5c_flows,1025.5359,1371.82,0.211505,2.6419,merrimack,31.570197,25.3806,81.79,0.0,W11a-XG02887,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,347.68225573255245,347.4277977780806,7.8327589158850515,7.295072094966258,7.467758915885051,6.930072094966258,0.7869757219553053,0.5638826014633054,1.7963137402880702,0,,0.0,none,P492,1
E0038425,N0038672,N0038673,sub main,60.00000000000294,draft,drafted,s5c_flows,1025.5359,1371.82,0.212212,2.6419,merrimack,31.570904,25.4654,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,347.4277977780806,347.2477977780806,7.295072094966258,7.62421149926314,6.930072094966258,7.25921149926314,0.7869797593070958,0.5638905461094936,1.2706807108743292,0,,0.0,none,P492,1
E0038426,N0038673,N0038674,sub main,60.00000000000294,draft,drafted,s5c_flows,1025.5359,1371.82,0.212712,2.6419,merrimack,31.571404,25.5254,1.463,0.0,W11a-XG02888,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,347.2477977780806,347.0677977780806,7.62421149926314,7.820080639888147,7.25921149926314,7.455080639888147,0.786982614507394,0.5638961646726077,1.2706761008005134,0,,0.0,none,P492,1
E0038427,N0038674,N0038675,sub main,59.99999999995436,draft,drafted,s5c_flows,1025.5359,1371.82,0.213212,2.6419,merrimack,31.571904,25.5854,60.0,0.0,W11a-XG02889,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,347.0677977780806,346.88779777808077,7.820080639888147,8.034504468012983,7.455080639888147,7.669504468012983,0.7869854696499392,0.5639017832369273,1.2706714908523682,0,,0.0,none,P492,1
E0038428,N0038675,N0038676,sub main,10.000000000036,draft,drafted,s5c_flows,1025.5359,1371.82,0.213712,2.6419,merrimack,31.572404,25.6454,10.0,0.0,W11a-XG02890,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,346.88779777808077,346.84779777808063,8.034504468012983,8.007884594966242,7.669504468012983,7.642884594966242,0.879030158373605,0.5159434043483069,0.18960289937678118,0,,0.0,none,P492,1
E0038429,N0038676,N0038472,sub main,86.05438421135244,draft,drafted,s5c_flows,1025.5359,1371.82,0.213795,2.6419,merrimack,31.572487,25.6554,76.996,0.0,W11a-XG02891,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,346.84779777808063,346.5896346254466,8.007884594966242,7.1571610288502825,7.642884594966242,6.792161028850282,0.7869887986732182,0.5639083344844484,1.8224398355781606,0,,0.0,none,P492,1
E0038430,N0038677,N0038678,lateral,24.99999999988286,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,348.6804313691667,348.1679313691691,1.6632881132551915,1.6728889433309178,1.4132881132551915,1.4228889433309178,0.3745615795795385,0.055312126603716066,1.112411655067347,0,,0.0,none,P471,1
E0038431,N0038678,N0038679,lateral,25.000000000239407,draft,provisional,s5c_flows,8.6382,11.648,0.000208,3.6221,held,0.362346,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1679313691691,348.0429313691679,1.6728889433309178,3.4012214628633615,1.4228889433309178,3.1512214628633615,0.2687771796709377,0.09523646242968933,1.5502308163988447,0,,0.0,none,P471,1
E0038432,N0038679,N0038512,lateral,29.568187683548466,draft,provisional,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0429313691679,347.89509043075014,3.4012214628633615,3.7498680653436054,3.1512214628633615,3.4998680653436054,0.28863725111694094,0.10564233304188711,1.7073441704150747,0,,0.0,none,P471,1
E0038433,N0038680,N0038681,lateral,39.99999999991846,draft,provisional,s5c_flows,12.6202,18.082,0.001089,3.6221,held,0.530161,0.1307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0671038033742,344.8671038033746,3.8589215872507907,5.423972856781631,3.6089215872507907,5.173972856781631,0.3033724717433074,0.11367290068225425,2.1975186569643483,0,,0.0,none,P471,1
E0038434,N0038681,N0038682,lateral,40.00000000023909,draft,provisional,s5c_flows,19.0989,26.818,0.001423,3.6221,held,0.802097,0.1707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8671038033746,344.66710380337344,5.423972856781631,6.498118364595314,5.173972856781631,6.248118364595314,0.3454701647316086,0.13811116992752331,1.929737310857441,0,,0.0,none,P471,1
E0038435,N0038682,N0038512,lateral,17.84325710700133,draft,provisional,s5c_flows,21.2585,29.73,0.001756,3.6221,held,0.892965,0.2107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.66710380337344,344.5778875178384,6.498118364595314,7.0670709782553445,6.248118364595314,6.8170709782553445,0.35719177039750777,0.14532187436064853,0.8325713050977313,0,,0.0,none,P471,1
E0038436,N0038683,N0038684,lateral,70.00000000001816,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,345.4961794388575,344.7611794388573,1.6040402877050042,1.6354270064551883,1.3540402877050042,1.3854270064551883,0.25181239162103536,0.05122932175855269,4.633078853493209,0,,0.0,none,P471,1
E0038437,N0038684,N0038685,lateral,70.00000000001816,draft,provisional,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,344.7491462205957,343.55914622059544,1.6474602247167809,1.5718352247170628,1.3974602247167809,1.3218352247170628,0.40996010875839084,0.07156390448807651,2.845805339939896,0,,0.0,none,P471,1
E0038438,N0038685,N0038686,lateral,11.471929529299825,draft,provisional,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,343.5532854899037,343.30090304025913,1.5776959554087853,1.5566409050533707,1.3276959554087853,1.3066409050533707,0.465412365569182,0.07118555711152122,0.4108159551250886,0,,0.0,none,P471,1
E0038439,N0038686,N0038687,lateral,3.528070470702727,draft,provisional,s5c_flows,9.718,13.104,0.001262,3.6221,held,0.408667,0.1515,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,343.30090304025913,343.2479819831986,1.5566409050533707,1.5509987296920258,1.3066409050533707,1.3009987296920258,0.4081816515433502,0.07781350338218032,0.1440563883491153,0,,0.0,none,P471,1
E0038440,N0038687,N0038688,lateral,34.99999999979585,draft,provisional,s5c_flows,9.718,13.104,0.001292,3.6221,held,0.408696,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2479819831986,343.0729819831996,1.5509987296920258,4.462113231644139,1.3009987296920258,4.212113231644139,0.27931619443550254,0.10069919607172903,2.0884336280925146,0,,0.0,none,P471,1
E0038441,N0038688,N0038689,lateral,44.99999999999294,draft,provisional,s5c_flows,14.0372,18.928,0.001583,3.6221,held,0.590057,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0729819831996,342.84798198319965,4.462113231644139,4.033060497269105,4.212113231644139,3.783060497269105,0.3137934680196443,0.11951404379305289,2.39010711323325,0,,0.0,none,P471,1
E0038442,N0038689,N0038690,lateral,70.00000000033492,draft,provisional,s5c_flows,18.3563,24.752,0.001958,3.6221,held,0.771501,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.84798198319965,342.497981983198,4.033060497269105,5.433719676958276,3.783060497269105,5.183719676958276,0.34130681556529646,0.13559337753277895,3.418234308447468,0,,0.0,none,P471,1
E0038443,N0038690,N0038523,lateral,14.392444590629763,draft,provisional,s5c_flows,21.5956,29.12,0.002542,3.6221,held,0.907886,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.497981983198,342.4260197602448,5.433719676958276,4.517644790536451,5.183719676958276,4.267644790536451,0.3590326060353046,0.14647080519673067,0.6681122340373414,0,,0.0,none,P471,1
E0038444,N0038691,N0038692,lateral,45.000000000141476,draft,provisional,s5c_flows,11.5751,10.266,0.0,3.6221,held,0.485256,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.6324769590043,345.4074769590036,1.7421873476363317,2.3612913515432865,1.4921873476363317,2.1112913515432865,0.29499025278650326,0.10907201826589483,2.542456887703216,0,,0.0,none,P471,1
E0038445,N0038692,N0038693,lateral,37.77040828045273,draft,provisional,s5c_flows,16.974,17.546,0.000375,3.6221,held,0.711967,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4074769590036,345.21862491760135,2.3612913515432865,1.9150115570080288,2.1112913515432865,1.6650115570080288,0.33285008617186596,0.13054826444394158,1.8912622553721332,0,,0.0,none,P471,1
E0038446,N0038693,N0038694,lateral,37.22959171944614,draft,provisional,s5c_flows,20.2133,21.914,0.00069,3.6221,held,0.848084,0.0828,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,345.21862491760135,344.88355859212635,1.9150115570080288,1.5557724625611513,1.6650115570080288,1.3057724625611513,0.43154813925071245,0.12317940333300251,1.4378307745723364,0,,0.0,none,P471,1
E0038447,N0038694,N0038523,lateral,44.606706007179376,draft,provisional,s5c_flows,22.3729,24.826,0.001,3.6221,held,0.938928,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.88355859212635,344.66052506209047,1.5557724625611513,2.2831394886907788,1.3057724625611513,2.0331394886907788,0.3627928972528704,0.14883179979627376,2.0492272747045193,0,,0.0,none,P471,1
E0038448,N0038695,N0038696,lateral,34.99999999994209,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.1158599907291,340.9408599907294,1.5503387397396295,1.9893463080987317,1.3003387397396295,1.7393463080987317,0.13489621704043256,0.037230723305707175,4.324312023943008,0,,0.0,none,P479,1
E0038449,N0038696,N0038697,lateral,69.99999999992696,draft,drafted,s5c_flows,7.5585,10.192,0.000292,3.6221,held,0.317162,0.035,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,340.9408599907294,340.13585999073024,1.9893463080987317,1.5806011909103859,1.7393463080987317,1.3306011909103859,0.34325066347135785,0.07369664173507104,3.3988766543572915,0,,0.0,none,P479,1
E0038450,N0038697,N0038698,lateral,69.99999999992696,draft,drafted,s5c_flows,14.0372,18.928,0.000875,3.6221,held,0.589349,0.105,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,340.1241781112016,338.8991781112029,1.5922830704390094,1.5759195450470997,1.3422830704390094,1.3259195450470997,0.48410219619538297,0.08885518136629142,2.4099594586317146,0,,0.0,none,P479,1
E0038451,N0038698,N0038699,lateral,70.00000000024282,draft,drafted,s5c_flows,20.5158,27.664,0.001458,3.6221,held,0.861535,0.175,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,338.89675054686643,337.91675054686306,1.5783471093835715,1.5541356836056934,1.3283471093835715,1.3041356836056934,0.5055836102555334,0.11173097601268747,2.307564254468324,0,,0.0,none,P479,1
E0038452,N0038699,N0038700,lateral,15.000000000005732,draft,drafted,s5c_flows,25.9147,34.944,0.002042,3.6221,held,1.088454,0.245,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,337.89650288330245,337.57400288330234,1.5743833471663038,1.5732139135726584,1.3243833471663038,1.3232139135726584,0.6313138734251775,0.1126283298360792,0.395999534500528,0,,0.0,none,P479,1
E0038453,N0038700,N0038701,lateral,71.48689130170617,draft,drafted,s5c_flows,31.3137,42.224,0.002167,3.6221,held,1.314915,0.26,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,337.50627445108245,336.9343793206688,1.6409423457925527,1.6492693609718003,1.3909423457925527,1.3992693609718003,0.4746145836855599,0.1559946615222239,2.510348879526053,0,,0.0,none,P479,1
E0038454,N0038701,N0038532,lateral,89.3331687474711,draft,drafted,s5c_flows,41.0317,55.328,0.002762,3.6221,held,1.722916,0.3315,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,336.9343793206688,335.86238129569915,1.6492693609718003,1.5630337433633485,1.3992693609718003,1.3130337433633485,0.5943773146162143,0.1609486397876923,2.504951163475257,0,,0.0,none,P479,1
E0038455,N0038702,N0038703,lateral,84.99999999985052,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.2435085786265,338.81850857862725,1.8988559233266074,2.1974215971540048,1.6488559233266074,1.9474215971540048,0.19530982006149752,0.060806644196143594,7.253432859741036,0,,0.0,none,P479,1
E0038456,N0038703,N0038704,lateral,70.00000000016506,draft,provisional,s5c_flows,14.0372,18.928,0.000708,3.6221,held,0.589182,0.085,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,338.81850857862725,337.80350857862487,2.1974215971540048,1.5696603666876285,1.9474215971540048,1.3196603666876285,0.4536879199740944,0.09284443061869604,2.5715180310201657,0,,0.0,none,P479,1
E0038457,N0038704,N0038705,lateral,79.99999999975418,draft,provisional,s5c_flows,19.4361,26.208,0.001292,3.6221,held,0.816101,0.155,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,337.63459659351884,337.1545965935203,1.738572351793664,1.7192132209328292,1.488572351793664,1.4692132209328292,0.37019550427498776,0.13328014143941186,3.601700501308122,0,,0.0,none,P479,1
E0038458,N0038705,N0038706,lateral,35.000000000276536,draft,provisional,s5c_flows,25.9147,34.944,0.001958,3.6221,held,1.088371,0.235,0.0,0.0,,200,PVC-U,3.55,0.5,ground,minimum,velocity,1.0,337.1545965935203,335.91209659351046,1.7192132209328292,1.55241146313017,1.4692132209328292,1.30241146313017,0.7506337577379044,0.10007627301973984,0.7771211024346474,0,,0.0,none,P479,1
E0038459,N0038706,N0038532,lateral,45.073694847407786,draft,provisional,s5c_flows,32.3934,43.68,0.00225,3.6221,held,1.360266,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.91209659351046,335.6867281192734,1.55241146313017,1.7386869197890746,1.30241146313017,1.4886869197890746,0.4065903602578949,0.17776336952763222,1.8476292624849795,0,,0.0,none,P479,1
E0038460,N0038707,N0038534,lateral,83.82587377094083,draft,provisional,s5c_flows,77.0679,103.92,0.009005,3.6136,merrimack,3.232255,1.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1572586313701,327.7381292625154,6.921568272926777,7.274291391781503,6.671568272926777,7.024291391781503,0.5265935797748342,0.272409373555901,2.653085699942888,0,,0.0,none,P479,1
E0038461,N0038708,N0038709,lateral,80.00000000004081,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,335.82570190429686,334.78570190429633,1.5500000000000114,1.5756262207036684,1.3000000000000114,1.3256262207036684,0.34038090719874925,0.06673392161425015,3.917180150634821,0,,0.0,none,P479,1
E0038462,N0038709,N0038710,lateral,80.00000000000088,draft,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,334.7666463509118,333.5666463509118,1.594681774088201,1.6009256705725647,1.344681774088201,1.3509256705725647,0.4803829297657899,0.09842086178581391,2.7755635155133698,0,,0.0,none,P479,1
E0038463,N0038710,N0038534,lateral,12.060557282473017,draft,provisional,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,333.5666463509118,333.4581013353696,1.6009256705725647,1.5543193189272984,1.3509256705725647,1.3043193189272984,0.43366084829309226,0.12408632620731838,0.4635172597028257,0,,0.0,none,P479,1
E0038464,N0038711,N0038539,trunk main,16.69401929651096,main_pipe,drafted,s5c_flows,6569.8307,8595.028,1.972498,2.1102,merrimack,162.430822,236.6997,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,411.3875348383585,411.3457997901172,12.455208081563399,12.617731704023413,11.605208081563399,11.767731704023413,1.0850261355321018,0.3383486571160411,0.2564303714264009,0,,0.0,none,P399,1
E0038465,N0038712,N0038713,lateral,36.132918421826574,auto_road,derived,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.2254574600256,412.0447928679165,1.5863711532556408,1.7135994660678762,1.3363711532556408,1.4635994660678762,0.22106268348299915,0.07215515811980269,2.7241834648078735,0,,0.0,none,P399,1
E0038466,N0038713,N0038552,lateral,38.11073625763134,auto_road,derived,s5c_flows,11.2012,15.104,0.000301,3.6221,held,0.469886,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0447928679165,411.8542391866283,1.7135994660678762,1.7310269266529303,1.4635994660678762,1.4810269266529303,0.29199356254409153,0.10744810475764108,2.175318291584856,0,,0.0,none,P399,1
E0038467,N0038714,N0038552,lateral,57.63387668338658,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.1550231227168,411.86685373929987,1.5503296604863408,1.71841237398138,1.3003296604863408,1.46841237398138,0.23091654640710862,0.07670227810735178,4.159791172765461,0,,0.0,none,P399,1
E0038468,N0038715,N0038555,lateral,32.86602996710596,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.1394294231937,409.9750992733582,1.5510002643063103,1.7156050723449425,1.3010002643063103,1.4656050723449425,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038469,N0038716,N0038555,lateral,64.62857570111326,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.34327352545415,410.0201306469486,1.5556827733739738,1.6705736987545379,1.3056827733739738,1.4205736987545379,0.19530982006149752,0.060806644196143594,5.515047466700476,0,,0.0,none,P399,1
E0038470,N0038717,N0038556,lateral,31.04834939252005,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,412.6372727099235,412.4354584388721,1.6244460400765206,1.6295440025341463,1.3744460400765206,1.3795440025341463,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038471,N0038718,N0038719,main,21.994651756314106,auto_link,provisional,s5c_flows,7.7543,10.456,0.011319,3.6221,held,0.336397,1.3582,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.7248982689777,408.60392768431797,5.633927414616039,5.612228321541409,5.383927414616039,5.362228321541409,0.27126322421297244,0.08997811130291625,1.3513720126842437,0,,0.0,none,P399,1
E0038472,N0038719,N0038720,main,12.083045973594572,auto_link,provisional,s5c_flows,7.7543,10.456,0.011502,3.6221,held,0.33658,1.3802,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.60392768431797,408.5374709314632,5.612228321541409,5.67584693963056,5.362228321541409,5.42584693963056,0.27131062121098254,0.09000068912366974,0.7422639727889784,0,,0.0,none,P399,1
E0038473,N0038720,N0038721,main,7.0710678118654755,auto_link,provisional,s5c_flows,7.7543,10.456,0.011603,3.6221,held,0.336681,1.3923,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,408.5374709314632,408.495044524592,5.67584693963056,5.646007721501746,5.42584693963056,5.396007721501746,0.27963394117192286,0.08818949078651303,0.42144787468879324,0,,0.0,none,P399,1
E0038474,N0038721,N0038556,main,17.0,auto_link,provisional,s5c_flows,7.7543,10.456,0.011662,3.6221,held,0.33674,1.3994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.495044524592,408.410044524592,5.646007721501746,5.654957916814226,5.396007721501746,5.404957916814226,0.26253657421419585,0.09206448691662164,1.0792147120125444,0,,0.0,none,P399,1
E0038475,N0038722,N0038723,main,11.180339887498949,auto_block,provisional,s5c_flows,9.4155,7.354,0.004146,3.6221,held,0.398868,0.4976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0828172063331,408.02691550689565,2.534980645229382,2.505585713807477,2.284980645229382,2.255585713807477,0.277155649221174,0.0995684228026045,0.6723261771809724,0,,0.0,none,P399,1
E0038476,N0038723,N0038724,main,5.0990195135927845,auto_block,provisional,s5c_flows,9.4155,7.354,0.00424,3.6221,held,0.398962,0.5087,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,408.02691550689565,407.9861233507869,2.505585713807477,2.4988009656193526,2.255585713807477,2.2488009656193526,0.3261811632305771,0.08913885240705746,0.2605412823909911,0,,0.0,none,P399,1
E0038477,N0038724,N0038558,main,40.718546143004666,auto_block,provisional,s5c_flows,15.5917,10.34,0.004282,3.6221,held,0.657924,0.5138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9861233507869,407.7825306200719,2.4988009656193526,2.6694957471156044,2.2488009656193526,2.4194957471156044,0.32471845287717016,0.1257835920781008,2.0899410849726228,0,,0.0,none,P399,1
E0038478,N0038725,N0038726,lateral,9.055385138137417,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,409.4770576612752,409.4272530430154,1.5500724656779425,1.551598275343963,1.3000724656779425,1.301598275343963,0.2386421166634161,0.07501111327471946,0.6324243505118063,0,,0.0,none,P399,1
E0038479,N0038726,N0038727,lateral,55.569775957799216,auto_block,provisional,s5c_flows,6.4787,8.736,7.5e-05,3.6221,held,0.271679,0.0091,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,409.42173601763994,409.11610224987203,1.5571153007194312,1.7803516075498464,1.3071153007194312,1.5303516075498464,0.25320737112641817,0.08155305209356098,3.6577250042518865,0,,0.0,none,P399,1
E0038480,N0038727,N0038728,lateral,19.924858845171276,auto_block,provisional,s5c_flows,9.718,13.104,0.000539,3.6221,held,0.407943,0.0646,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.11610224987203,409.0065155262236,1.7803516075498464,1.676986671042016,1.5303516075498464,1.426986671042016,0.28854282036218704,0.09837079202165308,1.150889772048451,0,,0.0,none,P399,1
E0038481,N0038728,N0038729,lateral,57.8013840664737,auto_block,provisional,s5c_flows,16.8751,24.884,0.000705,3.6221,held,0.708151,0.0846,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.0065155262236,408.688607913858,1.676986671042016,1.665243404501382,1.426986671042016,1.415243404501382,0.34353515388900935,0.1272788791659642,2.8042440204507857,0,,0.0,none,P399,1
E0038482,N0038729,N0038730,lateral,12.36931687685298,auto_block,provisional,s5c_flows,21.5334,32.23,0.001186,3.6221,held,0.90392,0.1424,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.688607913858,408.6205766710353,1.665243404501382,1.7211286512303445,1.415243404501382,1.4711286512303445,0.3707138376351169,0.14284509607281887,0.5561035503719066,0,,0.0,none,P399,1
E0038483,N0038730,N0038731,lateral,29.154759474226502,auto_block,provisional,s5c_flows,24.0321,36.664,0.001289,3.6221,held,1.008777,0.1547,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.6205766710353,408.46022549392706,1.7211286512303445,1.7540994572448199,1.4711286512303445,1.5040994572448199,0.38354070523270894,0.15049767676954767,1.2669128759330852,0,,0.0,none,P399,1
E0038484,N0038731,N0038732,lateral,19.235384061671343,auto_block,provisional,s5c_flows,27.2714,41.032,0.001532,3.6221,held,1.144821,0.1839,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.46022549392706,408.35443088158786,1.7540994572448199,1.8822024191933906,1.5040994572448199,1.6322024191933906,0.3988071535343764,0.1598689927724985,0.8038715743185756,0,,0.0,none,P399,1
E0038485,N0038732,N0038733,lateral,43.9089968002003,auto_block,provisional,s5c_flows,30.85,46.922,0.001693,3.6221,held,1.295002,0.2031,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.35443088158786,408.1129313991868,1.8822024191933906,2.1768635226882225,1.6322024191933906,1.9268635226882225,0.41418875281733847,0.1696076170868281,1.766867420611516,0,,0.0,none,P399,1
E0038486,N0038733,N0038734,lateral,25.553864678361276,auto_block,provisional,s5c_flows,34.0893,51.29,0.002058,3.6221,held,1.431169,0.247,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,408.1129313991868,407.97238514345577,2.1768635226882225,2.4200098760754827,1.9268635226882225,2.1700098760754827,0.42703967892749983,0.17797844205197005,0.997325929311737,0,,0.0,none,P399,1
E0038487,N0038734,N0038558,lateral,17.11724276862369,auto_block,provisional,s5c_flows,34.0893,51.29,0.002271,3.6221,held,1.431382,0.2726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,407.97238514345577,407.8782403082283,2.4200098760754827,2.573786058959172,2.1700098760754827,2.323786058959172,0.4270590607719812,0.17799123115224752,0.668027927943635,0,,0.0,none,P399,1
E0038488,N0038735,N0038573,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.10133666992186,415.9842896708147,1.5500000000000114,1.6343626729353105,1.3000000000000114,1.3843626729353105,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038489,N0038736,N0038737,sub main,19.72308292331602,auto_block,provisional,s5c_flows,24.9002,33.576,0.044273,3.6221,held,1.088154,5.3127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.72388478710457,413.625269372488,3.4725873808641836,3.706151525949508,3.2225873808641836,3.456151525949508,0.3797009933137803,0.1596843260725081,0.8657287036652155,0,,0.0,none,P399,1
E0038490,N0038737,N0038738,sub main,18.027756377319946,auto_block,provisional,s5c_flows,24.9002,33.576,0.044437,3.6221,held,1.088319,5.3325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.625269372488,413.5351305906014,3.706151525949508,3.9137219484611023,3.456151525949508,3.6637219484611023,0.3797187220904273,0.15969591077524597,0.7912767762267796,0,,0.0,none,P399,1
E0038491,N0038738,N0038739,sub main,16.401219466856727,auto_block,provisional,s5c_flows,24.9002,33.576,0.044587,3.6221,held,1.088469,5.3505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5351305906014,413.4531244932671,3.9137219484611023,4.055664569232874,3.6637219484611023,3.8056645692328743,0.37973483745374376,0.15970644158537978,0.7198540423993708,0,,0.0,none,P399,1
E0038492,N0038739,N0038573,sub main,22.135943621178654,auto_block,provisional,s5c_flows,24.9002,33.576,0.044724,3.6221,held,1.088605,5.3669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4531244932671,413.34244477516125,4.055664569232874,4.276207568588745,3.8056645692328743,4.026207568588745,0.37974944731214355,0.15971598891266986,0.9715152880342671,0,,0.0,none,P399,1
E0038493,N0038740,N0038741,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.42540283203124,417.3091057985351,1.5500000000000114,1.6314764768555392,1.3000000000000114,1.3814764768555392,0.11845872128933585,0.03156792542268341,3.2725051739633466,0,,0.0,none,P399,1
E0038494,N0038741,N0038564,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.7416,1.0,0.000194,3.6221,held,0.031284,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3091057985351,417.2270997012008,1.6314764768555392,1.6388670956741862,1.3814764768555392,1.3888670956741862,0.11871566671194295,0.031653910901041776,2.3025912699814346,0,,0.0,none,P399,1
E0038495,N0038742,N0038743,lateral,21.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000435,3.6221,held,0.000435,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.40236739520316,417.29736739520314,1.5926887571405928,1.577693639953111,1.3426887571405928,1.327693639953111,0.022410031740499322,0.005532890558816367,15.618005545591503,0,,0.0,none,P399,1
E0038496,N0038743,N0038744,lateral,13.99999999984277,auto_block,provisional,s5c_flows,0.0,0.0,0.00061,3.6221,held,0.00061,0.0732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.29736739520314,417.22736739520394,1.577693639953111,1.6404914915148083,1.327693639953111,1.3904914915148083,0.0260422746971384,0.006272191375371411,8.959790803387545,0,,0.0,none,P399,1
E0038497,N0038744,N0038745,lateral,10.000000000093245,auto_block,provisional,s5c_flows,0.0,0.0,0.000727,3.6221,held,0.000727,0.0872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.22736739520394,417.1773673952035,1.6404914915148083,2.6422432004996494,1.3904914915148083,2.3922432004996494,0.028104826320679666,0.006701805717125725,5.930179562987963,0,,0.0,none,P399,1
