EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038498,N0038745,N0038746,lateral,6.016662039671254,auto_block,provisional,s5c_flows,0.0,0.0,0.00081,3.6221,held,0.00081,0.0972,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,417.1773673952035,417.13525076092577,2.6422432004996494,1.8067658406367286,2.3922432004996494,1.5567658406367286,0.03286977567394495,0.006488282073412982,3.050757074094521,0,,0.0,none,P399,1
E0038499,N0038746,N0038564,lateral,29.546573405388315,auto_block,provisional,s5c_flows,0.0,0.0,0.00086,3.6221,held,0.00086,0.1032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.13525076092577,416.9875178938988,1.8067658406367286,1.8784489029761744,1.5567658406367286,1.6284489029761744,0.030201369344395625,0.007145666959074176,16.305316638935324,0,,0.0,none,P399,1
E0038500,N0038747,N0038748,sub main,33.24154027718932,auto_block,provisional,s5c_flows,218.9689,279.64,0.034053,3.1846,merrimack,8.105069,4.0863,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.3622394200794,397.17941094855485,8.215427816248734,8.172792420585779,7.965427816248734,7.922792420585779,0.7054549430233948,0.43133848970280964,0.7853452254683765,0,,0.0,none,P381,1
E0038501,N0038748,N0038749,sub main,55.569775957799216,auto_block,provisional,s5c_flows,223.288,285.464,0.03433,3.1771,merrimack,8.245117,4.1196,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.17941094855485,396.87377718078693,8.172792420585779,8.16723844421307,7.922792420585779,7.917238444213069,0.7086665246490252,0.4354833623330333,1.306909386031292,0,,0.0,none,P381,1
E0038502,N0038749,N0038580,sub main,25.96150997149434,auto_block,provisional,s5c_flows,224.3678,286.92,0.034793,3.1753,merrimack,8.280471,4.1752,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.87377718078693,396.7309888759437,8.16723844421307,8.116423233431306,7.917238444213069,7.866423233431306,0.7094693555673799,0.43652675208313807,0.6098809334931807,0,,0.0,none,P381,1
E0038503,N0038750,N0038751,lateral,8.48528137423857,auto_block,provisional,s5c_flows,6.4787,8.736,0.001016,3.6221,held,0.272619,0.1219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1869011996461,403.14447479277493,1.7610358120726346,1.745509338084446,1.5110358120726346,1.495509338084446,0.24527088536502606,0.0835299222388178,0.5765925133219061,0,,0.0,none,P381,1
E0038504,N0038751,N0038752,lateral,21.37755832643195,auto_block,provisional,s5c_flows,7.5585,10.192,0.001087,3.6221,held,0.317957,0.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.14447479277493,403.03758700114275,1.745509338084446,1.7540389754197463,1.495509338084446,1.5040389754197463,0.25774047919793064,0.0896582763364153,1.3823697382833393,0,,0.0,none,P381,1
E0038505,N0038752,N0038753,lateral,14.866068747318506,auto_block,provisional,s5c_flows,8.6382,11.648,0.001265,3.6221,held,0.363402,0.1518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.03758700114275,402.96325665740613,1.7540389754197463,1.8213807937657407,1.5040389754197463,1.5713807937657407,0.2690277033355123,0.09536477045709627,0.9209750868902522,0,,0.0,none,P381,1
E0038506,N0038753,N0038754,lateral,13.416407864998739,auto_block,provisional,s5c_flows,9.718,13.104,0.001389,3.6221,held,0.408794,0.1667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.96325665740613,402.89617461808115,1.8213807937657407,1.9797714268407276,1.5713807937657407,1.7297714268407276,0.27933755052840714,0.10071040140636597,0.8004895773124471,0,,0.0,none,P381,1
E0038507,N0038754,N0038580,lateral,15.556349186104045,auto_block,provisional,s5c_flows,10.7978,14.56,0.001501,3.6221,held,0.454173,0.1801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.89617461808115,402.81839287215064,1.9797714268407276,2.029019237224361,1.7297714268407276,1.779019237224361,0.2888565160911978,0.10575988335973216,0.897582266599137,0,,0.0,none,P381,1
E0038508,N0038755,N0038583,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9591857910156,405.90533414294424,1.5500000000000114,1.6096499879151338,1.3000000000000114,1.3596499879151338,0.11845872128933585,0.03156792542268341,1.5153421514040093,0,,0.0,none,P381,1
E0038509,N0038756,N0038586,lateral,31.04834939252005,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.2403886338577,403.08514688689513,1.5505964735641555,1.7218904666204935,1.3005964735641555,1.4718904666204935,0.13489621704043256,0.037230723305707175,3.836078588625148,0,,0.0,none,P381,1
E0038510,N0038757,N0038758,lateral,39.824615503479755,auto_link,provisional,s5c_flows,42.2124,51.578,0.004835,3.6221,held,1.774486,0.5802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.88985113845064,400.6907280609332,3.895762875221237,4.281928189066775,3.645762875221237,4.031928189066775,0.4407368082262062,0.2022523965893525,1.505986292354323,0,,0.0,none,P381,1
E0038511,N0038758,N0038759,lateral,16.64331697709324,auto_link,provisional,s5c_flows,44.3719,54.49,0.005167,3.6221,held,1.865352,0.62,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6907280609332,400.60751147604776,4.281928189066775,4.331361814967863,4.031928189066775,4.081361814967863,0.44741542366849746,0.20725293840889342,0.6199800042888379,0,,0.0,none,P381,1
E0038512,N0038759,N0038586,lateral,19.4164878389476,auto_link,provisional,s5c_flows,47.6113,58.858,0.005305,3.6221,held,2.001292,0.6367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.60751147604776,400.510429036853,4.331361814967863,4.296608316662628,4.081361814967863,4.046608316662628,0.45696651556952594,0.21452918962785278,0.7081659588248119,0,,0.0,none,P381,1
E0038513,N0038760,N0038587,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.6411789630053,400.4822764771846,1.5506850506665728,1.5827564817997768,1.3006850506665728,1.3327564817997768,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038514,N0038761,N0038588,lateral,11.276020958218135,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2666809082031,400.210300803412,1.5500000000000114,1.7226520774473784,1.3000000000000114,1.4726520774473784,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038515,N0038762,N0038763,main,6.4031242374328485,auto_block,provisional,s5c_flows,13.699,18.472,0.005292,3.6221,held,0.579588,0.635,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.3081457106086,398.26652540306526,7.857869914391415,6.431594714122241,7.607869914391415,6.181594714122241,0.3418662229610361,0.11134207100087287,0.31216519832294354,0,,0.0,none,P402,1
E0038516,N0038763,N0038764,main,3.5968757625878487,auto_block,provisional,s5c_flows,13.699,18.472,0.005345,3.6221,held,0.579641,0.6414,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,398.26652540306526,398.2251613317955,6.431594714122241,5.927792769766995,6.181594714122241,5.677792769766995,0.4166242844897555,0.09730093861198605,0.14388966656104327,0,,0.0,none,P402,1
E0038517,N0038764,N0038765,main,14.999999999984455,auto_block,provisional,s5c_flows,13.699,18.472,0.005375,3.6221,held,0.579671,0.645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2251613317955,398.1501613317956,5.927792769766995,4.706528121329427,5.677792769766995,4.456528121329427,0.31204279228172144,0.1185233115677303,0.8011721667137035,0,,0.0,none,P402,1
E0038518,N0038765,N0038766,main,4.748359297285202,auto_block,provisional,s5c_flows,13.699,18.472,0.0055,3.6221,held,0.579796,0.66,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,398.1501613317956,398.10980027776867,4.706528121329427,4.545137466371955,4.456528121329427,4.295137466371955,0.3752714667385044,0.10450346988719547,0.21088552857274828,0,,0.0,none,P402,1
E0038519,N0038766,N0038767,main,16.278820596099706,auto_block,provisional,s5c_flows,13.699,18.472,0.005539,3.6221,held,0.579836,0.6647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.10980027776867,398.0284061747882,4.545137466371955,4.293767897477437,4.295137466371955,4.043767897477437,0.3120707805896431,0.11853912043182227,0.869397884957468,0,,0.0,none,P402,1
E0038520,N0038767,N0038768,main,16.64331697709324,auto_block,provisional,s5c_flows,13.699,18.472,0.005675,3.6221,held,0.579972,0.681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0284061747882,397.9451895899027,4.293767897477437,4.183289414003525,4.043767897477437,3.933289414003525,0.3120938454331317,0.118552149070387,0.8887987390456881,0,,0.0,none,P402,1
E0038521,N0038768,N0038587,main,20.591260281974,auto_block,provisional,s5c_flows,13.699,18.472,0.005814,3.6221,held,0.58011,0.6977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.9451895899027,397.8422332884929,4.183289414003525,4.222799670491497,3.933289414003525,3.972799670491497,0.31211724548862246,0.11856536773886525,1.0995472897659655,0,,0.0,none,P402,1
E0038522,N0038769,N0038770,main,19.814231592206916,auto_block,provisional,s5c_flows,21.5956,29.12,0.003731,3.6221,held,0.909075,0.4478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3981902626282,398.29911910466717,3.658175704168684,3.635237584785955,3.408175704168684,3.385237584785955,0.3591783461340398,0.14656195970008284,0.919424004141411,0,,0.0,none,P402,1
E0038523,N0038770,N0038588,main,20.34333678015484,auto_block,provisional,s5c_flows,21.5956,29.12,0.003896,3.6221,held,0.90924,0.4676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.29911910466717,398.1974024207664,3.635237584785955,3.735550460092952,3.385237584785955,3.485550460092952,0.35919855982987914,0.1465746047824757,0.9439225289855326,0,,0.0,none,P402,1
E0038524,N0038771,N0038772,sub main,10.04987562112089,auto_block,provisional,s5c_flows,390.4444,505.04,0.088723,2.9694,merrimack,13.507491,10.6468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.8869912642186,397.836741886113,9.657228706484545,9.6540723228714,9.407228706484545,9.4040723228714,0.7717165443881979,0.6019989902606893,0.21704591956295383,0,,0.0,none,P381,1
E0038525,N0038772,N0038773,sub main,20.024984394500787,auto_block,provisional,s5c_flows,390.4444,505.04,0.088807,2.9694,merrimack,13.507575,10.6568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.836741886113,397.73661696414047,9.6540723228714,10.040238504609533,9.4040723228714,9.790238504609533,0.7717175915513401,0.6020014435314611,0.432476521932626,0,,0.0,none,P381,1
E0038526,N0038773,N0038774,sub main,5.0,auto_block,provisional,s5c_flows,391.5242,506.496,0.088974,2.9684,merrimack,13.540356,10.6768,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,397.73661696414047,397.69661696414045,10.040238504609533,10.120247049531429,9.790238504609533,9.870247049531429,0.925827042306817,0.5200667849352267,0.09000961251433921,0,,0.0,none,P381,1
E0038527,N0038774,N0038775,sub main,40.01249804748511,auto_block,provisional,s5c_flows,391.5242,506.496,0.089015,2.9684,merrimack,13.540397,10.6818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.69661696414045,397.496554473903,10.120247049531429,10.790280242893857,9.870247049531429,10.540280242893857,0.7721260053212008,0.6029602102934799,0.8636867076904997,0,,0.0,none,P381,1
E0038528,N0038775,N0038776,sub main,9.219544457292887,auto_block,provisional,s5c_flows,392.6039,507.952,0.089349,2.9674,merrimack,13.573334,10.7218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.496554473903,397.45045675161657,10.790280242893857,10.819715367524054,10.540280242893857,10.569715367524054,0.7725343415432915,0.6039227041187316,0.19890258079822074,0,,0.0,none,P381,1
E0038529,N0038776,N0038777,sub main,14.035668847618199,auto_block,provisional,s5c_flows,392.6039,507.952,0.089425,2.9674,merrimack,13.573411,10.7311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.45045675161657,397.38027840737846,10.819715367524054,11.142243565277795,10.569715367524054,10.892243565277795,0.7725352943809298,0.6039249546720395,0.30280534213576316,0,,0.0,none,P381,1
E0038530,N0038777,N0038778,sub main,17.029386365926403,auto_block,provisional,s5c_flows,392.6039,507.952,0.089542,2.9674,merrimack,13.573528,10.7451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.38027840737846,397.2951314755488,11.142243565277795,10.915012567419922,10.892243565277795,10.665012567419922,0.7725367421833665,0.6039283743478976,0.36739107747370564,0,,0.0,none,P381,1
E0038531,N0038778,N0038779,sub main,13.0,auto_block,provisional,s5c_flows,393.6837,509.408,0.089684,2.9664,merrimack,13.606262,10.7621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.2951314755488,397.23013147554883,10.915012567419922,10.68539586820117,10.665012567419922,10.43539586820117,0.7729410571826453,0.6048853122447484,0.2803146043974069,0,,0.0,none,P381,1
E0038532,N0038779,N0038583,sub main,25.238858928247925,auto_block,provisional,s5c_flows,395.5051,511.864,0.089793,2.9648,merrimack,13.661323,10.7751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,397.23013147554883,397.10393718090756,10.68539586820117,10.41104694995181,10.43539586820117,10.16104694995181,0.7736177853819823,0.6064958181137867,0.5437409231697442,0,,0.0,none,P381,1
E0038533,N0038780,N0038781,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.1710693359375,396.1102417106345,1.5500000000000114,1.5828735237404885,1.3000000000000114,1.3328735237404885,0.17065230391004918,0.050665805354795285,1.188139546693813,0,,0.0,none,P402,1
E0038534,N0038781,N0038782,lateral,14.317821063276353,auto_block,provisional,s5c_flows,3.2393,4.368,0.000101,3.6221,held,0.135903,0.0122,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,396.1102417106345,396.0314936947865,1.5828735237404885,1.5516667056041342,1.3328735237404885,1.3016667056041342,0.20186529568052283,0.0594962208951805,1.1821266763568334,0,,0.0,none,P402,1
E0038535,N0038782,N0038783,lateral,30.886890422961002,auto_block,provisional,s5c_flows,5.3989,7.28,0.000221,3.6221,held,0.226557,0.0265,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.0314936947865,395.8616157974602,1.5516667056041342,1.7558158431647826,1.3016667056041342,1.5058158431647826,0.23871791483246463,0.07504457248172622,2.156442709423926,0,,0.0,none,P402,1
E0038536,N0038783,N0038784,lateral,14.212670403551895,auto_block,provisional,s5c_flows,8.6382,11.648,0.000478,3.6221,held,0.362616,0.0574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.8616157974602,395.7834461102407,1.7558158431647826,1.899659358509325,1.5058158431647826,1.649659358509325,0.277874857790508,0.09315107469855707,0.8524622988301527,0,,0.0,none,P402,1
E0038537,N0038784,N0038785,lateral,22.561028345356956,auto_block,provisional,s5c_flows,10.7978,14.56,0.000597,3.6221,held,0.453268,0.0716,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.7834461102407,395.6593604543412,1.899659358509325,1.883699848393178,1.649659358509325,1.633699848393178,0.29839490354050346,0.10330182065196439,1.2601325780962707,0,,0.0,none,P402,1
E0038538,N0038785,N0038594,lateral,59.93329625508679,auto_block,provisional,s5c_flows,15.1169,20.384,0.000785,3.6221,held,0.634525,0.0941,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.6593604543412,395.32972732493823,1.883699848393178,2.085433807874267,1.633699848393178,1.8354338078742671,0.33189798264198384,0.12087697229657587,3.0096244121965854,0,,0.0,none,P402,1
E0038539,N0038786,N0038787,lateral,16.401219466856727,auto_block,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.0675537109375,395.9855476136032,1.5500000000000114,1.7836479430374084,1.3000000000000114,1.5336479430374084,0.2574568165029687,0.08951681879880405,1.0617456608603464,0,,0.0,none,P402,1
E0038540,N0038787,N0038788,lateral,17.88854381999832,auto_block,provisional,s5c_flows,9.718,13.104,0.000137,3.6221,held,0.407541,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9855476136032,395.89610489450325,1.7836479430374084,1.775464929715497,1.5336479430374084,1.525464929715497,0.2790642215840408,0.10056702993266811,1.068364820497728,0,,0.0,none,P402,1
E0038541,N0038788,N0038789,lateral,11.180339887498949,auto_block,provisional,s5c_flows,11.8776,16.016,0.000286,3.6221,held,0.498225,0.0343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.89610489450325,395.8402031950658,1.775464929715497,1.770575613527967,1.525464929715497,1.520575613527967,0.2974663427238134,0.11042211703678298,0.626420442792721,0,,0.0,none,P402,1
E0038542,N0038789,N0038790,lateral,14.866068747318506,auto_block,provisional,s5c_flows,15.1169,20.384,0.000379,3.6221,held,0.63412,0.0455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8402031950658,395.76587285132916,1.770575613527967,1.7593041506239615,1.520575613527967,1.5093041506239615,0.32098322708358895,0.1236231254414579,0.7719026776149457,0,,0.0,none,P402,1
E0038543,N0038790,N0038791,lateral,32.64965543462902,auto_block,provisional,s5c_flows,15.1169,20.384,0.000503,3.6221,held,0.634244,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.76587285132916,395.60262457415604,1.7593041506239615,1.7319701524064612,1.5093041506239615,1.4819701524064612,0.3210029445326076,0.12363448377144373,1.695189820463493,0,,0.0,none,P402,1
E0038544,N0038791,N0038792,lateral,18.24828759089466,auto_block,provisional,s5c_flows,15.1169,20.384,0.000775,3.6221,held,0.634516,0.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.60262457415604,395.5113831362016,1.7319701524064612,1.695587078642177,1.4819701524064612,1.445587078642177,0.3210461859797881,0.12365939493018616,0.9473344951497364,0,,0.0,none,P402,1
E0038545,N0038792,N0038793,lateral,10.0,auto_block,provisional,s5c_flows,15.1169,20.384,0.000927,3.6221,held,0.634668,0.1112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5113831362016,395.46138313620156,1.695587078642177,1.7374388852828133,1.445587078642177,1.4874388852828133,0.3210703444981665,0.12367331354673469,0.5190970437558379,0,,0.0,none,P402,1
E0038546,N0038793,N0038794,lateral,71.11961754677819,auto_block,provisional,s5c_flows,18.3563,24.752,0.00101,3.6221,held,0.770553,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.46138313620156,395.1057850484677,1.7374388852828133,2.1461985941104444,1.4874388852828133,1.8961985941104444,0.34117592016655773,0.13551458377260345,3.4742397955116773,0,,0.0,none,P402,1
E0038547,N0038794,N0038795,lateral,18.788294228055936,auto_block,provisional,s5c_flows,21.5956,29.12,0.001603,3.6221,held,0.906947,0.1924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.1057850484677,395.0118435773274,2.1461985941104444,2.3125277605632277,1.8961985941104444,2.0625277605632277,0.358917411184262,0.146398775552884,0.8724520666218274,0,,0.0,none,P402,1
E0038548,N0038795,N0038594,lateral,22.561028345356956,auto_block,provisional,s5c_flows,23.7552,32.032,0.00176,3.6221,held,0.997638,0.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0118435773274,394.89903843560063,2.3125277605632277,2.5161226972118698,2.0625277605632277,2.2661226972118698,0.3696640359221611,0.15319513739514773,1.0171861543178609,0,,0.0,none,P402,1
E0038549,N0038796,N0038596,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,398.62218017578124,398.481914356709,1.5500000000000114,1.5547372546191127,1.3000000000000114,1.3047372546191127,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038550,N0038797,N0038798,lateral,64.4980619863884,auto_link,provisional,s5c_flows,3.2393,4.368,0.000297,3.6221,held,0.136098,0.0356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.41581042869825,397.0933201187663,1.7413245810673743,2.2118251449055606,1.4913245810673743,1.9618251449055606,0.19545044969960904,0.060866515858482434,5.499949994616411,0,,0.0,none,P402,1
E0038551,N0038798,N0038598,lateral,20.591260281974,auto_link,provisional,s5c_flows,3.981,5.368,0.000834,3.6221,held,0.167726,0.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0933201187663,396.99036381735647,2.2118251449055606,2.2914049814716577,1.9618251449055606,2.0414049814716577,0.20937883318639638,0.06691059029576121,1.639075288287215,0,,0.0,none,P402,1
E0038552,N0038799,N0038800,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,397.8513857574797,397.673851253791,1.5670712737702956,1.5740430333183895,1.3170712737702956,1.3240430333183895,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038553,N0038800,N0038598,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000228,3.6221,held,0.000228,0.0273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.673851253791,397.5776743334826,1.5740430333183895,1.70409446534552,1.3240430333183895,1.45409446534552,0.016587046798442008,0.004394730267070407,19.327716275045507,0,,0.0,none,P402,1
E0038554,N0038801,N0038602,lateral,84.11758538491186,draft,provisional,s5c_flows,45.3508,61.152,0.003774,3.6221,held,1.904996,0.4528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.57466383169884,391.1540759047743,1.9323857288480326,2.339332298350712,1.6823857288480326,2.089332298350712,0.4502532072600164,0.2093993419722074,3.113714092003305,0,,0.0,none,P428,1
E0038555,N0038802,N0038803,lateral,79.999999999987,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,393.3067141729529,392.66671417295305,1.6512020868127024,1.6729464715782,1.4012020868127024,1.4229464715782,0.27150937965569505,0.06873771840424311,4.910818679722726,0,,0.0,none,P428,1
E0038556,N0038803,N0038804,lateral,79.9999999999391,draft,provisional,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,392.5896594365364,392.14965943653675,1.750001207994842,1.6291796747913736,1.500001207994842,1.3791796747913736,0.33187856890948153,0.12086642195471745,4.017533695271476,0,,0.0,none,P428,1
E0038557,N0038804,N0038805,lateral,79.999999999987,draft,provisional,s5c_flows,23.7552,32.032,0.001333,3.6221,held,0.997212,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.14965943653675,391.7096594365368,1.6291796747913736,1.6976281611194395,1.3791796747913736,1.4476281611194395,0.38217504638315863,0.14967339599809787,3.488802699055217,0,,0.0,none,P428,1
E0038558,N0038805,N0038602,lateral,16.064192221956503,draft,provisional,s5c_flows,25.9147,34.944,0.002,3.6221,held,1.088413,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.7096594365368,391.621306379316,1.6976281611194395,1.8721018238089755,1.4476281611194395,1.6221018238089755,0.3926472318873832,0.1560528700974097,0.6818755241076015,0,,0.0,none,P428,1
E0038559,N0038806,N0038807,lateral,80.00000000011117,draft,provisional,s5c_flows,41.8089,51.034,0.00218,3.6221,held,1.754917,0.2616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.4891319611133,394.08913196111274,1.9897193572460878,1.8759559295122585,1.7397193572460878,1.6259559295122585,0.4392652243064129,0.20116008554945336,3.0353719337570624,0,,0.0,none,P428,1
E0038560,N0038807,N0038808,lateral,79.99999999980172,draft,provisional,s5c_flows,50.4472,62.682,0.002846,3.6221,held,2.117722,0.3416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.08913196111274,393.68913196111373,1.8759559295122585,1.8548133513862695,1.6259559295122585,1.6048133513862695,0.4647670725564024,0.22058334208011138,2.868820559933751,0,,0.0,none,P428,1
E0038561,N0038808,N0038606,lateral,11.430069676322063,draft,provisional,s5c_flows,51.527,64.138,0.003513,3.6221,held,2.163656,0.4216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.68913196111373,393.63198161273215,1.8548133513862695,1.8416206821897276,1.6048133513862695,1.5916206821897276,0.46775587552861103,0.22293007465466302,0.40726620709306743,0,,0.0,none,P428,1
E0038562,N0038809,N0038810,lateral,70.00000000003827,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,1.522,0.0,W11a-XG02892,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,396.1300037538648,395.0800037538642,1.8173229062914515,1.8180980527764063,1.5673229062914515,1.5680980527764063,0.37092550233634924,0.06798043762360059,3.145285668736225,0,,0.0,none,P428,1
E0038563,N0038810,N0038811,lateral,69.99999999994328,draft,provisional,s5c_flows,9.4155,7.354,0.000583,3.6221,held,0.395305,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0800037538642,394.7300037538645,1.8180980527764063,1.8386607969167699,1.5680980527764063,1.5886607969167699,0.27636298680984056,0.09915497486057531,4.221501150110524,0,,0.0,none,P428,1
E0038564,N0038811,N0038812,lateral,69.99999999994328,draft,provisional,s5c_flows,12.6548,11.722,0.001167,3.6221,held,0.53169,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,394.7300037538645,394.3450037538648,1.8386607969167699,1.5538304746508516,1.5886607969167699,1.3038304746508516,0.31389142298776557,0.1112748176885032,3.7167841528157783,0,,0.0,none,P428,1
E0038565,N0038812,N0038813,lateral,26.161946650460262,draft,provisional,s5c_flows,13.7346,13.178,0.00175,3.6221,held,0.577541,0.21,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,394.3398204827896,394.1959297762121,1.5590137457260198,1.5779044523035282,1.3090137457260198,1.3279044523035282,0.3222038960622217,0.11566203383693233,1.3532811039942678,0,,0.0,none,P428,1
E0038566,N0038813,N0038814,lateral,21.63121996172438,draft,provisional,s5c_flows,13.7346,13.178,0.001968,3.6221,held,0.577759,0.2362,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,394.1959297762121,394.0769580664226,1.5779044523035282,1.5502086816242695,1.3279044523035282,1.3002086816242695,0.3222422661354686,0.11568246529103812,1.1187866105182052,0,,0.0,none,P428,1
E0038567,N0038814,N0038815,lateral,79.9999999998557,draft,provisional,s5c_flows,16.974,17.546,0.002148,3.6221,held,0.713741,0.2578,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.0769580664226,393.6369580664234,1.5502086816242695,1.9668627343578464,1.3002086816242695,1.7168627343578464,0.34438238151143175,0.1277510516001405,3.8716653490784587,0,,0.0,none,P428,1
E0038568,N0038815,N0038816,lateral,80.00000000026941,draft,provisional,s5c_flows,25.6122,29.194,0.002815,3.6221,held,1.076545,0.3378,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.6369580664234,393.1969580664219,1.9668627343578464,2.377718447249947,1.7168627343578464,2.127718447249947,0.3913216357076755,0.15523784448287864,3.4072568743268983,0,,0.0,none,P428,1
E0038569,N0038816,N0038817,lateral,79.9999999997548,draft,provisional,s5c_flows,35.3303,42.298,0.003482,3.6221,held,1.484616,0.4178,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.1969580664219,392.7569580664233,2.377718447249947,2.7322081933423306,2.127718447249947,2.4822081933423306,0.43183773579079543,0.18115970803357112,3.08757948373271,0,,0.0,none,P428,1
E0038570,N0038817,N0038606,lateral,9.529783557534701,draft,provisional,s5c_flows,38.5696,46.666,0.004148,3.6221,held,1.621085,0.4978,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.7569580664233,392.7045442568569,2.7322081933423306,2.7690580380649976,2.4822081933423306,2.5190580380649976,0.44353462300011515,0.18904511441483124,0.35809994918676386,0,,0.0,none,P428,1
E0038571,N0038818,N0038819,main,10.198039027185569,auto_block,provisional,s5c_flows,10.7978,14.56,0.007819,3.6221,held,0.460491,0.9383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8883826172489,380.837392422113,10.329818066344842,10.293558505621377,10.079818066344842,10.043558505621377,0.29012708335634413,0.10644220114998929,0.5858374721638784,0,,0.0,none,P457,1
E0038572,N0038819,N0038820,main,21.93171219946131,auto_block,provisional,s5c_flows,11.8776,16.016,0.007904,3.6221,held,0.505843,0.9485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.837392422113,380.72773386111567,10.293558505621377,10.396198023649958,10.043558505621377,10.146198023649958,0.29889931966489336,0.11120689290626887,1.2229152514214334,0,,0.0,none,P457,1
E0038573,N0038820,N0038613,main,20.615528128088304,auto_block,provisional,s5c_flows,14.0372,18.928,0.008087,3.6221,held,0.59656,0.9704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.72773386111567,380.62465622047523,10.396198023649958,10.622810820540394,10.146198023649958,10.372810820540394,0.31487835997871966,0.12012992320250795,1.0911900566661974,0,,0.0,none,P457,1
E0038574,N0038821,N0038822,lateral,31.304951684997057,auto_block,provisional,s5c_flows,23.0146,32.098,0.002386,3.6221,held,0.967216,0.2863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.55920798738697,388.40268322896196,2.7381247762849057,2.674526243694288,2.4881247762849057,2.424526243694288,0.3661415309758967,0.15095029920695519,1.424993207843166,0,,0.0,none,P457,1
E0038575,N0038822,N0038613,lateral,17.08800749063506,auto_block,provisional,s5c_flows,23.0146,32.098,0.002647,3.6221,held,0.967477,0.3176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.40268322896196,388.3172431915088,2.674526243694288,2.930223849506831,2.424526243694288,2.680223849506831,0.3661720929254444,0.15096970368069834,0.7777767075818781,0,,0.0,none,P457,1
E0038576,N0038823,N0038619,lateral,34.438350715445125,auto_block,provisional,s5c_flows,0.0,0.0,0.000589,3.6221,held,0.000589,0.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.6872324182988,389.51504066472154,1.7252431676387232,1.566715927075336,1.4752431676387232,1.316715927075336,0.02564544996177347,0.0061903451452546,22.381066145442404,0,,0.0,none,P457,1
E0038577,N0038824,N0038825,main,9.219544457292887,auto_block,provisional,s5c_flows,12.9574,17.472,0.002723,3.6221,held,0.545929,0.3268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.0887616277369,388.04266390545047,2.8563372492162102,2.9670406843932824,2.6063372492162102,2.7170406843932824,0.3061947235104578,0.11524149983765916,0.5018344944894738,0,,0.0,none,P457,1
E0038578,N0038825,N0038826,main,19.235384061671343,auto_block,provisional,s5c_flows,12.9574,17.472,0.0028,3.6221,held,0.546006,0.336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.04266390545047,387.9464869851421,2.9670406843932824,2.961471999232913,2.7170406843932824,2.711471999232913,0.3062083608822392,0.11524910340059444,1.046965972573429,0,,0.0,none,P457,1
E0038579,N0038826,N0038827,main,19.1049731745428,auto_block,provisional,s5c_flows,12.9574,17.472,0.00296,3.6221,held,0.546167,0.3552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9464869851421,387.85096211926935,2.961471999232913,3.0794883201837706,2.711471999232913,2.8294883201837706,0.30623687092248597,0.11526500001532772,1.0397710067260653,0,,0.0,none,P457,1
E0038580,N0038827,N0038828,main,15.0,auto_block,provisional,s5c_flows,14.0372,18.928,0.003119,3.6221,held,0.591593,0.3743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.85096211926935,387.77596211926937,3.0794883201837706,3.2410666893243842,2.8294883201837706,2.9910666893243842,0.3140504913782889,0.11965981953129437,0.7960503386026008,0,,0.0,none,P457,1
E0038581,N0038828,N0038619,main,24.166091947189145,auto_block,provisional,s5c_flows,14.0372,18.928,0.003244,3.6221,held,0.591718,0.3893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.77596211926937,387.6551316595334,3.2410666893243842,3.4266249322634508,2.9910666893243842,3.1766249322634508,0.31407138685035507,0.11967167443305002,1.2824097195193562,0,,0.0,none,P457,1
E0038582,N0038829,N0038623,main,50.35871324805669,auto_block,provisional,s5c_flows,2.1596,2.912,0.002102,3.6221,held,0.092636,0.2522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6902240938375,366.43843052759723,2.1458659940531106,2.4366915427152662,1.8958659940531106,2.1866915427152662,0.17196948309203824,0.05118954356521391,4.8805862085333525,0,,0.0,none,P450,1
E0038583,N0038830,N0038831,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.37879867119085,367.2645620746029,1.5504921002935248,1.6534677105533433,1.3004921002935248,1.4034677105533433,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038584,N0038831,N0038623,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2645620746029,367.1794151427733,1.6534677105533433,1.69570692753922,1.4034677105533433,1.44570692753922,0.01517962250567784,0.004128512508612542,18.697639285338695,0,,0.0,none,P450,1
E0038585,N0038832,N0038629,lateral,9.999999999891656,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,388.91530151367186,388.7103015136741,1.5500000000000114,1.5549877929665286,1.3000000000000114,1.3049877929665286,0.0,0.0,0.0,0,,0.0,none,P456,1
E0038586,N0038833,N0038834,main,9.603920767940565,auto_block,provisional,s5c_flows,6.6092,8.912,0.001604,3.6221,held,0.278679,0.1925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.9186336429864,387.8706140391467,2.1131351558417464,2.1743078358533126,1.8631351558417464,1.9243078358533126,0.2470190327729052,0.08437799359880019,0.6479879073913201,0,,0.0,none,P456,1
E0038587,N0038834,N0038629,main,23.021728866442675,auto_block,provisional,s5c_flows,6.6092,8.912,0.001684,3.6221,held,0.278759,0.2021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.8706140391467,387.75550539481446,2.1743078358533126,2.509783911826162,1.9243078358533126,2.259783911826162,0.24704192940373648,0.08438912526895684,1.5531593443812157,0,,0.0,none,P456,1
E0038588,N0038835,N0038836,main,9.486832980505138,auto_block,provisional,s5c_flows,82.279,119.464,0.010182,3.5851,merrimack,3.424243,1.2219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.523617473547,355.47618330864447,4.380008014734244,4.21909867377741,4.130008014734244,3.9690986737774097,0.5355092742600066,0.28049694046447293,0.29525890700382096,0,,0.0,none,P496,1
E0038589,N0038836,N0038633,main,68.11754546370561,auto_block,provisional,s5c_flows,83.3588,120.92,0.010261,3.5794,merrimack,3.463674,1.2313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.47618330864447,355.13559558132596,4.21909867377741,4.180536010470917,3.9690986737774097,3.9305360104709166,0.5372919658207829,0.2821342961745652,2.112989764625994,0,,0.0,none,P496,1
E0038590,N0038837,N0038838,main,9.219544457292887,auto_block,provisional,s5c_flows,17.2765,23.296,0.005765,3.6221,held,0.73004,0.6918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.96324086753305,354.9171431452466,3.7827308121544547,3.847596844987777,3.5327308121544547,3.597596844987777,0.3354697356089993,0.13210124012132113,0.45804153990006824,0,,0.0,none,P496,1
E0038591,N0038838,N0038839,main,15.811388300841896,auto_block,provisional,s5c_flows,17.2765,23.296,0.005842,3.6221,held,0.730117,0.701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.9171431452466,354.83808620374236,3.847596844987777,4.056475563835761,3.597596844987777,3.806475563835761,0.33548079576213174,0.1321078154792365,0.7855088627314828,0,,0.0,none,P496,1
E0038592,N0038839,N0038632,main,27.65863337187866,auto_block,provisional,s5c_flows,18.3563,24.752,0.005973,3.6221,held,0.775516,0.7168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.83808620374236,354.69979303688297,4.056475563835761,4.074071709210784,3.806475563835761,3.8240717092107843,0.34185989985702653,0.13592655752517496,1.3484390039821441,0,,0.0,none,P496,1
E0038593,N0038840,N0038841,lateral,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.000676,3.6221,held,0.000676,0.0812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5224869596845,357.47298948500145,1.8836104524248753,1.9382959153891761,1.6336104524248753,1.6882959153891761,0.027234493238062422,0.006519663867228936,6.058184407348249,0,,0.0,none,P496,1
E0038594,N0038841,N0038842,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.000759,3.6221,held,0.000759,0.0911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.47298948500145,357.34949859464916,1.9382959153891761,1.9312936416789626,1.6882959153891761,1.6812936416789626,0.028630763631322102,0.006812476997175271,14.377412578823133,0,,0.0,none,P496,1
E0038595,N0038842,N0038843,lateral,38.05259518088089,auto_block,provisional,s5c_flows,2.1596,2.912,0.000965,3.6221,held,0.091499,0.1158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.34949859464916,357.15923561874473,1.9312936416789626,2.039647437895894,1.6812936416789626,1.7896474378958942,0.1712596286052971,0.050907037747013634,3.703207374944243,0,,0.0,none,P496,1
E0038596,N0038843,N0038844,lateral,50.00000000021957,auto_block,provisional,s5c_flows,4.3191,5.824,0.001282,3.6221,held,0.182351,0.1538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.15923561874473,356.90923561874365,2.039647437895894,2.4744924086000992,1.7896474378958942,2.2244924086000992,0.21519723574963004,0.06950240141791911,3.8724165319043857,0,,0.0,none,P496,1
E0038597,N0038844,N0038845,lateral,49.87075399278082,auto_block,provisional,s5c_flows,8.6382,11.648,0.001699,3.6221,held,0.363836,0.2038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.90923561874365,356.6598818487797,2.4744924086000992,2.668975573095281,2.2244924086000992,2.418975573095281,0.26913051431451024,0.09541744780217845,3.0883871913598187,0,,0.0,none,P496,1
E0038598,N0038845,N0038633,lateral,5.616953130161478,auto_block,provisional,s5c_flows,11.8776,16.016,0.002114,3.6221,held,0.500053,0.2537,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,356.6598818487797,356.6177547003035,2.668975573095281,2.6983768914933535,2.418975573095281,2.4483768914933535,0.3428425711739115,0.10048094559475726,0.27305793788135896,0,,0.0,none,P496,1
E0038599,N0038846,N0038847,lateral,10.770329614269007,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,357.8037911909528,357.6691620707744,1.5504263383440957,1.55163260695997,1.3004263383440957,1.30163260695997,0.2332250702105012,0.041059391838437514,0.7696663716689395,0,,0.0,none,P496,1
E0038600,N0038847,N0038848,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.9012,3.912,9e-05,3.6221,held,0.121714,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6691620707744,357.6181718756385,1.55163260695997,1.5738752435021297,1.30163260695997,1.3238752435021297,0.1883520867518676,0.057873252090702515,0.9023914736005662,0,,0.0,none,P496,1
E0038601,N0038848,N0038849,lateral,37.05401462729781,auto_block,provisional,s5c_flows,3.981,5.368,0.000175,3.6221,held,0.167066,0.021,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,357.48604676497865,357.22666866258754,1.7060003541619722,1.6865393452249577,1.4560003541619722,1.4365393452249577,0.23475997498448073,0.06176739516274407,2.6306311818945667,0,,0.0,none,P496,1
E0038602,N0038849,N0038850,lateral,10.770329614269007,auto_block,provisional,s5c_flows,5.0607,6.824,0.000484,3.6221,held,0.212642,0.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.22666866258754,357.17281701451617,1.6865393452249577,1.7535135518900802,1.4365393452249577,1.5035135518900802,0.2262736217857798,0.0745456203035236,0.7933116204817435,0,,0.0,none,P496,1
E0038603,N0038850,N0038851,lateral,11.40175425099138,auto_block,provisional,s5c_flows,5.0607,6.824,0.000573,3.6221,held,0.212732,0.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.17281701451617,357.1158082432612,1.7535135518900802,1.820074325098176,1.5035135518900802,1.570074325098176,0.22630481675216454,0.07456002628584749,0.8397047850936006,0,,0.0,none,P496,1
E0038604,N0038851,N0038632,lateral,26.870057685088806,auto_block,provisional,s5c_flows,6.1405,8.28,0.000668,3.6221,held,0.258094,0.0802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1158082432612,356.9814579548358,1.820074325098176,1.7924067912579744,1.570074325098176,1.5424067912579744,0.24096562802525767,0.08145669093781246,1.8584986515360553,0,,0.0,none,P496,1
E0038605,N0038852,N0038648,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,340.84239501953124,340.3998568855812,1.5500000000000114,1.5587917960594382,1.3000000000000114,1.3087917960594382,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038606,N0038853,N0038854,lateral,29.614185789921695,auto_block,provisional,s5c_flows,10.1928,3.06,0.002108,3.6221,held,0.429415,0.253,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,340.9896414949544,340.82676347310985,1.8892037198893377,1.5630070347026503,1.6392037198893377,1.3130070347026503,0.293302632283505,0.10073980393600443,1.682800318983429,0,,0.0,none,P430,1
E0038607,N0038854,N0038855,lateral,54.56189146281496,auto_block,provisional,s5c_flows,10.1928,3.06,0.002355,3.6221,held,0.429661,0.2826,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.8231351992426,340.5230447961971,1.5666353085699143,1.581722049506027,1.3166353085699143,1.331722049506027,0.2933561690724779,0.10076659103887411,3.0998661476551765,0,,0.0,none,P430,1
E0038608,N0038855,N0038856,lateral,24.186773244895647,auto_block,provisional,s5c_flows,10.1928,3.06,0.00281,3.6221,held,0.430116,0.3372,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.5230447961971,340.39001754335015,1.581722049506027,1.6338166851654705,1.331722049506027,1.3838166851654705,0.2934551326897299,0.10081611571319779,1.3736780942289353,0,,0.0,none,P430,1
E0038609,N0038856,N0038648,lateral,21.095023109728988,auto_block,provisional,s5c_flows,10.1928,3.06,0.003011,3.6221,held,0.430318,0.3613,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.39001754335015,340.27399491624664,1.6338166851654705,1.684653765393989,1.3838166851654705,1.434653765393989,0.2934990442143873,0.10083809393910506,1.1979041343612273,0,,0.0,none,P430,1
E0038610,N0038857,N0038858,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,340.1257284147215,339.96519025726354,1.5503274934816318,1.5508925064083314,1.3003274934816318,1.3008925064083314,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038611,N0038858,N0038653,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,339.9469881001472,339.6199345877062,1.5690946635246519,1.5746454904187885,1.3190946635246519,1.3246454904187885,0.0250408418578803,0.003120251467473939,9.894548029236343,0,,0.0,none,P430,1
E0038612,N0038859,N0038860,main,22.80350850198276,auto_block,provisional,s5c_flows,16.3689,6.046,0.010391,3.6221,held,0.696618,1.2469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.9754241986099,338.8614066561,2.5548797564682104,2.480420736478152,2.3048797564682104,2.230420736478152,0.33058725792691407,0.12921390288244378,1.1496464728143543,0,,0.0,none,P430,1
E0038613,N0038860,N0038861,main,12.083045973594572,auto_block,provisional,s5c_flows,16.3689,6.046,0.010581,3.6221,held,0.696808,1.2697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8614066561,338.800991426232,2.480420736478152,2.483157743689901,2.230420736478152,2.233157743689901,0.3306154878716108,0.12923050937046782,0.6091187707398444,0,,0.0,none,P430,1
E0038614,N0038861,N0038862,main,19.209372712298546,auto_block,provisional,s5c_flows,23.7195,11.576,0.010682,3.6221,held,1.005062,1.2818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.800991426232,338.7049445626705,2.483157743689901,2.432750749829495,2.233157743689901,2.182750749829495,0.37051172660756193,0.1537378697153194,0.8640919811176315,0,,0.0,none,P430,1
E0038615,N0038862,N0038863,main,15.524174696260024,auto_block,provisional,s5c_flows,23.7195,11.576,0.010842,3.6221,held,1.005222,1.301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7049445626705,338.6273236891892,2.432750749829495,2.380427775654539,2.182750749829495,2.130427775654539,0.3705299454313133,0.1537495450070085,0.6982870025160492,0,,0.0,none,P430,1
E0038616,N0038863,N0038653,main,14.142135623730951,auto_block,provisional,s5c_flows,23.7195,11.576,0.010971,3.6221,held,1.005351,1.3165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6273236891892,338.55661301107057,2.380427775654539,2.637967067054433,2.130427775654539,2.387967067054433,0.37054463281709193,0.15375895755222652,0.6360968140425423,0,,0.0,none,P430,1
E0038617,N0038864,N0038865,lateral,91.87450673207566,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,25.604,0.0,W11a-XG02893,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,358.4296608064924,357.8784137660999,1.689784994288857,1.731022269056325,1.439784994288857,1.481022269056325,0.1260258098883242,0.03028334487928383,12.150223674220491,0,,0.0,none,P492,1
E0038618,N0038865,N0038866,lateral,68.12549326799902,draft,provisional,s5c_flows,0.7416,1.0,0.000766,3.6221,held,0.031856,0.0919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8784137660999,357.53778629975994,1.731022269056325,2.0415288857869314,1.481022269056325,1.7915288857869314,0.11946690962681235,0.031905775183233204,9.504095245677608,0,,0.0,none,P492,1
E0038619,N0038866,N0038867,lateral,24.999999999899067,draft,provisional,s5c_flows,0.7416,1.0,0.001333,3.6221,held,0.032423,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.53778629975994,357.41278629976046,2.0415288857869314,2.668207352583295,1.7915288857869314,2.418207352583295,0.12020244566461345,0.032153043890580574,3.4663742851585546,0,,0.0,none,P492,1
E0038620,N0038867,N0038868,lateral,60.00000000006502,draft,provisional,s5c_flows,0.7416,1.0,0.001542,3.6221,held,0.032632,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.41278629976046,357.1127862997601,2.668207352583295,2.420660965864897,2.418207352583295,2.170660965864897,0.12047132733049672,0.03224360055930611,8.300730324467327,0,,0.0,none,P492,1
E0038621,N0038868,N0038869,lateral,59.99999999993788,draft,provisional,s5c_flows,0.7416,1.0,0.002042,3.6221,held,0.033132,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1127862997601,356.81278629976043,2.420660965864897,2.5075567178176925,2.170660965864897,2.2575567178176925,0.12110979125179867,0.03245898341388223,8.256970717750395,0,,0.0,none,P492,1
E0038622,N0038869,N0038870,lateral,13.971648876570338,draft,provisional,s5c_flows,0.7416,1.0,0.002542,3.6221,held,0.033632,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.81278629976043,356.7429280553776,2.5075567178176925,2.422934981731771,2.2575567178176925,2.172934981731771,0.12174163134698338,0.03267262265153206,1.9127459689267232,0,,0.0,none,P492,1
E0038623,N0038870,N0038871,lateral,46.02835112346611,draft,provisional,s5c_flows,0.7416,1.0,0.002658,3.6221,held,0.033748,0.319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7429280553776,356.51278629976025,2.422934981731771,2.1575017861772494,2.172934981731771,1.9075017861772494,0.12188728926121936,0.032721942063635795,6.2938407281093,0,,0.0,none,P492,1
E0038624,N0038871,N0038872,lateral,90.00000000001741,draft,provisional,s5c_flows,1.4832,2.0,0.003042,3.6221,held,0.065222,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.51278629976025,356.06278629976015,2.1575017861772494,3.0579412393023517,1.9075017861772494,2.8079412393023517,0.15279677038093628,0.043767336524435846,9.816961420458387,0,,0.0,none,P492,1
