EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038625,N0038872,N0038873,lateral,90.00000000000227,draft,provisional,s5c_flows,2.2248,3.0,0.003792,3.6221,held,0.097062,0.455,79.5,0.0,W11a-XG02894,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.06278629976015,355.61278629976016,3.0579412393023517,2.4709539346148404,2.8079412393023517,2.2209539346148404,0.17467608943276805,0.0522721284085397,8.587322998076278,0,,0.0,none,P492,1
E0038626,N0038873,N0038635,lateral,46.633388280073994,draft,provisional,s5c_flows,2.2248,3.0,0.004542,3.6221,held,0.097812,0.545,43.625,0.0,W11a-XG02895,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.61278629976016,355.3796193583598,2.4709539346148404,3.0913584248433494,2.2209539346148404,2.8413584248433494,0.17512613056895796,0.05245296716257816,4.438076348036438,0,,0.0,none,P492,1
E0038627,N0038874,N0038875,sub main,53.177928685885725,draft,drafted,s5c_flows,1009.7545,1350.54,0.188711,2.6469,merrimack,31.122834,22.6453,45.581,0.0,W11a-XG02896,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,340.6428606790461,340.4833268929885,12.346915932282002,10.769816417558388,11.981915932282002,10.404816417558388,0.7843977838019404,0.5588558228222074,1.1299098872202045,0,,0.0,none,P495,1
E0038628,N0038875,N0038876,sub main,91.82207131409714,draft,drafted,s5c_flows,1012.6556,1354.452,0.189154,2.646,merrimack,31.201388,22.6985,91.822,0.0,W11a-XG02897,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,340.4833268929885,340.2078606790462,10.769816417558388,10.039026527985072,10.404816417558388,9.674026527985072,0.7848538258355802,0.5597384718599452,1.9498762761405595,0,,0.0,none,P495,1
E0038629,N0038876,N0038877,sub main,8.05126703940881,draft,drafted,s5c_flows,1013.7354,1355.908,0.189919,2.6456,merrimack,31.231218,22.7903,8.051,0.0,W11a-XG02898,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,340.2078606790462,340.1676043438491,10.039026527985072,10.067594630760254,9.674026527985072,9.702594630760254,0.9539661734257877,0.4797666102936011,0.14066304207440092,0,,0.0,none,P495,1
E0038630,N0038877,N0038878,sub main,49.999999999985796,draft,drafted,s5c_flows,1014.8152,1357.364,0.189987,2.6453,merrimack,31.260346,22.7984,50.0,0.0,W11a-XG02899,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,340.1676043438491,340.01760434384914,10.067594630760254,10.840397365135232,9.702594630760254,10.475397365135231,0.7851951572852092,0.5604009366007656,1.0613072757788315,0,,0.0,none,P495,1
E0038631,N0038878,N0038879,sub main,49.999999999985796,draft,drafted,s5c_flows,1014.8152,1357.364,0.190403,2.6453,merrimack,31.260763,22.8484,50.0,0.0,W11a-XG02900,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,340.01760434384914,339.86760434384917,10.840397365135232,11.288737208885209,10.475397365135231,10.923737208885209,0.7851975685775486,0.5604056221106584,1.0613040165709502,0,,0.0,none,P495,1
E0038632,N0038879,N0038880,sub main,3.3393024365828627,draft,drafted,s5c_flows,1015.895,1358.82,0.19082,2.6449,merrimack,31.290237,22.8984,3.339,0.0,W11a-XG02901,315,HDPE,1.2,0.27,table11,minimum,velocity,1.0,339.86760434384917,339.8275327146102,11.288737208885209,11.360577636952314,10.923737208885209,10.995577636952314,1.3203653131745943,0.37562575078765736,0.04215124409463718,0,,0.0,none,P495,1
E0038633,N0038880,N0038881,sub main,18.609430524059466,draft,drafted,s5c_flows,1015.895,1358.82,0.190848,2.6449,merrimack,31.290264,22.9017,18.609,0.0,W11a-XG02902,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,339.8275327146102,339.771704423038,11.360577636952314,11.526818526180762,10.995577636952314,11.161818526180761,0.7853680545498529,0.5607371027350485,0.39491952034993705,0,,0.0,none,P495,1
E0038634,N0038881,N0038882,sub main,79.99999999997944,draft,drafted,s5c_flows,1015.895,1358.82,0.191003,2.6449,merrimack,31.290419,22.9203,80.0,0.0,W11a-XG02903,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,339.771704423038,339.53170442303804,11.526818526180762,11.643100264461964,11.161818526180761,11.278100264461964,0.7853689497577979,0.5607388443565662,1.6977158744869922,0,,0.0,none,P495,1
E0038635,N0038882,N0038883,sub main,80.00000000004799,draft,drafted,s5c_flows,1016.6366,1359.82,0.191669,2.6447,merrimack,31.311041,23.0003,80.0,0.0,W11a-XG02904,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,339.53170442303804,339.2917044230379,11.643100264461964,11.992810957821462,11.278100264461964,11.627810957821461,0.7854880029584618,0.5609705589687648,1.6974585586441382,0,,0.0,none,P495,1
E0038636,N0038883,N0038659,sub main,17.22483654519607,draft,drafted,s5c_flows,1016.6366,1359.82,0.192336,2.6447,merrimack,31.311708,23.0803,17.225,0.0,W11a-XG02905,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,339.2917044230379,339.24002991340234,11.992810957821462,12.073568719410162,11.627810957821461,11.708568719410161,0.7854918519740262,0.5609780535794735,0.36547878678198437,0,,0.0,none,P495,1
E0038637,N0038884,N0038885,main,4.000712435103823,auto_road,derived,s5c_flows,8.8993,12.0,0.011498,3.6221,held,0.384579,1.3798,4.001,0.0,W11a-XG02906,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,346.1565752175754,346.1165680932243,2.86014841523712,2.8958830786506837,2.61014841523712,2.6458830786506837,0.3481564279858392,0.08317837858186802,0.19151891283700723,0,,0.0,none,P495,1
E0038638,N0038885,N0038886,main,40.999287564973415,auto_road,derived,s5c_flows,8.8993,12.0,0.011531,3.6221,held,0.384613,1.3838,40.999,0.0,W11a-XG02907,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1165680932243,345.9115716553994,2.8958830786506837,3.6393621824911975,2.6458830786506837,3.3893621824911975,0.2739532961608729,0.09790273903385113,2.4942990976642916,0,,0.0,none,P495,1
E0038639,N0038886,N0038887,main,59.99999999973327,auto_road,derived,s5c_flows,8.8993,12.0,0.011873,3.6221,held,0.384954,1.4248,60.0,0.0,W11a-XG02908,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9115716553994,345.6115716554008,3.6393621824911975,2.9503485106148446,3.3893621824911975,2.7003485106148446,0.27403088176737866,0.09794294888005464,3.649223742762109,0,,0.0,none,P495,1
E0038640,N0038887,N0038888,main,31.813518062987313,auto_road,derived,s5c_flows,8.8993,12.0,0.012373,3.6221,held,0.385454,1.4848,31.814,0.0,W11a-XG02909,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6115716554008,345.45250406508586,2.9503485106148446,3.1963911985860136,2.7003485106148446,2.9463911985860136,0.27414455503127566,0.09800187473478264,1.9341084523429548,0,,0.0,none,P495,1
E0038641,N0038888,N0038889,main,43.18648193704316,auto_road,derived,s5c_flows,8.8993,12.0,0.012638,3.6221,held,0.385719,1.5166,43.186,0.0,W11a-XG02910,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.45250406508586,345.23657165540067,3.1963911985860136,3.4320074461618333,2.9463911985860136,3.1820074461618333,0.2742047592051144,0.09803308961731663,2.6249533415731254,0,,0.0,none,P495,1
E0038642,N0038889,N0038659,main,83.10075909845166,auto_road,derived,s5c_flows,8.8993,12.0,0.012998,3.6221,held,0.386079,1.5598,83.101,0.0,W11a-XG02911,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.23657165540067,344.8210678599084,3.4320074461618333,6.492530772904104,3.1820074461618333,6.242530772904104,0.27428649874234123,0.09807547720836149,5.049510850849104,0,,0.0,none,P495,1
E0038643,N0038890,N0038891,lateral,70.00000000000658,draft,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,334.87736179160265,334.45736179160264,1.5904116458973476,1.5989126224598635,1.3404116458973476,1.3489126224598635,0.30741741757825053,0.10113476362354615,3.7950571436630165,0,,0.0,none,P479,1
E0038644,N0038891,N0038892,lateral,70.00000000004542,draft,provisional,s5c_flows,21.5956,29.12,0.000583,3.6221,held,0.905927,0.07,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,334.4008152295751,333.9458152295748,1.6554591844874267,1.626450395425195,1.4054591844874267,1.376450395425195,0.3932847979588872,0.13736321941077118,2.966467742262907,0,,0.0,none,P479,1
E0038645,N0038892,N0038893,lateral,69.99999999993177,draft,provisional,s5c_flows,28.0743,37.856,0.001167,3.6221,held,1.178114,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.8533890926745,333.5033890926748,1.7188765323255097,1.6426375186533164,1.4688765323255097,1.3926375186533164,0.3890881085582879,0.16587943220832185,2.9984639494341043,0,,0.0,none,P479,1
E0038646,N0038893,N0038707,lateral,10.390312481853146,draft,provisional,s5c_flows,30.2339,40.768,0.00175,3.6221,held,1.269231,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5033890926748,333.45143753026554,1.6426375186533164,1.6273893740313383,1.3926375186533164,1.3773893740313383,0.39807431564872925,0.17192617718654674,0.4350239839396311,0,,0.0,none,P479,1
E0038647,N0038894,N0038680,lateral,57.81243062636042,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.889208984375,345.6001468312432,1.5500000000000114,3.325878559381806,1.3000000000000114,3.075878559381806,0.20183551694350724,0.06360917817028158,4.773889774360329,0,,0.0,none,P471,1
E0038648,N0038895,N0038896,lateral,30.00000000008567,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.4317382330701,345.2817382330697,1.5584961419298793,3.5422058587271863,1.3084961419298793,3.2922058587271863,0.17065230391004918,0.050665805354795285,2.929934073817004,0,,0.0,none,P471,1
E0038649,N0038896,N0038680,lateral,42.92688593910079,draft,provisional,s5c_flows,4.7226,6.368,0.00025,3.6221,held,0.198232,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2817382330697,345.0671038033742,3.5422058587271863,3.8589215872507907,3.2922058587271863,3.6089215872507907,0.2211537939935752,0.07219668144549526,3.2350704279836946,0,,0.0,none,P471,1
E0038650,N0038897,N0038898,lateral,79.99999999983496,draft,provisional,s5c_flows,42.5149,57.328,0.005748,3.6221,held,1.788082,0.6898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.00922392963963,328.60922392964045,4.7044906699697435,5.599790962937675,4.4544906699697435,5.349790962937675,0.44175211281622645,0.20300802050060535,3.018283998304867,0,,0.0,none,P479,1
E0038651,N0038898,N0038899,lateral,80.00000000015619,draft,provisional,s5c_flows,46.834,63.152,0.006415,3.6221,held,1.969817,0.7698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.60922392964045,328.2092239296397,5.599790962937675,6.862858589891573,5.349790962937675,6.612858589891573,0.45479938897627015,0.21286515804541423,2.931695524783357,0,,0.0,none,P479,1
E0038652,N0038899,N0038707,lateral,10.393059653915323,draft,provisional,s5c_flows,46.834,63.152,0.007082,3.6221,held,1.970484,0.8498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.2092239296397,328.1572586313701,6.862858589891573,6.921568272926777,6.612858589891573,6.671568272926777,0.45484558190450924,0.21290054684751253,0.3808274011881118,0,,0.0,none,P479,1
E0038653,N0038900,N0038711,trunk main,27.448752834771494,main_pipe,drafted,s5c_flows,6569.8307,8595.028,1.972269,2.1102,merrimack,162.430594,236.6723,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,411.42870796761065,411.3875348383585,12.216067423014351,12.455208081563399,11.366067423014352,11.605208081563399,0.898776081047409,0.38875781844146506,0.5090024351557336,0,,0.0,none,P399,1
E0038654,N0038901,N0038902,lateral,11.045361017187261,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.0037214542495,412.9484946491636,1.5513322566879992,1.5916054484926576,1.3013322566879992,1.3416054484926576,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038655,N0038902,N0038718,lateral,71.21343230866212,auto_block,provisional,s5c_flows,0.0,0.0,9.2e-05,3.6221,held,9.2e-05,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9484946491636,412.5924274876203,1.5916054484926576,1.7663981959734656,1.3416054484926576,1.5163981959734656,0.01046282405800275,0.0032619878555875947,113.43883180085395,0,,0.0,none,P399,1
E0038656,N0038903,N0038904,main,25.0,auto_block,provisional,s5c_flows,7.7543,10.456,0.009939,3.6221,held,0.335017,1.1926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.1708919862802,409.0458919862802,5.361578716844804,5.419653668016679,5.111578716844804,5.169653668016679,0.2621046715739061,0.09184667878807093,1.5896956897587324,0,,0.0,none,P399,1
E0038657,N0038904,N0038905,main,7.810249675906654,auto_block,provisional,s5c_flows,7.7543,10.456,0.010147,3.6221,held,0.335225,1.2176,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,409.0458919862802,409.00293561306273,5.419653668016679,5.437066828343518,5.169653668016679,5.187066828343518,0.2709592405546822,0.08983336470647549,0.48040741354789795,0,,0.0,none,P399,1
E0038658,N0038905,N0038718,main,50.552244379092336,auto_block,provisional,s5c_flows,7.7543,10.456,0.010212,3.6221,held,0.33529,1.2254,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.00293561306273,408.7248982689777,5.437066828343518,5.633927414616039,5.187066828343518,5.383927414616039,0.27097611949974165,0.08984139926422616,3.109268107734523,0,,0.0,none,P399,1
E0038659,N0038906,N0038907,lateral,8.06225774829855,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.30592651367186,409.26561522493034,1.5500000000000114,1.5888769625696568,1.3000000000000114,1.3388769625696568,0.22662351037090445,0.07470726573969114,0.5929259601165106,0,,0.0,none,P399,1
E0038660,N0038907,N0038722,lateral,61.40032573203501,auto_block,provisional,s5c_flows,5.0964,1.53,6.7e-05,3.6221,held,0.21372,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.26561522493034,408.95861359627014,1.5888769625696568,1.6591842552923595,1.3388769625696568,1.4091842552923595,0.22664665646335544,0.07471796408189682,4.515128430169621,0,,0.0,none,P399,1
E0038661,N0038908,N0038909,lateral,24.20743687382041,auto_block,provisional,s5c_flows,1.0798,1.456,0.001065,3.6221,held,0.046332,0.1278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5962870401691,409.4752498558,2.369685860221523,2.609894187168777,2.119685860221523,2.359894187168777,0.1359774217432461,0.037614665126927654,2.9670902423209067,0,,0.0,none,P399,1
E0038662,N0038909,N0038910,lateral,13.892443989449804,auto_block,provisional,s5c_flows,1.0798,1.456,0.001266,3.6221,held,0.046534,0.152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4752498558,409.40578763585273,2.609894187168777,2.4114731063347676,2.359894187168777,2.1614731063347676,0.13618054555495837,0.037686952336948826,1.7002482418757374,0,,0.0,none,P399,1
E0038663,N0038910,N0038911,lateral,72.49827584156743,auto_block,provisional,s5c_flows,2.1596,2.912,0.001382,3.6221,held,0.091917,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.40578763585273,409.0432962566449,2.4114731063347676,2.0010763019488422,2.1614731063347676,1.7510763019488422,0.17152130838543206,0.05101111156451402,7.044632580834971,0,,0.0,none,P399,1
E0038664,N0038911,N0038912,lateral,14.142135623730951,auto_block,provisional,s5c_flows,4.3191,5.824,0.001986,3.6221,held,0.183055,0.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0432962566449,408.97258557852626,2.0010763019488422,2.068124870692486,1.7510763019488422,1.8181248706924862,0.21546888460921187,0.06962437260823859,1.0939039333823097,0,,0.0,none,P399,1
E0038665,N0038912,N0038913,lateral,24.698178070456937,auto_block,provisional,s5c_flows,4.3191,5.824,0.002104,3.6221,held,0.183173,0.2525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.97258557852626,408.849094688174,2.068124870692486,2.0314289934666476,1.8181248706924862,1.7814289934666476,0.21551434453045765,0.06964479266739051,1.910018110725375,0,,0.0,none,P399,1
E0038666,N0038913,N0038914,lateral,60.00000000003456,auto_block,provisional,s5c_flows,4.3191,5.824,0.00231,3.6221,held,0.183379,0.2772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.849094688174,408.5490946881738,2.0314289934666476,2.1513752825293295,1.7814289934666476,1.9013752825293295,0.21559365728811558,0.06968042479510425,4.63835537918536,0,,0.0,none,P399,1
E0038667,N0038914,N0038915,lateral,60.00000000003456,auto_block,provisional,s5c_flows,4.3191,5.824,0.00281,3.6221,held,0.183879,0.3372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5490946881738,408.2490946881736,2.1513752825293295,2.4508259661232614,1.9013752825293295,2.2008259661232614,0.21578590296233707,0.0697668237407725,4.634223025102407,0,,0.0,none,P399,1
E0038668,N0038915,N0038916,lateral,5.8967831200725875,auto_block,provisional,s5c_flows,4.3191,5.824,0.00331,3.6221,held,0.184379,0.3972,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,408.2490946881736,408.2078172063331,2.4508259661232614,2.458747735073132,2.2008259661232614,2.208747735073132,0.24249627814407462,0.06459171750622592,0.4052834106158339,0,,0.0,none,P399,1
E0038669,N0038916,N0038722,lateral,25.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.003359,3.6221,held,0.184428,0.4031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.2078172063331,408.0828172063331,2.458747735073132,2.534980645229382,2.208747735073132,2.284980645229382,0.21599656451016364,0.06986154866928654,1.929043027196206,0,,0.0,none,P399,1
E0038670,N0038917,N0038918,sub main,70.00000000003199,auto_block,provisional,s5c_flows,23.0788,31.12,0.042248,3.6221,held,1.009772,5.0697,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.7850280385084,414.4350280385083,1.5500549693040853,2.1660156626635967,1.3000549693040853,1.9160156626635967,0.37104715968147745,0.15408118332624138,3.1442544060132835,0,,0.0,none,P422,1
E0038671,N0038918,N0038919,sub main,69.99999999987621,auto_block,provisional,s5c_flows,23.0788,31.12,0.042831,3.6221,held,1.010355,5.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4350280385083,414.0850280385089,2.1660156626635967,2.716912879459869,1.9160156626635967,2.466912879459869,0.3711133082977467,0.1541236241529899,3.1436939624072413,0,,0.0,none,P399,1
E0038672,N0038919,N0038736,sub main,72.228650280868,auto_block,provisional,s5c_flows,23.8204,32.12,0.043414,3.6221,held,1.042028,5.2097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0850280385089,413.72388478710457,2.716912879459869,3.4725873808641836,2.466912879459869,3.2225873808641836,0.37466585800979724,0.1564117046824442,3.213025185718918,0,,0.0,none,P399,1
E0038673,N0038920,N0038736,lateral,30.805843601498726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,415.83132759494026,415.58488084612827,1.6047075613097377,1.6115913218404785,1.3547075613097377,1.3615913218404785,0.15826500053159898,0.03344320716512747,3.2441204623073596,0,,0.0,none,P399,1
E0038674,N0038921,N0038742,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,417.55410122797434,417.4079916800317,1.5768802173381573,1.5870644723120222,1.3268802173381573,1.3370644723120222,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038675,N0038922,N0038742,lateral,27.85677655436824,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,417.56950805452936,417.40236739520316,1.589915773595635,1.5926887571405928,1.339915773595635,1.3426887571405928,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038676,N0038923,N0038750,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,4.3191,5.824,0.000595,3.6221,held,0.181664,0.0714,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,403.40518298805824,403.36275658118706,1.5548389845980068,1.5851804305316932,1.3048389845980068,1.3351804305316932,0.22886230410967903,0.06649801874060288,0.5149433877117633,0,,0.0,none,P381,1
E0038677,N0038924,N0038925,lateral,26.832815729997478,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.40428186318155,403.2701177845316,1.5508572969746979,1.5716790904684217,1.3008572969746979,1.3216790904684217,0.13489621704043256,0.037230723305707175,3.3152419342190615,0,,0.0,none,P381,1
E0038678,N0038925,N0038750,lateral,16.64331697709324,auto_block,provisional,s5c_flows,2.1596,2.912,0.000224,3.6221,held,0.090758,0.0268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.2701177845316,403.1869011996461,1.5716790904684217,1.7610358120726346,1.3216790904684217,1.5110358120726346,0.17079368053837715,0.050721922234948064,1.624115221420961,0,,0.0,none,P381,1
E0038679,N0038926,N0038927,sub main,38.0,auto_block,provisional,s5c_flows,208.4736,270.83,0.032796,3.2036,merrimack,7.762769,3.9355,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.80720734867265,397.59820734867264,8.011976000936727,8.112058764608605,7.761976000936727,7.862058764608605,0.6973877276788375,0.4211248529051964,0.9081509584937768,0,,0.0,none,P381,1
E0038680,N0038927,N0038928,sub main,22.80350850198276,auto_block,provisional,s5c_flows,208.4736,270.83,0.033113,3.2036,merrimack,7.763086,3.9735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.59820734867264,397.4727880519117,8.112058764608605,8.149434848478904,7.862058764608605,7.899434848478904,0.6973953460173465,0.4211343688087025,0.5449684704715432,0,,0.0,none,P381,1
E0038681,N0038928,N0038747,sub main,20.09975124224178,auto_block,provisional,s5c_flows,209.5534,272.286,0.033303,3.2016,merrimack,7.798457,3.9963,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.4727880519117,397.3622394200794,8.149434848478904,8.215427816248734,7.899434848478904,7.965427816248734,0.6982436526078671,0.4221954708449376,0.4797692793714465,0,,0.0,none,P381,1
E0038682,N0038929,N0038930,lateral,48.877397639399746,auto_link,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,404.48878784179686,404.1222073595014,1.5500000000000114,1.550430579951751,1.3000000000000114,1.300430579951751,0.27744179616319725,0.07419520762434709,2.936195285842284,0,,0.0,none,P381,1
E0038683,N0038930,N0038747,lateral,21.02379604162864,auto_link,provisional,s5c_flows,9.4155,7.354,0.000407,3.6221,held,0.395129,0.0489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.1222073595014,404.0170883792932,1.550430579951751,1.5605788570348977,1.300430579951751,1.3105788570348977,0.2763237000193801,0.09913450279139549,1.2680656804654664,0,,0.0,none,P381,1
E0038684,N0038931,N0038757,lateral,15.033296378372908,auto_block,provisional,s5c_flows,0.0,0.0,0.000318,3.6221,held,0.000318,0.0381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9692973959229,402.89413091403105,1.785463346264578,1.8914830996408227,1.535463346264578,1.6414830996408227,0.01941465268891144,0.0049400826773475515,12.905455670739421,0,,0.0,none,P381,1
E0038685,N0038932,N0038757,lateral,52.609835518286104,auto_link,provisional,s5c_flows,42.2124,51.578,0.003953,3.6221,held,1.773604,0.4744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.15290031604206,400.88985113845064,4.047325514036061,3.895762875221237,3.7973255140360607,3.645762875221237,0.4406707431799859,0.2022032852634867,1.9897635718768507,0,,0.0,none,P381,1
E0038686,N0038933,N0038934,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.1848166716405,401.063882805416,1.5566078889063988,3.0632229074746533,1.3066078889063988,2.8132229074746533,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038687,N0038934,N0038762,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.063882805416,400.9764185269933,3.0632229074746533,5.189597098006686,2.8132229074746533,4.939597098006686,0.01564166988547661,0.004215524321315528,18.63916045261694,0,,0.0,none,P402,1
E0038688,N0038935,N0038762,main,21.540659228538015,auto_block,provisional,s5c_flows,13.699,18.472,0.004765,3.6221,held,0.579061,0.5718,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.42661933636555,398.3081457106086,9.613846972228203,7.857869914391415,9.363846972228203,7.607869914391415,0.32247121414857755,0.11580441099704045,1.1133117357163145,0,,0.0,none,P402,1
E0038689,N0038936,N0038771,sub main,40.11234224026316,auto_block,provisional,s5c_flows,389.3646,503.584,0.088186,2.9704,merrimack,13.474329,10.5823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,398.0875529754199,397.8869912642186,9.909242678876979,9.657228706484545,9.659242678876979,9.407228706484545,0.7713023703672542,0.6010306551268103,0.8667664757978063,0,,0.0,none,P381,1
E0038690,N0038937,N0038771,lateral,24.351591323771842,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.42393798828124,405.3021800316624,1.5500000000000114,2.242039939040751,1.3000000000000114,1.992039939040751,0.13489621704043256,0.037230723305707175,3.008682261820201,0,,0.0,none,P381,1
E0038691,N0038938,N0038939,main,60.728905802755904,auto_block,provisional,s5c_flows,16.1967,21.84,0.002545,3.6221,held,0.681553,0.3054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1101188494173,398.80647432040354,2.900897996285835,3.506513960846462,2.650897996285835,3.256513960846462,0.32833099495970614,0.1278899292013615,3.0827075286332497,0,,0.0,none,P402,1
E0038692,N0038939,N0038940,main,27.459060435491963,auto_block,provisional,s5c_flows,19.4361,26.208,0.003051,3.6221,held,0.81786,0.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.80647432040354,398.6691790182261,3.506513960846462,3.876566831383286,3.256513960846462,3.626566831383286,0.3475703132783381,0.13938981792220878,1.3167148912735462,0,,0.0,none,P402,1
E0038693,N0038940,N0038769,main,54.19775111957492,auto_block,provisional,s5c_flows,21.5956,29.12,0.00328,3.6221,held,0.908624,0.3936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6691790182261,398.3981902626282,3.876566831383286,3.658175704168684,3.626566831383286,3.408175704168684,0.35912308174212154,0.14652739073543647,2.5152820799236526,0,,0.0,none,P402,1
E0038694,N0038941,N0038797,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,397.6718322753906,397.6068322753906,1.5500000000000114,1.550302734375009,1.3000000000000114,1.300302734375009,0.0,0.0,0.0,0,,0.0,none,P402,1
E0038695,N0038942,N0038943,lateral,10.04987562112089,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.54384155273436,397.49359217462876,1.5500000000000114,1.601470081230616,1.3000000000000114,1.351470081230616,0.19530982006149752,0.060806644196143594,0.8576011537256096,0,,0.0,none,P402,1
E0038696,N0038943,N0038797,lateral,15.556349186104045,auto_block,provisional,s5c_flows,3.2393,4.368,8.4e-05,3.6221,held,0.135885,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.49359217462876,397.41581042869825,1.601470081230616,1.7413245810673743,1.351470081230616,1.4913245810673743,0.19534927507833041,0.06082343944834831,1.32722522943126,0,,0.0,none,P402,1
E0038697,N0038944,N0038806,lateral,87.61504127443492,draft,provisional,s5c_flows,10.4953,8.81,0.0,3.6221,held,0.439989,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,395.5734713718751,394.8725510416796,1.6038052394530382,1.6063002766797467,1.3538052394530382,1.3563002766797467,0.336567485618234,0.09326376277808837,4.3386564368359695,0,,0.0,none,P428,1
E0038698,N0038945,N0038801,lateral,67.17678206413218,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,391.9105477420195,391.57466383169884,1.559850207199247,1.9323857288480326,1.309850207199247,1.6823857288480326,0.19530982006149752,0.060806644196143594,5.732497393370536,0,,0.0,none,P428,1
E0038699,N0038946,N0038947,lateral,80.00000000012581,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3588439941406,394.95884399414,1.5500000000000114,1.889666748047489,1.3000000000000114,1.639666748047489,0.2687277727698634,0.09521116709472685,4.961650668229545,0,,0.0,none,P428,1
E0038700,N0038947,N0038948,lateral,79.99999999990602,draft,provisional,s5c_flows,21.5956,29.12,0.000667,3.6221,held,0.906011,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.95884399414,394.5588439941405,1.889666748047489,1.9204345703126364,1.639666748047489,1.6704345703126364,0.35880249797999203,0.14632693965268567,3.7160648012158433,0,,0.0,none,P428,1
E0038701,N0038948,N0038806,lateral,13.942406605440377,draft,provisional,s5c_flows,25.9147,34.944,0.001333,3.6221,held,1.087746,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,394.5588439941405,394.4891319611133,1.9204345703126364,1.9897193572460878,1.6704345703126364,1.7397193572460878,0.37965714643831977,0.15965567661030106,0.6120612916258074,0,,0.0,none,P428,1
E0038702,N0038949,N0038950,lateral,35.52124356764172,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,1.544,0.0,W11a-XG02912,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,393.9949713925669,393.8173651747287,1.5504387636830756,2.1296563096462933,1.3004387636830756,1.8796563096462933,0.13489621704043256,0.037230723305707175,4.388712590434728,0,,0.0,none,P428,1
E0038703,N0038950,N0038951,lateral,24.47875643249104,draft,provisional,s5c_flows,1.0798,1.456,0.000296,3.6221,held,0.045563,0.0355,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,393.8111836677021,393.41952356478225,2.135837816672904,1.5646988473271222,1.885837816672904,1.3146988473271222,0.20038177847914734,0.02867189152046365,2.0360098456622238,0,,0.0,none,P428,1
E0038704,N0038951,N0038952,lateral,68.94458421470982,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.41952356478225,393.0748006437087,1.5646988473271222,1.965970840666273,1.3146988473271222,1.715970840666273,0.23108226550505528,0.07677972201588737,4.972585849749509,0,,0.0,none,P428,1
E0038705,N0038952,N0038953,lateral,79.99999999999183,draft,provisional,s5c_flows,12.9574,17.472,0.001075,3.6221,held,0.544281,0.1289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0748006437087,392.67480064370875,1.965970840666273,1.8032267000412503,1.715970840666273,1.5532267000412503,0.3059025164726112,0.11507863421371664,4.3586870376484015,0,,0.0,none,P428,1
E0038706,N0038953,N0038954,lateral,79.99999999994353,draft,provisional,s5c_flows,23.7552,32.032,0.001741,3.6221,held,0.997619,0.2089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.67480064370875,392.27480064370906,1.8032267000412503,1.6892191316815683,1.5532267000412503,1.4392191316815683,0.36966186055939243,0.15319374587957374,3.6068999147348326,0,,0.0,none,P428,1
E0038707,N0038954,N0038955,lateral,79.99999999999183,draft,provisional,s5c_flows,33.4732,45.136,0.002408,3.6221,held,1.405691,0.2889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.27480064370906,391.8748006437091,1.6892191316815683,1.7093973543377956,1.4392191316815683,1.4593973543377956,0.4106833682186656,0.1806064026155218,3.246621208734396,0,,0.0,none,P428,1
E0038708,N0038955,N0038801,lateral,16.720555385886446,draft,provisional,s5c_flows,37.7923,50.96,0.003075,3.6221,held,1.587426,0.3689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.8748006437091,391.79119786677967,1.7093973543377956,1.7158516937672061,1.4593973543377956,1.4658516937672061,0.42614175557019496,0.19156832061158752,0.6539512250453555,0,,0.0,none,P428,1
E0038709,N0038956,N0038957,lateral,3.312827403629683,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,389.1835510253906,389.14214068284525,1.5500000000000114,1.6176249421547482,1.3000000000000114,1.3676249421547482,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038710,N0038957,N0038958,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,2.8e-05,3.6221,held,2.8e-05,0.0033,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.14214068284525,389.09887406753967,1.6176249421547482,1.7138395555072066,1.3676249421547482,1.4638395555072066,0.005521807223337058,0.002259541734857956,21.76552669342076,0,,0.0,none,P457,1
E0038711,N0038958,N0038959,lateral,54.12947441089743,auto_block,provisional,s5c_flows,1.0798,1.456,8.8e-05,3.6221,held,0.045355,0.0105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.09887406753967,388.82822669548517,1.7138395555072066,2.3592733045148293,1.4638395555072066,2.1092733045148293,0.13498622050371517,0.03726263039112657,6.683333331963768,0,,0.0,none,P457,1
E0038712,N0038959,N0038821,lateral,12.165525060596439,auto_block,provisional,s5c_flows,3.5785,5.89,0.000539,3.6221,held,0.150559,0.0647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.82822669548517,388.7673990701822,2.3592733045148293,2.5299336934896814,2.1092733045148293,2.2799336934896814,0.20207372378661492,0.06371241774353123,1.0033899866370013,0,,0.0,none,P457,1
E0038713,N0038960,N0038961,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9674560546875,388.92135833240104,1.5500000000000114,1.5912149097864585,1.3000000000000114,1.3412149097864585,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038714,N0038961,N0038962,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,7.7e-05,3.6221,held,7.7e-05,0.0092,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,388.92135833240104,388.8805661762923,1.5912149097864585,1.679736558082709,1.3412149097864585,1.429736558082709,0.011002234267723019,0.0028012779186728787,7.724218235308276,0,,0.0,none,P457,1
E0038715,N0038962,N0038963,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,388.8805661762923,388.8372995609867,1.679736558082709,1.7529103999507925,1.429736558082709,1.5029103999507925,0.01270245103169079,0.003402840703265103,9.461563143650142,0,,0.0,none,P457,1
E0038716,N0038963,N0038964,lateral,27.730849247724095,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8372995609867,388.6986453147481,1.7529103999507925,2.0935604957987834,1.5029103999507925,1.8435604957987834,0.014739861123095584,0.00404604860793531,31.355846363519667,0,,0.0,none,P457,1
E0038717,N0038964,N0038965,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.000411,3.6221,held,0.090945,0.0493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6986453147481,388.6434185096622,2.0935604957987834,2.263136666119067,1.8435604957987834,2.013136666119067,0.17091151810170402,0.05076871362029858,1.0771032422572517,0,,0.0,none,P457,1
E0038718,N0038965,N0038966,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,0.000503,3.6221,held,0.091037,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6434185096622,388.5864097384072,2.263136666119067,2.3559425565146626,2.013136666119067,2.1059425565146626,0.17096942951200497,0.05079171526920148,1.1114807954785841,0,,0.0,none,P457,1
E0038719,N0038966,N0038818,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.000598,3.6221,held,0.091132,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5864097384072,388.5184023858635,2.3559425565146626,2.69979829773024,2.1059425565146626,2.44979829773024,0.17102918642258205,0.05081545404876517,1.3254531573662405,0,,0.0,none,P457,1
E0038720,N0038967,N0038968,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,390.0055116899834,389.80792120438247,1.5513730756416066,1.5595409538206582,1.3013730756416066,1.3095409538206582,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038721,N0038968,N0038969,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,389.80792120438247,389.7654947975113,1.5595409538206582,1.6022115013168445,1.3095409538206582,1.3522115013168445,0.015800837973898613,0.003920074725533157,7.458536717637133,0,,0.0,none,P457,1
E0038722,N0038969,N0038823,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.7654947975113,389.6872324182988,1.6022115013168445,1.7252431676387232,1.3522115013168445,1.4752431676387232,0.01706828674002048,0.004486558450177841,15.28417007216639,0,,0.0,none,P457,1
E0038723,N0038970,N0038823,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.86418495110644,389.734377401249,1.550732041081062,1.6780981846885084,1.300732041081062,1.4280981846885084,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038724,N0038971,N0038972,lateral,14.212670403551895,auto_block,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,389.74330097087324,389.60117426683775,1.5502781306892643,1.55339726636538,1.3002781306892643,1.30339726636538,0.3270547786067471,0.07610175934106297,0.7242757346897591,0,,0.0,none,P457,1
E0038725,N0038972,N0038973,lateral,10.04987562112089,auto_block,provisional,s5c_flows,9.718,13.104,0.000118,3.6221,held,0.407523,0.0142,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,389.6010135589492,389.500514802738,1.5535579742539198,1.551059904293254,1.3035579742539198,1.301059904293254,0.35470524712268797,0.08542787138956978,0.4722172236734522,0,,0.0,none,P457,1
E0038726,N0038973,N0038974,lateral,39.05124837953327,auto_block,provisional,s5c_flows,11.8776,16.016,0.000202,3.6221,held,0.498141,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.500514802738,389.30525856084034,1.551059904293254,1.9961635583002817,1.301059904293254,1.7461635583002817,0.2974504546678269,0.11041343002031104,2.1881094126607366,0,,0.0,none,P457,1
E0038727,N0038974,N0038975,lateral,5.0,auto_block,provisional,s5c_flows,12.9574,17.472,0.000528,3.6221,held,0.543734,0.0633,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,389.30525856084034,389.2652585608403,1.9961635583002817,1.9841310875971772,1.7461635583002817,1.7341310875971772,0.36005564749121105,0.10288965181487317,0.2314457054457603,0,,0.0,none,P457,1
E0038728,N0038975,N0038976,lateral,54.120236510939236,auto_block,provisional,s5c_flows,15.1169,20.384,0.000569,3.6221,held,0.63431,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.2652585608403,388.99465737828564,1.9841310875971772,2.5024434517924874,1.7341310875971772,2.2524434517924874,0.32101343817071676,0.12364052888149266,2.8098634966468174,0,,0.0,none,P457,1
E0038729,N0038976,N0038977,lateral,53.71219600798314,auto_block,provisional,s5c_flows,17.2765,23.296,0.00102,3.6221,held,0.725295,0.1224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.99465737828564,388.7260963982457,2.5024434517924874,2.7288596564417844,2.2524434517924874,2.4788596564417844,0.3347865375402667,0.1316953779812327,2.6739524037523394,0,,0.0,none,P457,1
E0038730,N0038977,N0038978,lateral,10.816653826391969,auto_block,provisional,s5c_flows,18.3563,24.752,0.001468,3.6221,held,0.77101,0.1761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7260963982457,388.67201312911374,2.7288596564417844,2.7949058161987637,2.4788596564417844,2.5449058161987637,0.341239035138504,0.1355525736691427,0.5283028763108166,0,,0.0,none,P457,1
E0038731,N0038978,N0038821,lateral,22.561028345356956,auto_block,provisional,s5c_flows,18.3563,24.752,0.001558,3.6221,held,0.7711,0.187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.67201312911374,388.55920798738697,2.7949058161987637,2.7381247762849057,2.5449058161987637,2.4881247762849057,0.341251461589049,0.1355600539546355,1.10187700688034,0,,0.0,none,P457,1
E0038732,N0038979,N0038824,lateral,44.27188724235731,auto_block,provisional,s5c_flows,12.9574,17.472,0.002007,3.6221,held,0.545213,0.2408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.3101210639487,388.0887616277369,2.2396225883950365,2.8563372492162102,1.9896225883950365,2.6063372492162102,0.306067847445977,0.11517077070962925,2.4107883056970234,0,,0.0,none,P457,1
E0038733,N0038980,N0038981,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.07559486372935,388.9502952228679,1.550168075723775,1.8525307048664672,1.300168075723775,1.6025307048664672,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038734,N0038981,N0038824,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.9502952228679,388.86707863798244,1.8525307048664672,2.07802023897068,1.6025307048664672,1.8280202389706801,0.015903335604182837,0.004264968013871745,17.442165793943854,0,,0.0,none,P457,1
E0038735,N0038982,N0038983,main,45.43160539995606,auto_link,provisional,s5c_flows,1.0798,1.456,0.005988,3.6221,held,0.051255,0.7185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.56775850332065,381.34060047632084,8.696493205663728,9.109228625241656,8.446493205663728,8.859228625241656,0.140762761873424,0.039330814853335144,5.379216869966509,0,,0.0,none,P457,1
E0038736,N0038983,N0038984,main,10.198039027185569,auto_link,provisional,s5c_flows,2.1596,2.912,0.006366,3.6221,held,0.096901,0.764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.34060047632084,381.28961028118493,9.109228625241656,9.211671457096315,8.859228625241656,8.961671457096315,0.17457916367265475,0.052233212040023874,0.9735830642335833,0,,0.0,none,P457,1
E0038737,N0038984,N0038985,main,21.02379604162864,auto_link,provisional,s5c_flows,4.3191,5.824,0.006451,3.6221,held,0.18752,0.7742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.28961028118493,381.1844913009768,9.211671457096315,9.482043122851337,8.961671457096315,9.232043122851337,0.2171748340334498,0.07039231806318927,1.6134309587631213,0,,0.0,none,P457,1
E0038738,N0038985,N0038986,main,7.211102550927978,auto_link,provisional,s5c_flows,7.5585,10.192,0.006627,3.6221,held,0.323497,0.7952,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,381.1844913009768,381.1412246856712,9.482043122851337,9.54740446471942,9.232043122851337,9.29740446471942,0.2760630813858272,0.08658129391213129,0.43535355003697535,0,,0.0,none,P457,1
E0038739,N0038986,N0038987,main,30.870698080866262,auto_link,provisional,s5c_flows,7.5585,10.192,0.006687,3.6221,held,0.323557,0.8024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1412246856712,380.9868711952669,9.54740446471942,9.879187154342503,9.29740446471942,9.629187154342503,0.25919102167547997,0.09038313039635312,1.985067350540014,0,,0.0,none,P457,1
E0038740,N0038987,N0038818,main,19.697715603592208,auto_link,provisional,s5c_flows,8.6382,11.648,0.006944,3.6221,held,0.369082,0.8333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9868711952669,380.8883826172489,9.879187154342503,10.329818066344842,9.629187154342503,10.079818066344842,0.27036638720776324,0.09605166374285104,1.2142606314726223,0,,0.0,none,P457,1
E0038741,N0038988,N0038829,lateral,34.17601498127012,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.26808471679686,367.0972046418905,1.5500000000000114,1.738885446000097,1.3000000000000114,1.488885446000097,0.0,0.0,0.0,0,,0.0,none,P450,1
E0038742,N0038989,N0038990,lateral,19.1049731745428,auto_block,provisional,s5c_flows,2.1596,2.912,0.001093,3.6221,held,0.091627,0.1311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.12485403659565,367.0293291707229,1.853875211451225,1.8222638468552077,1.603875211451225,1.5722638468552077,0.17133984882584027,0.050938933951532844,1.8583897543843988,0,,0.0,none,P450,1
E0038743,N0038990,N0038991,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.001252,3.6221,held,0.091786,0.1502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0293291707229,366.9502722292187,1.8222638468552077,1.9318994016406918,1.5722638468552077,1.6818994016406918,0.17143938835803108,0.05097852215807966,1.5371213165846562,0,,0.0,none,P450,1
E0038744,N0038991,N0038992,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.1596,2.912,0.001384,3.6221,held,0.091918,0.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9502722292187,366.8618131991539,1.9318994016406918,2.0467256192054606,1.6818994016406918,1.7967256192054606,0.1715219334151558,0.05101136024393513,1.7191004536751635,0,,0.0,none,P450,1
E0038745,N0038992,N0038993,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.1596,2.912,0.001531,3.6221,held,0.092065,0.1837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8618131991539,366.79022409383754,2.0467256192054606,2.116453152256213,1.7967256192054606,1.8664531522562129,0.17161376112035565,0.051047900539298335,1.3905082523495909,0,,0.0,none,P450,1
E0038746,N0038993,N0038829,lateral,20.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.00165,3.6221,held,0.092185,0.198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.79022409383754,366.6902240938375,2.116453152256213,2.1458659940531106,1.8664531522562129,1.8958659940531106,0.17168864655118074,0.051077706442360954,1.9414989868533092,0,,0.0,none,P450,1
E0038747,N0038994,N0038833,lateral,12.155850685310272,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.46471187855997,388.4039326251334,1.5501196644087827,1.6278361736947318,1.3001196644087827,1.3778361736947318,0.0,0.0,0.0,0,,0.0,none,P456,1
E0038748,N0038995,N0038996,lateral,12.206555615733702,auto_block,provisional,s5c_flows,6.6092,8.912,0.00078,3.6221,held,0.277855,0.0935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.35238488565847,388.2913521075798,1.6100784932477836,1.6757804607795492,1.3600784932477836,1.4257804607795492,0.2467829255822932,0.08426324129850518,0.8243787252117689,0,,0.0,none,P456,1
E0038749,N0038996,N0038997,lateral,25.495097567963924,auto_block,provisional,s5c_flows,6.6092,8.912,0.000881,3.6221,held,0.277956,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.2913521075798,388.16387661974,1.6757804607795492,1.8947781654162554,1.4257804607795492,1.6447781654162554,0.24681189260284933,0.08427731624562576,1.721628112479752,0,,0.0,none,P456,1
E0038750,N0038997,N0038833,lateral,49.0485953507176,auto_block,provisional,s5c_flows,6.6092,8.912,0.001094,3.6221,held,0.278169,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.16387661974,387.9186336429864,1.8947781654162554,2.1131351558417464,1.6447781654162554,1.8631351558417464,0.24687295699040435,0.08430699040556736,3.3113249792297057,0,,0.0,none,P456,1
E0038751,N0038998,N0038999,main,22.02606847145557,auto_block,provisional,s5c_flows,65.3407,96.624,0.007023,3.6221,held,2.746272,0.8427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7664502731634,356.65631993080615,2.942320478789725,3.0156161043501015,2.692320478789725,2.7656161043501015,0.5020367786468208,0.25096825252265664,0.7312236011481126,0,,0.0,none,P496,1
E0038752,N0038999,N0039000,main,23.769728648009426,auto_block,provisional,s5c_flows,65.3407,96.624,0.007206,3.6221,held,2.746456,0.8647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.65631993080615,356.5374712875661,3.0156161043501015,2.9498333999338797,2.7656161043501015,2.6998333999338797,0.5020466873949155,0.2509766669595995,0.7890942298397536,0,,0.0,none,P496,1
