EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038753,N0039000,N0039001,main,5.656854249492381,auto_block,provisional,s5c_flows,65.3407,96.624,0.007404,3.6221,held,2.746654,0.8885,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,356.5374712875661,356.49504488069493,2.9498333999338797,3.257701701336316,2.6998333999338797,3.007701701336316,0.5799505513751462,0.2266621895872985,0.16256714289632584,0,,0.0,none,P496,1
E0038754,N0039001,N0039002,main,19.0,auto_block,provisional,s5c_flows,65.3407,96.624,0.007451,3.6221,held,2.746701,0.8942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.49504488069493,356.4000448806949,3.257701701336316,3.0802102462582184,3.007701701336316,2.8302102462582184,0.5020598803194347,0.2509878705839915,0.6307348566971495,0,,0.0,none,P496,1
E0038755,N0039002,N0039003,main,80.00000000018827,auto_block,provisional,s5c_flows,66.4205,98.08,0.00761,3.6221,held,2.792126,0.9132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.4000448806949,356.00004488069396,3.0802102462582184,3.561478556806037,2.8302102462582184,3.311478556806037,0.5044905283672365,0.25305765440224104,2.6429303591719577,0,,0.0,none,P496,1
E0038756,N0039003,N0039004,main,79.99999999972336,auto_block,provisional,s5c_flows,69.6598,102.448,0.008276,3.658,merrimack,2.95754,0.9932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.00004488069396,355.60004488069535,3.561478556806037,4.1098550216484,3.311478556806037,3.8598550216484,0.5130929772551571,0.2604742531392552,2.5986193388604235,0,,0.0,none,P496,1
E0038757,N0039004,N0038835,main,15.285481429669431,auto_block,provisional,s5c_flows,72.8992,106.816,0.008943,3.6379,merrimack,3.078426,1.0732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.60004488069535,355.523617473547,4.1098550216484,4.380008014734244,3.8598550216484,4.130008014734244,0.5191483143156537,0.26578198158885624,0.49072301075203983,0,,0.0,none,P496,1
E0038758,N0039005,N0039006,lateral,13.0,auto_block,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,358.87160034179686,358.7871003417969,1.5500000000000114,1.5561003417968777,1.3000000000000114,1.3061003417968777,0.2287829842104973,0.06280855133326577,0.9470401280687784,0,,0.0,none,P496,1
E0038759,N0039006,N0039007,lateral,9.055385138137417,auto_block,provisional,s5c_flows,3.981,5.368,0.000108,3.6221,held,0.167,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7871003417969,358.7418234161062,1.5561003417968777,1.6526773163157031,1.3061003417968777,1.4026773163157031,0.20908083332045685,0.06677890897259917,0.7218408461396592,0,,0.0,none,P496,1
E0038760,N0039007,N0039008,lateral,24.020824298928627,auto_block,provisional,s5c_flows,5.0607,6.824,0.000184,3.6221,held,0.212343,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7418234161062,358.6217192946115,1.6526773163157031,1.6733246507009767,1.4026773163157031,1.4233246507009767,0.22616991813030576,0.07449773765181586,1.7701163574642764,0,,0.0,none,P496,1
E0038761,N0039008,N0039009,lateral,5.830951894845301,auto_block,provisional,s5c_flows,5.0607,6.824,0.000384,3.6221,held,0.212543,0.0461,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,358.6217192946115,358.5809026313476,1.6733246507009767,1.6347956108398876,1.4233246507009767,1.3847956108398876,0.25405413856423165,0.0689040477427558,0.3825268587631556,0,,0.0,none,P496,1
E0038762,N0039009,N0039010,lateral,23.345235059857504,auto_block,provisional,s5c_flows,8.3001,11.192,0.000433,3.6221,held,0.348393,0.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5809026313476,358.46417645604834,1.6347956108398876,1.6957356533266648,1.3847956108398876,1.4457356533266648,0.2654170660412305,0.09352280444745012,1.4659466205431695,0,,0.0,none,P496,1
E0038763,N0039010,N0039011,lateral,33.13608305156178,auto_block,provisional,s5c_flows,9.3799,12.648,0.000627,3.6221,held,0.393855,0.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.46417645604834,358.29849604079055,1.6957356533266648,1.8692285685844467,1.4457356533266648,1.6192285685844467,0.276038944074718,0.09898617403273571,2.000688898121113,0,,0.0,none,P496,1
E0038764,N0039011,N0038835,lateral,25.019992006393608,auto_block,provisional,s5c_flows,9.3799,12.648,0.000903,3.6221,held,0.394131,0.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.29849604079055,358.1733960807586,1.8692285685844467,1.7302294075226428,1.6192285685844467,1.4802294075226428,0.276100689479744,0.09901832879161557,1.5103180928630742,0,,0.0,none,P496,1
E0038765,N0039012,N0038837,lateral,14.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000718,3.6221,held,0.000718,0.0862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.917903750882,356.847903750882,1.765720516696149,1.8980679288055171,1.515720516696149,1.6480679288055171,0.027954195135165408,0.006670192588504736,8.346988071203956,0,,0.0,none,P496,1
E0038766,N0039013,N0038840,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000523,3.6221,held,0.000523,0.0628,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.5649133665557,357.5224869596845,1.797086145163064,1.8836104524248753,1.547086145163064,1.6336104524248753,0.02582833178579239,0.005691213970206471,4.562862641503828,0,,0.0,none,P496,1
E0038767,N0039014,N0038840,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,357.9205341268687,357.8469950216253,1.559019095787562,1.5591023904840995,1.309019095787562,1.3091023904840995,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038768,N0039015,N0039016,main,6.708203932499369,auto_block,provisional,s5c_flows,9.718,13.104,0.003762,3.6221,held,0.411166,0.4514,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,355.6710313645802,355.6307821409852,3.2015882643260625,3.313248620733532,2.9515882643260625,3.063248620733532,0.2981312643510885,0.09672233514956544,0.37501400303769006,0,,0.0,none,P496,1
E0038769,N0039016,N0039017,main,82.15229759416349,auto_block,provisional,s5c_flows,12.9574,17.472,0.003818,3.6221,held,0.547024,0.4581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6307821409852,355.2200206530144,3.313248620733532,3.2375599133918627,3.063248620733532,2.9875599133918627,0.30638852780528264,0.11534957772991802,4.468851917239172,0,,0.0,none,P496,1
E0038770,N0039017,N0039018,main,27.586228448267445,auto_block,provisional,s5c_flows,16.1967,21.84,0.004502,3.6221,held,0.68351,0.5403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2200206530144,355.0820895107731,3.2375599133918627,3.3891934482113015,2.9875599133918627,3.1391934482113015,0.3286261147930357,0.1280627361470928,1.3990685871917024,0,,0.0,none,P496,1
E0038771,N0039018,N0038837,main,23.769728648009426,auto_block,provisional,s5c_flows,17.2765,23.296,0.004732,3.6221,held,0.729007,0.5678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.0820895107731,354.96324086753305,3.3891934482113015,3.7827308121544547,3.1391934482113015,3.5327308121544547,0.33532127553631474,0.13201299454485654,1.1814405259548966,0,,0.0,none,P496,1
E0038772,N0039019,N0039020,lateral,18.601075237738275,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.1745707526973,341.08156537650865,1.5500691398808044,1.8023152387257255,1.3000691398808044,1.5523152387257255,0.22662351037090445,0.07470726573969114,1.367986578804551,0,,0.0,none,P430,1
E0038773,N0039020,N0038853,lateral,18.384776310850235,auto_block,provisional,s5c_flows,5.0964,1.53,0.000155,3.6221,held,0.213808,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.08156537650865,340.9896414949544,1.8023152387257255,1.8892037198893377,1.5523152387257255,1.6392037198893377,0.22667704951047427,0.07473201298701351,1.3517598679526306,0,,0.0,none,P430,1
E0038774,N0039021,N0038853,lateral,78.39005038906404,auto_block,provisional,s5c_flows,5.0964,1.53,0.001147,3.6221,held,0.2148,0.1376,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,341.724719963418,341.29357468627813,1.8931694408788644,1.5852705285656157,1.6431694408788644,1.3352705285656157,0.2346107248822075,0.07324036237354878,5.568802707010506,0,,0.0,none,P430,1
E0038775,N0039022,N0039023,main,59.999999999939455,auto_block,provisional,s5c_flows,16.3689,6.046,0.008476,3.6221,held,0.694703,1.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.95217902967033,339.65217902967066,2.617675706657792,2.6917845933762123,2.367675706657792,2.4417845933762123,0.33030241875302113,0.1290464009719134,3.0275285411903887,0,,0.0,none,P430,1
E0038776,N0039023,N0039024,main,60.000000000094104,auto_block,provisional,s5c_flows,16.3689,6.046,0.008976,3.6221,held,0.695203,1.0771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.65217902967066,339.3521790296702,2.6917845933762123,2.6494078843923035,2.4417845933762123,2.3994078843923035,0.3303768439581562,0.1290901572915703,3.026846518723398,0,,0.0,none,P430,1
E0038777,N0039024,N0039025,main,59.999999999939455,auto_block,provisional,s5c_flows,16.3689,6.046,0.009476,3.6221,held,0.695703,1.1371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3521790296702,339.0521790296705,2.6494078843923035,2.5286620347825988,2.3994078843923035,2.2786620347825988,0.3304512305029763,0.1291338979544045,3.026165157493593,0,,0.0,none,P430,1
E0038778,N0039025,N0038859,main,15.350966212124332,auto_block,provisional,s5c_flows,16.3689,6.046,0.009976,3.6221,held,0.696203,1.1971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0521790296705,338.9754241986099,2.5286620347825988,2.5548797564682104,2.2786620347825988,2.3048797564682104,0.33052557843464997,0.1291776229778499,0.7740684944276537,0,,0.0,none,P430,1
E0038779,N0039026,N0038859,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.0824828303915,339.91007343389583,1.5505127750772658,1.6202305211822932,1.3005127750772658,1.3702305211822932,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038780,N0039027,N0039028,sub main,56.16833312879708,draft,drafted,s5c_flows,989.3158,1322.98,0.184242,2.6534,merrimack,30.567303,22.109,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.0088676706052,340.84036267121877,11.390546391894816,12.025573608078105,11.025546391894816,11.660573608078105,0.7811312415994546,0.5526132730660063,1.198439949173075,0,,0.0,none,P495,1
E0038781,N0039028,N0038874,sub main,65.83399739089003,draft,drafted,s5c_flows,989.3158,1322.98,0.18471,2.6534,merrimack,30.567772,22.1652,33.683,0.0,W11a-XG02913,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,340.84036267121877,340.6428606790461,12.025573608078105,12.346915932282002,11.660573608078105,11.981915932282002,0.781134030157255,0.5526185439616562,1.4046671217579347,1,recovers_500m,65.83,none,P495,1
E0038782,N0039029,N0039030,main,40.000000000027285,auto_road,derived,s5c_flows,8.1577,11.0,0.008746,3.6221,held,0.350737,1.0495,40.0,0.0,W11a-XG02914,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.08569178393327,346.8856917839331,2.359681751222979,2.5836380500512632,2.109681751222979,2.3336380500512632,0.26598815898273054,0.09381311001786521,2.506377235801708,0,,0.0,none,P495,1
E0038783,N0039030,N0039031,main,39.9991455759613,auto_road,derived,s5c_flows,8.1577,11.0,0.009079,3.6221,held,0.35107,1.0895,39.999,0.0,W11a-XG02915,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8856917839331,346.6856960560533,2.5836380500512632,2.5695529673841975,2.3336380500512632,2.3195529673841975,0.26606907045534944,0.09385427152003348,2.5055615262800583,0,,0.0,none,P495,1
E0038784,N0039031,N0039032,main,18.07287529700766,auto_road,derived,s5c_flows,8.1577,11.0,0.009413,3.6221,held,0.351404,1.1295,18.073,0.0,W11a-XG02916,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6856960560533,346.5953316795683,2.5695529673841975,2.4836172950410855,2.3195529673841975,2.2336172950410855,0.2661501700035506,0.09389553654845553,1.1317467438756195,0,,0.0,none,P495,1
E0038785,N0039032,N0038884,main,60.45302723499707,auto_road,derived,s5c_flows,8.1577,11.0,0.009563,3.6221,held,0.351554,1.1476,60.453,0.0,W11a-XG02917,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5953316795683,346.2930665433933,2.4836172950410855,2.7236570894191914,2.2336172950410855,2.4736570894191914,0.26618657408816376,0.0939140622103162,3.7851287480145666,0,,0.0,none,P495,1
E0038786,N0039033,N0039034,lateral,39.57266731192298,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,39.573,0.0,W11a-XG02918,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,350.08485684287945,349.70891650341616,1.7116214286049285,1.7228156743182126,1.4616214286049285,1.4728156743182126,0.14719910893923907,0.02728819914114669,4.480628041511878,0,,0.0,none,P495,1
E0038787,N0039034,N0039035,lateral,7.4895194450559615,auto_road,derived,s5c_flows,0.7416,1.0,0.00033,3.6221,held,0.03142,0.0396,7.49,0.0,W11a-XG02919,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,349.70891650341616,349.61529751035295,1.7228156743182126,1.5533426263658043,1.4728156743182126,1.3033426263658043,0.16202061878205265,0.02577038660885725,0.7704286344701529,0,,0.0,none,P495,1
E0038788,N0039035,N0039036,lateral,13.685907747692555,auto_road,derived,s5c_flows,0.7416,1.0,0.000392,3.6221,held,0.031482,0.0471,13.686,0.0,W11a-XG02920,200,PVC-U,8.15,0.5,ground,minimum,tractive,1.0,349.61529751035295,348.499896028916,1.5533426263658043,1.5565920081933768,1.3033426263658043,1.3065920081933768,0.3015181989498776,0.0170252076878927,0.7564998174437232,0,,0.0,none,P495,1
E0038789,N0039036,N0039037,lateral,19.25190549514536,auto_road,derived,s5c_flows,0.7416,1.0,0.000506,3.6221,held,0.031596,0.0607,19.252,0.0,W11a-XG02921,200,PVC-U,8.55,0.5,cover_min,minimum,tractive,1.0,348.26121217183453,346.6151742519996,1.7952758652748457,1.7957449374535486,1.5452758652748457,1.5457449374535486,0.3066688937331015,0.016874135993791645,1.0462916133418136,0,,0.0,none,P495,1
E0038790,N0039037,N0039038,lateral,45.42286047611542,auto_road,derived,s5c_flows,0.7416,1.0,0.000667,3.6221,held,0.031757,0.08,45.423,0.0,W11a-XG02922,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6151742519996,346.388059949619,1.7957449374535486,2.6468826773341334,1.5457449374535486,2.3968826773341334,0.11933755732207044,0.03186235875327817,6.3437503799310155,0,,0.0,none,P495,1
E0038791,N0039038,N0039039,lateral,16.980418209038916,auto_road,derived,s5c_flows,0.7416,1.0,0.001045,3.6221,held,0.032135,0.1254,16.98,0.0,W11a-XG02923,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.388059949619,346.3031578585738,2.6468826773341334,2.8815040066605775,2.3968826773341334,2.6315040066605775,0.11982996035431699,0.03202774084819729,2.3617379936857583,0,,0.0,none,P495,1
E0038792,N0039039,N0039040,lateral,15.088978309448624,auto_road,derived,s5c_flows,0.7416,1.0,0.001187,3.6221,held,0.032277,0.1424,15.089,0.0,W11a-XG02924,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3031578585738,346.22771296702655,2.8815040066605775,2.836587570082827,2.6315040066605775,2.586587570082827,0.12001390324490242,0.032089597491679694,2.0954486524029075,0,,0.0,none,P495,1
E0038793,N0039040,N0038884,lateral,14.227549890229474,auto_road,derived,s5c_flows,0.7416,1.0,0.001312,3.6221,held,0.032403,0.1575,14.228,0.0,W11a-XG02925,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.22771296702655,346.1565752175754,2.836587570082827,2.86014841523712,2.586587570082827,2.61014841523712,0.12017665265194961,0.03214436171449328,1.973143919980681,0,,0.0,none,P495,1
E0038794,N0039041,N0039042,lateral,18.474546957181133,draft,drafted,s5c_flows,13.8295,18.648,0.0023,3.6221,held,0.582068,0.276,18.475,0.0,W11a-XG02926,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6031067879755,347.5107340531896,2.4920470206182586,2.9175801557947807,2.2420470206182586,2.6675801557947807,0.3124488242748237,0.11875274975505848,0.9854705539944302,0,,0.0,none,P495,1
E0038795,N0039042,N0039043,lateral,49.999999999994635,draft,drafted,s5c_flows,17.1341,23.104,0.002454,3.6221,held,0.72076,0.2945,50.0,0.0,W11a-XG02927,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5107340531896,347.2607340531896,2.9175801557947807,3.6630940718104057,2.6675801557947807,3.4130940718104057,0.3341305481947142,0.13130624423357135,2.494035154330217,0,,0.0,none,P495,1
E0038796,N0039043,N0039044,lateral,49.999999999994635,draft,drafted,s5c_flows,19.3589,26.104,0.002871,3.6221,held,0.814447,0.3445,50.0,0.0,W11a-XG02928,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2607340531896,347.0107340531896,3.6630940718104057,4.887154130404156,3.4130940718104057,4.637154130404156,0.347118096202009,0.13911400398626078,2.400719934947664,0,,0.0,none,P495,1
E0038797,N0039044,N0039045,lateral,6.525453042839952,draft,drafted,s5c_flows,20.4387,27.56,0.003287,3.6221,held,0.860131,0.3945,6.525,0.0,W11a-XG02929,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,347.0107340531896,346.96831860841115,4.887154130404156,5.252506586901347,4.637154130404156,5.002506586901347,0.3869800473197994,0.13403329955455406,0.2810417525845259,0,,0.0,none,P495,1
E0038798,N0039045,N0038874,lateral,13.296125801642013,draft,drafted,s5c_flows,20.4387,27.56,0.003342,3.6221,held,0.860185,0.401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.96831860841115,346.90183797940296,5.252506586901347,6.087938631925169,5.002506586901347,5.837938631925169,0.35306767856122395,0.14276422139872919,0.6276476442054338,0,,0.0,none,P495,1
E0038799,N0039046,N0039047,lateral,87.7297005556382,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.3651209937723,330.9264724909941,1.5945958031027203,1.729411298068385,1.3445958031027203,1.479411298068385,0.17065230391004918,0.050665805354795285,8.568074631433097,0,,0.0,none,P479,1
E0038800,N0039047,N0039048,lateral,47.27029944448105,draft,provisional,s5c_flows,2.1596,2.912,0.000731,3.6221,held,0.091265,0.0877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9264724909941,330.6901209937717,1.729411298068385,2.815524758181425,1.479411298068385,2.565524758181425,0.17111277298763622,0.050848666320995356,4.604205228627844,0,,0.0,none,P479,1
E0038801,N0039048,N0039049,lateral,33.404188764819786,draft,provisional,s5c_flows,3.2393,4.368,0.001125,3.6221,held,0.136927,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6901209937717,330.5231000499476,2.815524758181425,2.8767412586461774,2.565524758181425,2.6267412586461774,0.19584316755574077,0.061033833642459595,2.8427669260159667,0,,0.0,none,P479,1
E0038802,N0039049,N0039050,lateral,71.59581123495248,draft,provisional,s5c_flows,6.4787,8.736,0.001403,3.6221,held,0.273007,0.1684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5231000499476,330.1651209937728,2.8767412586461774,3.4768467796646974,2.6267412586461774,3.2268467796646974,0.245383634507809,0.08358451099787043,4.862848832506665,0,,0.0,none,P479,1
E0038803,N0039050,N0039051,lateral,50.00000000025681,draft,provisional,s5c_flows,8.6382,11.648,0.002,3.6221,held,0.364138,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.1651209937728,329.9151209937715,3.4768467796646974,3.4141331566191297,3.2268467796646974,3.1641331566191297,0.26920200402515243,0.09545408450317552,3.0955688326144575,0,,0.0,none,P479,1
E0038804,N0039051,N0039052,lateral,49.999999999914664,draft,provisional,s5c_flows,11.8776,16.016,0.002417,3.6221,held,0.500356,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9151209937715,329.66512099377195,3.4141331566191297,3.23722275622805,3.1641331566191297,2.98722275622805,0.29786876660524425,0.11064225131214186,2.7976526133614423,0,,0.0,none,P479,1
E0038805,N0039052,N0039053,lateral,9.999999999930296,draft,provisional,s5c_flows,12.9574,17.472,0.002833,3.6221,held,0.54604,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.66512099377195,329.6151209937723,3.23722275622805,3.2706211937277203,2.98722275622805,3.0206211937277203,0.30621438213910745,0.11525246064619157,0.5442809887021942,0,,0.0,none,P479,1
E0038806,N0039053,N0039054,lateral,36.14326218344669,draft,provisional,s5c_flows,15.1169,20.384,0.002917,3.6221,held,0.636657,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6151209937723,329.4344046828551,3.2706211937277203,3.8408638718324255,3.0206211937277203,3.5908638718324255,0.32138608770748683,0.1238552926380522,1.8743428110233407,0,,0.0,none,P479,1
E0038807,N0039054,N0038897,lateral,85.03615064309386,draft,provisional,s5c_flows,15.1169,20.384,0.003218,3.6221,held,0.636959,0.3861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.4344046828551,329.00922392963963,3.8408638718324255,4.7044906699697435,3.5908638718324255,4.4544906699697435,0.3214339663986394,0.12388289858744325,4.409207879503355,0,,0.0,none,P479,1
E0038808,N0039055,N0039056,lateral,70.00000000008566,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.38466186523436,332.03466186523394,1.5500000000000114,2.112493896484807,1.3000000000000114,1.862493896484807,0.2574568165029687,0.08951681879880405,4.531504282989694,0,,0.0,none,P479,1
E0038809,N0039056,N0039057,lateral,70.00000000004636,draft,provisional,s5c_flows,16.1967,21.84,0.000583,3.6221,held,0.679591,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.03466186523394,331.6846618652337,2.112493896484807,2.312011718750682,1.862493896484807,2.062011718750682,0.3280345062276415,0.1277164324580367,3.556536414671644,0,,0.0,none,P479,1
E0038810,N0039057,N0039058,lateral,69.99999999984983,draft,provisional,s5c_flows,24.1586,32.576,0.001167,3.6221,held,1.013958,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6846618652337,331.33466186523447,2.312011718750682,2.481561279296784,2.062011718750682,2.231561279296784,0.37152149661456396,0.1543856488630489,3.1402400057473003,0,,0.0,none,P479,1
E0038811,N0039058,N0038897,lateral,8.614751331221361,draft,provisional,s5c_flows,27.398,36.944,0.00175,3.6221,held,1.150343,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.33466186523447,331.29158810857837,2.481561279296784,2.4221264910310083,2.231561279296784,2.1721264910310083,0.3862480452136381,0.1639921198893614,0.3717279365757673,0,,0.0,none,P479,1
E0038812,N0039059,N0039060,trunk main,82.53546557232343,main_pipe,drafted,s5c_flows,6499.3632,8487.178,1.958205,2.1129,merrimack,160.902729,234.9847,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,411.72346187479894,411.59965867644047,11.741076699419807,11.65156202668453,10.891076699419807,10.80156202668453,0.8965425841268073,0.38674720228881865,1.5343287839604651,0,,0.0,none,P411,1
E0038813,N0039060,N0039061,trunk main,12.399498773454345,main_pipe,drafted,s5c_flows,6499.3632,8487.178,1.958893,2.1129,merrimack,160.903417,235.0672,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,411.59965867644047,411.5562604307334,11.65156202668453,11.737990057547847,10.80156202668453,10.887990057547848,1.2238723912479905,0.30788635493220406,0.16885609510332605,0,,0.0,none,P399,1
E0038814,N0039061,N0039062,trunk main,6.090768172534681,main_pipe,drafted,s5c_flows,6499.3632,8487.178,1.958997,2.1129,merrimack,160.90352,235.0796,0.0,0.0,,800,GRP,0.7,0.085,table11,minimum,velocity,1.0,411.5562604307334,411.5136250535257,11.737990057547847,11.849961372255564,10.887990057547848,10.999961372255564,1.5735713577566517,0.25715457084104554,0.06451108961483569,0,,0.0,none,P399,1
E0038815,N0039062,N0039063,trunk main,6.017023926999256,main_pipe,drafted,s5c_flows,6499.3632,8487.178,1.959047,2.1129,merrimack,160.903571,235.0857,0.0,0.0,,800,GRP,0.7,0.085,table11,minimum,velocity,1.0,411.5136250535257,411.4715058860367,11.849961372255564,11.972494358103916,10.999961372255564,11.122494358103916,1.5735714978588933,0.2571546125007097,0.06373001306461576,0,,0.0,none,P399,1
E0038816,N0039063,N0038900,trunk main,12.227976693156991,main_pipe,drafted,s5c_flows,6499.3632,8487.178,1.959098,2.1129,merrimack,160.903621,235.0917,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,411.4715058860367,411.42870796761065,11.972494358103916,12.216067423014351,11.122494358103916,11.366067423014352,1.2238728174030604,0.3078865595542737,0.1665202532931972,0,,0.0,none,P399,1
E0038817,N0039064,N0039065,main,49.99986703193326,draft,drafted,s5c_flows,44.5528,72.906,0.009424,3.6221,held,1.877191,1.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.73334080079337,422.4833414656337,3.9934048046753787,3.986537684756911,3.7434048046753787,3.736537684756911,0.44826756608588847,0.20789610512105755,1.8590038188023195,0,,0.0,none,P399,1
E0038818,N0039065,N0039066,main,50.000000000006004,draft,drafted,s5c_flows,44.5528,72.906,0.009841,3.6221,held,1.877608,1.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4833414656337,422.23334146563366,3.986537684756911,3.946376551944468,3.736537684756911,3.696376551944468,0.44829750736210416,0.20791872499802283,1.8588846015160276,0,,0.0,none,P399,1
E0038819,N0039066,N0039067,main,18.18466482897142,draft,drafted,s5c_flows,44.5528,72.906,0.010258,3.6221,held,1.878025,1.2309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.23334146563366,422.1424181414888,3.946376551944468,3.902686838979946,3.696376551944468,3.652686838979946,0.4483274436647411,0.2079413425622914,0.6760187256708848,0,,0.0,none,P399,1
E0038820,N0039067,N0039068,main,49.99999999992081,draft,drafted,s5c_flows,45.6326,74.362,0.010409,3.6221,held,1.923443,1.2491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1424181414888,421.8924181414892,3.902686838979946,3.817085032338923,3.652686838979946,3.567085032338923,0.45155862528192553,0.21039109193809996,1.845459895294285,0,,0.0,none,P399,1
E0038821,N0039068,N0039069,main,50.00000000021965,draft,drafted,s5c_flows,47.7921,77.274,0.010826,3.6221,held,2.014394,1.2991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8924181414892,421.6424181414881,3.817085032338923,3.853828196402503,3.567085032338923,3.603828196402503,0.4578610836458537,0.21521834209061425,1.8200571376395045,0,,0.0,none,P399,1
E0038822,N0039069,N0039070,main,6.980180398266101,draft,drafted,s5c_flows,47.7921,77.274,0.011243,3.6221,held,2.014811,1.3491,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.6424181414881,421.60053705909854,3.853828196402503,3.881762745588958,3.603828196402503,3.631762745588958,0.48842859419612245,0.20571609495152593,0.23818494935287976,0,,0.0,none,P399,1
E0038823,N0039070,N0039071,main,4.000000000164342,draft,drafted,s5c_flows,47.7921,77.274,0.011301,3.6221,held,2.014869,1.3561,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,421.60053705909854,421.5605370590969,3.881762745588958,3.8884680678562518,3.631762745588958,3.6384680678562518,0.584836785171835,0.18142633382662693,0.11399191767634434,0,,0.0,none,P399,1
E0038824,N0039071,N0039072,main,5.854344562262297,draft,drafted,s5c_flows,47.7921,77.274,0.011334,3.6221,held,2.014903,1.3601,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.5605370590969,421.51955664716104,3.8884680678562518,3.833501214167086,3.6384680678562518,3.583501214167086,0.5157801129468005,0.19803190533988685,0.18917443096745043,0,,0.0,none,P399,1
E0038825,N0039072,N0039073,main,4.890386075586993,draft,drafted,s5c_flows,47.7921,77.274,0.011383,3.6221,held,2.014951,1.3659,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,421.51955664716104,421.47798836551857,3.833501214167086,3.78843009151268,3.583501214167086,3.53843009151268,0.5523345662512311,0.18879778902196748,0.147567144215347,0,,0.0,none,P399,1
E0038826,N0039073,N0039074,main,59.998191708297014,draft,drafted,s5c_flows,49.9517,80.186,0.011424,3.6221,held,2.105526,1.3708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.47798836551857,421.1779974069771,3.78843009151268,3.526653471929137,3.53843009151268,3.276653471929137,0.46396531833846866,0.21995639285702911,2.155268556248981,0,,0.0,none,P399,1
E0038827,N0039074,N0039075,main,59.99906294030236,draft,drafted,s5c_flows,55.3506,87.466,0.011924,3.6221,held,2.332362,1.4308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1779974069771,420.8780020922756,3.526653471929137,3.508350446786892,3.276653471929137,3.258350446786892,0.4783383391652899,0.23136221444635413,2.0905378065311795,0,,0.0,none,P399,1
E0038828,N0039075,N0039076,main,59.99999999993506,draft,drafted,s5c_flows,62.9091,97.658,0.012424,3.6221,held,2.649733,1.4908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8780020922756,420.57800209227594,3.508350446786892,3.2660530835053123,3.258350446786892,3.0160530835053123,0.4967664488764446,0.24651892824994587,2.0130183957887158,0,,0.0,none,P399,1
E0038829,N0039076,N0038900,main,17.50441233573746,draft,drafted,s5c_flows,69.3878,106.394,0.012924,3.6597,merrimack,2.95206,1.5508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.57800209227594,420.49048003059727,3.2660530835053123,3.1542953600277315,3.0160530835053123,2.9042953600277315,0.5128139882422966,0.2602314607175398,0.5689006389930643,0,,0.0,none,P399,1
E0038830,N0039077,N0038903,lateral,31.622776601683793,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.04161376953124,412.8834998865228,1.5500000000000114,1.6489708166021728,1.3000000000000114,1.3989708166021728,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038831,N0039078,N0039079,main,21.93171219946131,auto_link,provisional,s5c_flows,7.7543,10.456,0.009222,3.6221,held,0.3343,1.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.44289548756035,409.333236926563,5.2767090046271505,5.291000133983857,5.0267090046271505,5.041000133983857,0.2619244759675658,0.09175587199898008,1.3955493670738583,0,,0.0,none,P399,1
E0038832,N0039079,N0039080,main,17.204650534085253,auto_link,provisional,s5c_flows,7.7543,10.456,0.009404,3.6221,held,0.334483,1.1285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.333236926563,409.2472136738926,5.291000133983857,5.319894480404287,5.041000133983857,5.069894480404287,0.2619704934409907,0.0917790581156144,1.0945666887964889,0,,0.0,none,P399,1
E0038833,N0039080,N0038903,main,15.264337522473747,auto_link,provisional,s5c_flows,7.7543,10.456,0.009548,3.6221,held,0.334626,1.1457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2472136738926,409.1708919862802,5.319894480404287,5.361578716844804,5.069894480404287,5.111578716844804,0.2620064399786231,0.09179717169944554,0.9709899703050017,0,,0.0,none,P399,1
E0038834,N0039081,N0038908,lateral,9.590294593974823,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,410.5051329554537,410.4092300095139,1.5543763218900608,1.5567428908767056,1.3043763218900608,1.3067428908767056,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038835,N0039082,N0039083,lateral,19.1049731745428,auto_block,provisional,s5c_flows,1.0798,1.456,0.000592,3.6221,held,0.045859,0.071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.832168594518,409.7366437286453,1.7073211515757407,1.9359026580734735,1.4573211515757407,1.6859026580734735,0.13549937552807692,0.03744473489120434,2.3499460298968984,0,,0.0,none,P399,1
E0038836,N0039083,N0038908,lateral,28.071337695236398,auto_block,provisional,s5c_flows,1.0798,1.456,0.000751,3.6221,held,0.046018,0.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7366437286453,409.5962870401691,1.9359026580734735,2.369685860221523,1.6859026580734735,2.119685860221523,0.1356604517915339,0.03750196169473288,3.448725270153768,0,,0.0,none,P399,1
E0038837,N0039084,N0039085,lateral,4.523971247926422,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,414.68590087890624,414.6451851376749,1.5500000000000114,1.6018241396688495,1.3000000000000114,1.3518241396688495,0.0,0.0,0.0,0,,0.0,none,P422,1
E0038838,N0039085,N0038917,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,3.8e-05,3.6221,held,3.8e-05,0.0045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6451851376749,414.5465697230583,1.6018241396688495,1.788513284754174,1.3518241396688495,1.538513284754174,0.006314993954225993,0.0025327950597588134,52.053580906749026,0,,0.0,none,P422,1
E0038839,N0039086,N0039087,sub main,18.867962264113206,auto_block,provisional,s5c_flows,23.0788,31.12,0.041243,3.6221,held,1.008767,4.9492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.66367766207355,404.56933785075296,11.398730785192072,11.644254678543916,11.148730785192072,11.394254678543916,0.37093306443316093,0.15400799403179893,0.8477703065262446,0,,0.0,none,P422,1
E0038840,N0039087,N0039088,sub main,23.706539182259394,auto_block,provisional,s5c_flows,23.0788,31.12,0.041401,3.6221,held,1.008925,4.9681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.56933785075296,404.45080515484165,11.644254678543916,11.756073507267729,11.394254678543916,11.506073507267729,0.3709510072901145,0.1540195027586186,1.065124446641499,0,,0.0,none,P422,1
E0038841,N0039088,N0039089,sub main,23.08679276123039,auto_block,provisional,s5c_flows,23.0788,31.12,0.041598,3.6221,held,1.009122,4.9918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.45080515484165,404.3353711910355,11.756073507267729,11.876115625370744,11.506073507267729,11.626115625370744,0.370973376207725,0.15403385101855022,1.0372169649672756,0,,0.0,none,P422,1
E0038842,N0039089,N0038917,sub main,30.59411708155671,auto_block,provisional,s5c_flows,23.0788,31.12,0.041791,3.6221,held,1.009315,5.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3353711910355,404.1824006056277,11.876115625370744,12.15268240218478,11.626115625370744,11.90268240218478,0.3709952878435571,0.1540479066213341,1.3744162475031114,0,,0.0,none,P422,1
E0038843,N0039090,N0038923,lateral,32.7566787083184,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,403.6672364177248,403.40518298805824,1.550811677978345,1.5548389845980068,1.300811677978345,1.3048389845980068,0.20039802158261766,0.04547032688620298,2.7243015715779637,0,,0.0,none,P381,1
E0038844,N0039091,N0039092,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.7099568430053,403.6361327277041,1.5503275808228523,1.57254647151467,1.3003275808228523,1.32254647151467,0.13489621704043256,0.037230723305707175,1.8242200540246838,0,,0.0,none,P381,1
E0038845,N0039092,N0038923,lateral,23.853720883753127,auto_block,provisional,s5c_flows,1.0798,1.456,0.000123,3.6221,held,0.04539,0.0148,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,403.6361327277041,403.40952237930844,1.57254647151467,1.5504995933478085,1.32254647151467,1.3004995933478085,0.16789799719926438,0.032201510508869075,2.3678782437016506,0,,0.0,none,P381,1
E0038846,N0039093,N0039094,sub main,60.00000000004581,auto_block,provisional,s5c_flows,189.0355,242.49,0.030979,3.2418,merrimack,7.123715,3.7175,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.7370034945214,398.4070034945211,9.400447677353611,8.55710783360388,9.150447677353611,8.30710783360388,0.6814356662768704,0.4017031056682062,1.4674899619863147,0,,0.0,none,P381,1
E0038847,N0039094,N0039095,sub main,60.000000000045354,auto_block,provisional,s5c_flows,193.3546,248.314,0.031479,3.2329,merrimack,7.266467,3.7775,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.4070034945211,398.07700349452085,8.55710783360388,8.156364425401023,8.30710783360388,7.906364425401023,0.6851056669736924,0.4060849622008007,1.459628854652512,0,,0.0,none,P381,1
E0038848,N0039095,N0039096,sub main,9.003875910673624,auto_block,provisional,s5c_flows,196.594,252.682,0.031979,3.2264,merrimack,7.373404,3.8375,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.07700349452085,398.02748217701213,8.156364425401023,8.147658203847243,7.906364425401023,7.897658203847243,0.6878136013332148,0.40935044809870724,0.21817625912071417,0,,0.0,none,P381,1
E0038849,N0039096,N0038926,sub main,40.049968789001575,auto_block,provisional,s5c_flows,200.2368,257.594,0.032054,3.2193,merrimack,7.492919,3.8465,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.02748217701213,397.80720734867265,8.147658203847243,8.011976000936727,7.897658203847243,7.761976000936727,0.6907992814398259,0.4129834131777185,0.9662712422419296,0,,0.0,none,P381,1
E0038850,N0039097,N0039098,lateral,15.524174696260024,auto_block,provisional,s5c_flows,6.0773,10.324,0.0,3.6221,held,0.254774,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.09496222674574,404.01734135326444,1.5530175095823893,1.7950976115793082,1.3030175095823893,1.5450976115793082,0.23995755927505635,0.08097440048232588,1.0782583625177036,0,,0.0,none,P381,1
E0038851,N0039098,N0039099,lateral,13.416407864998739,auto_block,provisional,s5c_flows,7.157,11.78,0.000129,3.6221,held,0.300171,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.01734135326444,403.95025931393945,1.7950976115793082,1.7468842407480452,1.5450976115793082,1.4968842407480452,0.2530094643165454,0.08731148607527436,0.8837882739051209,0,,0.0,none,P381,1
E0038852,N0039099,N0038926,lateral,20.024984394500787,auto_block,provisional,s5c_flows,8.2368,13.236,0.000241,3.6221,held,0.34555,0.0289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.95025931393945,403.85013439196695,1.7468842407480452,1.9690489576424284,1.4968842407480452,1.7190489576424284,0.2647207118621244,0.09316935132356494,1.2607617196276455,0,,0.0,none,P381,1
E0038853,N0039100,N0038931,lateral,10.000000000000512,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,403.27537841796874,403.20037841796875,1.5500000000000114,1.55438232421875,1.3000000000000114,1.30438232421875,0.0,0.0,0.0,0,,0.0,none,P381,1
E0038854,N0039101,N0039102,lateral,13.928582833737705,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.11000366210936,403.04036074794067,1.5500000000000114,1.6574847110437076,1.3000000000000114,1.4074847110437076,0.0,0.0,0.0,0,,0.0,none,P381,1
E0038855,N0039102,N0038931,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.04036074794067,402.9692973959229,1.6574847110437076,1.785463346264578,1.4074847110437076,1.535463346264578,0.011827210302980451,0.0035085552039839374,20.028209018952268,0,,0.0,none,P381,1
E0038856,N0039103,N0039104,lateral,14.918719175846315,auto_link,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.6162057423007,403.54161214642147,1.5500540233243214,1.5890030879535288,1.3000540233243214,1.3390030879535288,0.18070377529853082,0.05471388411081132,1.3759829820194143,0,,0.0,none,P381,1
E0038857,N0039104,N0038932,lateral,13.696558403352618,auto_link,provisional,s5c_flows,3.6428,4.912,0.000124,3.6221,held,0.152839,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.54161214642147,403.4731293544047,1.5890030879535288,1.7270964756734202,1.3390030879535288,1.4770964756734202,0.20307663068275714,0.06414780603437456,1.12408785108228,0,,0.0,none,P381,1
E0038858,N0039105,N0039106,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3856994628906,400.2733384376194,1.5500000000000114,2.7480238670681274,1.3000000000000114,2.4980238670681274,0.11845872128933585,0.03156792542268341,3.1617490618463044,0,,0.0,none,P402,1
E0038859,N0039106,N0038935,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.7416,1.0,0.000187,3.6221,held,0.031277,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2733384376194,400.16356594561887,2.7480238670681274,7.8769003629748795,2.4980238670681274,7.6269003629748795,0.11870641464882399,0.03165081333874262,3.0824644797067067,0,,0.0,none,P402,1
E0038860,N0039107,N0038936,lateral,9.735511967018613,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,406.78786010742186,406.4422494325927,1.5500000000000114,1.5545462217041859,1.3000000000000114,1.3045462217041859,0.2608496540224263,0.023921848742571944,0.6220385202032643,0,,0.0,none,P381,1
E0038861,N0039108,N0039109,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,403.39360272979985,403.3475050075134,1.5500923385595229,1.584135617486595,1.3000923385595229,1.334135617486595,0.17065230391004918,0.050665805354795285,0.9004219150138663,0,,0.0,none,P381,1
E0038862,N0039109,N0039110,lateral,70.00000000006622,auto_block,provisional,s5c_flows,4.3191,5.824,7.7e-05,3.6221,held,0.181146,0.0092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3475050075134,402.9975050075131,1.584135617486595,2.502769650690027,1.334135617486595,2.252769650690027,0.21473054716579246,0.06929305783573567,5.433165807410682,0,,0.0,none,P381,1
E0038863,N0039110,N0039111,lateral,70.00000000006622,auto_block,provisional,s5c_flows,9.718,13.104,0.00066,3.6221,held,0.408065,0.0792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.9975050075131,402.6475050075128,2.502769650690027,3.278611935846584,2.252769650690027,3.028611935846584,0.2791785996708386,0.10062701463581433,4.178925849056165,0,,0.0,none,P381,1
E0038864,N0039111,N0039112,lateral,10.780455542698812,auto_block,provisional,s5c_flows,12.9574,17.472,0.001243,3.6221,held,0.54445,0.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.6475050075128,402.5936027297993,3.278611935846584,3.3834480514507277,3.028611935846584,3.1334480514507277,0.30593251110447817,0.11509534726047235,0.5873003114194036,0,,0.0,none,P381,1
E0038865,N0039112,N0039113,lateral,54.40482658042436,auto_block,provisional,s5c_flows,16.1967,21.84,0.001333,3.6221,held,0.680341,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5936027297993,402.32157859689715,3.3834480514507277,3.0114597331809705,3.1334480514507277,2.7614597331809705,0.32814791578227676,0.12778278326615872,2.7632267829955017,0,,0.0,none,P381,1
E0038866,N0039113,N0039114,lateral,16.0312195418814,auto_block,provisional,s5c_flows,18.3563,24.752,0.001787,3.6221,held,0.771329,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.32157859689715,402.24142249918776,3.0114597331809705,3.022859727374737,2.7614597331809705,2.772859727374737,0.341283075265582,0.13557908517761502,0.7828896647065448,0,,0.0,none,P381,1
E0038867,N0039114,N0039115,lateral,11.704699910719626,auto_block,provisional,s5c_flows,19.4361,26.208,0.00192,3.6221,held,0.81673,0.2304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.24142249918776,402.1828989996342,3.022859727374737,2.989159105834574,2.772859727374737,2.739159105834574,0.3474207419200309,0.1392985624808178,0.5615045629320258,0,,0.0,none,P381,1
E0038868,N0039115,N0039116,lateral,12.859253966769273,auto_block,provisional,s5c_flows,25.6122,29.194,0.002018,3.6221,held,1.075748,0.2421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1828989996342,402.11860272980033,2.989159105834574,2.9127998580902954,2.739159105834574,2.6627998580902954,0.37836233451888807,0.15881084671687135,0.5664435380933922,0,,0.0,none,P381,1
E0038869,N0039116,N0039117,lateral,12.694610711592002,auto_block,provisional,s5c_flows,25.6122,29.194,0.002125,3.6221,held,1.075855,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.11860272980033,402.05512967624236,2.9127998580902954,2.986465782742016,2.6627998580902954,2.736465782742016,0.3783739284174613,0.15881840115180662,0.5591739528093662,0,,0.0,none,P381,1
E0038870,N0039117,N0039118,lateral,40.36087214122113,auto_block,provisional,s5c_flows,26.692,30.65,0.002231,3.6221,held,1.121228,0.2677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.05512967624236,401.85332531553627,2.986465782742016,3.0698619403231078,2.736465782742016,2.8198619403231078,0.3832160493435152,0.16198972671039374,1.7553575939892159,0,,0.0,none,P381,1
E0038871,N0039118,N0039119,lateral,60.00000000007609,auto_block,provisional,s5c_flows,28.8516,33.562,0.002567,3.6221,held,1.212099,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.85332531553627,401.5533253155359,3.0698619403231078,3.983600953995335,2.8198619403231078,3.733600953995335,0.3924975986192715,0.1681601537634076,2.547786288423341,0,,0.0,none,P381,1
E0038872,N0039119,N0039120,lateral,60.00000000009043,auto_block,provisional,s5c_flows,33.1707,39.386,0.003067,3.6221,held,1.393667,0.3681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5533253155359,401.25332531553545,3.983600953995335,3.9720469989176763,3.733600953995335,3.7220469989176763,0.40960956113949815,0.1798581505135995,2.441349262501574,0,,0.0,none,P381,1
E0038873,N0039120,N0039121,lateral,5.876924016906596,auto_block,provisional,s5c_flows,36.41,43.754,0.003567,3.6221,held,1.529969,0.4281,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,401.25332531553545,401.2121868474171,3.9720469989176763,3.95477482250476,3.7220469989176763,3.70477482250476,0.47442266378223386,0.17328836000900433,0.20645879948954057,0,,0.0,none,P381,1
E0038874,N0039121,N0038932,lateral,11.857306275008655,auto_block,provisional,s5c_flows,37.4898,45.21,0.003616,3.6221,held,1.575285,0.4339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2121868474171,401.15290031604206,3.95477482250476,4.047325514036061,3.70477482250476,3.7973255140360607,0.42515113729619175,0.19085505771253902,0.4648271024439629,0,,0.0,none,P381,1
E0038875,N0039122,N0039123,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,400.75929565429686,400.63560248552835,1.5500000000000114,1.5547356492372728,1.3000000000000114,1.3047356492372728,0.1706728690038949,0.031791294945713394,1.2078972040727713,0,,0.0,none,P402,1
E0038876,N0039123,N0038938,lateral,21.095023109728988,auto_block,provisional,s5c_flows,3.2393,4.368,0.000103,3.6221,held,0.135905,0.0124,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,400.540366078691,400.3610583822583,1.6499720560746027,1.6499584634448183,1.3999720560746027,1.3999584634448183,0.23434467850137486,0.053800225098267346,1.5002846266612384,0,,0.0,none,P402,1
E0038877,N0039124,N0039125,lateral,42.42640687119285,auto_link,provisional,s5c_flows,8.6382,11.648,0.001499,3.6221,held,0.363636,0.1799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5703897611875,399.35825772683154,1.6479024751405973,2.019580407934086,1.3979024751405973,1.769580407934086,0.2690831468497849,0.09539317652352089,2.627837489879247,0,,0.0,none,P402,1
E0038878,N0039125,N0039126,lateral,9.219544457292887,auto_link,provisional,s5c_flows,9.718,13.104,0.001852,3.6221,held,0.409257,0.2223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.35825772683154,399.3121600045451,2.019580407934086,2.108189116548658,1.769580407934086,1.8581891165486581,0.27943839774546586,0.10076332240156119,0.5498853254525864,0,,0.0,none,P402,1
E0038879,N0039126,N0039127,lateral,19.313207915827967,auto_link,provisional,s5c_flows,11.8776,16.016,0.001929,3.6221,held,0.499868,0.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3121600045451,399.21559396496593,2.108189116548658,2.473767607299692,1.8581891165486581,2.223767607299692,0.29777672001168476,0.11059188235129627,1.0809669694276367,0,,0.0,none,P402,1
