EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0038880,N0039127,N0038938,lateral,21.095023109728988,auto_link,provisional,s5c_flows,12.9574,17.472,0.00209,3.6221,held,0.545296,0.2508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.21559396496593,399.1101188494173,2.473767607299692,2.900897996285835,2.223767607299692,2.650897996285835,0.3060825612780169,0.11517897215179171,1.1486564834908617,0,,0.0,none,P402,1
E0038881,N0039128,N0039129,sub main,17.4928556845359,auto_block,provisional,s5c_flows,371.0083,478.832,0.085391,2.9878,merrimack,12.915205,10.2469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.71574470371786,399.6282804252952,3.657210618547765,3.863937592282923,3.407210618547765,3.613937592282923,0.7640865173551101,0.584750548269851,0.38156359014350716,0,,0.0,none,P381,1
E0038882,N0039129,N0039130,sub main,18.027756377319946,auto_block,provisional,s5c_flows,372.0881,480.288,0.085537,2.9867,merrimack,12.948166,10.2644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.6282804252952,399.5381416434086,3.863937592282923,4.053685749169517,3.613937592282923,3.8036857491695173,0.7645241849332036,0.5857082377959204,0.3930060189200125,0,,0.0,none,P381,1
E0038883,N0039130,N0039131,sub main,28.600699292150182,auto_block,provisional,s5c_flows,373.1679,481.744,0.085687,2.9857,merrimack,12.981121,10.2824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.5381416434086,399.39513814694783,4.053685749169517,4.520755407739671,3.8036857491695173,4.270755407739671,0.7649602222390811,0.5866659665632588,0.6231413185649999,0,,0.0,none,P381,1
E0038884,N0039131,N0039132,sub main,27.51363298439521,auto_block,provisional,s5c_flows,374.2477,483.2,0.085925,2.9847,merrimack,13.014152,10.311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.39513814694783,399.25756998202587,4.520755407739671,4.967283533599129,4.270755407739671,4.717283533599129,0.7653957118880581,0.5876261266690757,0.5991156503983475,0,,0.0,none,P381,1
E0038885,N0039132,N0039133,sub main,93.36505566167178,auto_block,provisional,s5c_flows,375.3274,484.656,0.086155,2.9836,merrimack,13.047163,10.3385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,399.25756998202587,398.7907447037175,4.967283533599129,6.0252343001887425,4.717283533599129,5.7752343001887425,0.7658293867770533,0.5885859365031509,2.031894163237258,0,,0.0,none,P381,1
E0038886,N0039133,N0039134,sub main,53.638345659522145,auto_block,provisional,s5c_flows,380.7263,491.936,0.086933,2.9785,merrimack,13.211678,10.4319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,398.7907447037175,398.5225529754199,6.0252343001887425,7.318847171064476,5.7752343001887425,7.068847171064476,0.7679676314122615,0.593373023414222,1.1640756603435527,0,,0.0,none,P381,1
E0038887,N0039134,N0038936,sub main,87.0,auto_block,provisional,s5c_flows,386.1252,499.216,0.08738,2.9734,merrimack,13.375582,10.4856,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,398.5225529754199,398.0875529754199,7.318847171064476,9.909242678876979,7.068847171064476,9.659242678876979,0.7700599792468539,0.5981492970752342,1.8829702089156117,0,,0.0,none,P381,1
E0038888,N0039135,N0039136,lateral,32.984845004941285,auto_block,provisional,s5c_flows,12.9574,17.472,0.002567,3.6221,held,0.545773,0.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.54940535302217,399.38448112799745,3.3415553403372087,3.1132910887994285,3.0915553403372087,2.8632910887994285,0.30616709031285266,0.11522609356156896,1.7955797149434627,0,,0.0,none,P402,1
E0038889,N0039136,N0039137,lateral,40.26164427839479,auto_block,provisional,s5c_flows,12.9574,17.472,0.002842,3.6221,held,0.546048,0.341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.38448112799745,399.1831729066055,3.1132910887994285,3.2565548765976473,2.8632910887994285,3.0065548765976473,0.30621579886628225,0.11525325057103816,2.1913546169867484,0,,0.0,none,P402,1
E0038890,N0039137,N0039138,lateral,13.892443989449804,auto_block,provisional,s5c_flows,12.9574,17.472,0.003178,3.6221,held,0.546384,0.3813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1831729066055,399.11371068665824,3.2565548765976473,3.348600104357388,3.0065548765976473,3.098600104357388,0.3062752879462179,0.11528642215536308,0.7559889493864599,0,,0.0,none,P402,1
E0038891,N0039138,N0039139,lateral,8.06225774829855,auto_block,provisional,s5c_flows,12.9574,17.472,0.003293,3.6221,held,0.5465,0.3952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.11371068665824,399.0733993979167,3.348600104357388,3.3651381997395333,3.098600104357388,3.1151381997395333,0.30629581973931846,0.1152978718652595,0.4386966906241248,0,,0.0,none,P402,1
E0038892,N0039139,N0039140,lateral,56.568542494923804,auto_block,provisional,s5c_flows,12.9574,17.472,0.00336,3.6221,held,0.546567,0.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.0733993979167,398.7905566854421,3.3651381997395333,3.586732132917291,3.1151381997395333,3.336732132917291,0.30630767719329505,0.11530448450239175,3.0779804483552167,0,,0.0,none,P402,1
E0038893,N0039140,N0039141,lateral,14.7648230602334,auto_block,provisional,s5c_flows,12.9574,17.472,0.003832,3.6221,held,0.547038,0.4598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7905566854421,398.7167325701409,3.586732132917291,3.6061739239997337,3.336732132917291,3.3561739239997337,0.3063910038630299,0.1153509588422765,0.8031579949626456,0,,0.0,none,P402,1
E0038894,N0039141,N0039142,lateral,7.280109889280518,auto_block,provisional,s5c_flows,12.9574,17.472,0.003955,3.6221,held,0.547161,0.4746,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.7167325701409,398.67669196574985,3.6061739239997337,3.6550646260470216,3.3561739239997337,3.4050646260470216,0.31675180544985954,0.11277573596714721,0.3830606889486185,0,,0.0,none,P402,1
E0038895,N0039142,N0039143,lateral,13.892443989449804,auto_block,provisional,s5c_flows,12.9574,17.472,0.004016,3.6221,held,0.547222,0.4819,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.67669196574985,398.6002835238079,3.6550646260470216,5.243710616817111,3.4050646260470216,4.993710616817111,0.316762967965911,0.11278161119469207,0.7309589711333124,0,,0.0,none,P402,1
E0038896,N0039143,N0038935,lateral,31.575306807693888,auto_block,provisional,s5c_flows,12.9574,17.472,0.004131,3.6221,held,0.547338,0.4958,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.6002835238079,398.42661933636555,5.243710616817111,9.613846972228203,4.993710616817111,9.363846972228203,0.3167841925816731,0.11279278284723612,1.6612417089779064,0,,0.0,none,P402,1
E0038897,N0039144,N0038979,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.09124148023653,388.93233899441583,1.5503295646853417,1.6174046579279207,1.3003295646853417,1.3674046579279207,0.0,0.0,0.0,0,,0.0,none,P457,1
E0038898,N0039145,N0039146,lateral,34.0147027033899,auto_link,provisional,s5c_flows,12.9574,17.472,0.001148,3.6221,held,0.544355,0.1378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6662742705049,388.49620075698795,1.963486471682586,1.971542162933929,1.713486471682586,1.721542162933929,0.3059156510400737,0.11508595267404184,1.853163477565592,0,,0.0,none,P457,1
E0038899,N0039146,N0039147,lateral,17.4928556845359,auto_link,provisional,s5c_flows,12.9574,17.472,0.001432,3.6221,held,0.544638,0.1718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.49620075698795,388.4087364785653,1.971542162933929,2.226822603465962,1.721542162933929,1.976822603465962,0.30596587005578996,0.11511393622016483,0.952876197234365,0,,0.0,none,P457,1
E0038900,N0039147,N0038979,lateral,19.72308292331602,auto_link,provisional,s5c_flows,12.9574,17.472,0.001578,3.6221,held,0.544784,0.1893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4087364785653,388.3101210639487,2.226822603465962,2.2396225883950365,1.976822603465962,1.9896225883950365,0.305991770769002,0.11512837009865415,1.0742708795593332,0,,0.0,none,P457,1
E0038901,N0039148,N0039149,lateral,70.00000000001276,auto_block,provisional,s5c_flows,1.0798,1.456,0.001592,3.6221,held,0.046859,0.191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.20536424861564,383.85536424861556,3.5538520599781123,4.374463632243817,3.3038520599781123,4.124463632243817,0.13650607386520677,0.03780290394884553,8.54662824614608,0,,0.0,none,P457,1
E0038902,N0039149,N0039150,lateral,41.46299834472942,auto_block,provisional,s5c_flows,1.0798,1.456,0.002175,3.6221,held,0.047442,0.261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.85536424861556,383.6480492568919,4.374463632243817,3.846915342717466,4.124463632243817,3.596915342717466,0.1370861182726173,0.03800982840907938,5.040991612570834,0,,0.0,none,P457,1
E0038903,N0039150,N0039151,lateral,28.537001655383996,auto_block,provisional,s5c_flows,1.0798,1.456,0.002521,3.6221,held,0.047788,0.3025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6480492568919,383.50536424861497,3.846915342717466,4.000861337322533,3.596915342717466,3.750861337322533,0.13742802915336458,0.03813199057842623,3.460841992615854,0,,0.0,none,P457,1
E0038904,N0039151,N0039152,lateral,75.58312127961834,auto_block,provisional,s5c_flows,1.0798,1.456,0.002759,3.6221,held,0.048026,0.331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.50536424861497,383.12744864221685,4.000861337322533,5.193748867548777,3.750861337322533,4.943748867548777,0.13766222053577384,0.03821574634404043,9.150794481527921,0,,0.0,none,P457,1
E0038905,N0039152,N0039153,lateral,17.69180601295413,auto_block,provisional,s5c_flows,1.0798,1.456,0.003388,3.6221,held,0.048656,0.4066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.12744864221685,383.0389896121521,5.193748867548777,5.405224255035421,4.943748867548777,5.155224255035421,0.13827827599016845,0.0384363854394518,2.132391595410115,0,,0.0,none,P457,1
E0038906,N0039153,N0039154,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.003536,3.6221,held,0.048803,0.4243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.0389896121521,382.9535495746989,5.405224255035421,5.676729966316714,5.155224255035421,5.426729966316714,0.13842122486684233,0.03848764736681634,2.05748883610796,0,,0.0,none,P457,1
E0038907,N0039154,N0039155,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.003678,3.6221,held,0.048945,0.4414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9535495746989,382.88628145446353,5.676729966316714,5.8895669342083465,5.426729966316714,5.6395669342083465,0.13855902806522813,0.038537087228842554,1.618278293246047,0,,0.0,none,P457,1
E0038908,N0039155,N0039156,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.00379,3.6221,held,0.049058,0.4548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.88628145446353,382.7940860098906,5.8895669342083465,5.943249195187548,5.6395669342083465,5.693249195187548,0.13866849023263342,0.03857637535880207,2.216207503672,0,,0.0,none,P457,1
E0038909,N0039156,N0039157,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.003944,3.6221,held,0.049211,0.4733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7940860098906,382.7268178896552,5.943249195187548,6.0607797665948056,5.693249195187548,5.8107797665948056,0.13881642154510665,0.038629493642144325,1.6152776808064364,0,,0.0,none,P457,1
E0038910,N0039157,N0039158,lateral,21.37755832643195,auto_block,provisional,s5c_flows,1.0798,1.456,0.004056,3.6221,held,0.049323,0.4867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7268178896552,382.619930098023,6.0607797665948056,6.063511064086356,5.8107797665948056,5.813511064086356,0.13892450888706004,0.03866832157463032,2.5646492589980445,0,,0.0,none,P457,1
E0038911,N0039158,N0039159,lateral,10.295630140987,auto_block,provisional,s5c_flows,1.0798,1.456,0.004234,3.6221,held,0.049501,0.5081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.619930098023,382.56845194731807,6.063511064086356,6.084288531197558,5.813511064086356,5.834288531197558,0.13909594057454278,0.038729933239821185,1.2336365459289447,0,,0.0,none,P457,1
E0038912,N0039159,N0039160,lateral,23.53720459187964,auto_block,provisional,s5c_flows,1.0798,1.456,0.00432,3.6221,held,0.049587,0.5184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.56845194731807,382.4507659243587,6.084288531197558,6.168008489703823,5.834288531197558,5.918008489703823,0.13917861384402963,0.03875965817184493,2.8185849274056554,0,,0.0,none,P457,1
E0038913,N0039160,N0039161,lateral,69.99999999999676,auto_block,provisional,s5c_flows,1.0798,1.456,0.004516,3.6221,held,0.049783,0.5419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4507659243587,382.1007659243587,6.168008489703823,7.586734075641289,5.918008489703823,7.336734075641289,0.13936666078647744,0.03882730039236457,8.371203414667827,0,,0.0,none,P457,1
E0038914,N0039161,N0039162,lateral,69.99999999999676,auto_block,provisional,s5c_flows,1.0798,1.456,0.0051,3.6221,held,0.050367,0.6119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1007659243587,381.75076592435875,7.586734075641289,8.53295599946938,7.336734075641289,8.28295599946938,0.13992393430227673,0.039028005536849736,8.337863514802768,0,,0.0,none,P457,1
E0038915,N0039162,N0039163,lateral,14.55782124237886,auto_block,provisional,s5c_flows,1.0798,1.456,0.005683,3.6221,held,0.05095,0.6819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.75076592435875,381.6779768181469,8.53295599946938,8.639344959196876,8.28295599946938,8.389344959196876,0.14047579693864562,0.03922712830442329,1.7272039691336951,0,,0.0,none,P457,1
E0038916,N0039163,N0038982,lateral,22.043662965245975,auto_block,provisional,s5c_flows,1.0798,1.456,0.005804,3.6221,held,0.051071,0.6965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.6779768181469,381.56775850332065,8.639344959196876,8.696493205663728,8.389344959196876,8.446493205663728,0.14058978440782452,0.03926830261261624,2.613236689291432,0,,0.0,none,P457,1
E0038917,N0039164,N0038989,lateral,38.07886552931954,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.3152483642422,367.12485403659565,1.5503217041171524,1.853875211451225,1.3003217041171524,1.603875211451225,0.13489621704043256,0.037230723305707175,4.704711316194796,0,,0.0,none,P450,1
E0038918,N0039165,N0038989,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.0006,3.6221,held,0.045867,0.0719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3786390443351,367.27316392878646,1.6535875181648976,1.7055653192604154,1.4035875181648976,1.4555653192604154,0.1355074892399653,0.03744761676594824,2.5945703847621018,0,,0.0,none,P450,1
E0038919,N0039166,N0038995,lateral,6.0,auto_block,provisional,s5c_flows,6.6092,8.912,0.000463,3.6221,held,0.277538,0.0555,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.39438488565844,388.35238488565847,1.6317076436384355,1.6100784932477836,1.3817076436384355,1.3600784932477836,0.27709808728461705,0.0778344954187413,0.36088303957611423,0,,0.0,none,P456,1
E0038920,N0039167,N0038995,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,388.71007080078124,388.4059223995032,1.5500000000000114,1.556540979403053,1.3000000000000114,1.306540979403053,0.0,0.0,0.0,0,,0.0,none,P456,1
E0038921,N0039168,N0039169,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.70666432135266,357.61806409561933,1.5505988622410882,1.7498253086775435,1.3005988622410882,1.4998253086775435,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038922,N0039169,N0039013,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.61806409561933,357.5649133665557,1.7498253086775435,1.797086145163064,1.4998253086775435,1.547086145163064,0.01340257445549913,0.003797391206578654,13.219034706143166,0,,0.0,none,P496,1
E0038923,N0039170,N0039013,lateral,34.438350715445125,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,358.04771728515624,357.8066488301481,1.5500000000000114,1.5553506815706442,1.3000000000000114,1.3053506815706442,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038924,N0039171,N0039172,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.29869384765624,357.23786622235326,1.5500000000000114,1.5807067756936135,1.3000000000000114,1.3307067756936135,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038925,N0039172,N0039173,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.23786622235326,357.1840145742819,1.5807067756936135,1.591681226499361,1.3307067756936135,1.341681226499361,0.010996985761228175,0.0033581228424955645,16.323154132292196,0,,0.0,none,P496,1
E0038926,N0039173,N0039174,lateral,26.019223662515376,auto_block,provisional,s5c_flows,0.0,0.0,0.000191,3.6221,held,0.000191,0.0229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1840145742819,357.0539184559693,1.591681226499361,1.716040040124426,1.341681226499361,1.466040040124426,0.015218808319135588,0.0041358772425882095,28.494591601060435,0,,0.0,none,P496,1
E0038927,N0039174,N0039012,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.000408,3.6221,held,0.000408,0.049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0539184559693,356.917903750882,1.716040040124426,1.765720516696149,1.466040040124426,1.515720516696149,0.021769568185316314,0.005404845617545034,20.826428270496898,0,,0.0,none,P496,1
E0038928,N0039175,N0039012,lateral,9.999999999894268,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.06947631835936,357.0194763183599,1.5500000000000114,1.6641479492182043,1.3000000000000114,1.4141479492182043,0.0,0.0,0.0,0,,0.0,none,P496,1
E0038929,N0039176,N0039177,lateral,50.00000000000994,auto_block,provisional,s5c_flows,15.3939,25.016,0.000437,3.6221,held,0.645787,0.0525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.71743421044135,358.4424342104413,1.670352654793021,1.828531365730555,1.420352654793021,1.578531365730555,0.33373899603248997,0.1218794208240159,2.496961227906291,0,,0.0,none,P496,1
E0038930,N0039177,N0039178,lateral,49.99999999998411,auto_block,provisional,s5c_flows,23.6307,38.252,0.000854,3.6221,held,0.991512,0.1025,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.4424342104413,358.1674342104414,1.828531365730555,2.4677281430742255,1.578531365730555,2.2177281430742255,0.38149771008307143,0.14926541771427243,2.1843730940130923,0,,0.0,none,P496,1
E0038931,N0039178,N0038998,lateral,86.32379591202812,auto_block,provisional,s5c_flows,32.9473,52.944,0.001271,3.6221,held,1.382505,0.1525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.1674342104414,357.69265333292526,2.4677281430742255,2.0161174190278643,2.2177281430742255,1.7661174190278643,0.42255465421327215,0.1750323708570785,3.4048374985853975,0,,0.0,none,P496,1
E0038932,N0039179,N0039180,main,25.019992006393608,auto_block,provisional,s5c_flows,2.1596,2.912,0.00131,3.6221,held,0.091844,0.1572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9917073967682,355.8666074367363,2.518882202841155,2.649841537873101,2.268882202841155,2.399841537873101,0.17147566837008377,0.05099295409358248,2.4318311206301617,0,,0.0,none,P496,1
E0038933,N0039180,N0039015,main,39.11521443121589,auto_block,provisional,s5c_flows,4.3191,5.824,0.001518,3.6221,held,0.182587,0.1822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.8666074367363,355.6710313645802,2.649841537873101,3.2015882643260625,2.399841537873101,2.9515882643260625,0.21528838214013754,0.06954331683322526,3.0281255032884715,0,,0.0,none,P496,1
E0038934,N0039181,N0039182,lateral,12.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.001114,3.6221,held,0.091649,0.1337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.79839116638703,356.73839116638703,2.1900426715035906,2.334545845331718,1.9400426715035906,2.084545845331718,0.17135362878550026,0.05094441373354383,1.167176916050953,0,,0.0,none,P496,1
E0038935,N0039182,N0039183,lateral,73.17103251970687,auto_block,provisional,s5c_flows,3.2393,4.368,0.001214,3.6221,held,0.137016,0.1457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.73839116638703,356.3725360037885,2.334545845331718,2.5707318184770998,2.084545845331718,2.3207318184770998,0.19588522967978747,0.061051764906073364,6.225672097152599,0,,0.0,none,P496,1
E0038936,N0039183,N0039015,lateral,11.180339887498949,auto_block,provisional,s5c_flows,5.3989,7.28,0.001824,3.6221,held,0.22816,0.2189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.3725360037885,356.31663430435106,2.5707318184770998,2.555985324555195,2.3207318184770998,2.305985324555195,0.2315198450625393,0.07698436655310356,0.8048510833904872,0,,0.0,none,P496,1
E0038937,N0039184,N0039185,lateral,20.566787550599383,auto_block,provisional,s5c_flows,26.9945,36.4,0.003839,3.6221,held,1.135519,0.4607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4825296800849,357.3796957423319,3.1048421460869804,2.983921201027499,2.8548421460869804,2.733921201027499,0.3847114110427469,0.1629756905220348,0.89100500445489,0,,0.0,none,P496,1
E0038938,N0039185,N0039186,lateral,48.02082881417188,auto_block,provisional,s5c_flows,28.0743,37.856,0.00401,3.6221,held,1.180957,0.4812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3796957423319,357.139591598261,2.983921201027499,3.0092121126764937,2.733921201027499,2.7592121126764937,0.38937607381379086,0.1660714273865876,2.0554605193477045,0,,0.0,none,P496,1
E0038939,N0039186,N0039187,lateral,10.44030650891055,auto_block,provisional,s5c_flows,29.1541,39.312,0.004411,3.6221,held,1.226625,0.5293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.139591598261,357.0873900657165,3.0092121126764937,2.945843576861648,2.7592121126764937,2.695843576861648,0.39393350661183046,0.16912560544632166,0.44171187665257833,0,,0.0,none,P496,1
E0038940,N0039187,N0039188,lateral,10.770329614269007,auto_block,provisional,s5c_flows,30.2339,40.768,0.004498,3.6221,held,1.271979,0.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0873900657165,357.0335384176451,2.945843576861648,2.8642276956361457,2.695843576861648,2.6142276956361457,0.39833786028110235,0.17210525133757765,0.4506362850984719,0,,0.0,none,P496,1
E0038941,N0039188,N0038998,lateral,53.41762889633781,auto_block,provisional,s5c_flows,32.3934,43.68,0.004587,3.6221,held,1.362603,0.5505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0335384176451,356.7664502731634,2.8642276956361457,2.942320478789725,2.6142276956361457,2.692320478789725,0.40680337608848427,0.1779107268949715,2.1885113724948897,0,,0.0,none,P496,1
E0038942,N0039189,N0039190,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.950725249182,341.8477689477722,1.5509227000367218,1.756051853009069,1.3009227000367218,1.506051853009069,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038943,N0039190,N0039191,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8477689477722,341.805342540901,1.756051853009069,1.9031230352708803,1.506051853009069,1.6531230352708803,0.014451224648068162,0.003992110023325807,9.78611568786419,0,,0.0,none,P430,1
E0038944,N0039191,N0039021,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.805342540901,341.724719963418,1.9031230352708803,1.8931694408788644,1.6531230352708803,1.6431694408788644,0.01706828674002048,0.004486558450177841,15.745102542316587,0,,0.0,none,P430,1
E0038945,N0039192,N0039193,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.9298889160156,342.88865785975946,1.5500000000000114,1.590193458599913,1.3000000000000114,1.340193458599913,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038946,N0039193,N0039194,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,3.4e-05,3.6221,held,3.4e-05,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.88865785975946,342.7967339782052,1.590193458599913,1.652179596013525,1.340193458599913,1.402179596013525,0.005898365752775962,0.0024612262062051193,51.94878570728896,0,,0.0,none,P430,1
E0038947,N0039194,N0039195,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.000188,3.6221,held,0.000188,0.0225,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,342.7967339782052,342.75648475461026,1.652179596013525,1.6754610461709945,1.402179596013525,1.4254610461709945,0.016012507479477734,0.003955935096775359,6.982254279554978,0,,0.0,none,P430,1
E0038948,N0039195,N0039196,lateral,37.48332962798263,auto_block,provisional,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0292,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,342.75648475461026,342.51284311202835,1.6754610461709945,1.5550584992997756,1.4254610461709945,1.3050584992997756,0.018610994591071243,0.004246520815577387,33.567371018746734,0,,0.0,none,P430,1
E0038949,N0039196,N0039021,lateral,25.709920264364882,auto_block,provisional,s5c_flows,5.0964,1.53,0.000556,3.6221,held,0.214209,0.0667,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,342.49906882169097,342.04914521706456,1.568832789637156,1.568744187232312,1.318832789637156,1.318744187232312,0.3485321420295086,0.05594836087477276,1.229438032824155,0,,0.0,none,P430,1
E0038950,N0039197,N0039198,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,341.8389887472202,340.8723450693326,1.84658864535794,1.8503111806674042,1.59658864535794,1.6003111806674042,0.0,0.0,0.0,0,,0.0,none,P430,1
E0038951,N0039198,N0039022,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8723450693326,340.7973450693326,1.8503111806674042,1.7725096669955178,1.6003111806674042,1.5225096669955178,0.015603829783360798,0.004208384159771067,16.021707713486368,0,,0.0,none,P430,1
E0038952,N0039199,N0039200,main,21.400934559032695,auto_block,provisional,s5c_flows,11.2725,4.516,0.00747,3.6221,held,0.480043,0.8964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3599006141206,340.25289594132545,2.3366325890044095,2.5554231504714267,2.0866325890044095,2.3054231504714267,0.29398159537244595,0.10852419770478075,1.2132808592955058,0,,0.0,none,P430,1
E0038953,N0039200,N0039201,main,13.0,auto_block,provisional,s5c_flows,11.2725,4.516,0.007648,3.6221,held,0.480222,0.9178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.25289594132545,340.18789594132545,2.5554231504714267,2.6494453672682994,2.3054231504714267,2.3994453672682994,0.2940163596848701,0.10854305812179163,0.7369204451714603,0,,0.0,none,P430,1
E0038954,N0039201,N0039202,main,15.556349186104045,auto_block,provisional,s5c_flows,11.2725,4.516,0.007757,3.6221,held,0.48033,0.9308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.18789594132545,340.11011419539494,2.6494453672682994,2.8562554335113077,2.3994453672682994,2.6062554335113077,0.2940373303097132,0.10855443587006627,0.8817672441862143,0,,0.0,none,P430,1
E0038955,N0039202,N0039203,main,21.587033144922902,auto_block,provisional,s5c_flows,16.3689,6.046,0.007886,3.6221,held,0.694113,0.9463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.11011419539494,340.00217902967034,2.8562554335113077,2.6166259019702807,2.6062554335113077,2.3666259019702807,0.330214547221626,0.12899474835309838,1.0895458385340102,0,,0.0,none,P430,1
E0038956,N0039203,N0039022,main,10.0,auto_block,provisional,s5c_flows,16.3689,6.046,0.008066,3.6221,held,0.694293,0.9679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.00217902967034,339.95217902967033,2.6166259019702807,2.617675706657792,2.3666259019702807,2.367675706657792,0.3302413612033369,0.12901050909442363,0.5046813823058532,0,,0.0,none,P430,1
E0038957,N0039204,N0039027,sub main,41.49710648840746,draft,drafted,s5c_flows,981.9649,1313.068,0.182997,2.6558,merrimack,30.367533,21.9597,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.1333589900704,341.0088676706052,11.232424701335844,11.390546391894816,10.867424701335844,11.025546391894816,0.7799386841347847,0.5503679709786897,0.8867600178605014,0,,0.0,none,P495,1
E0038958,N0039205,N0039206,lateral,24.473529546915508,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.12440795898436,350.0020403112498,1.5500000000000114,2.087467745390825,1.3000000000000114,1.8374677453908248,0.13489621704043256,0.037230723305707175,3.0237479453778944,0,,0.0,none,P495,1
E0038959,N0039206,N0039027,lateral,83.36584158827263,draft,provisional,s5c_flows,4.0462,5.456,0.000204,3.6221,held,0.169832,0.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0020403112498,349.58521110330844,2.087467745390825,2.8142029591915616,1.8374677453908248,2.5642029591915616,0.21023816963749614,0.06729089703143384,6.608841275271791,0,,0.0,none,P495,1
E0038960,N0039207,N0039208,lateral,48.94863812077256,auto_road,derived,s5c_flows,1.4832,2.0,0.005972,3.6221,held,0.068152,0.7167,48.949,0.0,W11a-XG02930,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5309222143962,347.28617902379233,2.1267315941975653,2.1975551070670463,1.8767315941975653,1.9475551070670463,0.1550878904764547,0.04463147904993428,5.260311639031966,0,,0.0,none,P495,1
E0038961,N0039208,N0039029,lateral,40.0974479718143,auto_road,derived,s5c_flows,1.4832,2.0,0.00638,3.6221,held,0.06856,0.7656,40.097,0.0,W11a-XG02931,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.28617902379233,347.08569178393327,2.1975551070670463,2.359681751222979,1.9475551070670463,2.109681751222979,0.15540145159278151,0.04475022814749327,4.30041542521396,0,,0.0,none,P495,1
E0038962,N0039209,N0039210,lateral,55.536316212908496,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,34.523,0.0,W11a-XG02932,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.26039428710936,350.9827127060448,1.5500000000000114,1.961623231455178,1.3000000000000114,1.711623231455178,0.17236266135897502,0.05134627366639491,5.370103147150929,0,,0.0,none,P495,1
E0038963,N0039210,N0039211,lateral,23.277720392436947,auto_road,derived,s5c_flows,4.4496,6.0,0.000463,3.6221,held,0.187003,0.0555,18.622,0.0,W11a-XG02933,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9827127060448,350.86632410408265,1.961623231455178,1.8004849779485994,1.711623231455178,1.5504849779485994,0.21697877982934513,0.07030389007606427,1.7880181962759207,0,,0.0,none,P495,1
E0038964,N0039211,N0039212,lateral,33.70293588433181,auto_road,derived,s5c_flows,4.4496,6.0,0.000657,3.6221,held,0.187197,0.0788,22.979,0.0,W11a-XG02934,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.86632410408265,350.697809424661,1.8004849779485994,1.6716363761202615,1.5504849779485994,1.4216363761202615,0.21705239232783657,0.07033708688327092,2.587926316074784,0,,0.0,none,P495,1
E0038965,N0039212,N0039213,lateral,12.190950991328963,auto_road,derived,s5c_flows,5.9329,8.0,0.000938,3.6221,held,0.249658,0.1125,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,350.697809424661,350.5819953902434,1.6716363761202615,1.555455781631622,1.4216363761202615,1.305455781631622,0.297385424193554,0.06906578786768328,0.6832295734504713,0,,0.0,none,P495,1
E0038966,N0039213,N0039214,lateral,21.025064168474483,auto_road,derived,s5c_flows,6.6745,9.0,0.001039,3.6221,held,0.28085,0.1247,9.011,0.0,W11a-XG02935,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,350.5736955138581,349.459367112929,1.5637556580168734,1.5640703870710126,1.3137556580168734,1.3140703870710126,0.5551035787741564,0.04907260348642975,0.6312654962792245,0,,0.0,none,P495,1
E0038967,N0039214,N0039215,lateral,31.590218583344743,auto_road,derived,s5c_flows,6.6745,9.0,0.001214,3.6221,held,0.281025,0.1457,30.086,0.0,W11a-XG02936,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,349.1926062031083,347.47093929031604,1.830831296891688,1.8201678874183358,1.580831296891688,1.5701678874183358,0.560479462060598,0.048775568743387926,0.9393807957209701,0,,0.0,none,P495,1
E0038968,N0039215,N0039029,lateral,66.49164725304945,auto_road,derived,s5c_flows,6.6745,9.0,0.001478,3.6221,held,0.281289,0.1773,66.492,0.0,W11a-XG02937,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.47093929031604,347.13848105405077,1.8201678874183358,2.3068924811054785,1.5701678874183358,2.0568924811054785,0.24776364176460014,0.08474031783843786,4.472787504217632,0,,0.0,none,P495,1
E0038969,N0039216,N0039217,lateral,27.900592423433878,draft,drafted,s5c_flows,12.0081,16.192,0.001639,3.6221,held,0.50505,0.1967,27.901,0.0,W11a-XG02938,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.95060971110183,347.8111067489847,1.8276800838200415,1.8809403701559404,1.5776800838200415,1.6309403701559404,0.29875087787168153,0.11112548091583488,1.5565138319815328,0,,0.0,none,P495,1
E0038970,N0039217,N0039041,lateral,41.5999922018354,draft,drafted,s5c_flows,13.8295,18.648,0.001872,3.6221,held,0.58164,0.2246,40.059,0.0,W11a-XG02939,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8111067489847,347.6031067879755,1.8809403701559404,2.4920470206182586,1.6309403701559404,2.2420470206182586,0.31237641294741253,0.11871181690170138,2.2195440328609046,0,,0.0,none,P495,1
E0038971,N0039218,N0039041,lateral,9.810380217350922,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.81,0.0,W11a-XG02940,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.2940902603878,348.2450383593011,1.5521316634403206,1.850115449292673,1.3021316634403206,1.600115449292673,0.0,0.0,0.0,0,,0.0,none,P495,1
E0038972,N0039219,N0039220,trunk main,31.014925236724828,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.748812,2.133,merrimack,150.134193,209.8574,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,412.4028182114008,412.35629582354574,11.513258448755437,11.501370192079264,10.663258448755437,10.651370192079264,0.8802593866070181,0.3723968687233835,0.5872307963730372,0,,0.0,none,P411,1
E0038973,N0039220,N0039059,trunk main,49.58324628270618,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.74907,2.133,merrimack,150.134451,209.8885,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,412.35629582354574,412.2819209541217,11.501370192079264,11.182617620097062,10.651370192079264,10.332617620097063,0.8802597885830603,0.37239721650439095,0.9387994871097375,0,,0.0,none,P411,1
E0038974,N0039221,N0039222,sub main,14.993205218365752,auto_road,derived,s5c_flows,483.5183,637.302,0.207132,2.8936,merrimack,16.400273,24.8558,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,413.05131587537966,412.9913430545062,9.049361614854718,9.280782189634408,8.749361614854717,8.980782189634407,0.7474134642707891,0.5036410556892614,0.33433536534323766,0,,0.0,none,P411,1
E0038975,N0039222,N0039223,sub main,27.37760761988026,auto_road,derived,s5c_flows,484.5981,638.758,0.207257,2.8928,merrimack,16.43218,24.8708,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,412.9913430545062,412.8818326240267,9.280782189634408,9.662173723629564,8.980782189634407,9.362173723629564,0.7477735160297986,0.5042209514093927,0.6102027559814709,0,,0.0,none,P411,1
E0038976,N0039223,N0039224,sub main,83.89294156671737,auto_road,derived,s5c_flows,485.6779,640.214,0.207485,2.892,merrimack,16.464182,24.8982,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,412.8818326240267,412.5462608577598,9.662173723629564,10.475772833646431,9.362173723629564,10.17577283364643,0.7481338987024991,0.5048024125299833,1.8689377599432015,0,,0.0,none,P411,1
E0038977,N0039224,N0039059,sub main,64.52327515198455,auto_road,derived,s5c_flows,486.7577,641.67,0.208184,2.8912,merrimack,16.496646,24.9821,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,412.5462608577598,412.2881677571519,10.475772833646431,11.176370817066868,10.17577283364643,10.876370817066867,0.7484987276462807,0.5053921048335794,1.436726449197039,0,,0.0,none,P411,1
E0038978,N0039225,N0039226,main,79.99999999991621,draft,drafted,s5c_flows,44.5528,72.906,0.006847,3.6221,held,1.874614,0.8217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.57565417662386,423.1756541766243,3.595946165173018,3.7117054425163474,3.345946165173018,3.4617054425163474,0.4480824228534073,0.2077562661792745,2.9756430186241527,0,,0.0,none,P399,1
E0038979,N0039226,N0039227,main,80.00000000013681,draft,drafted,s5c_flows,44.5528,72.906,0.007514,3.6221,held,1.875281,0.9017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1756541766243,422.7756541766236,3.7117054425163474,3.9734302960326318,3.4617054425163474,3.7234302960326318,0.44813036137412665,0.20779246891157438,2.975324700712401,0,,0.0,none,P399,1
E0038980,N0039227,N0039064,main,6.509750127732143,draft,drafted,s5c_flows,44.5528,72.906,0.008181,3.6221,held,1.875947,0.9817,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.7756541766236,422.73334080079337,3.9734302960326318,3.9934048046753787,3.7234302960326318,3.7434048046753787,0.4917353917513353,0.19477956610956854,0.22063865502092522,0,,0.0,none,P399,1
E0038981,N0039228,N0039229,lateral,70.00000000005846,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6964599609375,424.3464599609372,1.5500000000000114,1.8225463867190683,1.3000000000000114,1.5725463867190683,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038982,N0039229,N0039064,lateral,72.74329155281245,auto_road,derived,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3464599609372,423.98274350317314,1.8225463867190683,2.7440021022956103,1.5725463867190683,2.4940021022956103,0.025530390765142158,0.006166662961199304,47.488039008090894,0,,0.0,none,P399,1
E0038983,N0039230,N0039231,lateral,70.00000000001006,auto_block,provisional,s5c_flows,3.3046,4.456,0.005104,3.6221,held,0.143641,0.6125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.00959912777995,410.6595991277799,4.81107958315755,4.734138665188823,4.56107958315755,4.484138665188823,0.19896377883276534,0.062369762683724045,5.863713855412098,0,,0.0,none,P399,1
E0038984,N0039231,N0039232,lateral,70.00000000001006,auto_block,provisional,s5c_flows,4.7878,6.456,0.005687,3.6221,held,0.206405,0.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.6595991277799,410.3095991277799,4.734138665188823,5.017335686673221,4.484138665188823,4.767335686673221,0.22408869832567238,0.0735394446269961,5.20627178159291,0,,0.0,none,P399,1
E0038985,N0039232,N0039233,lateral,70.00000000001006,auto_block,provisional,s5c_flows,4.7878,6.456,0.006271,3.6221,held,0.206988,0.7525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3095991277799,409.9595991277799,5.017335686673221,5.020045647610743,4.767335686673221,4.770045647610743,0.22429489345048018,0.07363416061324748,5.201485636695563,0,,0.0,none,P399,1
E0038986,N0039233,N0039234,lateral,70.00000000001006,auto_block,provisional,s5c_flows,6.271,8.456,0.006854,3.6221,held,0.269752,0.8225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.9595991277799,409.60959912777986,5.020045647610743,5.204335198392016,4.770045647610743,4.954335198392016,0.24443421374696808,0.08312530662665543,4.772927033342956,0,,0.0,none,P399,1
E0038987,N0039234,N0039078,lateral,33.34072804389935,auto_block,provisional,s5c_flows,6.271,8.456,0.007437,3.6221,held,0.270335,0.8925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.60959912777986,409.44289548756035,5.204335198392016,5.2767090046271505,4.954335198392016,5.0267090046271505,0.2446048587605401,0.08320776380730135,2.2717406495822985,0,,0.0,none,P399,1
E0038988,N0039235,N0039236,lateral,7.810249675906654,auto_block,provisional,s5c_flows,1.4832,2.0,0.001055,3.6221,held,0.063235,0.1266,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,412.9548830763967,412.91192670317923,1.9017453415720524,2.0437922909613917,1.6517453415720524,1.7937922909613917,0.15620761536181152,0.04223410731349894,0.8333193463729218,0,,0.0,none,P399,1
E0038989,N0039236,N0039237,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.4832,2.0,0.00112,3.6221,held,0.0633,0.1344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.91192670317923,412.7889429644167,2.0437922909613917,2.0884984418332806,1.7937922909613917,1.8384984418332806,0.15626212046786986,0.042253383574966136,2.3849541727330767,0,,0.0,none,P399,1
E0038990,N0039237,N0039078,lateral,24.041630560342615,auto_block,provisional,s5c_flows,1.4832,2.0,0.001306,3.6221,held,0.063486,0.1567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.7889429644167,412.6567139963348,2.0884984418332806,2.0628904958526846,1.8384984418332806,1.8128904958526846,0.1564178740913883,0.04230848504707099,2.56168833005791,0,,0.0,none,P399,1
E0038991,N0039238,N0039082,lateral,32.984845004941285,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.04051513671874,409.875590911694,1.5500000000000114,1.6638988343997312,1.3000000000000114,1.4138988343997312,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038992,N0039239,N0039240,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.02223510742186,409.93621185475143,1.5500000000000114,1.6888491804048158,1.3000000000000114,1.4388491804048158,0.0,0.0,0.0,0,,0.0,none,P399,1
E0038993,N0039240,N0039082,lateral,20.808652046684813,auto_block,provisional,s5c_flows,1.0798,1.456,0.000143,3.6221,held,0.045411,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.93621185475143,409.832168594518,1.6888491804048158,1.7073211515757407,1.4388491804048158,1.4573211515757407,0.13504343240301078,0.03728291762103772,2.568143161599725,0,,0.0,none,P399,1
E0038994,N0039241,N0039242,lateral,60.000000000066294,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.01613159179686,413.7161315917965,1.5500000000000114,2.076837158203489,1.3000000000000114,1.8268371582034888,0.0,0.0,0.0,0,,0.0,none,P422,1
E0038995,N0039242,N0039243,lateral,59.99999999982955,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7161315917965,413.41613159179735,2.076837158203489,2.5662902832026475,1.8268371582034888,2.3162902832026475,0.023853542561543952,0.005824040037637895,41.92249421305381,0,,0.0,none,P422,1
E0038996,N0039243,N0039086,lateral,14.983002949104451,auto_block,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.41613159179735,413.34121657705185,2.5662902832026475,2.7211918702137723,2.3162902832026475,2.4711918702137723,0.03219004464431768,0.007573288426822228,7.757575939320375,0,,0.0,none,P422,1
E0038997,N0039244,N0039245,sub main,10.295630140987,auto_block,provisional,s5c_flows,22.3372,30.12,0.039162,3.6221,held,0.975596,4.6995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2374597588065,405.18598160810154,10.763272663068506,10.781273030570333,10.513272663068506,10.531273030570333,0.3671198048330016,0.1515720536198743,0.4674055537842004,0,,0.0,none,P422,1
E0038998,N0039245,N0039246,sub main,48.25971404805462,auto_block,provisional,s5c_flows,22.3372,30.12,0.039248,3.6221,held,0.975682,4.7098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.18598160810154,404.9446830378613,10.781273030570333,11.279926337138704,10.531273030570333,11.029926337138704,0.36712981258365596,0.15157842085713852,2.19085604028493,0,,0.0,none,P422,1
E0038999,N0039246,N0039247,sub main,9.433981132056603,auto_block,provisional,s5c_flows,22.3372,30.12,0.03965,3.6221,held,0.976084,4.758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9446830378613,404.897513132201,11.279926337138704,11.330971975220848,11.029926337138704,11.080971975220848,0.36717658447155654,0.15160818035946838,0.4282218025800884,0,,0.0,none,P422,1
E0039000,N0039247,N0039248,sub main,20.518284528683193,auto_block,provisional,s5c_flows,23.0788,31.12,0.039729,3.6221,held,1.007253,4.7675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.897513132201,404.7949217095576,11.330971975220848,11.311279462317373,11.080971975220848,11.061279462317373,0.37076102690125445,0.153897669693634,0.9223499343216149,0,,0.0,none,P422,1
E0039001,N0039248,N0039086,sub main,26.248809496813376,auto_block,provisional,s5c_flows,23.0788,31.12,0.0399,3.6221,held,1.007424,4.788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7949217095576,404.66367766207355,11.311279462317373,11.398730785192072,11.061279462317373,11.148730785192072,0.3707804672748453,0.1539101344099369,1.179889980439384,0,,0.0,none,P422,1
E0039002,N0039249,N0039093,main,81.05553651663777,auto_block,provisional,s5c_flows,178.2377,227.93,0.029504,3.2649,merrimack,6.764863,3.5405,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.1828089453629,398.7370034945214,8.909445693308953,9.400447677353611,8.659445693308953,9.150447677353611,0.6719185915642444,0.39056596409065303,2.010549530212639,0,,0.0,none,P381,1
E0039003,N0039250,N0039251,lateral,46.95742752749558,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.14342041015624,405.9086332725188,1.5500000000000114,2.4898347450593405,1.3000000000000114,2.2398347450593405,0.17065230391004918,0.050665805354795285,4.586072231040299,0,,0.0,none,P381,1
E0039004,N0039251,N0039093,lateral,49.040799340956916,auto_block,provisional,s5c_flows,5.3989,7.28,0.000391,3.6221,held,0.226727,0.047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9086332725188,405.663429275814,2.4898347450593405,2.4740218960610036,2.2398347450593405,2.2240218960610036,0.23104616078467738,0.07676284680277848,3.537590293241611,0,,0.0,none,P381,1
E0039005,N0039252,N0039124,lateral,9.576832918743793,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.61827392578124,399.5703897611875,1.5500000000000114,1.6479024751405973,1.3000000000000114,1.3979024751405973,0.0,0.0,0.0,0,,0.0,none,P402,1
E0039006,N0039253,N0039254,lateral,10.816653826391969,auto_block,provisional,s5c_flows,4.3191,5.824,0.000622,3.6221,held,0.18169,0.0746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.53220299968353,400.47811973055155,1.630394656566466,1.5924369100734452,1.380394656566466,1.3424369100734452,0.2149415050203986,0.06938765621308621,0.838728489204961,0,,0.0,none,P402,1
E0039007,N0039254,N0039255,lateral,39.84971769034255,auto_block,provisional,s5c_flows,5.3989,7.28,0.000712,3.6221,held,0.227048,0.0854,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,400.47811973055155,399.80067452981575,1.5924369100734452,1.5640715639342488,1.3424369100734452,1.3140715639342488,0.35178668072164604,0.05782545125486391,1.8879679018638926,0,,0.0,none,P402,1
