EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039008,N0039255,N0039124,lateral,45.0111097397076,auto_block,provisional,s5c_flows,6.4787,8.736,0.001044,3.6221,held,0.272647,0.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.80067452981575,399.5756189811172,1.5640715639342488,1.642673255210923,1.3140715639342488,1.392673255210923,0.2452790257109332,0.08353386297626578,3.0584969919628184,0,,0.0,none,P402,1
E0039009,N0039256,N0039257,sub main,50.00000000007053,auto_block,provisional,s5c_flows,368.8487,475.92,0.084414,2.9899,merrimack,12.848561,10.1297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.2589771655853,400.00897716558495,2.447718391055332,2.9529063793369232,2.197718391055332,2.7029063793369232,0.7631968459710508,0.5828148100538544,1.091898292994411,0,,0.0,none,P381,1
E0039010,N0039257,N0039258,sub main,49.99999999992719,auto_block,provisional,s5c_flows,371.0083,478.832,0.084831,2.9878,merrimack,12.914645,10.1797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.00897716558495,399.7589771655853,2.9529063793369232,3.511317023867832,2.7029063793369232,3.261317023867832,0.7640790680661863,0.5847342791369183,1.0906375637814678,0,,0.0,none,P381,1
E0039011,N0039258,N0039128,sub main,7.2054103112361,auto_block,provisional,s5c_flows,371.0083,478.832,0.085248,2.9878,merrimack,12.915061,10.2297,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,399.7589771655853,399.71574470371786,3.511317023867832,3.657210618547765,3.261317023867832,3.407210618547765,0.8200276046033267,0.5518881764768664,0.14644649909319385,0,,0.0,none,P381,1
E0039012,N0039259,N0039128,lateral,10.000000000000355,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.71196856070986,401.66196856070985,1.5500553650713869,1.7109867615557732,1.3000553650713869,1.4609867615557732,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039013,N0039260,N0039135,lateral,14.560219778561036,auto_block,provisional,s5c_flows,1.0798,1.456,0.000578,3.6221,held,0.045845,0.0693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2257655092695,401.1529644103767,1.880099969246146,1.7379962829826923,1.630099969246146,1.4879962829826923,0.1354851741699123,0.03743969096185154,1.7911209187977313,0,,0.0,none,P402,1
E0039014,N0039261,N0039262,lateral,31.25699921617557,auto_block,provisional,s5c_flows,5.3989,7.28,0.000892,3.6221,held,0.227228,0.107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.13507588651817,399.97879089043727,1.949671427934959,2.177184451359608,1.699671427934959,1.927184451359608,0.23121200865328642,0.07684037609394992,2.2531268595025664,0,,0.0,none,P402,1
E0039015,N0039262,N0039263,lateral,18.439088914585774,auto_block,provisional,s5c_flows,7.5585,10.192,0.001152,3.6221,held,0.318023,0.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.97879089043727,399.8865954458643,2.177184451359608,2.389191907651309,1.927184451359608,2.139191907651309,0.25775768028523927,0.08966685728586718,1.1922754279769503,0,,0.0,none,P402,1
E0039016,N0039263,N0039264,lateral,30.528675044947494,auto_block,provisional,s5c_flows,9.718,13.104,0.001306,3.6221,held,0.408711,0.1567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.8865954458643,399.7339520706396,2.389191907651309,2.558803056313536,2.139191907651309,2.308803056313536,0.27931946346232017,0.10070091126267564,1.8216104400392523,0,,0.0,none,P402,1
E0039017,N0039264,N0039265,lateral,19.4164878389476,auto_block,provisional,s5c_flows,10.7978,14.56,0.001561,3.6221,held,0.454232,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7339520706396,399.6368696314448,2.558803056313536,2.9357622044926757,2.308803056313536,2.6857622044926757,0.2888684395015272,0.1057662773069499,1.1202612899060433,0,,0.0,none,P402,1
E0039018,N0039265,N0039135,lateral,17.4928556845359,auto_block,provisional,s5c_flows,11.8776,16.016,0.001722,3.6221,held,0.499661,0.2067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6368696314448,399.54940535302217,2.9357622044926757,3.3415553403372087,2.6857622044926757,3.0915553403372087,0.2977376561914192,0.11057050932347354,0.9792096789894306,0,,0.0,none,P402,1
E0039019,N0039266,N0039267,lateral,58.137767414994535,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,389.8229060642553,389.5031483434728,1.5991520412134719,1.6082713342615875,1.3491520412134719,1.3582713342615875,0.20181564705026842,0.05947624497944179,4.801227280501986,0,,0.0,none,P457,1
E0039020,N0039267,N0039145,lateral,51.884487084291386,auto_block,provisional,s5c_flows,7.5585,10.192,0.000484,3.6221,held,0.317355,0.0581,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,389.5031483434728,389.0621302032563,1.6082713342615875,1.567630538931212,1.3582713342615875,1.317630538931212,0.30941359568827514,0.07909806739795686,2.7947752246674296,0,,0.0,none,P457,1
E0039021,N0039268,N0039269,lateral,13.45362404707371,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,388.8051314960567,388.7378633758213,1.5502457012089508,1.7486173370693336,1.3002457012089508,1.4986173370693336,0.214700651244523,0.06927965601494754,1.0443706907803267,0,,0.0,none,P457,1
E0039022,N0039269,N0039145,lateral,14.317821063276353,auto_block,provisional,s5c_flows,5.3989,7.28,0.000112,3.6221,held,0.226448,0.0135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7378633758213,388.6662742705049,1.7486173370693336,1.963486471682586,1.4986173370693336,1.713486471682586,0.23095368997654794,0.07671963325516065,1.0332389626631966,0,,0.0,none,P457,1
E0039023,N0039270,N0039271,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9516174316406,384.8307869719047,1.5500000000000114,2.802178115985953,1.3000000000000114,2.552178115985953,0.0,0.0,0.0,0,,0.0,none,P457,1
E0039024,N0039271,N0039148,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.8307869719047,384.7526844751456,2.802178115985953,3.0065318334481503,2.552178115985953,2.7565318334481503,0.015603829783360798,0.004208384159771067,16.684471663563738,0,,0.0,none,P457,1
E0039025,N0039272,N0039273,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.000588,3.6221,held,0.045855,0.0706,9.289,0.0,W11a-XG02941,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6260044806905,384.54085754886086,1.828951573997017,2.1878106640297688,1.578951573997017,1.9378106640297688,0.13549531830401756,0.037443293852770926,2.0947078441628912,0,,0.0,none,P457,1
E0039026,N0039273,N0039274,lateral,19.313207915827967,auto_block,provisional,s5c_flows,1.0798,1.456,0.00073,3.6221,held,0.045997,0.0876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.54085754886086,384.4442915092817,2.1878106640297688,2.2594438422808025,1.9378106640297688,2.0094438422808025,0.1356391997136244,0.03749440951915653,2.3731104229214988,0,,0.0,none,P457,1
E0039027,N0039274,N0039275,lateral,8.657405718149962,auto_block,provisional,s5c_flows,1.0798,1.456,0.000891,3.6221,held,0.046158,0.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4442915092817,384.401004480691,2.2594438422808025,2.265133214621528,2.0094438422808025,2.015133214621528,0.1358019606942369,0.037552262390081276,1.0625037706736342,0,,0.0,none,P457,1
E0039028,N0039275,N0039276,lateral,4.9440647905854815,auto_block,provisional,s5c_flows,1.0798,1.456,0.000963,3.6221,held,0.04623,0.1156,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,384.401004480691,384.358979929971,2.265133214621528,2.4200422868258897,2.015133214621528,2.1700422868258897,0.16272452017660932,0.03329230724152868,0.506383916533656,0,,0.0,none,P457,1
E0039029,N0039276,N0039277,lateral,18.681541692269406,auto_block,provisional,s5c_flows,1.0798,1.456,0.001004,3.6221,held,0.046271,0.1205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.358979929971,384.2655722215096,2.4200422868258897,3.227713911302885,2.1700422868258897,2.977713911302885,0.13591596164522127,0.0375928026272703,2.290820183557428,0,,0.0,none,P457,1
E0039030,N0039277,N0039148,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.00116,3.6221,held,0.046427,0.1392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2655722215096,384.20536424861564,3.227713911302885,3.5538520599781123,2.977713911302885,3.3038520599781123,0.13607302661951207,0.037648682582357346,1.4748936506060883,0,,0.0,none,P457,1
E0039031,N0039278,N0039279,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,367.69960327148436,367.59554079025315,1.5500000000000114,1.5528356745905967,1.3000000000000114,1.3028356745905967,0.15125847073002405,0.03447543427942315,1.6380425589356946,0,,0.0,none,P450,1
E0039032,N0039279,N0039165,lateral,18.384776310850235,auto_block,provisional,s5c_flows,1.0798,1.456,0.000124,3.6221,held,0.045391,0.0149,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,367.5764874235535,367.44779398937754,1.5718890412902624,1.5844325731224558,1.3218890412902624,1.3344325731224558,0.15140101753795904,0.03451697569821918,2.0238499284679325,0,,0.0,none,P450,1
E0039033,N0039280,N0039281,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.5720862044993,367.4422786546419,1.5503503189381718,1.619641511373743,1.3003503189381718,1.369641511373743,0.0,0.0,0.0,0,,0.0,none,P450,1
E0039034,N0039281,N0039165,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4422786546419,367.3786390443351,1.619641511373743,1.6535875181648976,1.369641511373743,1.4035875181648976,0.016159584699658967,0.004313505293501135,13.127319686652658,0,,0.0,none,P450,1
E0039035,N0039282,N0039283,lateral,14.317821063276353,auto_block,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,388.74705810546874,388.6468333580258,1.5500000000000114,1.5526905677554623,1.3000000000000114,1.3026905677554623,0.22790772088676356,0.05930743846207551,1.047048121608701,0,,0.0,none,P456,1
E0039036,N0039283,N0039166,lateral,17.804493814764857,auto_block,provisional,s5c_flows,3.6428,4.912,0.000119,3.6221,held,0.152834,0.0143,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,388.6468333580258,388.46878841987814,1.5526905677554623,1.5573041094187374,1.3026905677554623,1.3073041094187374,0.25756505223758935,0.05463798715803478,1.1521033657380149,0,,0.0,none,P456,1
E0039037,N0039284,N0039166,lateral,23.40939982143925,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.5114318847656,388.39438488565844,1.5500000000000114,1.6317076436384355,1.3000000000000114,1.3817076436384355,0.18970046956248152,0.058437322092821625,2.0566984604228855,0,,0.0,none,P456,1
E0039038,N0039285,N0039181,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,357.6178771972656,357.4354491292498,1.5500000000000114,1.5529847086408495,1.3000000000000114,1.3029847086408495,0.19992910153279222,0.028590177643174813,0.9504831265665171,0,,0.0,none,P496,1
E0039039,N0039286,N0039287,lateral,60.000000000016335,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.84254760742186,358.5425476074218,1.5500000000000114,2.0028320312500796,1.3000000000000114,1.7528320312500796,0.17065230391004918,0.050665805354795285,5.85986814761887,0,,0.0,none,P496,1
E0039040,N0039287,N0039288,lateral,59.99999999995821,auto_block,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5425476074218,358.242547607422,2.0028320312500796,2.5100158691404886,1.7528320312500796,2.2600158691404886,0.2451207641254808,0.08345726262886319,4.079621747129465,0,,0.0,none,P496,1
E0039041,N0039288,N0039184,lateral,8.856939219083575,auto_block,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.242547607422,358.1982629113266,2.5100158691404886,2.3891089148452807,2.2600158691404886,2.1391089148452807,0.25771780115713755,0.0896469636862667,0.5727801998488558,0,,0.0,none,P496,1
E0039042,N0039289,N0039290,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.000562,3.6221,held,0.000562,0.0675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0726990383338,356.93668433324643,2.0905089694787193,2.4389565358941923,1.8405089694787193,2.1889565358941923,0.025121534970332867,0.006082688689072607,18.047557636370577,0,,0.0,none,P496,1
E0039043,N0039290,N0039181,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.000789,3.6221,held,0.000789,0.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.93668433324643,356.79839116638703,2.4389565358941923,2.1900426715035906,2.1889565358941923,1.9400426715035906,0.029110846434681842,0.006913895029470346,15.835239414936733,0,,0.0,none,P496,1
E0039044,N0039291,N0039176,lateral,29.154759474226502,auto_block,provisional,s5c_flows,7.157,11.78,0.0,3.6221,held,0.300041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8632080078125,358.71743421044135,1.5500000000000114,1.670352654793021,1.3000000000000114,1.420352654793021,0.2529741602041628,0.08729407342925385,1.9207995690612005,0,,0.0,none,P496,1
E0039045,N0039292,N0039176,lateral,23.345235059857504,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,358.95631713867186,358.82791834584265,1.5500000000000114,1.5598685193917277,1.3000000000000114,1.3098685193917277,0.13935040108320515,0.03642707506375606,2.792150205332411,0,,0.0,none,P496,1
E0039046,N0039293,N0039179,main,13.233994629816024,auto_block,provisional,s5c_flows,2.1596,2.912,0.001116,3.6221,held,0.091651,0.1339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0578773699173,355.9917073967682,2.540175608598304,2.518882202841155,2.290175608598304,2.268882202841155,0.1713548813944381,0.050944911860983294,1.2871916771129674,0,,0.0,none,P496,1
E0039047,N0039294,N0039179,lateral,10.00000000004032,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,357.01637573242186,356.95637573242163,1.5500000000000114,1.554213867187741,1.3000000000000114,1.304213867187741,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039048,N0039295,N0039296,lateral,34.058772731852805,auto_block,provisional,s5c_flows,8.6382,11.648,0.000953,3.6221,held,0.36309,0.1143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5699718971927,358.39967803353346,2.5337878684322845,2.501780706700913,2.2837878684322845,2.251780706700913,0.2689537390494543,0.0953268811425785,2.1105719303391797,0,,0.0,none,P496,1
E0039049,N0039296,N0039297,lateral,12.529964086141668,auto_block,provisional,s5c_flows,10.7978,14.56,0.001237,3.6221,held,0.453909,0.1484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.39967803353346,358.33702821310277,2.501780706700913,2.3628619236159807,2.251780706700913,2.1128619236159807,0.28880315029881626,0.10573126799255736,0.7230971495738694,0,,0.0,none,P496,1
E0039050,N0039297,N0039298,lateral,33.41126318201963,auto_block,provisional,s5c_flows,12.9574,17.472,0.001341,3.6221,held,0.544547,0.1609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.33702821310277,358.1699718971927,2.3628619236159807,2.2265429953854436,2.1128619236159807,1.9765429953854436,0.305949723937026,0.115104938776137,1.8200846178296006,0,,0.0,none,P496,1
E0039051,N0039298,N0039299,lateral,16.62872083076758,auto_block,provisional,s5c_flows,15.1169,20.384,0.001619,3.6221,held,0.63536,0.1943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1699718971927,358.0868282930388,2.2265429953854436,2.3490237577424296,1.9765429953854436,2.0990237577424296,0.3211802766438677,0.12373665882828469,0.8628965329859436,0,,0.0,none,P496,1
E0039052,N0039299,N0039300,lateral,56.60388679233962,auto_block,provisional,s5c_flows,16.1967,21.84,0.001758,3.6221,held,0.680766,0.211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0868282930388,357.8038088590771,2.3490237577424296,2.559014627251031,2.0990237577424296,2.309014627251031,0.32821214113062536,0.12782036588370477,2.8743547083780694,0,,0.0,none,P496,1
E0039053,N0039300,N0039301,lateral,10.770329614269007,auto_block,provisional,s5c_flows,17.2765,23.296,0.00223,3.6221,held,0.726505,0.2676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8038088590771,357.7499572110057,2.559014627251031,2.6551636386036535,2.309014627251031,2.4051636386036535,0.3349610629889224,0.1317989998612546,0.5358995817883663,0,,0.0,none,P496,1
E0039054,N0039301,N0039302,lateral,10.44030650891055,auto_block,provisional,s5c_flows,18.3563,24.752,0.002319,3.6221,held,0.771862,0.2783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7499572110057,357.6977556784612,2.6551636386036535,2.559873716070058,2.4051636386036535,2.309873716070058,0.34135663012538664,0.13562336973327033,0.5097457999217042,0,,0.0,none,P496,1
E0039055,N0039302,N0039184,lateral,43.04519967526443,auto_block,provisional,s5c_flows,19.4361,26.208,0.002406,3.6221,held,0.817216,0.2888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6977556784612,357.4825296800849,2.559873716070058,3.1048421460869804,2.309873716070058,2.8548421460869804,0.34748508922733623,0.13933781802288064,2.064606559616665,0,,0.0,none,P496,1
E0039056,N0039303,N0039199,lateral,34.785054261852174,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,341.6105331136062,341.12354235394025,1.561311368815666,1.5729908491847482,1.311311368815666,1.3229908491847482,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039057,N0039304,N0039199,main,20.223748416156685,auto_block,provisional,s5c_flows,11.2725,4.516,0.007011,3.6221,held,0.479585,0.8414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.46101935620135,340.3599006141206,2.119791190673652,2.3366325890044095,1.8697911906736522,2.0866325890044095,0.29389260303560066,0.10847592411132426,1.1468899527280085,0,,0.0,none,P430,1
E0039058,N0039305,N0039306,lateral,50.000000000095945,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,48.485,0.0,W11a-XG02942,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,353.1248874595069,352.149887459505,1.5846462318993417,1.5861660072918653,1.3346462318993417,1.3361660072918653,0.0,0.0,0.0,0,,0.0,none,P495,1
E0039059,N0039306,N0039307,lateral,49.9999999998772,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,50.0,0.0,W11a-XG02943,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,352.149887459505,351.2998874595071,1.5861660072918653,1.5528957436179098,1.3361660072918653,1.3028957436179098,0.03246038006116416,0.004200746228490343,25.6723221281162,0,,0.0,none,P495,1
E0039060,N0039307,N0039308,lateral,9.999999999964546,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,10.0,0.0,W11a-XG02944,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,351.2998874595071,351.17988745950754,1.5528957436179098,1.5513442299455846,1.3028957436179098,1.3013442299455846,0.03958280771350477,0.005839467177532559,4.210582227324234,0,,0.0,none,P495,1
E0039061,N0039308,N0039309,lateral,70.00000000007951,auto_road,derived,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,70.0,0.0,W11a-XG02945,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,351.17988745950754,350.6198874595069,1.5513442299455846,1.5613869545555872,1.3013442299455846,1.3113869545555872,0.036195555793139024,0.006609330763982818,32.23231805958722,0,,0.0,none,P495,1
E0039062,N0039309,N0039310,lateral,70.00000000002504,auto_road,derived,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,70.0,0.0,W11a-XG02946,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,350.5819286222752,350.021928622275,1.5993457917873002,1.625868008584348,1.3493457917873002,1.375868008584348,0.0444466005584758,0.008003960855862052,26.248726606935183,0,,0.0,none,P495,1
E0039063,N0039310,N0039311,lateral,70.00000000002504,auto_road,derived,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,70.0,0.0,W11a-XG02947,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,350.021928622275,349.53192862227485,1.625868008584348,1.5819934968657776,1.375868008584348,1.3319934968657776,0.04858923897174757,0.009390536267360944,24.01080344858761,0,,0.0,none,P495,1
E0039064,N0039311,N0039312,lateral,69.99999999986075,auto_road,derived,s5c_flows,0.0,0.0,0.002667,3.6221,held,0.002667,0.32,70.0,0.0,W11a-XG02948,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,349.53192862227485,349.0419286222758,1.5819934968657776,1.5721766023335704,1.3319934968657776,1.3221766023335704,0.053598341789186765,0.010373484356204804,21.766842549963286,0,,0.0,none,P495,1
E0039065,N0039312,N0039313,lateral,6.255367882396568,auto_road,derived,s5c_flows,0.0,0.0,0.00325,3.6221,held,0.00325,0.39,6.255,0.0,W11a-XG02949,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,349.0419286222758,348.998141047099,1.5721766023335704,1.5595066579791137,1.3221766023335704,1.3095066579791137,0.05791190879690627,0.011241643698166687,1.8002537567686878,0,,0.0,none,P495,1
E0039066,N0039313,N0039314,lateral,36.44528349222923,auto_road,derived,s5c_flows,0.0,0.0,0.003302,3.6221,held,0.003302,0.3963,36.445,0.0,W11a-XG02950,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,348.998141047099,348.7065787791612,1.5595066579791137,1.564936113416934,1.3095066579791137,1.314936113416934,0.060901393123875165,0.010985765750640225,9.973850520983017,0,,0.0,none,P495,1
E0039067,N0039314,N0039315,lateral,66.90578377806541,auto_road,derived,s5c_flows,0.0,0.0,0.003606,3.6221,held,0.003606,0.4327,66.906,0.0,W11a-XG02951,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.66438347359684,348.3298545547065,1.6071314189812824,1.6035866074028604,1.3571314189812824,1.3535866074028604,0.053904870249609625,0.01264175049064395,20.686375667682192,0,,0.0,none,P495,1
E0039068,N0039315,N0039316,lateral,24.566685595497937,auto_road,derived,s5c_flows,0.0,0.0,0.004163,3.6221,held,0.004163,0.4996,24.567,0.0,W11a-XG02952,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3298545547065,348.20702112672905,1.6035866074028604,1.715647330302204,1.3535866074028604,1.465647330302204,0.056962820124888715,0.013411771622385688,7.187929934425197,0,,0.0,none,P495,1
E0039069,N0039316,N0039207,lateral,42.50381994130407,auto_road,derived,s5c_flows,0.0,0.0,0.004368,3.6221,held,0.004368,0.5242,42.504,0.0,W11a-XG02953,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.20702112672905,347.9945020270225,1.715647330302204,1.66315178157123,1.465647330302204,1.41315178157123,0.05801864730497338,0.013680746335455046,12.209815842449165,0,,0.0,none,P495,1
E0039070,N0039317,N0039318,sub main,40.00000000003101,draft,drafted,s5c_flows,938.3042,1248.464,0.17422,2.6705,merrimack,29.175837,20.9064,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.5820103861887,343.4620103861886,8.860463979045676,9.102046010295794,8.495463979045676,8.737046010295794,0.7726235733268575,0.5369621773294968,0.8628608933022432,0,,0.0,none,P495,1
E0039071,N0039318,N0039319,sub main,39.999999999888956,draft,drafted,s5c_flows,947.6183,1262.464,0.174553,2.6673,merrimack,29.429071,20.9464,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.4620103861886,343.3420103861889,9.102046010295794,9.177673451701708,8.737046010295794,8.812673451701707,0.77420723607574,0.5398131396774861,0.8610958869927128,0,,0.0,none,P495,1
E0039072,N0039319,N0039320,sub main,19.371600178724194,draft,drafted,s5c_flows,948.6981,1263.92,0.174887,2.6669,merrimack,29.458703,20.9864,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.3420103861889,343.2838955856528,9.177673451701708,9.240426924112853,8.812673451701707,8.875426924112853,0.7743915056122993,0.5401466481686072,0.41692089936272764,0,,0.0,none,P495,1
E0039073,N0039320,N0039321,sub main,60.00000000012075,draft,drafted,s5c_flows,948.6981,1263.92,0.175048,2.6669,merrimack,29.458864,21.0058,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.2838955856528,343.1038955856524,9.240426924112853,9.618821699503826,8.875426924112853,9.253821699503826,0.7743925062127952,0.5401484601738953,1.291334810163081,0,,0.0,none,P495,1
E0039074,N0039321,N0039322,sub main,59.99999999988253,draft,drafted,s5c_flows,948.6981,1263.92,0.175548,2.6669,merrimack,29.459364,21.0658,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.1038955856524,342.92389558565276,9.618821699503826,10.085992109659742,9.253821699503826,9.720992109659742,0.774395613626839,0.5401540875159818,1.291329628424156,0,,0.0,none,P495,1
E0039075,N0039322,N0039323,sub main,5.6802871290972865,draft,drafted,s5c_flows,948.6981,1263.92,0.176048,2.6669,merrimack,29.459864,21.1258,0.0,0.0,,315,HDPE,0.75,0.27,table11,minimum,velocity,1.0,342.92389558565276,342.8812934321845,10.085992109659742,10.168480737737355,9.720992109659742,9.803480737737354,1.0929827792928095,0.4135257943852736,0.08661751488241794,0,,0.0,none,P495,1
E0039076,N0039323,N0039324,sub main,69.99999999989691,draft,drafted,s5c_flows,948.6981,1263.92,0.176095,2.6669,merrimack,29.459912,21.1315,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,342.8812934321845,342.6712934321848,10.168480737737355,10.528108423283925,9.803480737737354,10.163108423283925,0.7743990192815392,0.5401602550767783,1.5065446076459934,0,,0.0,none,P495,1
E0039077,N0039324,N0039325,sub main,70.00000000022565,draft,drafted,s5c_flows,949.4397,1264.92,0.176679,2.6667,merrimack,29.480616,21.2015,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,342.6712934321848,342.46129343218416,10.528108423283925,10.987894800237711,10.163108423283925,10.622894800237711,0.7745276339440338,0.5403932671492329,1.5062944374619036,0,,0.0,none,P495,1
E0039078,N0039325,N0039326,sub main,69.9999999998246,draft,drafted,s5c_flows,949.4397,1264.92,0.177262,2.6667,merrimack,29.481199,21.2715,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,342.46129343218416,342.2512934321847,10.987894800237711,11.35524343304968,10.622894800237711,10.99024343304968,0.774531254044441,0.5403998283605225,1.506287397147181,0,,0.0,none,P495,1
E0039079,N0039326,N0039327,sub main,11.471932179436966,draft,drafted,s5c_flows,950.0033,1265.92,0.177845,2.6665,merrimack,29.497071,21.3415,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,342.2512934321847,342.21114166955664,11.35524343304968,11.433847344115236,10.99024343304968,11.068847344115236,0.8217259570368671,0.5157062514812767,0.23267960324235507,0,,0.0,none,P495,1
E0039080,N0039327,N0039328,sub main,43.476180512824335,draft,drafted,s5c_flows,950.0033,1265.92,0.177941,2.6665,merrimack,29.497166,21.3529,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,342.21114166955664,342.05897503776174,11.433847344115236,11.66551226692576,11.068847344115236,11.30051226692576,0.8217266003852665,0.5157072475499456,0.881805466936743,0,,0.0,none,P495,1
E0039081,N0039328,N0039329,sub main,77.40955966620142,draft,drafted,s5c_flows,966.4901,1289.832,0.178303,2.661,merrimack,29.944316,21.3964,0.0,0.0,,315,HDPE,0.3,0.27,cover_max,minimum,velocity,1.0,342.05897503776174,341.82674635876316,11.66551226692576,12.52481614123684,11.30051226692576,12.15981614123684,0.7773805361595799,0.5456097901361305,1.6596239135902175,1,recovers_500m,308.54,none,P495,1
E0039082,N0039329,N0039330,sub main,39.99999999992584,draft,drafted,s5c_flows,971.0999,1296.288,0.178948,2.6594,merrimack,30.069718,21.4738,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.82674635876316,341.7067463587634,12.52481614123684,12.862681131470993,12.15981614123684,12.497681131470992,0.7781430464237301,0.5470199157221005,0.8567405051415238,1,recovers_500m,308.54,none,P495,1
E0039083,N0039330,N0039331,sub main,39.99999999992584,draft,drafted,s5c_flows,973.2594,1299.2,0.179282,2.6587,merrimack,30.128472,21.5138,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.7067463587634,341.5867463587636,12.862681131470993,13.16261277209577,12.497681131470992,12.79761277209577,0.7784989903305106,0.5476805188060492,0.8563487877902042,1,recovers_500m,308.54,none,P495,1
E0039084,N0039331,N0039332,sub main,17.642388706003423,draft,drafted,s5c_flows,973.2594,1299.2,0.179615,2.6587,merrimack,30.128806,21.5538,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.5867463587636,341.5338191926456,13.16261277209577,13.30278969407317,12.79761277209577,12.93778969407317,0.7785010113848607,0.5476842740174455,0.3776999740098756,1,recovers_500m,308.54,none,P495,1
E0039085,N0039332,N0039333,sub main,67.77487240549434,draft,drafted,s5c_flows,973.2594,1299.2,0.179762,2.6587,merrimack,30.128953,21.5715,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.5338191926456,341.3304945754291,13.30278969407317,13.7847397995709,12.93778969407317,13.4197397995709,0.7785019008822716,0.5476859267597223,1.4509678209880943,1,recovers_500m,308.54,none,P495,1
E0039086,N0039333,N0039204,sub main,65.71186178623033,draft,drafted,s5c_flows,974.001,1300.2,0.180327,2.6585,merrimack,30.149576,21.6392,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.3304945754291,341.1333589900704,13.7847397995709,11.232424701335844,13.4197397995709,10.867424701335844,0.778626638955906,0.5479177913453159,1.4065761966553956,1,recovers_500m,308.54,none,P495,1
E0039087,N0039334,N0039335,lateral,14.436573599419589,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,352.2344676565997,351.98904590540957,1.5539844918378094,1.5547773367779314,1.3039844918378094,1.3047773367779314,0.1789144094966471,0.02394340686331084,1.3448305291186484,0,,0.0,none,P495,1
E0039088,N0039335,N0039336,lateral,18.07076250014754,auto_road,derived,s5c_flows,1.4832,2.0,0.00012,3.6221,held,0.062301,0.0144,13.553,0.0,W11a-XG02954,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,351.98904590540957,351.34753383665435,1.5547773367779314,1.5532840344394003,1.3047773367779314,1.3032840344394003,0.2915302579949991,0.027503702654484513,1.0330981664607366,0,,0.0,none,P495,1
E0039089,N0039336,N0039337,lateral,13.110686241304816,auto_road,derived,s5c_flows,1.4832,2.0,0.000271,3.6221,held,0.062451,0.0325,13.111,0.0,W11a-XG02955,200,PVC-U,2.9,0.5,ground,minimum,tractive,1.0,351.34753383665435,350.9673239356565,1.5532840344394003,1.554251992077866,1.3032840344394003,1.304251992077866,0.2727281077044243,0.028807481459247414,0.8012061506762527,0,,0.0,none,P495,1
E0039090,N0039337,N0039338,lateral,50.0000000001933,auto_road,derived,s5c_flows,1.4832,2.0,0.00038,3.6221,held,0.06256,0.0456,50.0,0.0,W11a-XG02956,200,PVC-U,5.95,0.5,cover_min,minimum,tractive,1.0,350.77771014445386,347.80271014444236,1.743865783280512,1.7595457149326421,1.493865783280512,1.5095457149326421,0.3466102698842789,0.024559921287960057,2.4042372824520637,0,,0.0,none,P495,1
E0039091,N0039338,N0039207,lateral,54.35758600923925,auto_road,derived,s5c_flows,1.4832,2.0,0.000797,3.6221,held,0.062977,0.0956,54.358,0.0,W11a-XG02957,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.80271014444236,347.5309222143962,1.7595457149326421,2.1267315941975653,1.5095457149326421,1.8767315941975653,0.15099230419194715,0.04309112176544236,6.000039350806673,0,,0.0,none,P495,1
E0039092,N0039339,N0039216,lateral,46.68292715489225,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,46.683,0.0,W11a-XG02958,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,349.5142189984795,348.20709703814254,1.550600337457979,1.5711927567793396,1.300600337457979,1.3211927567793396,0.3061533284647111,0.03419997141089662,2.541369678443829,0,,0.0,none,P495,1
E0039093,N0039340,N0039341,lateral,31.81841098933015,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,19.697,0.0,W11a-XG02959,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5321997834479,348.3731077285012,1.5508080290521207,1.6271974472800252,1.3008080290521207,1.3771974472800252,0.11845872128933585,0.03156792542268341,4.4767227271252805,0,,0.0,none,P495,1
E0039094,N0039341,N0039342,lateral,43.18158901061955,draft,drafted,s5c_flows,1.4832,2.0,0.000265,3.6221,held,0.062445,0.0318,43.182,0.0,W11a-XG02960,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3731077285012,348.1571997834481,1.6271974472800252,1.9753685759268933,1.3771974472800252,1.7253685759268933,0.15055815426573174,0.042929002384871046,4.780167196435939,0,,0.0,none,P495,1
E0039095,N0039342,N0039343,lateral,33.01380614461414,draft,drafted,s5c_flows,1.4832,2.0,0.000625,3.6221,held,0.062805,0.075,33.014,0.0,W11a-XG02961,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1571997834481,347.992130752725,1.9753685759268933,2.495570663290607,1.7253685759268933,2.245570663290607,0.15085222009661534,0.0430387874161188,3.647477657656171,0,,0.0,none,P495,1
E0039096,N0039343,N0039344,lateral,55.82482853525368,draft,drafted,s5c_flows,1.4832,2.0,0.0009,3.6221,held,0.06308,0.108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.992130752725,347.71300661004875,2.495570663290607,3.466955548154374,2.245570663290607,3.216955548154374,0.15107606432559034,0.04312242503103084,6.158578548324644,0,,0.0,none,P495,1
E0039097,N0039344,N0039204,lateral,90.92053301300919,draft,drafted,s5c_flows,5.4652,8.434,0.001365,3.6221,held,0.230479,0.1638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.71300661004875,347.2584039449837,3.466955548154374,5.107379746422566,3.216955548154374,4.857379746422566,0.2322819607228627,0.07734132403340435,6.523718898220651,0,,0.0,none,P495,1
E0039098,N0039345,N0039346,lateral,20.15596798473725,draft,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,20.156,0.0,W11a-XG02962,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8607666015625,348.7599867616388,1.5500000000000114,1.7107468809393254,1.3000000000000114,1.4607468809393254,0.18070377529853082,0.05471388411081132,1.8590248000665432,0,,0.0,none,P495,1
E0039099,N0039346,N0039347,lateral,39.84403201537783,draft,provisional,s5c_flows,3.6428,4.912,0.000168,3.6221,held,0.152883,0.0202,29.117,0.0,W11a-XG02963,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7599867616388,348.5607666015619,1.7107468809393254,2.380334472656841,1.4607468809393254,2.130334472656841,0.2030958811888855,0.06415617465314713,3.269722637253751,0,,0.0,none,P495,1
E0039100,N0039347,N0039348,lateral,16.982000856685307,draft,provisional,s5c_flows,5.4642,7.368,0.0005,3.6221,held,0.229572,0.06,16.982,0.0,W11a-XG02964,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5607666015619,348.4758565972785,2.380334472656841,2.3226053167840064,2.130334472656841,2.0726053167840064,0.23198453334214697,0.07720193486100588,1.220052662709132,0,,0.0,none,P495,1
E0039101,N0039348,N0039349,lateral,35.582231043642416,draft,provisional,s5c_flows,6.5439,8.824,0.000642,3.6221,held,0.274981,0.077,35.582,0.0,W11a-XG02965,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,348.4758565972785,348.1378254023639,2.3226053167840064,1.5561138066204876,2.0726053167840064,1.3061138066204876,0.30688899778316564,0.0721789035674075,1.9324159169750394,0,,0.0,none,P495,1
E0039102,N0039349,N0039216,lateral,37.44313825240937,draft,provisional,s5c_flows,6.5439,8.824,0.000938,3.6221,held,0.275277,0.1126,37.443,0.0,W11a-XG02966,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1378254023639,347.95060971110183,1.5561138066204876,1.8276800838200415,1.3061138066204876,1.5776800838200415,0.24604100697048525,0.0839030837783328,2.5363751835143615,0,,0.0,none,P495,1
E0039103,N0039350,N0039219,trunk main,10.95662455187296,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.3434411245259,422.2886580017665,1.5504187387553543,1.627418658389729,1.3004187387553543,1.377418658389729,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039104,N0039351,N0039219,trunk main,75.66494020046355,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.74809,2.133,merrimack,150.133471,209.7708,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,412.5163156217015,412.4028182114008,11.33332427087663,11.513258448755437,10.483324270876631,10.663258448755437,0.8802582616941822,0.3723958954747001,1.4326276634396593,0,,0.0,none,P411,1
E0039105,N0039352,N0039221,sub main,34.93745574410122,auto_road,derived,s5c_flows,437.2301,574.886,0.198059,2.929,merrimack,15.020382,23.767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,413.2730619776296,413.0983746989091,8.71555496572978,9.002302791325292,8.46555496572978,8.752302791325292,0.7889959395124503,0.6467187700885482,0.7380151150437767,0,,0.0,none,P411,1
E0039106,N0039353,N0039354,main,69.99970445355778,draft,drafted,s5c_flows,44.5528,72.906,0.005315,3.6221,held,1.873082,0.6378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3673956202966,424.01739709802877,3.510747690250298,3.6531351285337337,3.260747690250298,3.4031351285337337,0.44797226686509845,0.20767309141196527,2.604316890098815,0,,0.0,none,P399,1
E0039107,N0039354,N0039355,main,69.99999999982279,draft,drafted,s5c_flows,44.5528,72.906,0.005898,3.6221,held,1.873665,0.7078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.01739709802877,423.66739709802965,3.6531351285337337,3.660056515251597,3.4031351285337337,3.410056515251597,0.44801419447918583,0.20770474711953207,2.604084158583317,0,,0.0,none,P399,1
E0039108,N0039355,N0039225,main,18.34858428116074,draft,drafted,s5c_flows,44.5528,72.906,0.006482,3.6221,held,1.874248,0.7778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.66739709802965,423.57565417662386,3.660056515251597,3.595946165173018,3.410056515251597,3.345946165173018,0.4480561123370079,0.20773639829161133,0.6825255355278563,0,,0.0,none,P399,1
E0039109,N0039356,N0039357,lateral,10.000000000041926,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,16.4,0.5,cover_min,minimum,tractive,1.0,427.4244842859519,425.78448428594504,1.5706023839699697,1.573273282414334,1.3206023839699697,1.323273282414334,0.0,0.0,0.0,0,,0.0,none,P399,1
E0039110,N0039357,N0039225,lateral,15.539642412420006,auto_road,derived,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,425.73900335855956,425.57583711322917,1.6187542097998175,1.595763228567705,1.3687542097998175,1.345763228567705,0.012459309987227522,0.002710594064211841,20.78718969770429,0,,0.0,none,P399,1
E0039111,N0039358,N0039359,main,45.61403119716034,auto_road,derived,s5c_flows,36.9083,49.768,0.006048,3.6221,held,1.55334,0.7258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.35950280426766,419.1314326482819,2.749780642997962,2.917395476718127,2.499780642997962,2.667395476718127,0.42334611916559484,0.1895592489803946,1.7957737625761363,0,,0.0,none,P411,1
E0039112,N0039359,N0039360,main,44.52772723340358,auto_road,derived,s5c_flows,40.1477,54.136,0.006428,3.6221,held,1.689522,0.7714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1314326482819,418.90879401211487,2.917395476718127,3.0884594058538823,2.667395476718127,2.8384594058538823,0.43425706302205197,0.19746816077009716,1.7089619269720595,0,,0.0,none,P411,1
E0039113,N0039360,N0039361,main,26.635412525626908,auto_road,derived,s5c_flows,41.2275,55.592,0.006799,3.6221,held,1.73516,0.8159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.90879401211487,418.77561694948673,3.0884594058538823,3.175738030982018,2.8384594058538823,2.925738030982018,0.4377670394834081,0.20005153285130955,1.01406342199184,0,,0.0,none,P411,1
E0039114,N0039361,N0039362,main,32.46910367683876,auto_road,derived,s5c_flows,44.4668,59.96,0.007021,3.6221,held,1.871184,0.8425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.77561694948673,418.61327143110253,3.175738030982018,3.2310889204599675,2.925738030982018,2.9810889204599675,0.44783570074315227,0.2075700024488873,1.2083711214834123,0,,0.0,none,P411,1
E0039115,N0039362,N0039363,main,13.138760163472678,auto_road,derived,s5c_flows,44.4668,59.96,0.007292,3.6221,held,1.871454,0.875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.61327143110253,418.54757763028516,3.2310889204599675,3.2464287173710886,2.9810889204599675,2.9964287173710886,0.44785513427623524,0.2075846703069701,0.48895126861002425,0,,0.0,none,P411,1
E0039116,N0039363,N0039364,main,18.26064507078148,auto_road,derived,s5c_flows,44.4668,59.96,0.007401,3.6221,held,1.871564,0.8881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.54757763028516,418.45627440493126,3.2464287173710886,3.308587655615611,2.9964287173710886,3.058587655615611,0.44786305104041374,0.2075906458215812,0.6795472049011733,0,,0.0,none,P411,1
E0039117,N0039364,N0039365,main,9.204727866005689,auto_road,derived,s5c_flows,44.4668,59.96,0.007553,3.6221,held,1.871716,0.9064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.45627440493126,418.41025076560123,3.308587655615611,3.3809479648675165,3.058587655615611,3.1309479648675165,0.4478739899964548,0.20759890263014263,0.34253413800901716,0,,0.0,none,P411,1
E0039118,N0039365,N0039366,main,29.183405634508315,auto_road,derived,s5c_flows,44.4668,59.96,0.00763,3.6221,held,1.871793,0.9156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.41025076560123,418.2643337374287,3.3809479648675165,3.5171909207744534,3.1309479648675165,3.2671909207744534,0.4478795311877672,0.20760308523768906,1.0859841989621082,0,,0.0,none,P411,1
E0039119,N0039366,N0039367,main,26.207153000412912,auto_road,derived,s5c_flows,44.4668,59.96,0.007873,3.6221,held,1.872036,0.9448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2643337374287,418.1332979724266,3.5171909207744534,3.7489346935890353,3.2671909207744534,3.4989346935890353,0.4478970172061256,0.2076162843756602,0.9751926593858137,0,,0.0,none,P411,1
E0039120,N0039367,N0039368,main,10.574501856992564,auto_road,derived,s5c_flows,45.5466,61.416,0.008092,3.6221,held,1.917522,0.971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1332979724266,418.08042546314164,3.7489346935890353,3.863635816155238,3.4989346935890353,3.613635816155238,0.45114064602455717,0.21007324434725622,0.39065798918714423,0,,0.0,none,P411,1
E0039121,N0039368,N0039369,main,5.8414851145249385,auto_road,derived,s5c_flows,45.5466,61.416,0.00818,3.6221,held,1.91761,0.9816,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,418.08042546314164,418.03953506733995,3.863635816155238,3.940628506878795,3.613635816155238,3.690628506878795,0.5081267311272994,0.1933140405953499,0.1916019750153461,0,,0.0,none,P411,1
E0039122,N0039369,N0039370,main,17.978877477187247,auto_road,derived,s5c_flows,45.5466,61.416,0.008228,3.6221,held,1.917658,0.9874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.03953506733995,417.94964067995403,3.940628506878795,4.044835638405345,3.690628506878795,3.7948356384053454,0.4511502574665298,0.21008055007080045,0.6641866052250923,0,,0.0,none,P411,1
E0039123,N0039370,N0039371,main,6.93425638683965,auto_road,derived,s5c_flows,46.2882,62.416,0.008378,3.6221,held,1.948898,1.0054,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,417.94964067995403,417.908035141633,4.044835638405345,4.101425307585771,3.7948356384053454,3.851425307585771,0.48356246392191815,0.2023968182654468,0.2389989885553282,0,,0.0,none,P411,1
E0039124,N0039371,N0039372,main,7.596909609656943,auto_road,derived,s5c_flows,46.2882,62.416,0.008436,3.6221,held,1.948956,1.0123,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,417.908035141633,417.86245368397505,4.101425307585771,4.203342214462452,3.851425307585771,3.9533422144624524,0.4835667994864568,0.20239976169111423,0.2618359248306813,0,,0.0,none,P411,1
E0039125,N0039372,N0039373,main,8.110163381553493,auto_road,derived,s5c_flows,46.2882,62.416,0.008499,3.6221,held,1.949019,1.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.86245368397505,417.8219028670673,4.203342214462452,4.321499232542067,3.9533422144624524,4.071499232542067,0.45335310858430056,0.21175891814222197,0.298154765310104,0,,0.0,none,P411,1
E0039126,N0039373,N0039221,main,25.826290667244333,auto_road,derived,s5c_flows,46.2882,62.416,0.008567,3.6221,held,1.949087,1.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8219028670673,417.69277141373107,4.321499232542067,4.407906076503309,4.071499232542067,4.157906076503309,0.45335785607140694,0.2117625438315554,0.9494446208948205,0,,0.0,none,P411,1
E0039127,N0039374,N0039235,lateral,15.524174696260024,auto_block,provisional,s5c_flows,1.4832,2.0,0.000585,3.6221,held,0.062765,0.0702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.26911666092593,413.19149578744464,1.6750972062615688,1.6651326305241128,1.4250972062615688,1.4151326305241128,0.15081960414082624,0.04302660568442132,1.7155345713285044,0,,0.0,none,P399,1
E0039128,N0039375,N0039376,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.15932006835936,413.05196551559146,1.5500000000000114,1.760168273471038,1.3000000000000114,1.510168273471038,0.0,0.0,0.0,0,,0.0,none,P399,1
E0039129,N0039376,N0039235,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.05196551559146,412.9548830763967,1.760168273471038,1.9017453415720524,1.510168273471038,1.6517453415720524,0.014739861123095584,0.00404604860793531,21.954625484365774,0,,0.0,none,P399,1
E0039130,N0039377,N0039378,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,415.4487782460379,415.34841266428793,1.5500010508371247,1.5528629704776904,1.3000010508371247,1.3028629704776904,0.2020036519949201,0.0283929548288738,0.5018690231774611,0,,0.0,none,P399,1
E0039131,N0039378,N0039379,lateral,6.708203932499369,auto_block,provisional,s5c_flows,1.0798,1.456,5.1e-05,3.6221,held,0.045318,0.0061,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,415.34841266428793,415.29474703282796,1.5528629704776904,1.5531838753751686,1.3028629704776904,1.3031838753751686,0.15832644848068816,0.033459774841265805,0.7061574357781839,0,,0.0,none,P399,1
E0039132,N0039379,N0039380,lateral,79.99999999998644,auto_block,provisional,s5c_flows,1.8214,2.456,0.000107,3.6221,held,0.076464,0.0128,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,415.165594877279,414.4055948772791,1.682336030924148,1.6939839801427752,1.432336030924148,1.4439839801427752,0.20068518590899323,0.04054808574378574,6.643905115835245,0,,0.0,none,P399,1
E0039133,N0039380,N0039381,lateral,79.99999999998644,auto_block,provisional,s5c_flows,1.8214,2.456,0.000773,3.6221,held,0.077131,0.0928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4055948772791,414.0055948772792,1.6939839801427752,1.8289693317051956,1.4439839801427752,1.5789693317051956,0.1617071675658636,0.0471629171145789,8.245357045104624,0,,0.0,none,P399,1
E0039134,N0039381,N0039230,lateral,6.705098984112218,auto_block,provisional,s5c_flows,1.8214,2.456,0.00144,3.6221,held,0.077797,0.1728,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,414.0055948772792,413.9653642833745,1.8289693317051956,1.8553144275629734,1.5789693317051956,1.6053144275629734,0.1726130049126525,0.04539788587485247,0.6474115307346247,0,,0.0,none,P399,1
