EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039135,N0039382,N0039383,lateral,38.948684188300895,auto_block,provisional,s5c_flows,1.4832,2.0,0.002176,3.6221,held,0.064356,0.2611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.86884664510393,411.6741032241624,3.467914829505446,3.4164119125563275,3.217914829505446,3.1664119125563275,0.1521059055352649,0.04350798244069057,4.267715537982061,0,,0.0,none,P399,1
E0039136,N0039383,N0039384,lateral,9.848857801796104,auto_block,provisional,s5c_flows,1.4832,2.0,0.002501,3.6221,held,0.064681,0.3001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6741032241624,411.62485893515344,3.4164119125563275,3.4879645511746844,3.1664119125563275,3.2379645511746844,0.15236593367600518,0.04360553192654318,1.0773250034944346,0,,0.0,none,P399,1
E0039137,N0039384,N0039385,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.4832,2.0,0.002583,3.6221,held,0.064763,0.3099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.62485893515344,411.55685158260974,3.4879645511746844,3.590975565827762,3.2379645511746844,3.340975565827762,0.15243139701404299,0.043630103103577816,1.4871685203062623,0,,0.0,none,P399,1
E0039138,N0039385,N0039386,lateral,50.00000000010635,auto_block,provisional,s5c_flows,1.4832,2.0,0.002696,3.6221,held,0.064876,0.3235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.55685158260974,411.3068515826092,3.590975565827762,4.197756571687648,3.340975565827762,3.9477565716876484,0.15252151419692286,0.04366393622344636,5.463710072135636,0,,0.0,none,P399,1
E0039139,N0039386,N0039387,lateral,49.9999999998767,auto_block,provisional,s5c_flows,1.4832,2.0,0.003113,3.6221,held,0.065293,0.3735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3068515826092,411.05685158260985,4.197756571687648,4.680147929108898,3.9477565716876484,4.430147929108898,0.1528531277957098,0.04378851832068284,5.45185659821786,0,,0.0,none,P399,1
E0039140,N0039387,N0039230,lateral,9.450490965983674,auto_block,provisional,s5c_flows,1.4832,2.0,0.003529,3.6221,held,0.06571,0.4235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.05685158260985,411.00959912777995,4.680147929108898,4.81107958315755,4.430147929108898,4.56107958315755,0.15318326997850845,0.0439126770123813,1.028233584440996,0,,0.0,none,P399,1
E0039141,N0039388,N0039389,main,18.24828759089466,auto_block,provisional,s5c_flows,18.3563,24.752,0.015586,3.6221,held,0.785128,1.8703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.80447062189097,410.7132291839365,6.307742512874654,6.318203921532245,6.057742512874654,6.068203921532245,0.3431756184303918,0.13672074853161492,0.88624631291107,0,,0.0,none,P422,1
E0039142,N0039389,N0039390,main,70.00000000001842,auto_block,provisional,s5c_flows,18.3563,24.752,0.015738,3.6221,held,0.78528,1.8885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.7132291839365,410.3632291839364,6.318203921532245,6.269308657860449,6.068203921532245,6.019308657860449,0.34319633065502636,0.13673326879586817,3.3994147444416654,0,,0.0,none,P422,1
E0039143,N0039390,N0039391,main,69.99999999995772,auto_block,provisional,s5c_flows,18.3563,24.752,0.016321,3.6221,held,0.785863,1.9585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3632291839364,410.01322918393663,6.269308657860449,6.592941470360245,6.019308657860449,6.342941470360245,0.34327574600634403,0.1367812794934103,3.3986283046178305,0,,0.0,none,P422,1
E0039144,N0039391,N0039392,main,70.00000000001842,auto_block,provisional,s5c_flows,18.3563,24.752,0.016904,3.6221,held,0.786447,2.0285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.01322918393663,409.66322918393655,6.592941470360245,6.517923159813449,6.342941470360245,6.267923159813449,0.34335525478309487,0.13682935489435505,3.3978413040568807,0,,0.0,none,P422,1
E0039145,N0039392,N0039393,main,70.00000000007475,auto_block,provisional,s5c_flows,18.3563,24.752,0.017488,3.6221,held,0.78703,2.0985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.66322918393655,409.3132291839362,6.517923159813449,6.712100405907563,6.267923159813449,6.462100405907563,0.3434345847487515,0.13687733037718158,3.397056436588697,0,,0.0,none,P422,1
E0039146,N0039393,N0039244,main,14.450335370770437,auto_block,provisional,s5c_flows,19.0979,25.752,0.018071,3.6221,held,0.818704,2.1685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3132291839362,409.24097750708233,6.712100405907563,6.759754914792666,6.462100405907563,6.509754914792666,0.3476819307481514,0.1394579362946204,0.6926989916557649,0,,0.0,none,P422,1
E0039147,N0039394,N0039395,main,18.867962264113206,auto_block,provisional,s5c_flows,3.2393,4.368,0.019141,3.6221,held,0.154943,2.2969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.33513583430823,406.24079602298764,8.917397124676143,9.001757687949862,8.667397124676143,8.751757687949862,0.20399282420481932,0.06454657443945203,1.5415544098721825,0,,0.0,none,P422,1
E0039148,N0039395,N0039396,main,21.95449840010015,auto_block,provisional,s5c_flows,3.2393,4.368,0.019298,3.6221,held,0.1551,2.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.24079602298764,406.13102353098714,9.001757687949862,9.210986967059739,8.751757687949862,8.960986967059739,0.20406083853702595,0.06457621633118091,1.7931334071331053,0,,0.0,none,P422,1
E0039149,N0039396,N0039397,main,23.021728866442675,auto_block,provisional,s5c_flows,3.2393,4.368,0.019481,3.6221,held,0.155283,2.3378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.13102353098714,406.0159148866549,9.210986967059739,9.482040435610713,8.960986967059739,9.232040435610713,0.20414005527071002,0.06461074723187929,1.8795697914285343,0,,0.0,none,P422,1
E0039150,N0039397,N0039398,main,21.540659228538015,auto_block,provisional,s5c_flows,3.2393,4.368,0.019673,3.6221,held,0.155475,2.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0159148866549,405.9082115905122,9.482040435610713,9.707846759097151,9.232040435610713,9.457846759097151,0.2042230973204308,0.06464695345637075,1.7579352769241552,0,,0.0,none,P422,1
E0039151,N0039398,N0039399,main,19.209372712298546,auto_block,provisional,s5c_flows,3.2393,4.368,0.019853,3.6221,held,0.155654,2.3823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.9082115905122,405.81216472695075,9.707846759097151,9.80822711875237,9.457846759097151,9.55822711875237,0.20430045175456948,0.06468068711893962,1.5670851881240722,0,,0.0,none,P422,1
E0039152,N0039399,N0039400,main,9.899494936611665,auto_block,provisional,s5c_flows,3.2393,4.368,0.020013,3.6221,held,0.155814,2.4015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.81216472695075,405.7626672522677,9.80822711875237,10.126004622732296,9.55822711875237,9.876004622732296,0.2043695424145934,0.06471082291113331,0.8073198203974623,0,,0.0,none,P422,1
E0039153,N0039400,N0039401,main,21.587033144922902,auto_block,provisional,s5c_flows,3.2393,4.368,0.020095,3.6221,held,0.155897,2.4114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7626672522677,405.6547320865431,10.126004622732296,10.355796477910019,9.876004622732296,10.105796477910019,0.20440536352843366,0.06472644946564618,1.760148948824758,0,,0.0,none,P422,1
E0039154,N0039401,N0039402,main,21.93171219946131,auto_block,provisional,s5c_flows,3.2393,4.368,0.020275,3.6221,held,0.156077,2.433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.6547320865431,405.5450735255458,10.355796477910019,10.354096396329226,10.105796477910019,10.104096396329226,0.20448300178275028,0.06476032340705154,1.7875741918442614,0,,0.0,none,P422,1
E0039155,N0039402,N0039403,main,45.39823785126467,auto_block,provisional,s5c_flows,3.2393,4.368,0.020458,3.6221,held,0.15626,2.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5450735255458,405.3180823362895,10.354096396329226,10.653231140273022,10.104096396329226,10.403231140273022,0.2045618694385716,0.06479474093591295,3.69881884438043,0,,0.0,none,P422,1
E0039156,N0039403,N0039244,main,16.1245154965971,auto_block,provisional,s5c_flows,3.2393,4.368,0.020836,3.6221,held,0.156638,2.5004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.3180823362895,405.2374597588065,10.653231140273022,10.763272663068506,10.403231140273022,10.513272663068506,0.2047245708281787,0.06486576607659225,1.3126999062991553,0,,0.0,none,P422,1
E0039157,N0039404,N0039249,main,57.14017850864661,auto_block,provisional,s5c_flows,159.8814,203.178,0.025787,3.3082,merrimack,6.147466,3.0945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.4970799271605,399.1828089453629,8.624502104089515,8.909445693308953,8.374502104089515,8.659445693308953,0.6544786310901564,0.3709465177477721,1.4551068029389282,0,,0.0,none,P381,1
E0039158,N0039405,N0039406,lateral,17.69180601295413,auto_block,provisional,s5c_flows,12.9574,17.472,0.002263,3.6221,held,0.54547,0.2716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.13884176925023,406.05038273918547,4.465711453406016,3.9443682373770343,4.215711453406016,3.6943682373770343,0.30611340192125214,0.11519616349703407,0.9632490171896796,0,,0.0,none,P381,1
E0039159,N0039406,N0039407,lateral,17.72004514666935,auto_block,provisional,s5c_flows,14.0372,18.928,0.002411,3.6221,held,0.590884,0.2893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.05038273918547,405.96178251345214,3.9443682373770343,3.6133517638916146,3.6943682373770343,3.3633517638916146,0.31393191209585014,0.11959255474199901,0.9407584077901919,0,,0.0,none,P381,1
E0039160,N0039407,N0039408,lateral,32.802438933713454,auto_block,provisional,s5c_flows,15.1169,20.384,0.002558,3.6221,held,0.636299,0.307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.96178251345214,405.7977703187836,3.6133517638916146,3.0421649839507836,3.3633517638916146,2.7921649839507836,0.32132930963488227,0.12382255922515492,1.701392618628844,0,,0.0,none,P381,1
E0039161,N0039408,N0039249,lateral,49.040799340956916,auto_block,provisional,s5c_flows,16.1967,21.84,0.002832,3.6221,held,0.68184,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7977703187836,405.5525663220788,3.0421649839507836,2.5396883165930717,2.7921649839507836,2.2896883165930717,0.32837431343731716,0.1279152873157175,2.489070010156678,0,,0.0,none,P381,1
E0039162,N0039409,N0039410,lateral,6.324555320336759,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,400.94981689453124,400.8612731200465,1.5500000000000114,1.5529419678441059,1.3000000000000114,1.3029419678441059,0.19116117367573734,0.02946309513126258,0.5514156107753841,0,,0.0,none,P402,1
E0039163,N0039410,N0039411,lateral,8.54400374531753,auto_block,provisional,s5c_flows,2.1596,2.912,5.3e-05,3.6221,held,0.090587,0.0063,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,400.8612731200465,400.73738506573943,1.5529419678441059,1.5525319264480686,1.3029419678441059,1.3025319264480686,0.24529698597820304,0.03970542257156792,0.5805210441297979,0,,0.0,none,P402,1
E0039164,N0039411,N0039253,lateral,19.026297590440446,auto_block,provisional,s5c_flows,3.2393,4.368,0.000124,3.6221,held,0.135925,0.0149,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,400.6910915273213,400.55790744418823,1.598825464866195,1.6046902120617688,1.348825464866195,1.3546902120617688,0.21929062876468505,0.056269439173655594,1.446048842246474,0,,0.0,none,P402,1
E0039165,N0039412,N0039413,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,400.7653076171875,400.7228812103163,1.5500000000000114,1.5781136627305727,1.3000000000000114,1.3281136627305727,0.1435394101454237,0.035709615848172255,0.8210367457854238,0,,0.0,none,P402,1
E0039166,N0039413,N0039414,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,5.9e-05,3.6221,held,0.045326,0.0071,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,400.7228812103163,400.6753812103163,1.5781136627305727,1.5515475006212114,1.3281136627305727,1.3015475006212114,0.16781622577234634,0.03218155250806229,0.4965749464916488,0,,0.0,none,P402,1
E0039167,N0039414,N0039253,lateral,28.635642126552707,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045368,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6753812103163,400.53220299968353,1.5515475006212114,1.630394656566466,1.3015475006212114,1.380394656566466,0.1349995062014225,0.03726734112304983,3.535277391290064,0,,0.0,none,P402,1
E0039168,N0039415,N0039416,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.9467548915806,401.8349514927056,1.5501933506068895,1.7411288295600116,1.3001933506068895,1.4911288295600116,0.0,0.0,0.0,0,,0.0,none,P402,1
E0039169,N0039416,N0039260,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,401.8349514927056,401.5500795916694,1.7411288295600116,1.5557858868462517,1.4911288295600116,1.3057858868462517,0.0216201248975196,0.003214811109717247,13.725247425071922,0,,0.0,none,P402,1
E0039170,N0039417,N0039260,lateral,29.154759474226502,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3715393066406,401.2257655092695,1.5500000000000114,1.880099969246146,1.3000000000000114,1.630099969246146,0.13489621704043256,0.037230723305707175,3.602122198564931,0,,0.0,none,P402,1
E0039171,N0039418,N0039256,lateral,31.78049716414141,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.12318725585936,400.96428477003866,1.5500000000000114,1.7424107866019654,1.3000000000000114,1.4924107866019654,0.17065230391004918,0.050665805354795285,3.103825384126556,0,,0.0,none,P381,1
E0039172,N0039419,N0039420,sub main,14.142135623730951,auto_block,provisional,s5c_flows,363.3846,468.552,0.083355,2.9953,merrimack,12.681143,10.0026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.73549194335936,400.6647812652407,1.5500000000000114,1.7195265960874053,1.3000000000000114,1.4695265960874053,0.7609337092796804,0.5779552476971099,0.3097540002776822,0,,0.0,none,P401,1
E0039173,N0039420,N0039421,sub main,25.632011235952593,auto_block,provisional,s5c_flows,363.3846,468.552,0.083473,2.9953,merrimack,12.681261,10.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.6647812652407,400.53662120906097,1.7195265960874053,1.9219054022671571,1.4695265960874053,1.6719054022671571,0.7609353186445835,0.5779586713636617,0.5614145864944567,0,,0.0,none,P381,1
E0039174,N0039421,N0039422,sub main,18.601075237738275,auto_block,provisional,s5c_flows,363.3846,468.552,0.083687,2.9953,merrimack,12.681474,10.0424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.53662120906097,400.4436158328723,1.9219054022671571,1.9762755245495782,1.6719054022671571,1.7262755245495782,0.7609382236335472,0.5779648513767095,0.4074153604067992,0,,0.0,none,P381,1
E0039175,N0039422,N0039423,sub main,17.204650534085253,auto_block,provisional,s5c_flows,365.6094,471.552,0.083842,2.9931,merrimack,12.749401,10.061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.4436158328723,400.35759258020187,1.9762755245495782,2.1814699197981327,1.7262755245495782,1.9314699197981327,0.7618612938279837,0.5799360210016651,0.3763732032209394,0,,0.0,none,P381,1
E0039176,N0039423,N0039256,sub main,19.72308292331602,auto_block,provisional,s5c_flows,365.6094,471.552,0.083985,2.9931,merrimack,12.749545,10.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,400.35759258020187,400.2589771655853,2.1814699197981327,2.447718391055332,1.9314699197981327,2.197718391055332,0.7618632435835828,0.579940200444309,0.4314659507338085,0,,0.0,none,P381,1
E0039177,N0039424,N0039425,lateral,9.848857801796104,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5292541503906,400.48000986138163,1.5500000000000114,1.6178294940871183,1.3000000000000114,1.3678294940871183,0.13489621704043256,0.037230723305707175,1.2168438346994932,0,,0.0,none,P402,1
E0039178,N0039425,N0039426,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,8.2e-05,3.6221,held,0.045349,0.0098,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,400.48000986138163,400.4383895538383,1.6178294940871183,1.8099624969429442,1.3678294940871183,1.5599624969429442,0.14759108270772156,0.03509092781041659,0.7230703598935265,0,,0.0,none,P402,1
E0039179,N0039426,N0039427,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000135,3.6221,held,0.045403,0.0163,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,400.4383895538383,400.3983895538383,1.8099624969429442,1.8546011688179647,1.5599624969429442,1.6046011688179647,0.158428755476357,0.03348736537036032,0.5259987878006749,0,,0.0,none,P402,1
E0039180,N0039427,N0039428,lateral,26.476404589747453,auto_block,provisional,s5c_flows,2.1596,2.912,0.000177,3.6221,held,0.090711,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3983895538383,400.26600753088957,1.8546011688179647,1.916182410516683,1.6046011688179647,1.666182410516683,0.17076403692731457,0.050710153800949814,2.584112075172781,0,,0.0,none,P402,1
E0039181,N0039428,N0039261,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,0.000398,3.6221,held,0.090932,0.0477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.26600753088957,400.1987394106542,1.916182410516683,1.8860079037989408,1.666182410516683,1.6360079037989408,0.17090333166610408,0.05076546239320831,1.3120110957772528,0,,0.0,none,P402,1
E0039182,N0039429,N0039430,lateral,29.733842356016073,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.36436767578124,400.21569846400115,1.5500000000000114,1.7387693094363499,1.3000000000000114,1.4887693094363499,0.13489621704043256,0.037230723305707175,3.6736689148102553,0,,0.0,none,P402,1
E0039183,N0039430,N0039261,lateral,16.1245154965971,auto_block,provisional,s5c_flows,3.2393,4.368,0.000248,3.6221,held,0.136049,0.0297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.21569846400115,400.13507588651817,1.7387693094363499,1.949671427934959,1.4887693094363499,1.699671427934959,0.19542718464318254,0.06085660940180984,1.3751511870467914,0,,0.0,none,P402,1
E0039184,N0039431,N0039272,lateral,34.92849839314596,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,13.668,0.0,W11a-XG02967,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.80064697265624,384.6260044806905,1.5500000000000114,1.828951573997017,1.3000000000000114,1.578951573997017,0.13489621704043256,0.037230723305707175,4.315477873714428,0,,0.0,none,P457,1
E0039185,N0039432,N0039272,lateral,35.63919425721007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,26.342,0.0,W11a-XG02968,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.00889892578124,384.83070295449517,1.5500000000000114,1.624253100192334,1.3000000000000114,1.374253100192334,0.0,0.0,0.0,0,,0.0,none,P457,1
E0039186,N0039433,N0039293,lateral,8.52806511974122,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.071583726743,357.02894340114426,1.550181409975778,1.5691095773713641,1.300181409975778,1.3191095773713641,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039187,N0039434,N0039289,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.21385498046874,357.0726990383338,1.5500000000000114,2.0905089694787193,1.3000000000000114,1.8405089694787193,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039188,N0039435,N0039436,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,357.70621185142875,357.54396204403287,1.5528518692743773,1.5617813641702583,1.3028518692743773,1.3117813641702583,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039189,N0039436,N0039437,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,357.54396204403287,357.5006954287273,1.5617813641702583,1.5510013486164667,1.3117813641702583,1.3010013486164667,0.014304945646167673,0.003668556081375479,8.40164272470788,0,,0.0,none,P496,1
E0039190,N0039437,N0039289,lateral,14.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5006954287273,357.4306954287273,1.5510013486164667,1.7325125790852098,1.3010013486164667,1.4825125790852098,0.015940267590364297,0.004271956322131815,14.637980950481696,0,,0.0,none,P496,1
E0039191,N0039438,N0039439,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.000561,3.6221,held,0.045829,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.348110170563,356.267332698456,2.076389341155732,2.0829785808408587,1.826389341155732,1.8329785808408587,0.13546894036298465,0.03743392546000027,1.9876012880536043,0,,0.0,none,P496,1
E0039192,N0039439,N0039293,lateral,41.89106570773629,auto_block,provisional,s5c_flows,2.1596,2.912,0.000696,3.6221,held,0.09123,0.0835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.267332698456,356.0578773699173,2.0829785808408587,2.540175608598304,1.8329785808408587,2.290175608598304,0.1710907847828773,0.05083992873725998,4.0807833650906575,0,,0.0,none,P496,1
E0039193,N0039440,N0039441,lateral,9.055385138137417,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,358.9855056408249,358.9085348671507,1.552732884565728,1.5542336875367937,1.302732884565728,1.3042336875367937,0.20458049786481908,0.04484265860457484,0.7377198081478386,0,,0.0,none,P496,1
E0039194,N0039441,N0039442,lateral,5.0,auto_block,provisional,s5c_flows,2.1596,2.912,7.5e-05,3.6221,held,0.09061,0.0091,0.0,0.0,,200,PVC-U,0.85,0.5,uniform,minimum,tractive,1.0,358.9085348671507,358.8660348671507,1.5542336875367937,1.6226736289430619,1.3042336875367937,1.3726736289430619,0.20463829415494705,0.04485945781485021,0.4072225761920953,0,,0.0,none,P496,1
E0039195,N0039442,N0039443,lateral,47.50789408087881,auto_block,provisional,s5c_flows,4.3191,5.824,0.000117,3.6221,held,0.181186,0.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8660348671507,358.6284953967463,1.6226736289430619,2.3261249645818225,1.3726736289430619,2.0761249645818225,0.21474607397791218,0.06930001864665955,3.6871371849282535,0,,0.0,none,P496,1
E0039196,N0039443,N0039295,lateral,11.704699910719626,auto_block,provisional,s5c_flows,6.4787,8.736,0.000513,3.6221,held,0.272116,0.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6284953967463,358.5699718971927,2.3261249645818225,2.5337878684322845,2.0761249645818225,2.2837878684322845,0.24512454872856768,0.08345909407366972,0.7958335175206871,0,,0.0,none,P496,1
E0039197,N0039444,N0039445,lateral,8.06225774829855,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.58253784179686,359.54222655305534,1.5500000000000114,1.7119238375696568,1.3000000000000114,1.4619238375696568,0.13489621704043256,0.037230723305707175,0.9961062320329366,0,,0.0,none,P496,1
E0039198,N0039445,N0039446,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,6.7e-05,3.6221,held,0.045334,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.54222655305534,359.4500311084824,1.7119238375696568,1.755687885658233,1.4619238375696568,1.505687885658233,0.1349647534127477,0.037255019217759616,2.2770252292210893,0,,0.0,none,P496,1
E0039199,N0039446,N0039295,lateral,14.560219778561036,auto_block,provisional,s5c_flows,2.1596,2.912,0.000221,3.6221,held,0.090755,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4500311084824,359.3772300095896,1.755687885658233,1.7265297560354043,1.505687885658233,1.4765297560354043,0.1707917887136258,0.05072117115481958,1.420854781546788,0,,0.0,none,P496,1
E0039200,N0039447,N0039304,lateral,33.52610922848042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.62864990234374,340.46101935620135,1.5500000000000114,2.119791190673652,1.3000000000000114,1.8697911906736522,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039201,N0039448,N0039449,main,19.4164878389476,auto_block,provisional,s5c_flows,11.2725,4.516,0.005708,3.6221,held,0.478282,0.6849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.45310972738605,341.3560272881913,2.0586090226139504,1.7531340887618398,1.8086090226139504,1.5031340887618398,0.29363908826218615,0.10833845900536834,1.1020608072457354,0,,0.0,none,P430,1
E0039202,N0039449,N0039450,main,18.867962264113206,auto_block,provisional,s5c_flows,11.2725,4.516,0.00587,3.6221,held,0.478443,0.7044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3560272881913,341.2616874768707,1.7531340887618398,1.7010810778168093,1.5031340887618398,1.4510810778168093,0.29367043957930555,0.10835545459014292,1.0708127048323457,0,,0.0,none,P430,1
E0039203,N0039450,N0039451,main,51.03920062069938,auto_block,provisional,s5c_flows,11.2725,4.516,0.006027,3.6221,held,0.478601,0.7232,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,341.2616874768707,340.9299326728361,1.7010810778168093,1.5618886162263834,1.4510810778168093,1.3118886162263834,0.3217277157642511,0.10184024854336851,2.64401635916766,0,,0.0,none,P430,1
E0039204,N0039451,N0039452,main,10.770329614269007,auto_block,provisional,s5c_flows,11.2725,4.516,0.006452,3.6221,held,0.479026,0.7743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9299326728361,340.87608102476474,1.5618886162263834,1.7255730279696309,1.3118886162263834,1.4755730279696309,0.2937839031916362,0.10841697339621412,0.6110120112811562,0,,0.0,none,P430,1
E0039205,N0039452,N0039304,main,22.80350850198276,auto_block,provisional,s5c_flows,11.2725,4.516,0.006542,3.6221,held,0.479116,0.785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.87608102476474,340.7620634822548,1.7255730279696309,1.8187470646201973,1.4755730279696309,1.5687470646201973,0.29380141019751876,0.10842646691796268,1.2935896896394667,0,,0.0,none,P430,1
E0039206,N0039453,N0039454,sub main,54.99999999987459,draft,drafted,s5c_flows,925.8927,1231.728,0.171109,2.6748,merrimack,28.835251,20.5331,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,343.89161080857036,343.72661080857074,9.320181183617137,8.20637258986676,8.955181183617137,7.84137258986676,0.7704682989422067,0.5331252392278345,1.1897526062046795,0,,0.0,none,P495,1
E0039207,N0039454,N0039317,sub main,48.200140794018225,draft,drafted,s5c_flows,929.132,1236.096,0.171567,2.6737,merrimack,28.923841,20.5881,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,343.72661080857074,343.5820103861887,8.20637258986676,8.860463979045676,7.84137258986676,8.495463979045676,0.7710317230710789,0.5341235716408808,1.0418970528223608,0,,0.0,none,P495,1
E0039208,N0039455,N0039456,lateral,80.00000000002295,draft,drafted,s5c_flows,4.0462,5.456,0.000593,3.6221,held,0.170221,0.0712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.26564202948737,348.8656420294873,2.192701476372008,3.985401671684599,1.942701476372008,3.735401671684599,0.21039607541716457,0.06736087324823406,6.337253823247597,0,,0.0,none,P495,1
E0039209,N0039456,N0039457,lateral,49.9999999999426,draft,drafted,s5c_flows,8.0924,10.912,0.00126,3.6221,held,0.340515,0.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8656420294873,348.61564202948756,3.985401671684599,4.334339659965565,3.735401671684599,4.084339659965565,0.2634773790395049,0.09253970351653426,3.16282686722578,0,,0.0,none,P495,1
E0039210,N0039457,N0039458,lateral,49.9999999999426,draft,drafted,s5c_flows,9.1722,12.368,0.001677,3.6221,held,0.386199,0.2012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.61564202948756,348.36564202948784,4.334339659965565,4.252705138480906,4.084339659965565,4.002705138480906,0.27431373316811486,0.09808960192154823,3.037884117969636,0,,0.0,none,P495,1
E0039211,N0039458,N0039317,lateral,18.93384646007716,draft,drafted,s5c_flows,9.1722,12.368,0.002093,3.6221,held,0.386616,0.2512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.36564202948784,348.2709727971875,4.252705138480906,4.171501568046892,4.002705138480906,3.9215015680468923,0.27440832587064073,0.09813866788915152,1.149980076831609,0,,0.0,none,P495,1
E0039212,N0039459,N0039351,trunk main,12.547735703387154,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.283562833334,422.220824154817,1.5502079186191509,1.6288157377611014,1.3002079186191509,1.3788157377611014,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039213,N0039460,N0039461,trunk main,49.99928962133771,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.747151,2.133,merrimack,150.132532,209.6582,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,412.66648816916944,412.5914892347374,11.349167348408685,11.388338646121952,10.499167348408685,10.538338646121952,0.8802567986773651,0.3723946297098848,0.9466799858189949,0,,0.0,none,P411,1
E0039214,N0039461,N0039351,trunk main,50.115742023954894,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.747568,2.133,merrimack,150.132949,209.7082,0.0,0.0,,800,GRP,0.15,0.085,uniform,minimum,velocity,1.0,412.5914892347374,412.5163156217015,11.388338646121952,11.33332427087663,10.538338646121952,10.483324270876631,0.8802574483886733,0.3723951918230194,0.9488841799576674,0,,0.0,none,P411,1
E0039215,N0039462,N0039463,lateral,28.74892645830771,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.47490234375,420.33115771145845,1.5500000000000114,1.6443671908853048,1.3000000000000114,1.3943671908853048,0.19530982006149752,0.060806644196143594,2.4532753865333454,0,,0.0,none,P411,1
E0039216,N0039463,N0039464,lateral,8.411111562122196,auto_road,derived,s5c_flows,6.4787,8.736,0.00024,3.6221,held,0.271843,0.0287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.33115771145845,420.28910215364783,1.6443671908853048,1.684591694008418,1.3943671908853048,1.434591694008418,0.24504504511296993,0.08342062423990917,0.5720792788828227,0,,0.0,none,P411,1
E0039217,N0039464,N0039352,lateral,11.17802341312872,auto_road,derived,s5c_flows,7.5585,10.192,0.00031,3.6221,held,0.31718,0.0372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.28910215364783,420.2332120365822,1.684591694008418,1.755404906777187,1.434591694008418,1.505404906777187,0.25753778431353563,0.08955718625909762,0.7233905141934563,0,,0.0,none,P411,1
E0039218,N0039465,N0039352,sub main,35.43681627435758,auto_road,derived,s5c_flows,429.6716,564.694,0.197361,2.9352,merrimack,14.794215,23.6833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,413.45024605900136,413.2730619776296,8.586924351154892,8.71555496572978,8.336924351154892,8.46555496572978,0.7866132143893092,0.6399474288968992,0.7508310231365131,0,,0.0,none,P411,1
E0039219,N0039466,N0039358,main,55.63856711743042,auto_road,derived,s5c_flows,23.5475,31.752,0.003955,3.6221,held,0.991128,0.4746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9985457419351,419.72035290634796,2.110096836189882,2.38893054091767,1.8600968361898822,2.13893054091767,0.3689169122599028,0.1527176021986067,2.5135997324619317,0,,0.0,none,P411,1
E0039220,N0039467,N0039468,lateral,22.329010804013013,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.6342106808885,427.5225656268684,1.5860041628615136,1.5914785625847117,1.3360041628615136,1.3414785625847117,0.0,0.0,0.0,0,,0.0,none,P399,1
E0039221,N0039468,N0039469,lateral,5.467039524899772,auto_road,derived,s5c_flows,4.3191,5.824,0.000186,3.6221,held,0.181255,0.0223,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,427.5225656268684,427.48156283043164,1.5914785625847117,1.650608800427733,1.3414785625847117,1.400608800427733,0.24691958660949634,0.0630751127470863,0.3690161913283063,0,,0.0,none,P399,1
E0039222,N0039469,N0039470,lateral,7.240018480115093,auto_road,derived,s5c_flows,4.3191,5.824,0.000232,3.6221,held,0.1813,0.0278,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,427.48156283043164,427.43812271955096,1.650608800427733,1.705798178886539,1.400608800427733,1.455798178886539,0.22871179197915437,0.06643745149287614,0.5275940240089716,0,,0.0,none,P399,1
E0039223,N0039470,N0039471,lateral,20.14878315917785,auto_road,derived,s5c_flows,6.4787,8.736,0.000292,3.6221,held,0.271895,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.43812271955096,427.3373788037551,1.705798178886539,1.8967520556199133,1.455798178886539,1.6467520556199133,0.24506019302414073,0.08342795336483147,1.3703288506749989,0,,0.0,none,P399,1
E0039224,N0039471,N0039472,lateral,25.114861051159473,auto_road,derived,s5c_flows,13.7574,21.192,0.00046,3.6221,held,0.577206,0.0552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3373788037551,427.2118044984993,1.8967520556199133,2.134631048375695,1.6467520556199133,1.8846310483756952,0.3116239799416623,0.11828686716268214,1.3432246696729988,0,,0.0,none,P399,1
E0039225,N0039472,N0039473,lateral,6.633223190688085,auto_road,derived,s5c_flows,14.8372,22.648,0.000669,3.6221,held,0.622682,0.0803,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,427.2118044984993,427.1686885477598,2.134631048375695,2.211194264740186,1.8846310483756952,1.961194264740186,0.3496957540011171,0.11513949101107376,0.31614258560442304,0,,0.0,none,P399,1
E0039226,N0039473,N0039474,lateral,6.516608628499634,auto_road,derived,s5c_flows,14.8372,22.648,0.000724,3.6221,held,0.622737,0.0869,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,427.1686885477598,427.12633059167456,2.211194264740186,2.2845885977785656,1.961194264740186,2.0345885977785656,0.3497054942326761,0.11514425146112414,0.3105760292575318,0,,0.0,none,P399,1
E0039227,N0039474,N0039475,lateral,14.26732925923873,auto_road,derived,s5c_flows,18.5746,28.648,0.000779,3.6221,held,0.779472,0.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.12633059167456,427.0549939453784,2.2845885977785656,2.352781933527865,2.0345885977785656,2.102781933527865,0.34240283148149975,0.13625400794197878,0.6944709538716535,0,,0.0,none,P399,1
E0039228,N0039475,N0039476,lateral,12.03360963771544,auto_road,derived,s5c_flows,18.5746,28.648,0.000898,3.6221,held,0.779591,0.1077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0549939453784,426.9948258971898,2.352781933527865,2.4584822082789515,2.102781933527865,2.2084822082789515,0.34241913238794053,0.13626384519256668,0.5857154044808686,0,,0.0,none,P399,1
E0039229,N0039476,N0039477,lateral,8.172229972588333,auto_road,derived,s5c_flows,18.5746,28.648,0.000998,3.6221,held,0.779691,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9948258971898,426.95396474732684,2.4584822082789515,2.534774266345039,2.2084822082789515,2.284774266345039,0.3424328292346885,0.1362721112155148,0.3977534314711516,0,,0.0,none,P399,1
E0039230,N0039477,N0039478,lateral,9.656255637251551,auto_road,derived,s5c_flows,22.1531,34.538,0.001066,3.6221,held,0.92978,0.1279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.95396474732684,426.90568346914057,2.534774266345039,2.6331959253906803,2.284774266345039,2.3831959253906803,0.36169427483987143,0.14814004435506106,0.4449547729928611,0,,0.0,none,P399,1
E0039231,N0039478,N0039479,lateral,9.526553836424114,auto_road,derived,s5c_flows,22.1531,34.538,0.001146,3.6221,held,0.92986,0.1376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.90568346914057,426.8580506999584,2.6331959253906803,2.755871419182199,2.3831959253906803,2.505871419182199,0.3617039164227395,0.14814610820791346,0.43896648630192536,0,,0.0,none,P399,1
E0039232,N0039479,N0039480,lateral,24.908404936476238,auto_road,derived,s5c_flows,22.1531,34.538,0.001226,3.6221,held,0.92994,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8580506999584,426.733508675276,2.755871419182199,2.9929622719895974,2.505871419182199,2.7429622719895974,0.3617135574016885,0.14815217180549417,1.1477039601631092,0,,0.0,none,P399,1
E0039233,N0039480,N0039481,lateral,3.999999999930797,auto_road,derived,s5c_flows,22.1531,34.538,0.001433,3.6221,held,0.930147,0.172,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,426.733508675276,426.69350867527675,2.9929622719895974,3.076205680192004,2.7429622719895974,2.826205680192004,0.4607927142366338,0.1254618441637107,0.144678213447788,0,,0.0,none,P399,1
E0039234,N0039481,N0039482,lateral,4.929590564748591,auto_road,derived,s5c_flows,22.1531,34.538,0.001467,3.6221,held,0.930181,0.176,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,426.69350867527675,426.65160715547637,3.076205680192004,3.09192311796113,2.826205680192004,2.84192311796113,0.4354461003245941,0.13042905555612289,0.188679707280799,0,,0.0,none,P399,1
E0039235,N0039482,N0039483,lateral,59.999999999954596,auto_road,derived,s5c_flows,22.1531,34.538,0.001508,3.6221,held,0.930222,0.1809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.65160715547637,426.3516071554766,3.09192311796113,3.106736350382789,2.84192311796113,2.856736350382789,0.3617475370373354,0.14817354395159538,2.7643588348634283,0,,0.0,none,P399,1
E0039236,N0039483,N0039484,lateral,60.00000000000027,auto_road,derived,s5c_flows,22.1531,34.538,0.002008,3.6221,held,0.930722,0.2409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3516071554766,426.0516071554766,3.106736350382789,3.1034526589765505,2.856736350382789,2.8534526589765505,0.36180776618506655,0.14821143003556675,2.7638986596227437,0,,0.0,none,P399,1
E0039237,N0039484,N0039485,lateral,59.999999999954596,auto_road,derived,s5c_flows,23.2329,35.994,0.002508,3.6221,held,0.976489,0.3009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0516071554766,425.7516071554768,3.1034526589765505,2.9914043191325845,2.8534526589765505,2.7414043191325845,0.3672236912029403,0.1516381559028181,2.7231358541260597,0,,0.0,none,P399,1
E0039238,N0039485,N0039486,lateral,9.770909777679766,auto_road,derived,s5c_flows,24.3126,37.45,0.003008,3.6221,held,1.022256,0.3609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7516071554768,425.7027526065884,2.9914043191325845,3.0167908504428738,2.7414043191325845,2.7667908504428738,0.37245757573327287,0.15498739551985558,0.43722696732387867,0,,0.0,none,P399,1
E0039239,N0039486,N0039487,lateral,22.77035123871423,auto_road,derived,s5c_flows,24.3126,37.45,0.003089,3.6221,held,1.022338,0.3707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7027526065884,425.5889008503948,3.0167908504428738,3.0758025187458315,2.7667908504428738,2.8258025187458315,0.3724667982451287,0.15499333004225574,1.018898478378761,0,,0.0,none,P399,1
E0039240,N0039487,N0039488,lateral,52.86386862880979,auto_road,derived,s5c_flows,24.3126,37.45,0.003279,3.6221,held,1.022527,0.3935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5889008503948,425.32458150725074,3.0758025187458315,3.109042760327384,2.8258025187458315,2.859042760327384,0.3724880529533327,0.15500700751120428,2.3653496270851253,0,,0.0,none,P399,1
E0039241,N0039488,N0039489,lateral,59.999999999932506,auto_road,derived,s5c_flows,44.5528,72.906,0.00372,3.6221,held,1.871486,0.4463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.32458150725074,425.02458150725107,3.109042760327384,3.078964635327054,2.859042760327384,2.828964635327054,0.44785743737079864,0.20758640865517702,2.2328533960929535,0,,0.0,none,P399,1
E0039242,N0039489,N0039490,lateral,60.00000000015977,auto_road,derived,s5c_flows,44.5528,72.906,0.00422,3.6221,held,1.871986,0.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.02458150725107,424.72458150725026,3.078964635327054,3.1757480825934863,2.828964635327054,2.9257480825934863,0.4478934193986763,0.20761356856812824,2.2326740172812154,0,,0.0,none,P399,1
E0039243,N0039490,N0039491,lateral,59.9999999998817,auto_road,derived,s5c_flows,44.5528,72.906,0.00472,3.6221,held,1.872486,0.5663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.72458150725026,424.4245815072509,3.1757480825934863,3.3729953970459974,2.9257480825934863,3.1229953970459974,0.44792939423955913,0.2076407251403521,2.2324947030897775,0,,0.0,none,P399,1
E0039244,N0039491,N0039353,lateral,11.437177390856034,auto_road,derived,s5c_flows,44.5528,72.906,0.00522,3.6221,held,1.872986,0.6263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4245815072509,424.3673956202966,3.3729953970459974,3.510747690250298,3.1229953970459974,3.260747690250298,0.447965361896704,0.20766787837325534,0.425523130569387,0,,0.0,none,P399,1
E0039245,N0039492,N0039493,lateral,39.999999999947846,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,420.7569471444378,420.1369471444386,1.5528673086872118,1.5581517325145455,1.3028673086872118,1.3081517325145455,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039246,N0039493,N0039494,lateral,40.000000000142734,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1369471444386,419.93694714443785,1.5581517325145455,1.7265355215777731,1.3081517325145455,1.4765355215777731,0.01983430777179739,0.005022205756186143,33.611793985418835,0,,0.0,none,P411,1
E0039247,N0039494,N0039495,lateral,39.99999999986596,auto_road,derived,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.93694714443785,419.73694714443855,1.7265355215777731,1.9012669668895796,1.4765355215777731,1.6512669668895796,0.2149589356215786,0.0693954748202377,3.1013675460231,0,,0.0,none,P411,1
E0039248,N0039495,N0039496,lateral,18.425048386543335,auto_road,derived,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.73694714443855,419.64482190250584,1.9012669668895796,2.0402366912441607,1.6512669668895796,1.7902366912441607,0.24526623347248735,0.08352767029501648,1.2520440968494315,0,,0.0,none,P411,1
E0039249,N0039496,N0039497,lateral,33.40544288090611,auto_road,derived,s5c_flows,8.6382,11.648,0.001154,3.6221,held,0.363291,0.1384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.64482190250584,419.4777946881013,2.0402366912441607,2.293598134164313,1.7902366912441607,2.043598134164313,0.26900139430759884,0.0953512925125787,2.0697193142121484,0,,0.0,none,P411,1
E0039250,N0039497,N0039498,lateral,9.224960031331573,auto_road,derived,s5c_flows,11.8776,16.016,0.001432,3.6221,held,0.499371,0.1718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4777946881013,419.4316698879447,2.293598134164313,2.461121860102196,2.043598134164313,2.211121860102196,0.29768290957659044,0.11054055890728423,0.5164869359622012,0,,0.0,none,P411,1
E0039251,N0039498,N0039358,lateral,14.433416735402258,auto_road,derived,s5c_flows,11.8776,16.016,0.001509,3.6221,held,0.499448,0.1811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4316698879447,419.35950280426766,2.461121860102196,2.749780642997962,2.211121860102196,2.499780642997962,0.29769744796944597,0.11054851211605757,0.808058474235651,0,,0.0,none,P411,1
E0039252,N0039499,N0039500,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,413.51659936544223,413.4078519516799,1.5685141599483927,1.570633155741973,1.3185141599483927,1.320633155741973,0.18365695214154942,0.037453775601095834,1.0965231493371257,0,,0.0,none,P399,1
E0039253,N0039500,N0039374,lateral,23.600847442411894,auto_block,provisional,s5c_flows,1.4832,2.0,0.000101,3.6221,held,0.062281,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4078519516799,413.28984771446784,1.570633155741973,1.6543661527196605,1.320633155741973,1.4043661527196605,0.1504237996781496,0.04287887727481812,2.614928343886721,0,,0.0,none,P399,1
E0039254,N0039501,N0039374,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.4415260574216,413.26911666092593,1.6377891281252914,1.6750972062615688,1.3877891281252914,1.4250972062615688,0.0,0.0,0.0,0,,0.0,none,P399,1
E0039255,N0039502,N0039382,lateral,11.045361017187261,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.77675170898436,413.72152490389846,1.5500000000000114,1.6152365707109198,1.3000000000000114,1.3652365707109198,0.15034093436683285,0.042847972501074055,1.2244792215889462,0,,0.0,none,P399,1
E0039256,N0039503,N0039504,lateral,69.99999999994255,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.11925048828124,412.7692504882815,1.5500000000000114,2.286688232421625,1.3000000000000114,2.036688232421625,0.0,0.0,0.0,0,,0.0,none,P399,1
E0039257,N0039504,N0039505,lateral,69.99999999994255,auto_block,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7692504882815,412.41925048828176,2.286688232421625,2.8515014648432384,2.036688232421625,2.6015014648432384,0.025530390765142158,0.006166662961199304,45.697172338568905,0,,0.0,none,P399,1
E0039258,N0039505,N0039506,lateral,70.0000000001768,auto_block,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.41925048828176,412.0692504882809,2.8515014648432384,3.321679687500364,2.6015014648432384,3.071679687500364,0.034335901580504376,0.008041826953189918,33.97804085424209,0,,0.0,none,P399,1
E0039259,N0039506,N0039507,lateral,8.680131699185075,auto_block,provisional,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0692504882809,412.025849829785,3.321679687500364,3.3586411370118867,3.071679687500364,3.1086411370118867,0.04053167265986828,0.00943533249312914,3.5692793353758105,0,,0.0,none,P399,1
E0039260,N0039507,N0039382,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.001822,3.6221,held,0.001822,0.2187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.025849829785,411.86884664510393,3.3586411370118867,3.467914829505446,3.1086411370118867,3.217914829505446,0.04119579745823614,0.009588231931094898,12.703818865685992,0,,0.0,none,P399,1
E0039261,N0039508,N0039388,main,27.16615541441225,auto_block,provisional,s5c_flows,11.8776,16.016,0.010608,3.6221,held,0.508547,1.273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.940301398963,410.80447062189097,6.30460216549011,6.307742512874654,6.05460216549011,6.057742512874654,0.2994042301993843,0.11148401091778079,1.5122340008534785,0,,0.0,none,P422,1
E0039262,N0039509,N0039510,lateral,9.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.003935,3.6221,held,0.230271,0.4722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.06402020355637,414.01902020355635,3.1521052847248825,3.0563887319905234,2.9021052847248825,2.8063887319905234,0.2322138257456185,0.0773093834567701,0.6459563702478222,0,,0.0,none,P422,1
