EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039263,N0039510,N0039511,lateral,11.180339887498949,auto_block,provisional,s5c_flows,5.3989,7.28,0.00401,3.6221,held,0.230346,0.4812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.01902020355635,413.9631185041189,3.0563887319905234,2.9950724138498686,2.8063887319905234,2.7450724138498686,0.2322383986645418,0.07732090221665847,0.8023608464254915,0,,0.0,none,P422,1
E0039264,N0039511,N0039512,lateral,64.19501538281614,auto_block,provisional,s5c_flows,6.4787,8.736,0.004103,3.6221,held,0.275706,0.4924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9631185041189,413.6421434272048,2.9950724138498686,3.4698560845139355,2.7450724138498686,3.2198560845139355,0.24616480917581324,0.08396313726714752,4.346343925555951,0,,0.0,none,P422,1
E0039265,N0039512,N0039388,lateral,13.601470508735444,auto_block,provisional,s5c_flows,6.4787,8.736,0.004638,3.6221,held,0.276241,0.5566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6421434272048,413.5741360746611,3.4698560845139355,3.538077060104513,3.2198560845139355,3.288077060104513,0.24631900983350935,0.08403796160619811,0.9203153881578796,0,,0.0,none,P422,1
E0039266,N0039513,N0039514,lateral,79.99999999997783,auto_block,provisional,s5c_flows,1.0798,1.456,0.002777,3.6221,held,0.048044,0.3333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.941591451142,411.54159145114215,2.170499613311108,3.1288492226859717,1.920499613311108,2.8788492226859717,0.13767989970547612,0.03822207176045697,9.68429913288157,0,,0.0,none,P422,1
E0039267,N0039514,N0039515,lateral,79.99999999997783,auto_block,provisional,s5c_flows,1.0798,1.456,0.003444,3.6221,held,0.048711,0.4133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.54159145114215,411.1415914511423,3.1288492226859717,3.9503885293264602,2.8788492226859717,3.7003885293264602,0.1383317953100284,0.0384555747705875,9.638661381822633,0,,0.0,none,P422,1
E0039268,N0039515,N0039516,lateral,79.99999999997783,auto_block,provisional,s5c_flows,1.0798,1.456,0.004111,3.6221,held,0.049378,0.4933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1415914511423,410.7415914511424,3.9503885293264602,4.492142679716949,3.7003885293264602,4.242142679716949,0.13897752513161266,0.038687371578630475,9.59387737024593,0,,0.0,none,P422,1
E0039269,N0039516,N0039394,lateral,4.034833579209453,auto_block,provisional,s5c_flows,1.0798,1.456,0.004777,3.6221,held,0.050044,0.5733,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,410.7415914511424,410.70124311535034,4.492142679716949,4.551289843634038,4.242142679716949,4.301289843634038,0.17668018292351415,0.033225137222985396,0.380615557485976,0,,0.0,none,P422,1
E0039270,N0039517,N0039518,main,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.011628,3.6221,held,0.102163,1.3954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.95634400279596,407.8856333246773,6.879074698375916,6.96168723196331,6.629074698375916,6.71168723196331,0.17769042292137976,0.053487892770710116,1.3264770071474465,0,,0.0,none,P422,1
E0039271,N0039518,N0039519,main,26.570660511172846,auto_block,provisional,s5c_flows,2.1596,2.912,0.011746,3.6221,held,0.102281,1.4095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.8856333246773,407.75278002212144,6.96168723196331,7.256497321628558,6.71168723196331,7.006497321628558,0.177758893191752,0.05351563221656827,2.4912640594311974,0,,0.0,none,P422,1
E0039272,N0039519,N0039520,main,24.020824298928627,auto_block,provisional,s5c_flows,2.1596,2.912,0.011968,3.6221,held,0.102502,1.4361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.75278002212144,407.6326759006268,7.256497321628558,7.5393211696857065,7.006497321628558,7.2893211696857065,0.17788698127229693,0.05356753942377493,2.2505698212731327,0,,0.0,none,P422,1
E0039273,N0039520,N0039521,main,27.892651361962706,auto_block,provisional,s5c_flows,2.1596,2.912,0.012168,3.6221,held,0.102702,1.4601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6326759006268,407.493212643817,7.5393211696857065,7.790082033917372,7.2893211696857065,7.540082033917372,0.17800273155862067,0.0536144632922618,2.6116313981748243,0,,0.0,none,P422,1
E0039274,N0039521,N0039522,main,8.48528137423857,auto_block,provisional,s5c_flows,2.1596,2.912,0.0124,3.6221,held,0.102935,1.488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.493212643817,407.4507862369458,7.790082033917372,7.658130999382308,7.540082033917372,7.408130999382308,0.17813738182071429,0.05366906871548868,0.7938892712571833,0,,0.0,none,P422,1
E0039275,N0039522,N0039523,main,76.79192665899195,auto_block,provisional,s5c_flows,2.1596,2.912,0.012471,3.6221,held,0.103005,1.4965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4507862369458,407.06682660365084,7.658130999382308,8.157416560411662,7.408130999382308,7.9074165604116615,0.17817779300565292,0.053685461010937935,7.183080577700989,0,,0.0,none,P422,1
E0039276,N0039523,N0039524,main,73.43704787094863,auto_block,provisional,s5c_flows,2.1596,2.912,0.013111,3.6221,held,0.103645,1.5733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.06682660365084,406.6996413642961,8.157416560411662,8.559391838828901,7.9074165604116615,8.309391838828901,0.17854637825761355,0.053835061189018846,6.855086111481807,0,,0.0,none,P422,1
E0039277,N0039524,N0039525,main,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.013723,3.6221,held,0.104257,1.6467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6996413642961,406.62893068617745,8.559391838828901,8.565405251322545,8.309391838828901,8.315405251322545,0.17889735051425426,0.053977660319023985,1.3175279550981134,0,,0.0,none,P422,1
E0039278,N0039525,N0039526,main,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.013841,3.6221,held,0.104375,1.6609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.62893068617745,406.5367352416045,8.565405251322545,8.657387072848621,8.315405251322545,8.407387072848621,0.1789648556588351,0.054005104002017496,1.7171983149712777,0,,0.0,none,P422,1
E0039279,N0039526,N0039527,main,12.806248474865697,auto_block,provisional,s5c_flows,2.1596,2.912,0.013994,3.6221,held,0.104529,1.6793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5367352416045,406.4727039992302,8.657387072848621,8.793317729285434,8.407387072848621,8.543317729285434,0.17905287526697286,0.05404089568076889,1.192036007591912,0,,0.0,none,P422,1
E0039280,N0039527,N0039394,main,27.51363298439521,auto_block,provisional,s5c_flows,2.1596,2.912,0.014101,3.6221,held,0.104635,1.6921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4727039992302,406.33513583430823,8.793317729285434,8.917397124676143,8.543317729285434,8.667397124676143,0.1791134074492664,0.05406551532135598,2.5601687571591016,0,,0.0,none,P422,1
E0039281,N0039528,N0039529,main,27.018512172212592,auto_block,provisional,s5c_flows,11.0747,19.192,0.002411,3.6221,held,0.466691,0.2893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6249452250582,406.48985266419714,2.196679530801191,2.1311800506466057,1.946679530801191,1.8811800506466057,0.2913618441577822,0.10710717609051898,1.545530223784848,0,,0.0,none,P381,1
E0039282,N0039529,N0039530,main,4.242640687119285,auto_block,provisional,s5c_flows,11.0747,19.192,0.002636,3.6221,held,0.466917,0.3163,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,406.48985266419714,406.44954757766953,2.1311800506466057,2.1355354301429657,1.8811800506466057,1.8855354301429657,0.36401373104630497,0.09206694135723473,0.19425277699115115,0,,0.0,none,P381,1
E0039283,N0039530,N0039404,main,27.018512172212592,auto_block,provisional,s5c_flows,16.1711,20.722,0.002671,3.6221,held,0.680605,0.3205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.44954757766953,406.3144550168085,2.1355354301429657,1.8071270144415053,1.8855354301429657,1.5571270144415053,0.3281878144647988,0.12780613007943858,1.372106203692834,0,,0.0,none,P381,1
E0039284,N0039531,N0039405,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.070361328125,409.0203613281248,1.5500000000000114,1.5841918945314433,1.3000000000000114,1.3341918945314433,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039285,N0039532,N0039405,lateral,79.00632886041473,auto_block,provisional,s5c_flows,11.8776,16.016,0.001522,3.6221,held,0.499461,0.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5338734135523,406.13884176925023,4.858399535666422,4.465711453406016,4.608399535666422,4.215711453406016,0.2976999023447073,0.1105498548044502,4.42315276996257,0,,0.0,none,P381,1
E0039286,N0039533,N0039534,main,78.00640999302557,auto_block,provisional,s5c_flows,133.0761,176.47,0.021766,3.3824,merrimack,5.231506,2.6119,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.23980816452354,399.8107729095619,6.699248231960837,7.8427610259849985,6.449248231960837,7.5927610259849985,0.6256755161794243,0.3405348606848725,2.0779250579533026,0,,0.0,none,P381,1
E0039287,N0039534,N0039535,main,28.0178514522438,auto_block,provisional,s5c_flows,138.6139,180.926,0.022416,3.3658,merrimack,5.422249,2.6899,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.8107729095619,399.6566747265745,7.8427610259849985,7.893099443347353,7.5927610259849985,7.643099443347353,0.6319997096178221,0.34701586305712073,0.7388677301024535,0,,0.0,none,P381,1
E0039288,N0039535,N0039404,main,29.017236257093817,auto_block,provisional,s5c_flows,143.7103,182.456,0.022649,3.3511,merrimack,5.596612,2.7179,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,399.6566747265745,399.4970799271605,7.893099443347353,8.624502104089515,7.643099443347353,8.374502104089515,0.6376226261467212,0.3528680865848115,0.7584746595451157,0,,0.0,none,P381,1
E0039289,N0039536,N0039419,main,19.1049731745428,auto_block,provisional,s5c_flows,10.252,13.824,0.007314,3.6221,held,0.437103,0.8776,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,396.95005823767383,396.84498088521383,5.409927113888671,5.440511058145546,5.159927113888671,5.190511058145546,0.294965513236923,0.1015732948687014,1.0795032140586354,0,,0.0,none,P401,1
E0039290,N0039537,N0039538,sub main,21.18962010041709,auto_block,provisional,s5c_flows,353.1326,454.728,0.07531,3.0057,merrimack,12.360149,9.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.53726204824335,390.4313139477413,11.615875158787901,11.678946062024352,11.365875158787901,11.428946062024352,0.7564806075320105,0.5686476415451616,0.46684651462398197,0,,0.0,none,P401,1
E0039291,N0039538,N0039539,sub main,14.866068747318506,auto_block,provisional,s5c_flows,353.1326,454.728,0.075487,3.0057,merrimack,12.360326,9.0584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.4313139477413,390.35698360400465,11.678946062024352,11.803355751464096,11.428946062024352,11.553355751464096,0.7564831047206626,0.5686527713783824,0.32752590363111767,0,,0.0,none,P401,1
E0039292,N0039539,N0039540,sub main,17.72004514666935,auto_block,provisional,s5c_flows,353.1326,454.728,0.075611,3.0057,merrimack,12.36045,9.0733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.35698360400465,390.2683833782713,11.803355751464096,11.953906660791176,11.553355751464096,11.703906660791176,0.7564848541359599,0.5686563651610463,0.3904031708805942,0,,0.0,none,P401,1
E0039293,N0039540,N0039419,sub main,14.866068747318506,auto_block,provisional,s5c_flows,353.1326,454.728,0.075759,3.0057,merrimack,12.360597,9.091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,390.2683833782713,390.1940530345347,11.953906660791176,12.09143890882467,11.703906660791176,11.84143890882467,0.7564869280101199,0.5686606255337103,0.3275242483132424,0,,0.0,none,P401,1
E0039294,N0039541,N0039438,lateral,12.649110640673518,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.88961890537405,356.82637335217066,1.588194815329075,1.5981261595480873,1.338194815329075,1.3481261595480873,0.13489621704043256,0.037230723305707175,1.5628200353068697,0,,0.0,none,P496,1
E0039295,N0039542,N0039438,lateral,26.476404589747453,auto_link,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.48049219351174,356.348110170563,1.6338571717226387,2.076389341155732,1.3838571717226387,1.826389341155732,0.01682991662033984,0.004441022818640256,26.219583838925388,0,,0.0,none,P496,1
E0039296,N0039543,N0039448,lateral,26.476404589747453,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.00108642578124,341.8687044028325,1.5500000000000114,1.6430143471674796,1.3000000000000114,1.3930143471674796,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039297,N0039544,N0039448,main,6.324555320336759,auto_block,provisional,s5c_flows,11.2725,4.516,0.005435,3.6221,held,0.478008,0.6521,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,341.4973816146284,341.45310972738605,2.1817565689653406,2.0586090226139504,1.9317565689653406,1.8086090226139504,0.329972366288652,0.10001486706148063,0.3194487360397218,0,,0.0,none,P430,1
E0039298,N0039545,N0039546,sub main,12.366393027431677,draft,drafted,s5c_flows,445.7682,631.63,0.054318,2.9222,merrimack,15.130765,6.5181,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,345.1065080058311,345.05704243372134,4.909239064481426,5.04516093541929,4.609239064481426,4.74516093541929,0.7324665084919356,0.48041801262885886,0.28138699594817557,0,,0.0,none,P495,1
E0039299,N0039546,N0039547,sub main,66.64040316717146,draft,drafted,s5c_flows,446.8953,633.63,0.054421,2.9213,merrimack,15.16437,6.5305,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,345.05704243372134,344.79048082105265,5.04516093541929,6.129196913322346,4.74516093541929,5.829196913322346,0.7328783645455873,0.481037016945841,1.515494848600401,0,,0.0,none,P495,1
E0039300,N0039547,N0039548,sub main,35.993203805454115,draft,drafted,s5c_flows,449.8617,637.63,0.054976,2.9189,merrimack,15.253052,6.5972,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,344.79048082105265,344.6465080058308,6.129196913322346,8.049079152372315,5.829196913322346,7.749079152372315,0.7339608588042117,0.48266930611481396,0.8173279581533178,0,,0.0,none,P495,1
E0039301,N0039548,N0039549,sub main,35.92985527840421,draft,drafted,s5c_flows,449.8617,637.63,0.055276,2.9189,merrimack,15.253351,6.6331,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,344.6465080058308,344.50278858471717,8.049079152372315,8.805133778564084,7.749079152372315,8.505133778564083,0.7339644978477675,0.48267480654167105,0.815885404624763,0,,0.0,none,P495,1
E0039302,N0039549,N0039550,sub main,44.56089147027779,draft,drafted,s5c_flows,449.8617,637.63,0.055576,2.9189,merrimack,15.253651,6.6691,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,344.50278858471717,344.32454501883603,8.805133778564084,10.109750635460841,8.505133778564083,9.80975063546084,0.7339681489900227,0.48268032534453176,1.0118715989605231,0,,0.0,none,P495,1
E0039303,N0039550,N0039453,sub main,92.93943491936234,draft,drafted,s5c_flows,455.664,645.454,0.055947,2.9144,merrimack,15.426195,6.7136,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,344.32454501883603,343.9527872791586,10.109750635460841,9.2590047130289,9.80975063546084,8.9590047130289,0.7360562021837802,0.4858511652792268,2.104446070006237,0,,0.0,none,P495,1
E0039304,N0039551,N0039552,lateral,19.55096706500601,draft,drafted,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,16.543,0.0,W11a-XG02969,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,349.77648525202085,349.43434332838325,1.5508462909479022,1.5585155583355004,1.3008462909479022,1.3085155583355004,0.3226307232712439,0.05035960130181208,1.009976507443414,0,,0.0,none,P495,1
E0039305,N0039552,N0039455,lateral,33.74025977917429,draft,drafted,s5c_flows,4.0462,5.456,0.000163,3.6221,held,0.169791,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.43434332838325,349.26564202948737,1.5585155583355004,2.192701476372008,1.3085155583355004,1.942701476372008,0.2102215117727505,0.0672835167656454,2.6749767816060865,0,,0.0,none,P495,1
E0039306,N0039553,N0039455,lateral,17.908482503740736,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.6599499744436,349.57040756192487,1.5519946056345475,1.887935943934508,1.3019946056345475,1.637935943934508,0.0,0.0,0.0,0,,0.0,none,P495,1
E0039307,N0039554,N0039555,sub main,49.99999999998322,draft,drafted,s5c_flows,420.892,539.632,0.111341,2.9425,merrimack,14.445695,13.361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,341.62735165885545,341.3773516588555,7.796201807941429,8.205900294269497,7.546201807941429,7.955900294269497,0.7828033964208002,0.6295816368727636,1.0645499714785227,0,,0.0,none,P499,1
E0039308,N0039555,N0039556,sub main,52.86858343345092,draft,drafted,s5c_flows,423.0515,542.544,0.111758,2.9407,merrimack,14.510741,13.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,341.3773516588555,341.11300874168825,8.205900294269497,8.644254441905503,7.955900294269497,8.394254441905503,0.783527123352971,0.6315104326643968,1.1245852644557859,0,,0.0,none,P499,1
E0039309,N0039556,N0039557,sub main,22.13141656645741,draft,drafted,s5c_flows,432.1206,552.346,0.112199,2.9332,merrimack,14.782157,13.4638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,341.11300874168825,341.00235165885596,8.644254441905503,8.955686671222168,8.394254441905503,8.705686671222168,0.7864841964690039,0.6395874565217201,0.4689947292397085,0,,0.0,none,P499,1
E0039310,N0039557,N0039558,sub main,21.1432463770176,draft,drafted,s5c_flows,434.2801,555.258,0.112383,2.9314,merrimack,14.846765,13.486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,341.00235165885596,340.8966354269709,8.955686671222168,9.62011872341975,8.705686671222168,9.37011872341975,0.7871731457078224,0.6415174201212432,0.44766191725213755,0,,0.0,none,P499,1
E0039311,N0039558,N0039559,sub main,18.263620855922213,draft,drafted,s5c_flows,436.4397,558.17,0.112559,2.9296,merrimack,14.911326,13.5071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,340.8966354269709,340.8053173226913,9.62011872341975,10.40134771637122,9.37011872341975,10.15134771637122,0.7878558367850975,0.6434489687917431,0.3863570804706318,0,,0.0,none,P499,1
E0039312,N0039559,N0039560,sub main,35.593132767103334,draft,drafted,s5c_flows,436.4397,558.17,0.112711,2.9296,merrimack,14.911479,13.5254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,340.8053173226913,340.6273516588558,10.40134771637122,12.024686915362963,10.15134771637122,11.774686915362963,0.7878574478202213,0.6434535498967882,0.7529520487405318,0,,0.0,none,P499,1
E0039313,N0039560,N0039561,sub main,75.0000000001162,draft,drafted,s5c_flows,439.679,562.538,0.113008,2.927,merrimack,15.008281,13.561,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,351.09949540799374,350.7244954079932,1.552543166225007,3.0447611838037005,1.302543166225007,2.7947611838037005,0.7888702446850117,0.646355501234122,1.5845444905848232,0,,0.0,none,P499,1
E0039314,N0039561,N0039562,sub main,79.51933242473828,draft,drafted,s5c_flows,458.1553,569.994,0.113633,2.9125,merrimack,15.557721,13.636,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,350.67743658446375,350.3593592547648,3.0918200073331263,2.5151219464070778,2.7918200073331265,2.215121946407078,0.7376320750203499,0.4882639351041387,1.79672529430395,0,,0.0,none,P495,1
E0039315,N0039562,N0039453,sub main,11.00884655638745,draft,drafted,s5c_flows,466.2477,580.906,0.114296,2.9063,merrimack,15.797912,13.7155,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,350.3593592547648,350.3153238685392,2.5151219464070778,2.896468123648276,2.215121946407078,2.5964681236482763,0.740475207469552,0.49266100528731593,0.24778787201641117,0,,0.0,none,P495,1
E0039316,N0039563,N0039460,trunk main,16.83611999837569,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.3673204366347,422.2831398366428,1.5500379618027864,1.7325156809353075,1.3000379618027864,1.4825156809353075,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039317,N0039564,N0039565,trunk main,59.99915729576053,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.745623,2.133,merrimack,150.131004,209.4748,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,412.8796232899008,412.81962413260504,12.144882325333583,11.814531140832457,11.294882325333583,10.964531140832458,0.7571748406390578,0.41672343558151215,1.3206803782404486,0,,0.0,none,P411,1
E0039318,N0039565,N0039566,trunk main,59.99884639519874,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.746123,2.133,merrimack,150.131504,209.5348,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,412.81962413260504,412.7596252862098,11.814531140832457,11.623736530196425,10.964531140832458,10.773736530196425,0.7571754927078453,0.41672421140971083,1.3206723974611694,0,,0.0,none,P411,1
E0039319,N0039566,N0039567,trunk main,15.569891221044415,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.746623,2.133,merrimack,150.132004,209.5948,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,412.7596252862098,412.7129156125467,11.623736530196425,11.64285831323457,10.773736530196425,10.79285831323457,1.1351921397712261,0.3092086260536566,0.22859406608444566,0,,0.0,none,P411,1
E0039320,N0039567,N0039460,trunk main,30.95162891817009,main_pipe,drafted,s5c_flows,6010.4459,7842.596,1.746753,2.133,merrimack,150.132134,209.6104,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,412.7129156125467,412.66648816916944,11.64285831323457,11.349167348408685,10.79285831323457,10.499167348408685,0.8802561785677727,0.37239409320813466,0.586034491469104,0,,0.0,none,P411,1
E0039321,N0039568,N0039569,lateral,28.142225896969336,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.69743049708194,420.5567193675971,1.560229415027436,1.5915655445122638,1.310229415027436,1.3415655445122638,0.19530982006149752,0.060806644196143594,2.401502894914018,0,,0.0,none,P411,1
E0039322,N0039569,N0039570,lateral,33.518227660100344,auto_road,derived,s5c_flows,5.3989,7.28,0.000235,3.6221,held,0.22657,0.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5567193675971,420.3891282292966,1.5915655445122638,1.7308668878908975,1.3415655445122638,1.4808668878908975,0.2309941351507546,0.07673853290015262,2.418403944774414,0,,0.0,none,P411,1
E0039323,N0039570,N0039466,lateral,12.131791865772495,auto_road,derived,s5c_flows,7.5585,10.192,0.000514,3.6221,held,0.317384,0.0617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3891282292966,420.32846926996774,1.7308668878908975,1.7801733081572593,1.4808668878908975,1.5301733081572593,0.25759103565871566,0.08958373959171753,0.784951737855117,0,,0.0,none,P411,1
E0039324,N0039571,N0039572,lateral,49.99999999999507,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.80395436571615,419.55395436571615,1.5502936811588484,2.1349799604557234,1.3002936811588484,1.8849799604557234,0.19530982006149752,0.060806644196143594,4.266725211619457,0,,0.0,none,P411,1
E0039325,N0039572,N0039573,lateral,49.99999999999507,auto_road,derived,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.55395436571615,419.30395436571615,2.1349799604557234,2.3527533979557234,1.8849799604557234,2.1027533979557234,0.24509659786608656,0.08344556849289722,3.400019994518894,0,,0.0,none,P411,1
E0039326,N0039573,N0039574,lateral,17.744944753931918,auto_road,derived,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.30395436571615,419.2152296419465,2.3527533979557234,2.5564988736784926,2.1027533979557234,2.3064988736784926,0.28872144143666284,0.1056874614569295,1.0243405469319031,0,,0.0,none,P411,1
E0039327,N0039574,N0039465,lateral,65.02334093649532,auto_road,derived,s5c_flows,12.9574,17.472,0.000981,3.6221,held,0.544188,0.1177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2152296419465,418.890112937264,2.5564988736784926,3.147057472892243,2.3064988736784926,2.897057472892243,0.3058860076967688,0.1150694359787848,3.54289611709178,0,,0.0,none,P411,1
E0039328,N0039575,N0039465,sub main,43.83516685790417,auto_road,derived,s5c_flows,415.6345,545.766,0.195472,2.947,merrimack,14.372318,23.4567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,413.66942189329086,413.45024605900136,8.10029246217789,8.586924351154892,7.85029246217789,8.336924351154892,0.7819799960913678,0.6274087900238581,0.9342772423209659,0,,0.0,none,P411,1
E0039329,N0039576,N0039577,lateral,9.055385138137417,auto_block,provisional,s5c_flows,14.9093,20.104,0.002613,3.6221,held,0.627648,0.3135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4351287325954,420.3898518069047,2.2372650662327374,2.2582194821578128,1.9872650662327374,2.0082194821578128,0.3199502228592801,0.12302874442780246,0.4717080184751186,0,,0.0,none,P411,1
E0039330,N0039577,N0039466,lateral,78.26121299391596,auto_block,provisional,s5c_flows,14.9093,20.104,0.002688,3.6221,held,0.627724,0.3226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3898518069047,419.9985457419351,2.2582194821578128,2.110096836189882,2.0082194821578128,1.8600968361898822,0.31996239776362984,0.12303574191803415,4.076583870527755,0,,0.0,none,P411,1
E0039331,N0039578,N0039579,main,29.614185789921695,auto_block,provisional,s5c_flows,9.718,13.104,0.00747,3.6221,held,0.414874,0.8964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7322406402052,412.5841697112556,5.512754476982309,5.5120522125725415,5.262754476982309,5.2620522125725415,0.28065540728621097,0.10140293381331003,1.7586326518270916,0,,0.0,none,P422,1
E0039332,N0039579,N0039580,main,80.00000000008187,auto_block,provisional,s5c_flows,10.7978,14.56,0.007717,3.6221,held,0.460388,0.926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5841697112556,412.18416971125515,5.5120522125725415,5.6656838043698485,5.2620522125725415,5.4156838043698485,0.29010647014902413,0.10643111578072142,4.596013776079454,0,,0.0,none,P422,1
E0039333,N0039580,N0039581,main,79.9999999998958,auto_block,provisional,s5c_flows,11.8776,16.016,0.008383,3.6221,held,0.506322,1.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.18416971125515,411.7841697112557,5.6656838043698485,5.841410122728689,5.4156838043698485,5.591410122728689,0.2989889028993826,0.11125603739632481,4.459474316276873,0,,0.0,none,P422,1
E0039334,N0039581,N0039582,main,4.560019445816019,auto_block,provisional,s5c_flows,11.8776,16.016,0.00905,3.6221,held,0.506989,1.086,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,411.7841697112557,411.7431295362433,5.841410122728689,5.859501078991059,5.591410122728689,5.609501078991059,0.36678806014076226,0.09687006614575958,0.2072050111657588,0,,0.0,none,P422,1
E0039335,N0039582,N0039583,main,65.92419889539804,auto_block,provisional,s5c_flows,11.8776,16.016,0.009088,3.6221,held,0.507027,1.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7431295362433,411.4135085417663,5.859501078991059,5.992009036358695,5.609501078991059,5.742009036358695,0.29912064244334136,0.1113283263627802,3.6732224138116907,0,,0.0,none,P422,1
E0039336,N0039583,N0039584,main,40.00000000001741,auto_block,provisional,s5c_flows,11.8776,16.016,0.009637,3.6221,held,0.507576,1.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.4135085417663,411.2135085417662,5.992009036358695,6.177818362530672,5.742009036358695,5.927818362530672,0.29922314013341433,0.11138458432224749,2.2279916799539996,0,,0.0,none,P422,1
E0039337,N0039584,N0039585,main,39.9999999999596,auto_block,provisional,s5c_flows,11.8776,16.016,0.009971,3.6221,held,0.50791,1.1965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.2135085417662,411.0135085417664,6.177818362530672,6.2628281281554905,5.927818362530672,6.0128281281554905,0.29928545865824974,0.11141879544230901,2.2275277577961163,0,,0.0,none,P422,1
E0039338,N0039585,N0039508,main,14.641428560669734,auto_block,provisional,s5c_flows,11.8776,16.016,0.010304,3.6221,held,0.508243,1.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0135085417664,410.940301398963,6.2628281281554905,6.30460216549011,6.0128281281554905,6.05460216549011,0.29934756134097523,0.11145289282563689,0.8151855597264662,0,,0.0,none,P422,1
E0039339,N0039586,N0039508,lateral,21.852388776989063,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.776048318188,415.66678637430306,1.550611838062025,1.578117190150067,1.300611838062025,1.328117190150067,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039340,N0039587,N0039588,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,416.14512939453124,416.1051293945312,1.5500000000000114,1.6747167968750318,1.3000000000000114,1.4247167968750318,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039341,N0039588,N0039589,lateral,9.0,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1051293945312,416.0601293945312,1.6747167968750318,1.6781518554687977,1.4247167968750318,1.4281518554687977,0.006708449980247676,0.0026006600503653277,22.35985964591809,0,,0.0,none,P422,1
E0039342,N0039589,N0039590,lateral,44.40720662234904,auto_block,provisional,s5c_flows,1.0798,1.456,0.000117,3.6221,held,0.045384,0.014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0601293945312,415.83809336141945,1.6781518554687977,1.8256944803774218,1.4281518554687977,1.5756944803774218,0.1350158542058551,0.037273137953566876,5.481727421759243,0,,0.0,none,P422,1
E0039343,N0039590,N0039591,lateral,60.00000000003989,auto_block,provisional,s5c_flows,2.1596,2.912,0.000487,3.6221,held,0.091021,0.0584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.83809336141945,415.53809336141927,1.8256944803774218,1.9924242167057287,1.5756944803774218,1.7424242167057287,0.17095936090191827,0.050787715867569055,5.8493433452548915,0,,0.0,none,P422,1
E0039344,N0039591,N0039592,lateral,59.99999999991538,auto_block,provisional,s5c_flows,2.1596,2.912,0.000987,3.6221,held,0.091521,0.1184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.53809336141927,415.2380933614197,1.9924242167057287,2.2139024881896603,1.7424242167057287,1.9639024881896603,0.17127342203621448,0.05091252158893114,5.83861750474716,0,,0.0,none,P422,1
E0039345,N0039592,N0039593,lateral,60.00000000003989,auto_block,provisional,s5c_flows,4.3191,5.824,0.001487,3.6221,held,0.182556,0.1784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2380933614197,414.93809336141953,2.2139024881896603,2.426133933502342,1.9639024881896603,2.176133933502342,0.21527641426283914,0.06953794392635801,4.64519071178753,0,,0.0,none,P422,1
E0039346,N0039593,N0039594,lateral,18.21705274774399,auto_block,provisional,s5c_flows,4.3191,5.824,0.001987,3.6221,held,0.183056,0.2384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.93809336141953,414.8470080976808,2.426133933502342,2.5559154863035474,2.176133933502342,2.3059154863035474,0.2154692699496008,0.06962454568845008,1.4090990602360633,0,,0.0,none,P422,1
E0039347,N0039594,N0039595,lateral,31.78049716414141,auto_block,provisional,s5c_flows,5.3989,7.28,0.002139,3.6221,held,0.228475,0.2566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8470080976808,414.6881056118601,2.5559154863035474,2.6923875522023764,2.3059154863035474,2.4423875522023764,0.23162368731024371,0.07703296381142269,2.2867909534063657,0,,0.0,none,P422,1
E0039348,N0039595,N0039509,lateral,19.1049731745428,auto_block,provisional,s5c_flows,5.3989,7.28,0.002403,3.6221,held,0.228739,0.2884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6881056118601,414.5925807459874,2.6923875522023764,2.623544742293859,2.4423875522023764,2.373544742293859,0.23171063901093406,0.07707366616569014,1.3741976671200142,0,,0.0,none,P422,1
E0039349,N0039596,N0039597,lateral,17.26267650163207,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,415.109013008221,414.82417884594406,1.556575370685266,1.5626314567903137,1.306575370685266,1.3126314567903137,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039350,N0039597,N0039598,lateral,60.00000000001538,auto_block,provisional,s5c_flows,0.0,0.0,0.000144,3.6221,held,0.000144,0.0173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.82417884594406,414.524178845944,1.5626314567903137,2.232535021243507,1.3126314567903137,1.982535021243507,0.0132178440066778,0.0037632923700892384,75.65530350449328,0,,0.0,none,P422,1
E0039351,N0039598,N0039599,lateral,60.00000000001538,auto_block,provisional,s5c_flows,0.0,0.0,0.000644,3.6221,held,0.000644,0.0773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.524178845944,414.2241788459439,2.232535021243507,2.7863497185092,1.982535021243507,2.5363497185092,0.02666637285312061,0.006401443378018651,37.50041317986118,0,,0.0,none,P422,1
E0039352,N0039599,N0039600,lateral,3.5556554755483254,auto_block,provisional,s5c_flows,0.0,0.0,0.001144,3.6221,held,0.001144,0.1373,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,414.2241788459439,414.18328880797515,2.7863497185092,2.8515622662436044,2.5363497185092,2.6015622662436044,0.044685309744568205,0.006655688299207624,1.3261835921295286,0,,0.0,none,P422,1
E0039353,N0039600,N0039509,lateral,23.853720883753127,auto_block,provisional,s5c_flows,0.0,0.0,0.001173,3.6221,held,0.001173,0.1408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.18328880797515,414.06402020355637,2.8515622662436044,3.1521052847248825,2.6015622662436044,2.9021052847248825,0.03440911797863369,0.00805794276434621,11.553972844525818,0,,0.0,none,P422,1
E0039354,N0039601,N0039602,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.5550105489546,412.4870031964109,1.5510685526078873,1.6707421649172147,1.3010685526078873,1.4207421649172147,0.13489621704043256,0.037230723305707175,1.680485784695092,0,,0.0,none,P422,1
E0039355,N0039602,N0039513,lateral,23.323807579381203,auto_block,provisional,s5c_flows,1.0798,1.456,0.000113,3.6221,held,0.045381,0.0136,13.994,0.0,W11a-XG02970,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4870031964109,412.370384158514,1.6707421649172147,1.741706905939111,1.4207421649172147,1.491706905939111,0.13501278925948887,0.037272051131316236,2.879209654545372,0,,0.0,none,P422,1
E0039356,N0039603,N0039604,lateral,29.068883707497267,auto_block,provisional,s5c_flows,0.0,0.0,0.001312,3.6221,held,0.001312,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6363263360383,412.4909819175008,1.6718096502898447,1.7722932289835853,1.4218096502898447,1.5222932289835853,0.03604028758866423,0.008419180155507161,13.442772728521142,0,,0.0,none,P422,1
E0039357,N0039604,N0039605,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.001554,3.6221,held,0.001554,0.1865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4909819175008,412.4103593400178,1.7722932289835853,1.8527632185759444,1.5222932289835853,1.6027632185759444,0.03862660270903542,0.009000497780838584,6.957431047396298,0,,0.0,none,P422,1
E0039358,N0039605,N0039606,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.001688,3.6221,held,0.001688,0.2026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4103593400178,412.3679329331466,1.8527632185759444,1.8484977309158808,1.6027632185759444,1.5984977309158808,0.039945084859206816,0.009300847066340295,3.540394437407578,0,,0.0,none,P422,1
E0039359,N0039606,N0039607,lateral,22.561028345356956,auto_block,provisional,s5c_flows,0.0,0.0,0.001759,3.6221,held,0.001759,0.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3679329331466,412.25512779141985,1.8484977309158808,1.9052115640488978,1.5984977309158808,1.6552115640488978,0.04061566942423081,0.009454633467763457,9.257932822965005,0,,0.0,none,P422,1
E0039360,N0039607,N0039608,lateral,30.14962686336267,auto_block,provisional,s5c_flows,0.0,0.0,0.001947,3.6221,held,0.001947,0.2336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.25512779141985,412.10437965710304,1.9052115640488978,2.1539516417250866,1.6552115640488978,1.9039516417250866,0.042308507525075,0.009845918777281831,11.876896880804205,0,,0.0,none,P422,1
E0039361,N0039608,N0039513,lateral,32.55764119219941,auto_block,provisional,s5c_flows,0.0,0.0,0.002198,3.6221,held,0.002198,0.2638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.10437965710304,411.941591451142,2.1539516417250866,2.170499613311108,1.9039516417250866,1.920499613311108,0.044406758201601726,0.01033695834652218,12.219476835932403,0,,0.0,none,P422,1
E0039362,N0039609,N0039610,lateral,27.0,auto_block,provisional,s5c_flows,7.4962,13.302,0.0,3.6221,held,0.31426,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.910693359375,406.775693359375,1.5500000000000114,2.1083093261718773,1.3000000000000114,1.8583093261718773,0.25677287608342947,0.08917614280815164,1.752521554705755,0,,0.0,none,P381,1
E0039363,N0039610,N0039528,lateral,30.14962686336267,auto_block,provisional,s5c_flows,9.9949,17.736,0.000225,3.6221,held,0.419239,0.027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.775693359375,406.6249452250582,2.1083093261718773,2.196679530801191,1.8583093261718773,1.946679530801191,0.2815930472846574,0.10189694062264829,1.7844679969959714,0,,0.0,none,P381,1
E0039364,N0039611,N0039612,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.001289,3.6221,held,0.001289,0.1547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.61858605085234,408.5301270207876,2.1457572108664067,1.8080382624155504,1.8957572108664067,1.5580382624155504,0.03577853364871328,0.008360929798421318,8.241350426608102,0,,0.0,none,P381,1
E0039365,N0039612,N0039613,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.001437,3.6221,held,0.001437,0.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5301270207876,408.471603521234,1.8080382624155504,1.7508085881410125,1.5580382624155504,1.5008085881410125,0.0374122733300379,0.008726257303918766,5.214287036887995,0,,0.0,none,P381,1
E0039366,N0039613,N0039528,lateral,48.010415536631214,auto_block,provisional,s5c_flows,0.0,0.0,0.001534,3.6221,held,0.001534,0.1841,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,408.3988182887856,407.19855790036985,1.8235938205893945,1.623066855489526,1.5735938205893945,1.373066855489526,0.06468676118369503,0.006324067758281621,12.369974591939826,0,,0.0,none,P381,1
E0039367,N0039614,N0039532,lateral,32.89376840679705,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,410.03232086143146,409.6047018721431,1.772976990131042,1.787571077075654,1.522976990131042,1.537571077075654,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039368,N0039615,N0039616,main,17.69180601295413,auto_block,provisional,s5c_flows,2.1596,2.912,0.003868,3.6221,held,0.094402,0.4641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.51906908460893,409.43061005454416,4.24637280992232,4.407738334127714,3.9963728099223204,4.157738334127714,0.17306005462067484,0.05162471663238152,1.703821452012932,0,,0.0,none,P422,1
E0039369,N0039616,N0039617,main,16.76305461424021,auto_block,provisional,s5c_flows,2.1596,2.912,0.004015,3.6221,held,0.094549,0.4818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.43061005454416,409.34679478147297,4.407738334127714,4.7406991150114095,4.157738334127714,4.4906991150114095,0.17315018743002958,0.05166074486416419,1.6135370554165298,0,,0.0,none,P422,1
E0039370,N0039617,N0039618,main,16.278820596099706,auto_block,provisional,s5c_flows,2.1596,2.912,0.004155,3.6221,held,0.094689,0.4986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.34679478147297,409.2654006784925,4.7406991150114095,4.873942583226267,4.4906991150114095,4.623942583226267,0.1732359371367578,0.05169502989960936,1.5661512333175904,0,,0.0,none,P422,1
E0039371,N0039618,N0039619,main,16.15549442140351,auto_block,provisional,s5c_flows,2.1596,2.912,0.00429,3.6221,held,0.094825,0.5149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2654006784925,409.1846232063855,4.873942583226267,5.080421959630144,4.623942583226267,4.830421959630144,0.1733191519937975,0.05172830966968903,1.5535400286655048,0,,0.0,none,P422,1
E0039372,N0039619,N0039620,main,19.209372712298546,auto_block,provisional,s5c_flows,2.1596,2.912,0.004425,3.6221,held,0.094959,0.531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.1846232063855,409.088576342824,5.080421959630144,5.3646707274884875,4.830421959630144,5.1146707274884875,0.17340106150921183,0.051761075321877376,1.846333633053534,0,,0.0,none,P422,1
E0039373,N0039620,N0039621,main,69.35416353759881,auto_block,provisional,s5c_flows,2.1596,2.912,0.004585,3.6221,held,0.09512,0.5502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.088576342824,408.74180552513604,5.3646707274884875,5.649582414317081,5.1146707274884875,5.399582414317081,0.17349936834247137,0.051800410647210665,6.6622878035210125,0,,0.0,none,P422,1
E0039374,N0039621,N0039622,main,19.1049731745428,auto_block,provisional,s5c_flows,2.1596,2.912,0.005163,3.6221,held,0.095697,0.6196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.74180552513604,408.6462806592633,5.649582414317081,5.6414390672991885,5.399582414317081,5.3914390672991885,0.17385073242018032,0.05194109381670861,1.8315494858320889,0,,0.0,none,P422,1
E0039375,N0039622,N0039623,main,13.92838827718412,auto_block,provisional,s5c_flows,2.1596,2.912,0.005322,3.6221,held,0.095857,0.6387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.6462806592633,408.5766387178774,5.6414390672991885,5.792379836810085,5.3914390672991885,5.542379836810085,0.17394790189970835,0.05198002516801051,1.3345363875304352,0,,0.0,none,P422,1
E0039376,N0039623,N0039624,main,34.88552708502482,auto_block,provisional,s5c_flows,2.1596,2.912,0.005438,3.6221,held,0.095973,0.6526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5766387178774,408.4022110824523,5.792379836810085,6.175791847235189,5.542379836810085,5.925791847235189,0.174018278858697,0.05200822889064313,3.3411745894188405,0,,0.0,none,P422,1
E0039377,N0039624,N0039625,main,23.08679276123039,auto_block,provisional,s5c_flows,2.1596,2.912,0.005729,3.6221,held,0.096263,0.6875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.4022110824523,408.28677711864617,6.175791847235189,6.351925273931954,5.925791847235189,6.101925273931954,0.17419396133229106,0.05207865934465525,2.208916293141969,0,,0.0,none,P422,1
E0039378,N0039625,N0039626,main,29.68164415931166,auto_block,provisional,s5c_flows,2.1596,2.912,0.005921,3.6221,held,0.096456,0.7106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.28677711864617,408.1383688978496,6.351925273931954,6.5780007310566475,6.101925273931954,6.3280007310566475,0.1743106759762529,0.05212546979613922,2.8380021278172043,0,,0.0,none,P422,1
E0039379,N0039626,N0039627,main,22.80350850198276,auto_block,provisional,s5c_flows,2.1596,2.912,0.006169,3.6221,held,0.096703,0.7403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1383688978496,408.02435135533966,6.5780007310566475,6.749543908332214,6.3280007310566475,6.499543908332214,0.17445980846409848,0.05218530520435041,2.1784872881552944,0,,0.0,none,P422,1
E0039380,N0039627,N0039517,main,13.601470508735444,auto_block,provisional,s5c_flows,2.1596,2.912,0.006359,3.6221,held,0.096893,0.7631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.02435135533966,407.95634400279596,6.749543908332214,6.879074698375916,6.499543908332214,6.629074698375916,0.17457434454882212,0.05223127741525427,1.2985365961502633,0,,0.0,none,P422,1
E0039381,N0039628,N0039629,main,23.067990926697767,auto_block,provisional,s5c_flows,0.0,0.0,0.002486,3.6221,held,0.002486,0.2983,21.53,0.0,W11a-XG02971,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.65657683379396,411.54123687916046,2.161294259956037,2.305259702870785,1.911294259956037,2.055259702870785,0.04662584628527684,0.010863489278345989,8.245780957896882,0,,0.0,none,P422,1
E0039382,N0039629,N0039630,main,60.00000000009997,auto_block,provisional,s5c_flows,0.0,0.0,0.002678,3.6221,held,0.002678,0.3214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.54123687916046,411.24123687915994,2.305259702870785,2.824925230215058,2.055259702870785,2.574925230215058,0.048011260499266815,0.01119593767693769,20.828447110171943,0,,0.0,none,P422,1
E0039383,N0039630,N0039631,main,60.00000000009997,auto_block,provisional,s5c_flows,0.0,0.0,0.003178,3.6221,held,0.003178,0.3814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.24123687915994,410.9412368791594,2.824925230215058,3.364122007559331,2.574925230215058,3.114122007559331,0.05133144859478824,0.012004198135621064,19.481234747448713,0,,0.0,none,P422,1
E0039384,N0039631,N0039632,main,60.00000000009837,auto_block,provisional,s5c_flows,0.0,0.0,0.003678,3.6221,held,0.003678,0.4414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9412368791594,410.64123687915895,3.364122007559331,3.880064390372297,3.114122007559331,3.630064390372297,0.05431728278825318,0.012744815595250286,18.410346553968317,0,,0.0,none,P422,1
E0039385,N0039632,N0039633,main,22.082933460717157,auto_block,provisional,s5c_flows,0.0,0.0,0.004178,3.6221,held,0.004178,0.5014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.64123687915895,410.53082221185537,3.880064390372297,4.173035210019634,3.630064390372297,3.923035210019634,0.05704124882863285,0.01343169692103477,6.452328772072817,0,,0.0,none,P422,1
E0039386,N0039633,N0039634,main,32.0,auto_block,provisional,s5c_flows,0.0,0.0,0.004362,3.6221,held,0.004362,0.5235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.53082221185537,410.37082221185534,4.173035210019634,4.480679252988409,3.923035210019634,4.230679252988409,0.05798822491407512,0.013672973952781303,9.197269516761509,0,,0.0,none,P422,1
E0039387,N0039634,N0039635,main,3.605551275463989,auto_block,provisional,s5c_flows,0.0,0.0,0.004629,3.6221,held,0.004629,0.5555,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,410.37082221185534,410.3293583721875,4.480679252988409,4.554003444218722,4.230679252988409,4.304003444218722,0.07819846068541886,0.011649694179871467,0.7684616900513772,0,,0.0,none,P422,1
E0039388,N0039635,N0039636,main,23.600847442411894,auto_block,provisional,s5c_flows,0.0,0.0,0.004659,3.6221,held,0.004659,0.5591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3293583721875,410.21135413497547,4.554003444218722,4.7458297029151595,4.304003444218722,4.4958297029151595,0.05946149968673932,0.014050877571280901,6.615162070344706,0,,0.0,none,P422,1
E0039389,N0039636,N0039637,main,21.840329667841555,auto_block,provisional,s5c_flows,0.0,0.0,0.004856,3.6221,held,0.004856,0.5827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.21135413497547,410.10215248663627,4.7458297029151595,4.772298196957479,4.4958297029151595,4.522298196957479,0.06040407821309354,0.014294265096366027,6.0261741463860625,0,,0.0,none,P422,1
E0039390,N0039637,N0039517,main,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.005038,3.6221,held,0.005038,0.6045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.10215248663627,410.0310891346185,4.772298196957479,4.804329566553349,4.522298196957479,4.554329566553349,0.06125220807308216,0.014514334510150467,3.867253891918002,0,,0.0,none,P422,1
