EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039391,N0039638,N0039639,main,11.180339887498949,auto_block,provisional,s5c_flows,122.5808,167.66,0.019015,3.4162,merrimack,4.865819,2.2818,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.9111653668857,400.84967349750445,7.017667640926788,6.966305506401795,6.767667640926788,6.716305506401795,0.6130050089524666,0.3278586252826795,0.30397630590883395,0,,0.0,none,P381,1
E0039392,N0039639,N0039640,main,15.033296378372908,auto_block,provisional,s5c_flows,122.5808,167.66,0.019108,3.4162,merrimack,4.865913,2.2929,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.84967349750445,400.76699036742343,6.966305506401795,6.943184193123443,6.716305506401795,6.693184193123443,0.6130083638223166,0.3278619289420638,0.4087300507243536,0,,0.0,none,P381,1
E0039393,N0039640,N0039641,main,21.840329667841555,auto_block,provisional,s5c_flows,127.6772,169.19,0.019233,3.3994,merrimack,5.042726,2.308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.76699036742343,400.6468685542503,6.943184193123443,6.810773047312182,6.693184193123443,6.560773047312182,0.6192278684551806,0.33403399735907435,0.5878377137193922,0,,0.0,none,P381,1
E0039394,N0039641,N0039642,main,23.021728866442675,auto_block,provisional,s5c_flows,127.6772,169.19,0.019415,3.3994,merrimack,5.042908,2.3298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.6468685542503,400.5202490454849,6.810773047312182,6.8127282494369865,6.560773047312182,6.5627282494369865,0.6192341785657905,0.334040308059222,0.6196290424344079,0,,0.0,none,P381,1
E0039395,N0039642,N0039643,main,15.297058540778355,auto_block,provisional,s5c_flows,127.6772,169.19,0.019607,3.3994,merrimack,5.0431,2.3528,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.5202490454849,400.4361152235106,6.8127282494369865,6.832408946411249,6.5627282494369865,6.582408946411249,0.619240835185022,0.3340469654085181,0.4117153798545324,0,,0.0,none,P381,1
E0039396,N0039643,N0039644,main,13.601470508735444,auto_block,provisional,s5c_flows,127.6772,169.19,0.019734,3.3994,merrimack,5.043227,2.3681,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.4361152235106,400.3613071357126,6.832408946411249,6.801382073271782,6.582408946411249,6.551382073271782,0.6192452381480288,0.3340513689154372,0.3660765738361655,0,,0.0,none,P381,1
E0039397,N0039644,N0039533,main,22.090722034374522,auto_block,provisional,s5c_flows,127.6772,169.19,0.019848,3.3994,merrimack,5.04334,2.3817,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,400.3613071357126,400.23980816452354,6.801382073271782,6.699248231960837,6.551382073271782,6.449248231960837,0.6192491556692236,0.33405528696142106,0.5945566452569764,0,,0.0,none,P381,1
E0039398,N0039645,N0039646,lateral,39.01281840626232,auto_block,provisional,s5c_flows,2.1596,2.912,0.000664,3.6221,held,0.091198,0.0797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2832493173276,404.0881852252963,2.098556102594273,2.648081864547464,1.848556102594273,2.398081864547464,0.17107067612055216,0.05083193853473286,3.800848017027603,0,,0.0,none,P381,1
E0039399,N0039646,N0039647,lateral,5.385164807134504,auto_block,provisional,s5c_flows,4.3191,5.824,0.000989,3.6221,held,0.182058,0.1187,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,404.0881852252963,404.0477964892428,2.648081864547464,2.734674213882215,2.398081864547464,2.484674213882215,0.24727857995979152,0.06320169379643323,0.36296207621448334,0,,0.0,none,P381,1
E0039400,N0039647,N0039533,lateral,84.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.001034,3.6221,held,0.22737,0.1241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.0477964892428,403.62779648924277,2.734674213882215,3.311259907241606,2.484674213882215,3.061259907241606,0.23125896837719426,0.07686233432215464,6.053819273795835,0,,0.0,none,P381,1
E0039401,N0039648,N0039649,lateral,17.804493814764857,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.29762573242186,407.20860326334804,1.5500000000000114,1.9026943440738364,1.3000000000000114,1.6526943440738364,0.17065230391004918,0.050665805354795285,1.7388664364931559,0,,0.0,none,P381,1
E0039402,N0039649,N0039650,lateral,11.180339887498949,auto_block,provisional,s5c_flows,3.2393,4.368,0.000148,3.6221,held,0.13595,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.20860326334804,407.15270156391057,1.9026943440738364,2.2243431138238066,1.6526943440738364,1.9743431138238066,0.1953801617668809,0.06083658859209898,0.9537252730259999,0,,0.0,none,P381,1
E0039403,N0039650,N0039651,lateral,38.07886552931954,auto_block,provisional,s5c_flows,6.4787,8.736,0.000242,3.6221,held,0.271845,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.15270156391057,406.962307236264,2.2243431138238066,2.862552382876629,1.9743431138238066,2.612552382876629,0.24504562776294542,0.08342090614271533,2.589916680480192,0,,0.0,none,P381,1
E0039404,N0039651,N0039652,lateral,13.038404810405298,auto_block,provisional,s5c_flows,7.5585,10.192,0.000559,3.6221,held,0.317429,0.0671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.962307236264,406.897115212212,2.862552382876629,2.964243430366139,2.612552382876629,2.714243430366139,0.2576027790018366,0.0895895957636291,0.8435729912624079,0,,0.0,none,P381,1
E0039405,N0039652,N0039653,lateral,14.897895957965869,auto_block,provisional,s5c_flows,7.5585,10.192,0.000668,3.6221,held,0.317538,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.897115212212,406.8226257324222,2.964243430366139,3.026190185546568,2.714243430366139,2.776190185546568,0.25763121908221226,0.08960377894535596,0.9637739822473291,0,,0.0,none,P381,1
E0039406,N0039653,N0039654,lateral,13.262359722691578,auto_block,provisional,s5c_flows,8.6382,11.648,0.000792,3.6221,held,0.362929,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8226257324222,406.7563139338087,3.026190185546568,3.3349946599412874,2.776190185546568,3.0849946599412874,0.2689155538591735,0.09530732276974971,0.8219655781877193,0,,0.0,none,P381,1
E0039407,N0039654,N0039655,lateral,15.811388300841896,auto_block,provisional,s5c_flows,9.718,13.104,0.000902,3.6221,held,0.408307,0.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7563139338087,406.6772569923045,3.3349946599412874,3.8223157616017716,3.0849946599412874,3.5723157616017716,0.2792313877257324,0.10065470424892956,0.9437446860601628,0,,0.0,none,P381,1
E0039408,N0039655,N0039656,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,9.718,13.104,0.001034,3.6221,held,0.408439,0.1241,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.6772569923045,406.6364648361957,3.8223157616017716,3.930887458726147,3.5723157616017716,3.680887458726147,0.3286455672584493,0.09011032776489367,0.2585875697907952,0,,0.0,none,P381,1
E0039409,N0039656,N0039532,lateral,20.518284528683193,auto_block,provisional,s5c_flows,10.7978,14.56,0.001076,3.6221,held,0.453748,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.6364648361957,406.5338734135523,3.930887458726147,4.858399535666422,3.680887458726147,4.608399535666422,0.28877059434481944,0.10571381280926742,1.1842321050288114,0,,0.0,none,P381,1
E0039410,N0039657,N0039658,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.68321533203124,400.5472006269439,1.5500000000000114,1.8346047929779843,1.3000000000000114,1.5846047929779843,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039411,N0039658,N0039536,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5472006269439,400.4869926540499,1.8346047929779843,1.8729926975125863,1.5846047929779843,1.6229926975125863,0.01655197112943606,0.004388053188882662,12.12503582869102,0,,0.0,none,P401,1
E0039412,N0039659,N0039660,main,8.48528137423857,auto_block,provisional,s5c_flows,9.5104,12.824,0.006355,3.6221,held,0.405054,0.7625,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.36715500634705,397.3204859587887,4.527650901856077,4.717508425976916,4.277650901856077,4.467508425976916,0.2878888446889581,0.09804723869660495,0.49123597126559204,0,,0.0,none,P401,1
E0039413,N0039660,N0039661,main,16.15549442140351,auto_block,provisional,s5c_flows,9.5104,12.824,0.006425,3.6221,held,0.405125,0.771,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.3204859587887,397.231630739471,4.717508425976916,5.0897498757634025,4.467508425976916,4.8397498757634025,0.2879049566145538,0.09805520442692936,0.9352330835943448,0,,0.0,none,P401,1
E0039414,N0039661,N0039662,main,17.69180601295413,auto_block,provisional,s5c_flows,9.5104,12.824,0.00656,3.6221,held,0.405259,0.7872,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.231630739471,397.1343258063997,5.0897498757634025,5.1154605705534095,4.8397498757634025,4.8654605705534095,0.2879353595479914,0.09807023639925763,1.024061212947656,0,,0.0,none,P401,1
E0039415,N0039662,N0039663,main,15.811388300841896,auto_block,provisional,s5c_flows,10.252,13.824,0.006707,3.6221,held,0.436497,0.8049,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.1343258063997,397.0473631707451,5.1154605705534095,5.277923694489289,4.8654605705534095,5.027923694489289,0.2948352002945749,0.1015078680125879,0.8937980881661161,0,,0.0,none,P401,1
E0039416,N0039663,N0039536,main,17.69180601295413,auto_block,provisional,s5c_flows,10.252,13.824,0.006839,3.6221,held,0.436629,0.8207,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.0473631707451,396.95005823767383,5.277923694489289,5.409927113888671,5.027923694489289,5.159927113888671,0.2948635963002719,0.10152212334367147,0.9999994480463562,0,,0.0,none,P401,1
E0039417,N0039664,N0039665,main,23.08679276123039,auto_block,provisional,s5c_flows,75.5847,101.92,0.012548,3.6221,merrimack,3.181206,1.5057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.49297410087775,395.3775401370716,6.5798713581066295,6.680748437147145,6.3298713581066295,6.430748437147145,0.5241538467858051,0.270225166954312,0.7340972153755455,0,,0.0,none,P401,1
E0039418,N0039665,N0039537,main,15.231546211727817,auto_block,provisional,s5c_flows,75.5847,101.92,0.01274,3.6221,merrimack,3.181399,1.5288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.3775401370716,395.301382406013,6.680748437147145,6.851754801018274,6.430748437147145,6.601754801018274,0.5241631276084897,0.27023345254611686,0.4843131654205378,0,,0.0,none,P401,1
E0039419,N0039666,N0039667,sub main,9.486832980505138,auto_block,provisional,s5c_flows,269.9894,342.616,0.061339,3.1049,merrimack,9.763891,7.3607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.19981985765526,391.1523856927527,11.373574917735368,11.368824024044159,11.123574917735368,11.118824024044159,0.7144676102693359,0.492990586181117,0.2213030804137001,0,,0.0,none,P401,1
E0039420,N0039667,N0039668,sub main,17.029386365926403,auto_block,provisional,s5c_flows,272.149,345.528,0.061418,3.1019,merrimack,9.832154,7.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.1523856927527,391.0672387609231,11.368824024044159,11.54860596563941,11.118824024044159,11.29860596563941,0.7157227557602037,0.49500613080217526,0.39655453709489946,0,,0.0,none,P401,1
E0039421,N0039668,N0039669,sub main,47.12748667179272,auto_block,provisional,s5c_flows,274.3086,348.44,0.06156,3.099,merrimack,9.900415,7.3872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0672387609231,390.8316013275641,11.54860596563941,11.778597647045274,11.29860596563941,11.528597647045274,0.716968914601528,0.497019343925298,1.095526033556255,0,,0.0,none,P401,1
E0039422,N0039669,N0039670,sub main,11.045361017187261,auto_block,provisional,s5c_flows,275.3883,349.896,0.061953,3.0975,merrimack,9.934842,7.4344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8316013275641,390.7763745224782,11.778597647045274,11.626854237287432,11.528597647045274,11.376854237287432,0.7175940380231571,0.49803385666346545,0.2565369004368926,0,,0.0,none,P401,1
E0039423,N0039670,N0039671,sub main,24.758836806279895,auto_block,provisional,s5c_flows,275.3883,349.896,0.062045,3.0975,merrimack,9.934934,7.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.7763745224782,390.6525803384468,11.626854237287432,11.534034651787579,11.376854237287432,11.284034651787579,0.7175957055414107,0.49803656702678145,0.5750414570741214,0,,0.0,none,P401,1
E0039424,N0039671,N0039672,sub main,11.40175425099138,auto_block,provisional,s5c_flows,277.5479,352.808,0.062251,3.0946,merrimack,10.003163,7.4702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.6525803384468,390.5955715671918,11.534034651787579,11.605173061714424,11.284034651787579,11.355173061714424,0.7188279684051561,0.5000455570333087,0.2643598272033511,0,,0.0,none,P401,1
E0039425,N0039672,N0039537,sub main,11.661903789690601,auto_block,provisional,s5c_flows,277.5479,352.808,0.062346,3.0946,merrimack,10.003258,7.4816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5955715671918,390.53726204824335,11.605173061714424,11.615875158787901,11.355173061714424,11.365875158787901,0.718829678060868,0.5000483528197086,0.27039098286235735,0,,0.0,none,P401,1
E0039426,N0039673,N0039542,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.57838745117186,356.50874550978597,1.5500000000000114,1.6056038554484076,1.3000000000000114,1.3556038554484076,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039427,N0039674,N0039542,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5520812988281,356.48049219351174,1.5500000000000114,1.6338571717226387,1.3000000000000114,1.3838571717226387,0.0,0.0,0.0,0,,0.0,none,P496,1
E0039428,N0039675,N0039544,lateral,24.331050121192877,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.61903686523436,341.4973816146284,1.5500000000000114,2.1817565689653406,1.3000000000000114,1.9317565689653406,0.22662351037090445,0.07470726573969114,1.7893884944072624,0,,0.0,none,P430,1
E0039429,N0039676,N0039677,main,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.004354,3.6221,held,0.049621,0.5225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0515487785652,342.9913408056712,2.130580127684823,2.017112563469425,1.8805801276848229,1.767112563469425,0.1392112711735369,0.038771402275165484,1.4416450714661817,0,,0.0,none,P430,1
E0039430,N0039677,N0039678,main,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.004454,3.6221,held,0.049721,0.5345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9913408056712,342.9216988642853,2.017112563469425,1.757378284152196,1.767112563469425,1.507378284152196,0.1393072322075038,0.03880591880604825,1.6663873148664217,0,,0.0,none,P430,1
E0039431,N0039678,N0039679,main,43.32435804486894,auto_block,provisional,s5c_flows,6.1762,2.986,0.00457,3.6221,held,0.263491,0.5484,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,342.9216988642853,342.4234687467693,1.757378284152196,1.565575442683837,1.507378284152196,1.315575442683837,0.32316495770371784,0.0677148468249654,2.2343778830845737,0,,0.0,none,P430,1
E0039432,N0039679,N0039680,main,15.264337522473747,auto_block,provisional,s5c_flows,6.1762,2.986,0.004931,3.6221,held,0.263852,0.5917,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,342.42087550600326,342.26823213077853,1.5681686834498691,1.5531179668777213,1.3181686834498691,1.3031179668777213,0.3081728279492867,0.06999075247020745,0.8255290612981225,0,,0.0,none,P430,1
E0039433,N0039680,N0039544,main,20.808652046684813,auto_block,provisional,s5c_flows,6.1762,2.986,0.005058,3.6221,held,0.263979,0.607,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,342.26823213077853,342.1225715664517,1.5531179668777213,1.556566617142039,1.3031179668777213,1.306566617142039,0.2726335526734956,0.07606964592578477,1.2720769840830473,0,,0.0,none,P430,1
E0039434,N0039681,N0039682,main,50.0000000000317,draft,drafted,s5c_flows,48.4369,66.378,0.007857,3.6221,held,2.038456,0.9429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1959623608772,341.94596236087705,9.196707316857157,8.146475383263578,8.946707316857157,7.896475383263578,0.4594926544237142,0.21647867364131418,1.813594461872324,0,,0.0,none,P499,1
E0039435,N0039682,N0039683,main,49.999999999986315,draft,drafted,s5c_flows,55.0461,75.29,0.008274,3.6221,held,2.315948,0.9929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.94596236087705,341.6959623608771,8.146475383263578,7.850058146935396,7.896475383263578,7.600058146935396,0.47733464723549984,0.23055412947022697,1.7458052503822719,0,,0.0,none,P499,1
E0039436,N0039683,N0039554,main,13.72214040432865,draft,drafted,s5c_flows,56.1259,76.746,0.008691,3.6221,held,2.361632,1.0429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6959623608771,341.62735165885545,7.850058146935396,7.796201807941429,7.600058146935396,7.546201807941429,0.4801149599148992,0.23279693241109595,0.4763491229531399,0,,0.0,none,P499,1
E0039437,N0039684,N0039685,sub main,20.823603764277834,draft,drafted,s5c_flows,440.3693,624.35,0.052775,2.9265,merrimack,14.968601,6.3331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,345.77163941394264,345.66752139512124,3.145841054807363,3.3154497962850087,2.895841054807363,3.0654497962850087,0.7884566591955925,0.6451651082292833,0.44017646206710354,0,,0.0,none,P495,1
E0039438,N0039685,N0039686,sub main,50.000000000068404,draft,drafted,s5c_flows,443.6086,628.718,0.052949,2.9239,merrimack,15.065176,6.3539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,345.66752139512124,345.4175213951209,3.3154497962850087,3.9947710853478497,3.0654497962850087,3.7447710853478497,0.7894594537918493,0.6480644688880952,1.0555745824967877,0,,0.0,none,P495,1
E0039439,N0039686,N0039545,sub main,52.79091315208362,draft,drafted,s5c_flows,444.6884,630.174,0.053366,2.923,merrimack,15.097707,6.4039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,345.4175213951209,345.1535668293605,3.9947710853478497,4.862180240952,3.7447710853478497,4.612180240952,0.7897943283356716,0.6490427584179936,1.1140223738866624,0,,0.0,none,P495,1
E0039440,N0039687,N0039545,lateral,61.471983668741686,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,24.589,0.0,W11a-XG02972,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5511039186792,348.2437440003355,1.550458581320811,1.7720030699770177,1.300458581320811,1.5220030699770177,0.13489621704043256,0.037230723305707175,7.594972517565934,0,,0.0,none,P495,1
E0039441,N0039688,N0039689,sub main,18.741490565475626,draft,drafted,s5c_flows,361.5267,458.518,0.09901,2.9972,merrimack,12.640165,11.8812,1.562,0.0,W11a-XG02973,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.62000881924706,338.52630136641966,10.717576629971688,10.44336416092409,10.467576629971688,10.19336416092409,0.7603736022764852,0.5767664185296999,0.41079566039127374,0,,0.0,none,P500,1
E0039442,N0039689,N0039690,sub main,46.17422101419011,draft,drafted,s5c_flows,361.5267,458.518,0.099166,2.9972,merrimack,12.640321,11.8999,43.096,0.0,W11a-XG02974,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.52630136641966,338.2954302613487,10.44336416092409,9.822459142948162,10.19336416092409,9.572459142948162,0.7603757391803033,0.5767709438960131,1.0120921941382697,0,,0.0,none,P500,1
E0039443,N0039690,N0039691,sub main,83.81629023115165,draft,drafted,s5c_flows,362.6065,459.974,0.099551,2.9961,merrimack,12.673625,11.9461,57.909,0.0,W11a-XG02975,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.2954302613487,337.87634881019295,9.822459142948162,11.406396551135174,9.572459142948162,11.156396551135174,0.7608311320477852,0.5777371233937176,1.8360686250565486,0,,0.0,none,P500,1
E0039444,N0039691,N0039692,sub main,42.27562193631627,draft,drafted,s5c_flows,362.6065,459.974,0.100249,2.9961,merrimack,12.674323,12.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.87634881019295,337.6649707005114,11.406396551135174,11.87793701433236,11.156396551135174,11.62793701433236,0.7608406591615355,0.5777573745718139,0.9260726151453098,0,,0.0,none,P500,1
E0039445,N0039692,N0039693,sub main,53.03234919184632,draft,drafted,s5c_flows,363.6863,461.43,0.100601,2.995,merrimack,12.707582,12.0722,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,347.99137940077617,347.72621765481694,1.551528314067582,2.54786071432369,1.301528314067582,2.29786071432369,0.7612937986255499,0.5787223999743314,1.1610136429937132,0,,0.0,none,P500,1
E0039446,N0039693,N0039694,sub main,5.876188505602019,draft,drafted,s5c_flows,363.6863,461.43,0.101043,2.995,merrimack,12.708024,12.1252,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,347.72621765481694,347.68508433527774,2.54786071432369,2.616856582691014,2.29786071432369,2.366856582691014,0.8664497249927,0.5212426868758915,0.11303191895431915,0,,0.0,none,P499,1
E0039447,N0039694,N0039695,sub main,46.412044401800735,draft,drafted,s5c_flows,363.6863,461.43,0.101092,2.995,merrimack,12.708073,12.1311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,347.68508433527774,347.4530241132687,2.616856582691014,2.64704302540315,2.366856582691014,2.39704302540315,0.7613004762941868,0.578736647720814,1.016069341147281,0,,0.0,none,P499,1
E0039448,N0039695,N0039696,sub main,59.99999999998897,draft,drafted,s5c_flows,363.6863,461.43,0.101479,2.995,merrimack,12.70846,12.1775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,347.4530241132687,347.15302411326877,2.64704302540315,2.3785005449343544,2.39704302540315,2.1285005449343544,0.7613057393025267,0.5787478776387474,1.313532721973133,0,,0.0,none,P499,1
E0039449,N0039696,N0039697,sub main,60.0000000000325,draft,drafted,s5c_flows,363.6863,461.43,0.101979,2.995,merrimack,12.70896,12.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,347.15302411326877,346.8530241132686,2.3785005449343544,2.5342439531376613,2.1285005449343544,2.2842439531376613,0.7613125387341387,0.5787623866080807,1.3135209905557013,0,,0.0,none,P499,1
E0039450,N0039697,N0039554,sub main,6.8720143204730855,draft,drafted,s5c_flows,364.7661,462.886,0.102479,2.9939,merrimack,12.742355,12.2975,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,346.8530241132686,346.81179202734575,2.5342439531376613,2.6117614394511293,2.2842439531376613,2.3617614394511293,0.8174201866522782,0.5473205461693171,0.14011590841297158,0,,0.0,none,P499,1
E0039451,N0039698,N0039699,trunk main,49.99712251433372,main_pipe,drafted,s5c_flows,5999.5819,7826.882,1.743724,2.1335,merrimack,149.893321,209.2469,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.0198374131224,412.96984029060803,12.155760731408861,12.323158976970092,11.305760731408862,11.473158976970092,0.7568646472139122,0.4163545505693522,1.1009701381961685,0,,0.0,none,P411,1
E0039452,N0039699,N0039700,trunk main,49.99992471609201,main_pipe,drafted,s5c_flows,5999.5819,7826.882,1.74414,2.1335,merrimack,149.893738,209.2969,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,412.96984029060803,412.91984036589196,12.323158976970092,12.121510952467418,11.473158976970092,11.271510952467418,0.756865191817403,0.41635519789975006,1.1010310523073685,0,,0.0,none,P411,1
E0039453,N0039700,N0039564,trunk main,10.0542689977895,main_pipe,drafted,s5c_flows,5999.5819,7826.882,1.744557,2.1335,merrimack,149.894154,209.3469,0.0,0.0,,800,GRP,0.4,0.085,table11,minimum,velocity,1.0,412.91984036589196,412.8796232899008,12.121510952467418,12.144882325333583,11.271510952467418,11.294882325333583,1.2598846865274855,0.28652274389336774,0.1330051486100848,0,,0.0,none,P411,1
E0039454,N0039701,N0039702,lateral,49.99999999972084,auto_road,derived,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,424.13209838867186,423.8570983886734,1.5500000000000114,1.5604431152328289,1.3000000000000114,1.3104431152328289,0.19601485538105223,0.05716031440528099,4.251378456539345,0,,0.0,none,P411,1
E0039455,N0039702,N0039703,lateral,50.00000000018965,auto_road,derived,s5c_flows,5.126,6.912,0.000417,3.6221,held,0.215311,0.05,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,423.84453617760954,423.5445361776084,1.573005326296709,1.5678600626259822,1.323005326296709,1.3178600626259822,0.241942722952836,0.07184580749160277,3.44434138446455,0,,0.0,none,P411,1
E0039456,N0039703,N0039564,lateral,17.887583351175245,auto_road,derived,s5c_flows,7.6247,11.346,0.000833,3.6221,held,0.320482,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5445361776084,423.45509826085254,1.5678600626259822,1.5694073543818376,1.3178600626259822,1.3194073543818376,0.2583967494929977,0.08998591302640926,1.1537544097253942,0,,0.0,none,P411,1
E0039457,N0039704,N0039575,sub main,81.9261097524168,auto_road,derived,s5c_flows,401.5973,526.838,0.192769,2.9593,merrimack,13.947885,23.1322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.07905244205296,413.66942189329086,7.478686815759545,8.10029246217789,7.228686815759545,7.85029246217789,0.7770719689239358,0.6148967258413651,1.7571540566970787,0,,0.0,none,P411,1
E0039458,N0039705,N0039576,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,421.22653210453615,421.0796716265307,1.5847166747607275,1.5927221722974423,1.3347166747607275,1.3427221722974423,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039459,N0039706,N0039707,lateral,79.9999988923216,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.04945678710936,418.64945679264775,1.5500000000000114,2.6179687444616206,1.3000000000000114,2.3679687444616206,0.214700651244523,0.06927965601494754,6.210196881766747,0,,0.0,none,P411,1
E0039460,N0039707,N0039708,lateral,79.99999999990662,auto_road,derived,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.64945679264775,418.24945679264823,2.6179687444616206,3.431939691726768,2.3679687444616206,3.181939691726768,0.27917990873589593,0.10062770125626194,4.77589286195057,0,,0.0,none,P411,1
E0039461,N0039708,N0039575,lateral,82.50195294222212,auto_road,derived,s5c_flows,12.9574,17.472,0.001333,3.6221,held,0.54454,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.24945679264823,417.83694702793713,3.431939691726768,3.9327673275316215,3.181939691726768,3.6827673275316215,0.3059484818476015,0.11510424663370353,4.494327086486293,0,,0.0,none,P411,1
E0039462,N0039709,N0039710,lateral,26.931285109250524,auto_link,provisional,s5c_flows,13.4261,18.104,0.001361,3.6221,held,0.564216,0.1633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0945078038097,420.9598513782634,2.3990835047840733,2.2998837291584664,2.1490835047840733,2.0498837291584664,0.30939542218066546,0.11703239227653542,1.450747876801946,0,,0.0,none,P411,1
E0039463,N0039710,N0039711,lateral,8.003675626142519,auto_link,provisional,s5c_flows,14.1677,19.104,0.001585,3.6221,held,0.595531,0.1902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9598513782634,420.9198330001327,2.2998837291584664,2.279965583851663,2.0498837291584664,2.029965583851663,0.31470726126723036,0.12003269476090342,0.4238688145672348,0,,0.0,none,P411,1
E0039464,N0039711,N0039712,lateral,15.620499351813308,auto_link,provisional,s5c_flows,14.9093,20.104,0.001652,3.6221,held,0.626687,0.1982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9198330001327,420.84173050337364,2.279965583851663,2.2417045552201103,2.029965583851663,1.9917045552201103,0.31979618266557874,0.12294022641809013,0.8140861898148511,0,,0.0,none,P411,1
E0039465,N0039712,N0039576,lateral,81.32035415564789,auto_link,provisional,s5c_flows,14.9093,20.104,0.001782,3.6221,held,0.626818,0.2138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.84173050337364,420.4351287325954,2.2417045552201103,2.2372650662327374,1.9917045552201103,1.9872650662327374,0.31981719087723454,0.12295229686379142,4.237856108390769,0,,0.0,none,P411,1
E0039466,N0039713,N0039578,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6588928222656,416.56271590195723,1.5500000000000114,1.6822792152302668,1.3000000000000114,1.4322792152302668,0.13489621704043256,0.037230723305707175,2.376565788090992,0,,0.0,none,P422,1
E0039467,N0039714,N0039715,main,17.204650534085253,auto_block,provisional,s5c_flows,7.5585,10.192,0.006718,3.6221,held,0.323588,0.8062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.08702142900927,413.00099817633884,4.944960992865731,5.08451207756741,4.694960992865731,4.83451207756741,0.25919900157775694,0.09038712496907328,1.1062703707292922,0,,0.0,none,P422,1
E0039468,N0039715,N0039716,main,24.596747752497688,auto_block,provisional,s5c_flows,7.5585,10.192,0.006861,3.6221,held,0.323732,0.8234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.00099817633884,412.8780144375763,5.08451207756741,5.254431851486174,4.83451207756741,5.004431851486174,0.2592360623819196,0.09040567782732198,1.581360988545678,0,,0.0,none,P422,1
E0039469,N0039716,N0039578,main,29.154759474226502,auto_block,provisional,s5c_flows,8.6382,11.648,0.007066,3.6221,held,0.369204,0.848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8780144375763,412.7322406402052,5.254431851486174,5.512754476982309,5.004431851486174,5.262754476982309,0.2703949789934338,0.09606635791746251,1.7970476364340138,0,,0.0,none,P422,1
E0039470,N0039717,N0039718,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,413.0214059941033,412.8170521343404,1.5505544551154458,1.553980580503378,1.3005544551154458,1.303980580503378,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039471,N0039718,N0039603,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8170521343404,412.7463414562217,1.553980580503378,1.561794530106397,1.303980580503378,1.311794530106397,0.015565872163982414,0.004201224365641659,15.142245671328523,0,,0.0,none,P422,1
E0039472,N0039719,N0039720,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.23241419695876,413.0723360910229,1.5529556760881178,1.733877287883331,1.3029556760881178,1.483877287883331,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039473,N0039720,N0039721,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.000267,3.6221,held,0.000267,0.032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0723360910229,412.9779962797023,1.733877287883331,1.7094732027195505,1.483877287883331,1.4594732027195505,0.01788584030638268,0.0046434914825558005,17.581843086399516,0,,0.0,none,P422,1
E0039474,N0039721,N0039722,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000424,3.6221,held,0.000424,0.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9779962797023,412.89477969481686,1.7094732027195505,1.6649126879956384,1.4594732027195505,1.4149126879956384,0.02215227028537213,0.005481273423313365,12.521904649567954,0,,0.0,none,P422,1
E0039475,N0039722,N0039723,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000563,3.6221,held,0.000563,0.0675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.89477969481686,412.8063206647521,1.6649126879956384,1.6376185442322821,1.4149126879956384,1.3876185442322821,0.025141226534200457,0.006086726702266371,11.728283548462636,0,,0.0,none,P422,1
E0039476,N0039723,N0039724,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.00071,3.6221,held,0.00071,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8063206647521,412.71772043901876,1.6376185442322821,1.6386638383249874,1.3876185442322821,1.3886638383249874,0.02781926450288309,0.006641906249149371,10.61617160105779,0,,0.0,none,P422,1
E0039477,N0039724,N0039603,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000858,3.6221,held,0.000858,0.1029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.71772043901876,412.6363263360383,1.6386638383249874,1.6718096502898447,1.3886638383249874,1.4218096502898447,0.030171472967071056,0.007139287198711625,8.992390822210494,0,,0.0,none,P422,1
E0039478,N0039725,N0039726,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,410.3310588201623,409.5341648497999,1.6021687189002023,1.606978949028246,1.3521687189002023,1.356978949028246,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039479,N0039726,N0039611,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0285,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,409.5210692574659,409.19862856524486,1.6200745413622144,1.56571469647389,1.3700745413622144,1.31571469647389,0.028994289795913824,0.003106944450033594,6.503411866394009,0,,0.0,none,P381,1
E0039480,N0039727,N0039611,lateral,40.01249804748511,auto_block,provisional,s5c_flows,0.0,0.0,0.000624,3.6221,held,0.000624,0.0749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.8186485410898,408.61858605085234,1.8922584413321033,2.1457572108664067,1.6422584413321033,1.8957572108664067,0.026301924464411645,0.006325886764566385,25.354607354317892,0,,0.0,none,P381,1
E0039481,N0039728,N0039729,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.38923459019645,412.2532198851091,1.5756701949597982,1.5773770387190211,1.3256701949597982,1.3273770387190211,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039482,N0039729,N0039615,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2532198851091,412.1966513426142,1.5773770387190211,1.5687905519170613,1.3273770387190211,1.3187905519170613,0.01655197112943606,0.004388053188882662,11.392105921516137,0,,0.0,none,P422,1
E0039483,N0039730,N0039731,main,69.28924880528002,auto_block,provisional,s5c_flows,2.1596,2.912,0.002677,3.6221,held,0.093211,0.3212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.04115700933784,409.6947107653114,3.2318532445684127,3.884451832344837,2.9818532445684127,3.634451832344837,0.17232615121627068,0.051331712234717025,6.7013671765466665,0,,0.0,none,P422,1
E0039484,N0039731,N0039615,main,35.12833614050059,auto_block,provisional,s5c_flows,2.1596,2.912,0.003254,3.6221,held,0.093788,0.3905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6947107653114,409.51906908460893,3.884451832344837,4.24637280992232,3.634451832344837,3.9963728099223204,0.17268251683301777,0.05147390921140546,3.3904548054189463,0,,0.0,none,P422,1
E0039485,N0039732,N0039733,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.001241,3.6221,held,0.001241,0.1489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0815065707838,412.0390801639126,1.9155332241380734,1.9213385372592597,1.6655332241380734,1.6713385372592597,0.03522216219303181,0.00823747394977195,4.015124212484821,0,,0.0,none,P422,1
E0039486,N0039733,N0039734,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.001312,3.6221,held,0.001312,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0390801639126,411.89477146701597,1.9213385372592597,1.9318581716559038,1.6713385372592597,1.6818581716559038,0.03604028758866423,0.008419180155507161,13.34697977844916,0,,0.0,none,P422,1
E0039487,N0039734,N0039628,lateral,21.466498121067445,auto_block,provisional,s5c_flows,0.0,0.0,0.001552,3.6221,held,0.001552,0.1863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.89477146701597,411.7874389764106,1.9318581716559038,2.0304321173393873,1.6818581716559038,1.7804321173393873,0.03860636298283843,0.008995908134562663,9.26725391986544,0,,0.0,none,P422,1
E0039488,N0039735,N0039736,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.10951538085936,411.9842157399979,1.5500000000000114,1.7027959787520786,1.3000000000000114,1.4527959787520786,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039489,N0039736,N0039737,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9842157399979,411.8653670967579,1.7027959787520786,1.8284195243358567,1.4527959787520786,1.5784195243358567,0.015903335604182837,0.004264968013871745,24.910632209087844,0,,0.0,none,P422,1
E0039490,N0039737,N0039738,lateral,21.470910553583888,auto_block,provisional,s5c_flows,0.0,0.0,0.000407,3.6221,held,0.000407,0.0488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8653670967579,411.75801254399,1.8284195243358567,1.9703199755412584,1.5784195243358567,1.7203199755412584,0.021745332143322013,0.0054000139573570916,16.45633678381378,0,,0.0,none,P422,1
E0039491,N0039738,N0039628,lateral,20.287142039210472,auto_block,provisional,s5c_flows,0.0,0.0,0.000586,3.6221,held,0.000586,0.0703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.75801254399,411.65657683379396,1.9703199755412584,2.161294259956037,1.7203199755412584,1.911294259956037,0.02558801579178389,0.006178520933081716,13.213960657918951,0,,0.0,none,P422,1
E0039492,N0039739,N0039740,main,19.4164878389476,auto_block,provisional,s5c_flows,57.7919,78.168,0.008361,3.6221,held,2.431148,1.0034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3246731527264,401.22759071353164,6.91046478672672,6.94507774349961,6.66046478672672,6.69507774349961,0.4842684832512672,0.23617291527776801,0.6682411551470294,0,,0.0,none,P381,1
E0039493,N0039740,N0039638,main,63.28506932918696,auto_block,provisional,s5c_flows,59.9515,81.08,0.008523,3.6221,held,2.521844,1.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.22759071353164,400.9111653668857,6.94507774349961,7.017667640926788,6.69507774349961,6.767667640926788,0.48955401327283166,0.24051363863055203,2.1545143679552057,0,,0.0,none,P381,1
E0039494,N0039741,N0039742,main,9.219544457292887,auto_link,provisional,s5c_flows,59.39,82.212,0.009212,3.6221,held,2.498992,1.1055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.3638823114097,404.3131748168946,4.39475416319965,4.279079821777259,4.14475416319965,4.029079821777259,0.5050760198107931,0.2337600794040629,0.3042295976470574,0,,0.0,none,P381,1
E0039495,N0039742,N0039638,main,81.00617260431454,auto_link,provisional,s5c_flows,60.4698,83.668,0.009289,3.6221,held,2.544336,1.1147,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.3131748168946,403.8676408675709,4.279079821777259,4.061192140241587,4.029079821777259,3.8111921402415874,0.5077785683413523,0.23585625832412999,2.65884178835798,0,,0.0,none,P381,1
E0039496,N0039743,N0039744,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.64345092773436,404.6022198714782,1.5500000000000114,1.669386573834288,1.3000000000000114,1.419386573834288,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039497,N0039744,N0039745,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,6.9e-05,3.6221,held,6.9e-05,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6022198714782,404.54813660234623,1.669386573834288,1.8176165714818922,1.419386573834288,1.5676165714818922,0.008938814422826053,0.0029905120333713897,20.167950160464766,0,,0.0,none,P381,1
E0039498,N0039745,N0039645,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.0,0.0,0.000159,3.6221,held,0.000159,0.0191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.54813660234623,404.48548678191554,1.8176165714818922,1.8963186380063348,1.5676165714818922,1.6463186380063348,0.01389528622850617,0.003888636779004556,15.029034403091861,0,,0.0,none,P381,1
E0039499,N0039746,N0039747,lateral,9.59415692781456,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.5236389160156,404.47566813137655,1.5500000000000114,1.6451509604203238,1.3000000000000114,1.3951509604203238,0.13489621704043256,0.037230723305707175,1.1853750903603786,0,,0.0,none,P381,1
E0039500,N0039747,N0039645,lateral,38.48376280978771,auto_block,provisional,s5c_flows,1.0798,1.456,8e-05,3.6221,held,0.045347,0.0096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.47566813137655,404.2832493173276,1.6451509604203238,2.098556102594273,1.3951509604203238,1.848556102594273,0.13497804337717914,0.03725973111934691,4.751854677856714,0,,0.0,none,P381,1
E0039501,N0039748,N0039749,main,15.0,auto_block,provisional,s5c_flows,64.7869,87.36,0.010628,3.6221,held,2.72666,1.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9279788171454,395.8529788171454,6.1004025305108485,6.172106632073337,5.8504025305108485,5.922106632073337,0.500977708959005,0.2500699692175068,0.4990241991394821,0,,0.0,none,P401,1
E0039502,N0039749,N0039750,main,50.28916384272063,auto_block,provisional,s5c_flows,65.8667,88.816,0.010753,3.6221,held,2.772052,1.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.8529788171454,395.6015329979318,6.172106632073337,6.365416464958798,5.922106632073337,6.115416464958798,0.5034201527193208,0.2521448061391496,1.6649169211533692,0,,0.0,none,P401,1
E0039503,N0039750,N0039751,main,10.04987562112089,auto_block,provisional,s5c_flows,68.0262,91.728,0.011172,3.6221,held,2.863006,1.3407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.6015329979318,395.5512836198262,6.365416464958798,6.348130442673778,6.115416464958798,6.098130442673778,0.5082233663085891,0.2562583073623188,0.3295754153046519,0,,0.0,none,P401,1
E0039504,N0039751,N0039664,main,11.661903789690601,auto_block,provisional,s5c_flows,69.106,93.184,0.011256,3.6221,held,2.908357,1.3507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.5512836198262,395.49297410087775,6.348130442673778,6.5798713581066295,6.098130442673778,6.3298713581066295,0.5105746639674286,0.2582882038221491,0.38067902087266375,0,,0.0,none,P401,1
E0039505,N0039752,N0039753,lateral,23.345235059857504,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.8296359457314,399.71290977043213,1.575668009346714,1.6713980908959911,1.325668009346714,1.4213980908959911,0.17065230391004918,0.050665805354795285,2.2799999887649505,0,,0.0,none,P401,1
E0039506,N0039753,N0039754,lateral,60.00000000002609,auto_block,provisional,s5c_flows,4.3191,5.824,0.000195,3.6221,held,0.181263,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.71290977043213,399.412909770432,1.6713980908959911,2.232598042067991,1.4213980908959911,1.9825980420679912,0.214775956287412,0.06931341594917553,4.656014654928321,0,,0.0,none,P401,1
E0039507,N0039754,N0039664,lateral,59.95929308828676,auto_block,provisional,s5c_flows,6.4787,8.736,0.000695,3.6221,held,0.272298,0.0833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.412909770432,399.1131133049906,2.232598042067991,2.959732153993798,1.9825980420679912,2.709732153993798,0.24517751970911483,0.0834847295586387,4.075910192162266,0,,0.0,none,P401,1
E0039508,N0039755,N0039756,sub main,23.08679276123039,auto_block,provisional,s5c_flows,202.4525,247.308,0.050905,3.215,merrimack,7.584291,6.1086,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.21693096533227,392.0899536051455,11.035968204589608,11.032238777666976,10.785968204589608,10.782238777666976,0.6930535262159169,0.41574944734953645,0.555195038765251,0,,0.0,none,P401,1
E0039509,N0039756,N0039757,sub main,69.26037828369117,auto_block,provisional,s5c_flows,209.7085,251.75,0.051097,3.2013,merrimack,7.821304,6.1317,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.0899536051455,391.70902152458524,11.032238777666976,11.15346626838351,10.782238777666976,10.90346626838351,0.6987897568975157,0.422880143518625,1.651912648500391,0,,0.0,none,P401,1
E0039510,N0039757,N0039758,sub main,9.219544457292887,auto_block,provisional,s5c_flows,210.7882,253.206,0.051674,3.1993,merrimack,7.857037,6.2009,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.70902152458524,391.65831403007013,11.15346626838351,11.273845393757995,10.90346626838351,11.023845393757995,0.6996409967159817,0.4239498591665989,0.21962560085739583,0,,0.0,none,P401,1
E0039511,N0039758,N0039759,sub main,25.0,auto_block,provisional,s5c_flows,215.7857,262.074,0.051751,3.1903,merrimack,8.019545,6.2101,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,391.65831403007013,391.52081403007014,11.273845393757995,11.671934993367358,11.023845393757995,11.421934993367358,0.7034687005863969,0.428797884050358,0.5923030638311868,0,,0.0,none,P401,1
E0039512,N0039759,N0039760,sub main,7.0710678118654755,auto_block,provisional,s5c_flows,216.8655,263.53,0.051959,3.1884,merrimack,8.054789,6.2351,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,391.52081403007014,391.47838762319896,11.671934993367358,11.75516340219167,11.421934993367358,11.50516340219167,0.7273063781967634,0.419512854510284,0.1620378065292792,0,,0.0,none,P401,1
E0039513,N0039760,N0039666,sub main,55.71355310873648,auto_block,provisional,s5c_flows,220.444,269.42,0.052018,3.182,merrimack,8.170809,6.2422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.47838762319896,391.19981985765526,11.75516340219167,11.373574917735368,11.50516340219167,11.123574917735368,0.6824021214476524,0.44511726333374524,1.3607214709548228,0,,0.0,none,P401,1
E0039514,N0039761,N0039659,lateral,14.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000909,3.6221,held,0.046176,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.27265235193323,399.20265235193324,2.587027823848018,2.6921535562698864,2.337027823848018,2.4421535562698864,0.13582013308927218,0.037558723686121315,1.717958361739842,0,,0.0,none,P401,1
E0039515,N0039762,N0039763,main,15.652475842498529,auto_block,provisional,s5c_flows,7.3508,9.912,0.004121,3.6221,held,0.312286,0.4945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.1646551685412,398.07856655140745,3.2685418529432013,3.338212013045677,3.0185418529432013,3.088212013045677,0.26485127196070746,0.08694608494116021,0.9849852539642628,0,,0.0,none,P401,1
E0039516,N0039763,N0039764,main,18.027756377319946,auto_block,provisional,s5c_flows,7.3508,9.912,0.004251,3.6221,held,0.312417,0.5102,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.07856655140745,397.9794138913322,3.338212013045677,3.5487843508553283,3.088212013045677,3.2987843508553283,0.2648870446590068,0.08696287792395344,1.13430464927213,0,,0.0,none,P401,1
E0039517,N0039764,N0039765,main,16.278820596099706,auto_block,provisional,s5c_flows,7.3508,9.912,0.004402,3.6221,held,0.312567,0.5282,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.9794138913322,397.88988037805365,3.5487843508553283,3.674603264524478,3.2987843508553283,3.424603264524478,0.26492799267897643,0.08698210207818105,1.024103469996178,0,,0.0,none,P401,1
E0039518,N0039765,N0039766,main,41.7612260356422,auto_block,provisional,s5c_flows,8.4306,11.368,0.004537,3.6221,held,0.35797,0.5445,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.88988037805365,397.6601936348576,3.674603264524478,4.200646208892408,3.424603264524478,3.950646208892408,0.2767286741560738,0.09259762175632194,2.5151727989518626,0,,0.0,none,P401,1
