EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039519,N0039766,N0039767,main,26.076809620810597,auto_block,provisional,s5c_flows,8.4306,11.368,0.004885,3.6221,held,0.358318,0.5862,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.6601936348576,397.5167711819431,4.200646208892408,4.573988095400637,3.950646208892408,4.323988095400637,0.2768148927251032,0.0926392042086773,1.5700509802837042,0,,0.0,none,P401,1
E0039520,N0039767,N0039659,main,27.202941017470888,auto_block,provisional,s5c_flows,8.4306,11.368,0.005103,3.6221,held,0.358535,0.6123,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,397.5167711819431,397.36715500634705,4.573988095400637,4.527650901856077,4.323988095400637,4.277650901856077,0.2768686252746349,0.09266512301787602,1.6375360329884143,0,,0.0,none,P401,1
E0039521,N0039768,N0039769,main,15.297058540778355,auto_block,provisional,s5c_flows,16.1967,21.84,0.005411,3.6221,held,0.684419,0.6494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.61627577863146,401.5397904859276,7.485012063165414,7.070683146884903,7.235012063165414,6.820683146884903,0.3287629864575202,0.12814291881611178,0.775485642184911,0,,0.0,none,P401,1
E0039522,N0039769,N0039770,main,31.32091952673165,auto_block,provisional,s5c_flows,17.2765,23.296,0.005539,3.6221,held,0.729814,0.6647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5397904859276,401.38318588829395,7.070683146884903,6.542564844127924,6.820683146884903,6.292564844127924,0.3354372684679082,0.1320819390308567,1.5562233970894306,0,,0.0,none,P401,1
E0039523,N0039770,N0039771,main,25.019992006393608,auto_block,provisional,s5c_flows,19.4361,26.208,0.0058,3.6221,held,0.820609,0.696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.38318588829395,401.258085928262,6.542564844127924,5.87115601509737,6.292564844127924,5.62115601509737,0.347933557036311,0.13961155971088607,1.1985043073316088,0,,0.0,none,P401,1
E0039524,N0039771,N0039772,main,8.06225774829855,auto_block,provisional,s5c_flows,19.4361,26.208,0.006008,3.6221,held,0.820818,0.721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.258085928262,401.2177746395205,5.87115601509737,5.76510499915139,5.62115601509737,5.51510499915139,0.34796113747310226,0.13962840322383469,0.38616658011709565,0,,0.0,none,P401,1
E0039525,N0039772,N0039773,main,53.0,auto_block,provisional,s5c_flows,21.5956,29.12,0.006076,3.6221,held,0.911419,0.7291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2177746395205,400.9527746395205,5.76510499915139,4.666671161260751,5.51510499915139,4.416671161260751,0.35946525309679833,0.146741491156472,2.45735387696976,0,,0.0,none,P401,1
E0039526,N0039773,N0039774,main,11.180339887498949,auto_block,provisional,s5c_flows,23.7552,32.032,0.006517,3.6221,held,1.002395,0.7821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9527746395205,400.89687294008303,4.666671161260751,4.482216415385722,4.416671161260751,4.232216415385722,0.3702077294476433,0.15354312377862017,0.5033363252652874,0,,0.0,none,P401,1
E0039527,N0039774,N0039775,main,26.11943229008466,auto_block,provisional,s5c_flows,28.7527,40.9,0.00661,3.6221,held,1.211995,0.7932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.89687294008303,400.76627577863263,4.482216415385722,4.078389748711118,4.232216415385722,3.8283897487111176,0.39248727267555217,0.16815322157366513,1.109141370454755,0,,0.0,none,P401,1
E0039528,N0039775,N0039776,main,30.88056770991534,auto_block,provisional,s5c_flows,35.9097,52.68,0.006828,3.6221,held,1.512254,0.8194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.76627577863263,400.61187294008306,4.078389748711118,3.9217574310106897,3.8283897487111176,3.6717574310106897,0.4199152504320068,0.18710984640085032,1.22566667433272,0,,0.0,none,P401,1
E0039529,N0039776,N0039777,main,7.211102550927978,auto_block,provisional,s5c_flows,40.9072,61.548,0.007085,3.6221,held,1.722019,0.8502,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,400.61187294008306,400.5686063247775,3.9217574310106897,3.859189085378773,3.6717574310106897,3.609189085378773,0.46581367719855016,0.19055198574552318,0.25801097820542995,0,,0.0,none,P401,1
E0039530,N0039777,N0039778,main,53.009433122794285,auto_block,provisional,s5c_flows,41.9869,63.004,0.007145,3.6221,held,1.767346,0.8575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5686063247775,400.3035591591635,3.859189085378773,3.6499015341958625,3.609189085378773,3.3999015341958625,0.44020129083714854,0.20185450314435766,2.0070149053093456,0,,0.0,none,P401,1
E0039531,N0039778,N0039779,main,10.63014581273465,auto_block,provisional,s5c_flows,43.0667,64.46,0.007587,3.6221,held,1.813055,0.9105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3035591591635,400.25040843009987,3.6499015341958625,3.651813249587633,3.3999015341958625,3.401813249587633,0.4436021018953588,0.20438904809881925,0.3993874152577916,0,,0.0,none,P401,1
E0039532,N0039779,N0039780,main,23.08679276123039,auto_block,provisional,s5c_flows,44.1465,65.916,0.007676,3.6221,held,1.858411,0.9211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.25040843009987,400.1349744662937,3.651813249587633,3.478123678237523,3.401813249587633,3.228123678237523,0.4469139451512218,0.2068749863090658,0.8609708502688191,0,,0.0,none,P401,1
E0039533,N0039780,N0039781,main,23.021728866442675,auto_block,provisional,s5c_flows,45.2263,67.372,0.007868,3.6221,held,1.90387,0.9442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1349744662937,400.0198658219615,3.478123678237523,3.3010875471791223,3.228123678237523,3.0510875471791223,0.45017321892994333,0.20933866325008416,0.8523285370449574,0,,0.0,none,P401,1
E0039534,N0039781,N0039782,main,77.4919350642375,auto_block,provisional,s5c_flows,48.4656,71.74,0.00806,3.6221,held,2.039864,0.9672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0198658219615,399.63240614664034,3.3010875471791223,3.09961899984404,3.0510875471791223,2.84961899984404,0.4595876776865046,0.21655221190797208,2.810197735439741,0,,0.0,none,P401,1
E0039535,N0039782,N0039666,main,18.110770276274835,auto_block,provisional,s5c_flows,49.5454,73.196,0.008706,3.6221,held,2.085777,1.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.63240614664034,399.54185229525893,3.09961899984404,3.031542480131691,2.84961899984404,2.781542480131691,0.4626595929652255,0.2189376663087192,0.6524152440819154,0,,0.0,none,P401,1
E0039536,N0039783,N0039676,lateral,10.00000000019646,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6612121582031,343.61121215820214,1.5500000000000114,1.570916748047864,1.3000000000000114,1.320916748047864,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039537,N0039784,N0039785,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000903,3.6221,held,0.046171,0.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.16913446639586,346.0841344663959,2.5314880921978897,2.9930750062603693,2.2814880921978897,2.7430750062603693,0.13581508569466919,0.03755692901710625,2.086169823360457,0,,0.0,none,P430,1
E0039538,N0039785,N0039786,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.001045,3.6221,held,0.046312,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0841344663959,345.9828921827393,2.9930750062603693,3.107470366088819,2.7430750062603693,2.857470366088819,0.13595727707879984,0.03760749879507144,2.4822082797353966,0,,0.0,none,P430,1
E0039539,N0039786,N0039787,lateral,12.751543268775961,auto_block,provisional,s5c_flows,1.0798,1.456,0.001214,3.6221,held,0.046481,0.1457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9828921827393,345.9191344663954,3.107470366088819,3.1477905824327195,2.857470366088819,2.8977905824327195,0.13612730997045122,0.03766800219179037,1.5612276566134922,0,,0.0,none,P430,1
E0039540,N0039787,N0039788,lateral,7.4969134625406255,auto_block,provisional,s5c_flows,1.0798,1.456,0.00132,3.6221,held,0.046587,0.1584,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,345.9191344663954,345.87790144235146,3.1477905824327195,3.006436936554792,2.8977905824327195,2.756436936554792,0.1407330971335969,0.03689172793421683,0.8878406022031736,0,,0.0,none,P430,1
E0039541,N0039788,N0039789,lateral,29.427877939124322,auto_block,provisional,s5c_flows,1.0798,1.456,0.001383,3.6221,held,0.04665,0.1659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.87790144235146,345.71604811368627,3.006436936554792,2.43715012850123,2.756436936554792,2.18715012850123,0.14079840662019932,0.03691372688838665,3.4834530027158372,0,,0.0,none,P430,1
E0039542,N0039789,N0039790,lateral,78.0752085982235,auto_block,provisional,s5c_flows,1.0798,1.456,0.001628,3.6221,held,0.046895,0.1953,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.71604811368627,345.28663446639604,2.43715012850123,1.9864673402445874,2.18715012850123,1.7364673402445874,0.1410518081529365,0.03699912728816815,9.225358353621134,0,,0.0,none,P430,1
E0039543,N0039790,N0039791,lateral,30.00000000000881,auto_block,provisional,s5c_flows,1.0798,1.456,0.002278,3.6221,held,0.047546,0.2734,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,345.28663446639604,344.2516344663957,1.9864673402445874,1.5620557191511466,1.7364673402445874,1.3120557191511466,0.26286390502691137,0.02459509782554195,1.9021249796504318,0,,0.0,none,P430,1
E0039544,N0039791,N0039792,lateral,35.000000000049376,auto_block,provisional,s5c_flows,1.0798,1.456,0.002528,3.6221,held,0.047796,0.3034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2516344663957,344.0766344663955,1.5620557191511466,2.7229871156357603,1.3120557191511466,2.4729871156357603,0.13743591426133142,0.038134809522978735,4.244402465464453,0,,0.0,none,P430,1
E0039545,N0039792,N0039793,lateral,49.99999999996127,auto_block,provisional,s5c_flows,1.0798,1.456,0.00282,3.6221,held,0.048087,0.3384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0766344663955,343.82663446639566,2.7229871156357603,2.23720830704184,2.4729871156357603,1.9872083070418398,0.13772211468136675,0.03823717734067614,6.050831671156691,0,,0.0,none,P430,1
E0039546,N0039793,N0039794,lateral,49.99999999996127,auto_block,provisional,s5c_flows,1.0798,1.456,0.003237,3.6221,held,0.048504,0.3884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.82663446639566,343.57663446639583,2.23720830704184,1.8897046449322943,1.9872083070418398,1.6397046449322943,0.1381301493751192,0.038383292607535785,6.0329575918260225,0,,0.0,none,P430,1
E0039547,N0039794,N0039795,lateral,15.000000000096918,auto_block,provisional,s5c_flows,1.0798,1.456,0.003653,3.6221,held,0.048921,0.4384,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,343.57663446639583,343.3666344663945,1.8897046449322943,1.554050348058638,1.6397046449322943,1.304050348058638,0.19636633879549154,0.030483602993445297,1.2731306268432354,0,,0.0,none,P430,1
E0039548,N0039795,N0039676,lateral,59.03202878362933,auto_block,provisional,s5c_flows,1.0798,1.456,0.003778,3.6221,held,0.049046,0.4534,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.34670892248334,343.0515487785652,1.5739758919697806,2.130580127684823,1.3239758919697806,1.8805801276848229,0.13865687424188183,0.038572205469535686,7.095696854362243,0,,0.0,none,P430,1
E0039549,N0039796,N0039797,lateral,49.99999999995465,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9486877441406,350.69868774414084,1.5500000000000114,1.625531005859159,1.3000000000000114,1.375531005859159,0.17065230391004918,0.050665805354795285,4.883223456343299,0,,0.0,none,P499,1
E0039550,N0039797,N0039681,lateral,50.85903680000398,draft,drafted,s5c_flows,6.8821,9.28,0.000417,3.6221,held,0.288933,0.05,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,350.69868774414084,349.8340841185408,1.625531005859159,1.5585855591936024,1.375531005859159,1.3085855591936024,0.3807101032448318,0.0645109970916912,2.2264988664834093,0,,0.0,none,P499,1
E0039551,N0039798,N0039681,main,67.66808824539194,draft,drafted,s5c_flows,38.3154,52.73,0.006453,3.6221,held,1.612734,0.7743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.53430280210415,342.1959623608772,8.9155873346146,9.196707316857157,8.6655873346146,8.946707316857157,0.428188765343109,0.19304694999479216,2.6338885137558936,0,,0.0,none,P499,1
E0039552,N0039799,N0039800,sub main,91.72288642908633,draft,drafted,s5c_flows,407.8453,580.494,0.04929,2.9538,merrimack,13.992336,5.9148,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,346.68113198703026,346.2225175548848,1.5503133254697445,2.130967552537072,1.3003133254697445,1.8809675525370722,0.7775976128836584,0.6162029835016376,1.9659458163059291,0,,0.0,none,P498,1
E0039553,N0039800,N0039684,sub main,90.17562818842765,draft,drafted,s5c_flows,415.4038,590.686,0.050054,2.9472,merrimack,14.219983,6.0065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,346.2225175548848,345.77163941394264,2.130967552537072,3.145841054807363,1.8809675525370722,2.895841054807363,0.7802469421826695,0.6229074425838781,1.9262198353120012,0,,0.0,none,P495,1
E0039554,N0039801,N0039684,lateral,81.60147324114288,auto_link,provisional,s5c_flows,24.9655,33.664,0.00129,3.6221,held,1.047907,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3895589280062,346.9815515618005,1.8741129469938187,1.9359289069495276,1.6241129469938187,1.6859289069495276,0.37531655967361366,0.15683267112262028,3.6236731872469616,0,,0.0,none,P495,1
E0039555,N0039802,N0039803,sub main,76.11665306945109,draft,drafted,s5c_flows,341.3998,434.87,0.096876,3.018,merrimack,12.02221,11.6251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,339.17275911149665,338.7921758461494,11.44195646467523,10.929259700725595,11.19195646467523,10.679259700725595,0.751627647551357,0.55885571925979,1.6878182815968996,0,,0.0,none,P500,1
E0039556,N0039803,N0039688,sub main,34.43340538047199,draft,drafted,s5c_flows,341.3998,434.87,0.09751,3.018,merrimack,12.022844,11.7012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.7921758461494,338.62000881924706,10.929259700725595,10.717576629971688,10.679259700725595,10.467576629971688,0.7516369128280718,0.5588740880516117,0.7635203645271262,0,,0.0,none,P500,1
E0039557,N0039804,N0039688,lateral,22.237847668135252,auto_link,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,347.9219214502236,347.7773754403807,1.5554955419639214,1.5602100088380553,1.3054955419639214,1.3102100088380553,0.1762805115561948,0.044200988967147276,2.1025057801172253,0,,0.0,none,P500,1
E0039558,N0039805,N0039806,lateral,7.768698007078581,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,6.215,0.0,W11a-XG02976,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,348.6930419921875,348.5260149850353,1.5500000000000114,1.5529034719959327,1.3000000000000114,1.3029034719959327,0.30953062788855007,0.04139634981934473,0.4183052934089496,0,,0.0,none,P500,1
E0039559,N0039806,N0039807,lateral,39.874148598824824,draft,drafted,s5c_flows,6.6092,8.912,6.5e-05,3.6221,held,0.27714,0.0078,18.403,0.0,W11a-XG02977,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,348.496400905661,348.05778527107395,1.5825175513702447,1.5870511547072965,1.3325175513702447,1.3370511547072965,0.3235563986023142,0.07001072854617066,2.053951478581557,0,,0.0,none,P500,1
E0039560,N0039807,N0039808,lateral,40.048753356498906,draft,drafted,s5c_flows,11.7352,15.824,0.000397,3.6221,held,0.492367,0.0476,29.266,0.0,W11a-XG02978,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.0141393098223,347.81389554303985,1.6306971159589239,1.7544943495382768,1.3806971159589239,1.5044943495382768,0.2963537049040394,0.10981451591478972,2.2523059828944865,0,,0.0,none,P500,1
E0039561,N0039808,N0039688,lateral,35.573633350649416,draft,drafted,s5c_flows,13.8948,18.736,0.000731,3.6221,held,0.583235,0.0877,18.56,0.0,W11a-XG02979,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.81389554303985,347.6360273762866,1.7544943495382768,1.70155807293213,1.5044943495382768,1.45155807293213,0.31264606913715104,0.1188642820330891,1.896374039864869,0,,0.0,none,P500,1
E0039562,N0039809,N0039810,trunk main,69.99780288896497,main_pipe,drafted,s5c_flows,5911.6707,7716.686,1.680699,2.1373,merrimack,147.920445,201.6839,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.2014231143587,413.13142531146974,12.145927959860046,12.176344463920884,11.295927959860046,11.326344463920885,0.7542726594582471,0.4132861969502767,1.5466953939273669,0,,0.0,none,P411,1
E0039563,N0039810,N0039811,trunk main,69.9999968399288,main_pipe,drafted,s5c_flows,5911.6707,7716.686,1.681283,2.1373,merrimack,147.921029,201.7539,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.13142531146974,413.0614253146298,12.176344463920884,12.140631570135838,11.326344463920885,11.290631570135838,0.7542734313138102,0.4132871069485201,1.54674228941975,0,,0.0,none,P411,1
E0039564,N0039811,N0039698,trunk main,5.545053534320513,main_pipe,drafted,s5c_flows,5911.6707,7716.686,1.681866,2.1373,merrimack,147.921612,201.8239,0.0,0.0,,800,GRP,0.75,0.085,table11,minimum,velocity,1.0,413.0614253146298,413.0198374131224,12.140631570135838,12.155760731408861,11.290631570135838,11.305760731408862,1.5753976173185291,0.24206432640651682,0.05866300538313942,0,,0.0,none,P411,1
E0039565,N0039812,N0039813,sub main,7.150792684506843,auto_road,derived,s5c_flows,80.5604,100.284,0.058802,3.5942,merrimack,3.4101,7.0563,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.9404355457913,411.89753078968425,11.4097536631931,11.494223360706371,11.1597536631931,11.244223360706371,0.5709475108617811,0.26715257649759583,0.2087405160856651,0,,0.0,none,P433,1
E0039566,N0039813,N0039814,sub main,7.6107393055824835,auto_road,derived,s5c_flows,80.5604,100.284,0.058862,3.5942,merrimack,3.410159,7.0634,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,411.89753078968425,411.85186635385077,11.494223360706371,11.567536722321108,11.244223360706371,11.317536722321108,0.5709503963392385,0.2671549094414344,0.22216580618270418,0,,0.0,none,P433,1
E0039567,N0039814,N0039815,sub main,11.184431629783719,auto_road,derived,s5c_flows,80.5604,100.284,0.058925,3.5942,merrimack,3.410223,7.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.85186635385077,411.79594419570185,11.567536722321108,11.643966692970025,11.317536722321108,11.393966692970025,0.5348715634905191,0.27991287639859597,0.348508327145406,0,,0.0,none,P433,1
E0039568,N0039815,N0039816,sub main,16.686913955082684,auto_road,derived,s5c_flows,80.5604,100.284,0.059019,3.5942,merrimack,3.410316,7.0822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.79594419570185,411.71250962592643,11.643966692970025,11.784286028370445,11.393966692970025,11.534286028370445,0.5348758004004082,0.2799167540117734,0.5199622648407617,0,,0.0,none,P433,1
E0039569,N0039816,N0039817,sub main,12.145418131226942,auto_road,derived,s5c_flows,80.5604,100.284,0.059158,3.5942,merrimack,3.410455,7.0989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.71250962592643,411.6517825352703,11.784286028370445,11.925793148323464,11.534286028370445,11.675793148323464,0.5348821328181765,0.2799225495019665,0.37844531178097746,0,,0.0,none,P433,1
E0039570,N0039817,N0039818,sub main,68.5799625395453,auto_road,derived,s5c_flows,80.5604,100.284,0.059259,3.5942,merrimack,3.410556,7.1111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.02757568359374,421.684675870896,1.5500000000000114,2.281571687697749,1.3000000000000114,2.031571687697749,0.5348867339451165,0.27992676055176857,2.136899839015953,0,,0.0,none,P433,1
E0039571,N0039818,N0039819,sub main,39.15186269551685,auto_road,derived,s5c_flows,80.5604,100.284,0.05983,3.5942,merrimack,3.411128,7.1797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.684675870896,421.4889165574184,2.281571687697749,2.5906732863315938,2.031571687697749,2.3406732863315938,0.5349127898076892,0.27995060828850626,1.2198830488982653,0,,0.0,none,P411,1
E0039572,N0039819,N0039820,sub main,38.97018267748256,auto_road,derived,s5c_flows,82.7852,103.284,0.060157,3.5824,merrimack,3.492673,7.2188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4889165574184,421.294065644031,2.5906732863315938,2.7617815239377705,2.3406732863315938,2.5117815239377705,0.53859293485314,0.2833335296084104,1.2059256677806434,0,,0.0,none,P411,1
E0039573,N0039820,N0039821,sub main,46.95970578653758,auto_road,derived,s5c_flows,82.7852,103.284,0.060481,3.5824,merrimack,3.492998,7.2578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.294065644031,421.0592671150983,2.7617815239377705,3.3711222891985813,2.5117815239377705,3.1211222891985813,0.5386074672712939,0.28334694630073953,1.4531208916840674,0,,0.0,none,P411,1
E0039574,N0039821,N0039822,sub main,38.002477792217206,auto_road,derived,s5c_flows,83.865,104.74,0.060873,3.5768,merrimack,3.532712,7.3047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0592671150983,420.8692547261372,3.3711222891985813,3.7656940043315217,3.1211222891985813,3.5156940043315217,0.5403753784051154,0.2849825536713829,1.1721012007239355,0,,0.0,none,P411,1
E0039575,N0039822,N0039823,sub main,28.411846634897586,auto_road,derived,s5c_flows,83.865,104.74,0.061189,3.5768,merrimack,3.533028,7.3427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8692547261372,420.7271954929627,3.7656940043315217,4.106270083209154,3.5156940043315217,3.8562700832091537,0.5403893829962596,0.28499553742180594,0.8762769812810529,0,,0.0,none,P411,1
E0039576,N0039823,N0039698,sub main,46.246928770775696,auto_road,derived,s5c_flows,84.9448,106.196,0.061426,3.5713,merrimack,3.572527,7.3711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7271954929627,420.4959608491088,4.106270083209154,4.679637295422424,3.8562700832091537,4.429637295422424,0.5421322413570882,0.2866147078251139,1.4217603886648407,0,,0.0,none,P411,1
E0039577,N0039824,N0039825,lateral,70.00000000000803,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.4365768540869,419.0865768540869,1.5512161146630774,2.260560597084975,1.3012161146630774,2.010560597084975,0.214700651244523,0.06927965601494754,5.433922346784507,0,,0.0,none,P411,1
E0039578,N0039825,N0039826,lateral,70.00000000000803,auto_road,derived,s5c_flows,10.7978,14.56,0.000583,3.6221,held,0.453255,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0865768540869,418.7365768540869,2.260560597084975,2.776271046303748,2.010560597084975,2.526271046303748,0.2886708529237046,0.10566034353480688,4.041511828612462,0,,0.0,none,P411,1
E0039579,N0039826,N0039704,lateral,18.49588008909599,auto_road,derived,s5c_flows,11.8776,16.016,0.001167,3.6221,held,0.499106,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7365768540869,418.6440974536414,2.776271046303748,2.9136418041711067,2.526271046303748,2.6636418041711067,0.29763286255776605,0.1105131827367116,1.0357212086812837,0,,0.0,none,P411,1
E0039580,N0039827,N0039704,sub main,23.825173649495795,auto_road,derived,s5c_flows,388.64,509.366,0.191249,2.9711,merrimack,13.555491,22.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.1981783103004,414.07905244205296,7.28485391626208,7.478686815759545,7.03485391626208,7.228686815759545,0.7723133205638468,0.6034012449236439,0.5141517269204858,0,,0.0,none,P411,1
E0039581,N0039828,N0039829,lateral,21.2602916254693,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,422.3816496139286,422.11589596861023,1.5503877395870518,1.554666775530393,1.3003877395870518,1.304666775530393,0.26722184178065517,0.049219991884887654,1.3260076025098075,0,,0.0,none,P411,1
E0039582,N0039829,N0039709,lateral,13.341664064126334,auto_block,provisional,s5c_flows,5.0607,6.824,0.000177,3.6221,held,0.212336,0.0213,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,422.1121148425396,421.93867320970594,1.5584479016010278,1.5549180988878106,1.3084479016010278,1.3049180988878106,0.3140126486729455,0.05967303197875559,0.7081277415899105,0,,0.0,none,P411,1
E0039583,N0039830,N0039831,lateral,12.36931687685298,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.73794737080885,421.67610078642457,1.550291154581771,1.5660867135754302,1.300291154581771,1.3160867135754302,0.17065230391004918,0.050665805354795285,1.208042766240926,0,,0.0,none,P411,1
E0039584,N0039831,N0039832,lateral,48.91829923454004,auto_block,provisional,s5c_flows,6.2058,8.368,0.000103,3.6221,held,0.260265,0.0124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.67610078642457,421.4315092902519,1.5660867135754302,1.8031403679512437,1.3160867135754302,1.5531403679512437,0.2416198596408776,0.08177033489950228,3.3743293637126155,0,,0.0,none,P411,1
E0039585,N0039832,N0039833,lateral,9.219544457292887,auto_block,provisional,s5c_flows,7.2856,9.824,0.000511,3.6221,held,0.30594,0.0613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4315092902519,421.38541156796543,1.8031403679512437,1.8180491253939408,1.5531403679512437,1.5680491253939408,0.25456533045188046,0.0880803346617898,0.6036135164810292,0,,0.0,none,P411,1
E0039586,N0039833,N0039709,lateral,58.180752831155424,auto_block,provisional,s5c_flows,7.2856,9.824,0.000588,3.6221,held,0.306017,0.0705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.38541156796543,421.0945078038097,1.8180491253939408,2.3990835047840733,1.5680491253939408,2.1490835047840733,0.25458595535237133,0.08809054595224983,3.808848027419508,0,,0.0,none,P411,1
E0039587,N0039834,N0039714,lateral,23.769728648009426,auto_block,provisional,s5c_flows,1.0798,1.456,0.000438,3.6221,held,0.045705,0.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3745540940024,416.2557054507624,1.6397891677163443,1.7762769711126225,1.3897891677163443,1.5262769711126225,0.13534299489475995,0.03738920618664035,2.9270975157712322,0,,0.0,none,P422,1
E0039588,N0039835,N0039836,main,12.206555615733702,auto_block,provisional,s5c_flows,5.3989,7.28,0.005479,3.6221,held,0.231815,0.6574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.44923204323624,413.3881992651576,4.923509655982514,4.925490920389279,4.673509655982514,4.675490920389279,0.23271856284381673,0.0775461252508706,0.8742001115402949,0,,0.0,none,P422,1
E0039589,N0039836,N0039837,main,13.416407864998739,auto_block,provisional,s5c_flows,5.3989,7.28,0.00558,3.6221,held,0.231916,0.6696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.3881992651576,413.3211172258326,4.925490920389279,4.937488731198641,4.675490920389279,4.687488731198641,0.23275149697535855,0.0775615830519222,0.9607104601078131,0,,0.0,none,P422,1
E0039590,N0039837,N0039838,main,14.866068747318506,auto_block,provisional,s5c_flows,6.4787,8.736,0.005692,3.6221,held,0.277295,0.6831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.3211172258326,413.246786882096,4.937488731198641,4.912911604232136,4.687488731198641,4.662911604232136,0.24662218064679892,0.08418515404010277,1.004645291050079,0,,0.0,none,P422,1
E0039591,N0039838,N0039714,main,31.953090617340916,auto_block,provisional,s5c_flows,6.4787,8.736,0.005816,3.6221,held,0.277419,0.6979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.246786882096,413.08702142900927,4.912911604232136,4.944960992865731,4.662911604232136,4.694960992865731,0.2466577940114935,0.08420245180019062,2.159070271520388,0,,0.0,none,P422,1
E0039592,N0039839,N0039840,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,410.38386548301787,409.66298754605486,1.5683745072165038,1.5700141629295103,1.3183745072165038,1.3200141629295103,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039593,N0039840,N0039727,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,409.6479066156417,409.1451536942181,1.5850950933426589,1.56575328820378,1.3350950933426589,1.31575328820378,0.03122388875865386,0.002873305595087333,6.7939018101059165,0,,0.0,none,P381,1
E0039594,N0039841,N0039842,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.99364013671874,408.90350135483214,1.5500000000000114,1.6780721314959806,1.3000000000000114,1.4280721314959806,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039595,N0039842,N0039727,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.90350135483214,408.8186485410898,1.6780721314959806,1.8922584413321033,1.4280721314959806,1.6422584413321033,0.013493792528822848,0.0038142513124416466,20.960950145814433,0,,0.0,none,P381,1
E0039596,N0039843,N0039732,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.00083,3.6221,held,0.00083,0.0997,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,412.1916195674058,412.15082741129703,1.7989810185317197,1.8462123836248452,1.5489810185317197,1.5962123836248452,0.034687695028255444,0.006362018919241569,2.4499655710953085,0,,0.0,none,P422,1
E0039597,N0039844,N0039845,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.30233703051977,412.1815065707838,1.551270147214609,1.7100339565599256,1.301270147214609,1.4600339565599256,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039598,N0039845,N0039732,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1815065707838,412.0815065707838,1.7100339565599256,1.9155332241380734,1.4600339565599256,1.6655332241380734,0.015603829783360798,0.004208384159771067,21.362276951315156,0,,0.0,none,P422,1
E0039599,N0039846,N0039730,lateral,32.55764119219941,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.52028198242186,411.35749377646084,1.5500000000000114,1.9155164774454079,1.3000000000000114,1.6655164774454079,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039600,N0039847,N0039848,main,13.601470508735444,auto_block,provisional,s5c_flows,46.9941,63.608,0.006663,3.6221,held,1.976778,0.7996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7151860549045,401.6471787023608,6.177666728298618,6.291786141389196,5.927666728298618,6.041786141389196,0.4552808950521437,0.2132342160020077,0.4979149742701758,0,,0.0,none,P381,1
E0039601,N0039848,N0039849,main,51.97114584074513,auto_block,provisional,s5c_flows,46.9941,63.608,0.006777,3.6221,held,1.976891,0.8132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6471787023608,401.3873229731571,6.291786141389196,6.736700464342903,6.041786141389196,6.486700464342903,0.4552887009885145,0.21324020212079448,1.9024978263940489,0,,0.0,none,P381,1
E0039602,N0039849,N0039739,main,12.529964086141668,auto_block,provisional,s5c_flows,46.9941,63.608,0.00721,3.6221,held,1.977324,0.8652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3873229731571,401.3246731527264,6.736700464342903,6.91046478672672,6.486700464342903,6.66046478672672,0.45531860913377553,0.21326313863122354,0.45865187712473093,0,,0.0,none,P381,1
E0039603,N0039850,N0039851,lateral,10.04987562112089,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,405.3013036227467,405.2209046177777,1.5502893948314522,1.5546385951129196,1.3002893948314522,1.3046385951129196,0.20039802158261766,0.04547032688620298,0.8358262506580061,0,,0.0,none,P381,1
E0039604,N0039851,N0039852,lateral,4.47213595499958,auto_block,provisional,s5c_flows,2.1596,2.912,8.4e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,405.2209046177777,405.18065539418274,1.5546385951129196,1.640420045270389,1.3046385951129196,1.390420045270389,0.20866595403420193,0.044277632546567774,0.35720057732933297,0,,0.0,none,P381,1
E0039605,N0039852,N0039853,lateral,93.64827814754524,auto_block,provisional,s5c_flows,5.3989,7.28,0.000121,3.6221,held,0.226457,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.18065539418274,404.712414003445,1.640420045270389,3.4588811625706057,1.390420045270389,3.2088811625706057,0.23095667416349835,0.0767210276718169,6.757997539778821,0,,0.0,none,P381,1
E0039606,N0039853,N0039739,lateral,17.4928556845359,auto_block,provisional,s5c_flows,10.7978,14.56,0.000901,3.6221,held,0.453573,0.1082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.712414003445,404.62494972502236,3.4588811625706057,3.6101882144307638,3.2088811625706057,3.3601882144307638,0.2887351980590673,0.1056948362196011,1.0097404012468973,0,,0.0,none,P381,1
E0039607,N0039854,N0039741,main,74.02702209328699,auto_block,provisional,s5c_flows,46.4326,64.74,0.00525,3.6221,held,1.951823,0.63,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.7710309329228,404.3638823114097,4.478267162780298,4.39475416319965,4.228267162780298,4.14475416319965,0.46911825679271973,0.20695513614567213,2.6300057260400576,0,,0.0,none,P381,1
E0039608,N0039855,N0039856,lateral,18.867962264113206,auto_block,provisional,s5c_flows,2.1596,2.912,0.001415,3.6221,held,0.091949,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.63542372619355,410.54108391487296,1.995862894900199,2.2465137413770435,1.745862894900199,1.9965137413770435,0.17154130697920375,0.05101906859515229,1.8331796770870084,0,,0.0,none,P422,1
E0039609,N0039856,N0039857,lateral,24.186773244895647,auto_block,provisional,s5c_flows,2.1596,2.912,0.001572,3.6221,held,0.092106,0.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.54108391487296,410.42015004864845,2.2465137413770435,2.600632422054673,1.9965137413770435,2.350632422054673,0.17163935464616742,0.051058086536377806,2.3486040730340667,0,,0.0,none,P422,1
E0039610,N0039857,N0039858,lateral,38.05259518088089,auto_block,provisional,s5c_flows,2.1596,2.912,0.001774,3.6221,held,0.092308,0.2128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.42015004864845,410.229887072744,2.600632422054673,2.7922381713966047,2.350632422054673,2.5422381713966047,0.17176533342476438,0.05110823616820334,3.692304535706217,0,,0.0,none,P422,1
E0039611,N0039858,N0039859,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.1596,2.912,0.002091,3.6221,held,0.092625,0.2509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.229887072744,410.15777604723473,2.7922381713966047,3.0338438258121414,2.5422381713966047,2.7838438258121414,0.1719626448060826,0.05118681926659305,1.3978040713550965,0,,0.0,none,P422,1
E0039612,N0039859,N0039730,lateral,23.323807579381203,auto_block,provisional,s5c_flows,2.1596,2.912,0.002211,3.6221,held,0.092745,0.2653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.15777604723473,410.04115700933784,3.0338438258121414,3.2318532445684127,2.7838438258121414,2.9818532445684127,0.17203721362400606,0.05121652963094206,2.2595699972949146,0,,0.0,none,P422,1
E0039613,N0039860,N0039861,lateral,17.69180601295413,auto_block,provisional,s5c_flows,9.718,13.104,0.002328,3.6221,held,0.409733,0.2794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5993856664915,408.51092663642675,3.2128091577272357,2.9331346428701295,2.9628091577272357,2.6831346428701295,0.279541991595772,0.10081769751671046,1.0548090892033812,0,,0.0,none,P381,1
E0039614,N0039861,N0039862,lateral,17.72004514666935,auto_block,provisional,s5c_flows,10.7978,14.56,0.002476,3.6221,held,0.455148,0.2971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.51092663642675,408.4223264106934,2.9331346428701295,2.9164492240722097,2.6831346428701295,2.6664492240722097,0.28905341345147484,0.10586549205127058,1.0217284143139933,0,,0.0,none,P381,1
E0039615,N0039862,N0039863,lateral,21.93171219946131,auto_block,provisional,s5c_flows,11.8776,16.016,0.002623,3.6221,held,0.500562,0.3148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.4223264106934,408.3126678496961,2.9164492240722097,2.4335174530382915,2.6664492240722097,2.1835174530382915,0.29790760301499264,0.11066350616782047,1.2269862633861437,0,,0.0,none,P381,1
E0039616,N0039863,N0039864,lateral,13.601470508735444,auto_block,provisional,s5c_flows,11.8776,16.016,0.002806,3.6221,held,0.500745,0.3367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3126678496961,408.2446604971524,2.4335174530382915,1.8762501473788689,2.1835174530382915,1.6262501473788689,0.2979420937079405,0.11068238420149198,0.760856488334294,0,,0.0,none,P381,1
E0039617,N0039864,N0039865,lateral,9.899494936611665,auto_block,provisional,s5c_flows,12.9574,17.472,0.002919,3.6221,held,0.546126,0.3503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.2446604971524,408.19516302246933,1.8762501473788689,1.5916411767494196,1.6262501473788689,1.3416411767494196,0.30622961117478453,0.11526095203299472,0.5387838937061185,0,,0.0,none,P381,1
E0039618,N0039865,N0039866,lateral,8.94427190999916,auto_block,provisional,s5c_flows,12.9574,17.472,0.003002,3.6221,held,0.546208,0.3602,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,408.19516302246933,407.95366768089934,1.5916411767494196,1.5522832468350316,1.3416411767494196,1.3022832468350316,0.5483048812800627,0.07754920352139347,0.2718764752777087,0,,0.0,none,P381,1
E0039619,N0039866,N0039867,lateral,6.0,auto_block,provisional,s5c_flows,12.9574,17.472,0.003076,3.6221,held,0.546283,0.3692,0.0,0.0,,200,PVC-U,2.7,0.5,uniform,minimum,tractive,1.0,407.95366768089934,407.79166768089937,1.5522832468350316,1.5553171823818843,1.3022832468350316,1.3053171823818843,0.5483291232902451,0.07755409631560609,0.18237222090256794,0,,0.0,none,P381,1
E0039620,N0039867,N0039868,lateral,10.295630140987,auto_block,provisional,s5c_flows,12.9574,17.472,0.003126,3.6221,held,0.546333,0.3752,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,407.79166768089937,407.5857550780796,1.5553171823818843,1.5551140625453854,1.3053171823818843,1.3051140625453854,0.4946973025866744,0.08316625884549841,0.34686632570237685,0,,0.0,none,P381,1
E0039621,N0039868,N0039741,lateral,16.0,auto_block,provisional,s5c_flows,12.9574,17.472,0.003212,3.6221,held,0.546419,0.3855,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,407.5857550780796,407.2017550780796,1.5551140625453854,1.556881396529775,1.3051140625453854,1.306881396529775,0.5266734085350717,0.07971524914547543,0.5063226324799518,0,,0.0,none,P381,1
E0039622,N0039869,N0039761,lateral,29.120439557122072,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.3935201684847,400.2479179706991,1.596317477999662,1.6117622050821296,1.346317477999662,1.3617622050821296,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039623,N0039870,N0039871,lateral,35.90264614203248,auto_block,provisional,s5c_flows,8.6382,11.648,0.000911,3.6221,held,0.363049,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.81569428037403,400.6361810496639,2.024973444235343,2.0009954640079854,1.7749734442353429,1.7509954640079854,0.2689440160161633,0.09532190086006406,2.2249144805831236,0,,0.0,none,P401,1
E0039624,N0039871,N0039872,lateral,90.00000000013591,auto_block,provisional,s5c_flows,12.9574,17.472,0.001211,3.6221,held,0.544417,0.1453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.6361810496639,400.1861810496632,2.0009954640079854,2.040503520649281,1.7509954640079854,1.7905035206492812,0.30592665469011426,0.11509208397137696,4.903136019715827,0,,0.0,none,P401,1
E0039625,N0039872,N0039873,lateral,89.99999999971085,auto_block,provisional,s5c_flows,17.2765,23.296,0.001961,3.6221,held,0.726236,0.2353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1861810496632,399.73618104966465,2.040503520649281,2.2929632374447237,1.7905035206492812,2.0429632374447237,0.33492228171236954,0.13177597067268226,4.478650964415014,0,,0.0,none,P401,1
E0039626,N0039873,N0039874,lateral,5.000000000153228,auto_block,provisional,s5c_flows,18.3563,24.752,0.002711,3.6221,held,0.772253,0.3253,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,399.73618104966465,399.69618104966344,2.2929632374447237,2.286118755024063,2.0429632374447237,2.036118755024063,0.4022310842050545,0.12122809739312343,0.20717775579324543,0,,0.0,none,P401,1
E0039627,N0039874,N0039748,lateral,22.090722034374522,auto_block,provisional,s5c_flows,19.4361,26.208,0.002752,3.6221,held,0.817562,0.3303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.69618104966344,399.58572743949156,2.286118755024063,2.4426539081646865,2.036118755024063,2.1926539081646865,0.34753088335820914,0.13936575836812864,1.059412898834137,0,,0.0,none,P401,1
E0039628,N0039875,N0039876,main,11.661903789690601,auto_block,provisional,s5c_flows,41.0317,55.328,0.00628,3.6221,held,1.726433,0.7536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.77506891860304,396.71675939965456,4.612168630225085,4.675055785892312,4.362168630225085,4.425055785892312,0.43710121601602947,0.19956000081118191,0.4446683194639802,0,,0.0,none,P401,1
E0039629,N0039876,N0039877,main,13.416407864998739,auto_block,provisional,s5c_flows,42.1115,56.784,0.006377,3.6221,held,1.771798,0.7653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.71675939965456,396.6496773603296,4.675055785892312,4.7186698076391735,4.425055785892312,4.4686698076391735,0.4405353906345885,0.20210268865210507,0.5075796462751262,0,,0.0,none,P401,1
E0039630,N0039877,N0039878,main,20.615528128088304,auto_block,provisional,s5c_flows,43.1912,58.24,0.006489,3.6221,held,1.817177,0.7787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.6496773603296,396.54659971968914,4.7186698076391735,4.759827282263984,4.4686698076391735,4.509827282263984,0.44390562586875465,0.20461615023249996,0.7740206824270459,0,,0.0,none,P401,1
E0039631,N0039878,N0039879,main,12.041594578792296,auto_block,provisional,s5c_flows,43.1912,58.24,0.006661,3.6221,held,1.817349,0.7993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.54659971968914,396.48639174679516,4.759827282263984,4.897794044220461,4.509827282263984,4.647794044220461,0.4439182799306239,0.2046256214178856,0.45209501850483874,0,,0.0,none,P401,1
E0039632,N0039879,N0039880,main,49.999999999963286,auto_block,provisional,s5c_flows,43.1912,58.24,0.006761,3.6221,held,1.817449,0.8113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.48639174679516,396.23639174679533,4.897794044220461,5.464749610626541,4.647794044220461,5.214749610626541,0.44392563653219663,0.20463112773058928,1.877191278797169,0,,0.0,none,P401,1
E0039633,N0039880,N0039881,main,50.00000000001906,auto_block,provisional,s5c_flows,44.271,59.696,0.007178,3.6221,held,1.863133,0.8613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.23639174679533,395.9863917467952,5.464749610626541,5.997891700470404,5.214749610626541,5.747891700470404,0.44725525565505386,0.20713217975984294,1.8632164134396674,0,,0.0,none,P401,1
E0039634,N0039881,N0039748,main,11.682585929964677,auto_block,provisional,s5c_flows,45.3508,61.152,0.007595,3.6221,held,1.908817,0.9113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.9863917467952,395.9279788171454,5.997891700470404,6.1004025305108485,5.747891700470404,5.8504025305108485,0.4505243783530483,0.20960512808198634,0.43218474927194545,0,,0.0,none,P401,1
E0039635,N0039882,N0039883,lateral,21.587033144922902,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,400.10392252843957,399.5642466998165,1.7530110653104316,1.7634205365116031,1.5030110653104316,1.5134205365116031,0.23212130082495308,0.02586723689696177,1.5499822052954746,0,,0.0,none,P401,1
E0039636,N0039883,N0039884,lateral,34.132096331752024,auto_block,provisional,s5c_flows,1.0798,1.456,0.00018,3.6221,held,0.045447,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5642466998165,399.39358621815774,1.7634205365116031,2.2161244752016387,1.5134205365116031,1.9661244752016387,0.13508018565057317,0.037295952329511856,4.211337654416773,0,,0.0,none,P401,1
E0039637,N0039884,N0039761,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.0798,1.456,0.000464,3.6221,held,0.045732,0.0557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.39358621815774,399.27265235193323,2.2161244752016387,2.587027823848018,1.9661244752016387,2.337027823848018,0.13537043866766535,0.03739894898158855,2.977850196707793,0,,0.0,none,P401,1
E0039638,N0039885,N0039886,lateral,22.49497262643822,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,404.04747314453124,403.53008877412316,1.5500000000000114,1.5577713332987173,1.3000000000000114,1.3077713332987173,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039639,N0039886,N0039887,lateral,22.02271554554524,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,403.53008877412316,403.16671396762166,1.5577713332987173,1.5559422823783393,1.3077713332987173,1.3059422823783393,0.021881243239688562,0.0032005955793996954,16.774424335572846,0,,0.0,none,P401,1
E0039640,N0039887,N0039755,lateral,89.02246907382428,auto_block,provisional,s5c_flows,1.0798,1.456,0.000371,3.6221,held,0.045638,0.0445,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,403.071910403908,401.6030396641899,1.6507458460919793,1.6498595057319676,1.4007458460919793,1.3998595057319676,0.20257677375658942,0.028494599881585564,7.32417537501043,0,,0.0,none,P401,1
E0039641,N0039888,N0039889,main,19.1049731745428,auto_block,provisional,s5c_flows,6.4787,8.736,0.002802,3.6221,held,0.274405,0.3362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.62413722221123,406.5286123563385,4.148232162554393,3.486219186630251,3.898232162554393,3.236219186630251,0.24578893985102823,0.08378086793206449,1.2954863622777502,0,,0.0,none,P401,1
E0039642,N0039889,N0039890,main,14.560219778561036,auto_block,provisional,s5c_flows,6.4787,8.736,0.002961,3.6221,held,0.274564,0.3553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5286123563385,406.4558112574457,3.486219186630251,2.9201653050542973,3.236219186630251,2.6701653050542973,0.2458349439544125,0.08380316763168741,0.9871270769695157,0,,0.0,none,P401,1
E0039643,N0039890,N0039768,main,22.67156809750927,auto_block,provisional,s5c_flows,7.5585,10.192,0.003082,3.6221,held,0.319953,0.3699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.4558112574457,406.34245341695816,2.9201653050542973,2.75883442483871,2.6701653050542973,2.50883442483871,0.2582595629491498,0.08991738164916133,1.463099619533624,0,,0.0,none,P401,1
E0039644,N0039891,N0039892,main,10.44030650891055,auto_block,provisional,s5c_flows,5.1913,7.0,0.003409,3.6221,held,0.22104,0.4091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.5649368967793,398.51273536423474,2.4505965504863525,2.606527331077757,2.2005965504863525,2.356527331077757,0.22914514506708883,0.0758764764692613,0.7593663327708624,0,,0.0,none,P401,1
E0039645,N0039892,N0039893,main,18.384776310850235,auto_block,provisional,s5c_flows,5.1913,7.0,0.003496,3.6221,held,0.221127,0.4196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.51273536423474,398.4208114826805,2.606527331077757,2.850276163803869,2.356527331077757,2.600276163803869,0.22917448595969972,0.07589012483029098,1.337029020621664,0,,0.0,none,P401,1
