EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039646,N0039893,N0039894,main,7.280109889280518,auto_block,provisional,s5c_flows,5.1913,7.0,0.00365,3.6221,held,0.22128,0.4379,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,398.4208114826805,398.38077087828947,2.850276163803869,2.872738643194907,2.600276163803869,2.622738643194907,0.23689354816020114,0.07424094840789844,0.5121927792617134,0,,0.0,none,P401,1
E0039647,N0039894,N0039762,main,39.293765408777,auto_block,provisional,s5c_flows,5.1913,7.0,0.00371,3.6221,held,0.221341,0.4452,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,398.38077087828947,398.1646551685412,2.872738643194907,3.2685418529432013,2.622738643194907,3.0185418529432013,0.2369148118649763,0.0742502945672345,2.764268240516448,0,,0.0,none,P401,1
E0039648,N0039895,N0039896,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,6.4787,8.736,0.001655,3.6221,held,0.273258,0.1985,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,401.91468070022603,401.87225429335484,6.588584680633346,6.8058768101607825,6.338584680633346,6.5558768101607825,0.2614246045949682,0.0801197990538782,0.450803513236054,0,,0.0,none,P401,1
E0039649,N0039896,N0039768,lateral,51.19570294468082,auto_block,provisional,s5c_flows,8.6382,11.648,0.001713,3.6221,held,0.363851,0.2056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.87225429335484,401.61627577863146,6.8058768101607825,7.485012063165414,6.5558768101607825,7.235012063165414,0.269134066126066,0.09541926787291691,3.1703965537569703,0,,0.0,none,P401,1
E0039650,N0039897,N0039762,lateral,10.000000000070436,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,399.9535705566406,399.8785705566401,1.5500000000000114,1.5546264648442616,1.3000000000000114,1.3046264648442616,0.15484063976548076,0.033937914204355074,1.0763754717125384,0,,0.0,none,P401,1
E0039651,N0039898,N0039899,sub main,20.248456731316587,auto_block,provisional,s5c_flows,192.7345,234.204,0.047601,3.2342,merrimack,7.262188,5.7122,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.66276508958,393.55139857755773,10.065536912373148,10.127861676348516,9.815536912373148,9.877861676348516,0.6849965824120245,0.40595399744085225,0.49266563880794095,0,,0.0,none,P401,1
E0039652,N0039899,N0039900,sub main,16.64331697709324,auto_block,provisional,s5c_flows,192.7345,234.204,0.04777,3.2342,merrimack,7.262357,5.7324,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.55139857755773,393.4598603341837,10.127861676348516,9.807748308394423,9.877861676348516,9.557748308394423,0.6850008918017371,0.40595917036260853,0.40494635788762323,0,,0.0,none,P401,1
E0039653,N0039900,N0039901,sub main,25.194836628809167,auto_block,provisional,s5c_flows,193.8143,235.66,0.047909,3.232,merrimack,7.298012,5.749,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.4598603341837,393.32128873272524,9.807748308394423,9.844116540712264,9.557748308394423,9.594116540712264,0.6859081039582979,0.4070497257088973,0.6122014616684223,0,,0.0,none,P401,1
E0039654,N0039901,N0039902,sub main,50.0000000000405,auto_block,provisional,s5c_flows,194.8941,237.116,0.048119,3.2298,merrimack,7.333715,5.7742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.32128873272524,393.04628873272503,9.844116540712264,10.196295495790594,9.594116540712264,9.946295495790594,0.6868126341811102,0.40814014773783713,1.2133343096222968,0,,0.0,none,P401,1
E0039655,N0039902,N0039903,sub main,49.99999999992199,auto_block,provisional,s5c_flows,195.9738,238.572,0.048535,3.2277,merrimack,7.3696,5.8242,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.04628873272503,392.77128873272545,10.196295495790594,11.033398767274548,9.946295495790594,10.783398767274548,0.6877178698481454,0.4092345308640305,1.2117372106617514,0,,0.0,none,P401,1
E0039656,N0039903,N0039904,sub main,15.387261893457623,auto_block,provisional,s5c_flows,197.0536,240.028,0.048952,3.2255,merrimack,7.405462,5.8742,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.77128873272545,392.68665879231145,11.033398767274548,11.206010885422927,10.783398767274548,10.956010885422927,0.6886186436436252,0.41032662982655355,0.37241856179496785,0,,0.0,none,P401,1
E0039657,N0039904,N0039905,sub main,18.027756377319946,auto_block,provisional,s5c_flows,197.0536,240.028,0.04908,3.2255,merrimack,7.40559,5.8896,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.68665879231145,392.5875061322362,11.206010885422927,11.159747285732578,10.956010885422927,10.909747285732578,0.6886218518051036,0.4103305249740007,0.43632453065649135,0,,0.0,none,P401,1
E0039658,N0039905,N0039906,sub main,54.57105459856901,auto_block,provisional,s5c_flows,198.1334,241.484,0.04923,3.2234,merrimack,7.441162,5.9077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.5875061322362,392.28736533194405,11.159747285732578,11.02186928719658,10.909747285732578,10.77186928719658,0.6895115235592978,0.4114122408455323,1.319075237420015,0,,0.0,none,P401,1
E0039659,N0039906,N0039755,sub main,12.806248474865697,auto_block,provisional,s5c_flows,200.293,244.396,0.049685,3.2192,merrimack,7.51239,5.9622,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,392.28736533194405,392.21693096533227,11.02186928719658,11.035968204589608,10.77186928719658,10.785968204589608,0.6912816934857374,0.4135736641652309,0.3087561504845472,0,,0.0,none,P401,1
E0039660,N0039907,N0039784,lateral,27.16615541441225,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,347.3682912545137,347.13737893349116,1.5505625052519463,1.5632436251025865,1.3005625052519463,1.3132436251025865,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039661,N0039908,N0039784,lateral,5.830951894845301,auto_link,provisional,s5c_flows,1.0798,1.456,0.000629,3.6221,held,0.045896,0.0754,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,346.20995112965977,346.16913446639586,2.381815227762104,2.5314880921978897,2.131815227762104,2.2814880921978897,0.15197878142147325,0.03468552985401893,0.6394480247294836,0,,0.0,none,P430,1
E0039662,N0039909,N0039910,lateral,24.573281532499465,draft,drafted,s5c_flows,26.7108,37.082,0.004545,3.6221,held,1.124328,0.5454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4388091973496,343.3159427896871,8.450442511634776,9.851537679062915,8.200442511634776,9.601537679062915,0.3835416034538477,0.16220411476021007,1.0678233821839016,0,,0.0,none,P499,1
E0039663,N0039910,N0039911,lateral,60.42671846728654,draft,drafted,s5c_flows,28.194,39.082,0.00475,3.6221,held,1.186713,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3159427896871,343.01380919735067,9.851537679062915,10.855270392493082,9.601537679062915,10.605270392493082,0.38995754092153906,0.16645946534934625,2.5826195643628047,0,,0.0,none,P499,1
E0039664,N0039911,N0039912,lateral,25.859786914308184,draft,drafted,s5c_flows,29.2738,40.538,0.005254,3.6221,held,1.232484,0.6304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.01380919735067,342.88451026277914,10.855270392493082,10.57590843839273,10.605270392493082,10.32590843839273,0.3945091398634211,0.16951346264514117,1.0924878666208186,0,,0.0,none,P499,1
E0039665,N0039912,N0039798,lateral,70.04149213500264,draft,drafted,s5c_flows,34.3345,47.362,0.005469,3.6221,held,1.444859,0.6563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.88451026277914,342.53430280210415,10.57590843839273,8.9155873346146,10.32590843839273,8.6655873346146,0.4141349006552451,0.18302302461647896,2.8187873091667655,0,,0.0,none,P499,1
E0039666,N0039913,N0039798,lateral,48.017997542632095,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8155090332031,348.57541904549,1.5500000000000114,2.87447109122877,1.3000000000000114,2.62447109122877,0.11845872128933585,0.03156792542268341,6.755939540231341,0,,0.0,none,P499,1
E0039667,N0039914,N0039915,lateral,56.98415063668304,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,348.3134033203125,347.1167361569421,1.5500000000000114,1.5686276125891254,1.3000000000000114,1.3186276125891254,0.21899301276626007,0.026896608484863888,4.33683171872889,0,,0.0,none,P498,1
E0039668,N0039915,N0039799,lateral,20.524641816869988,draft,drafted,s5c_flows,4.7226,6.368,0.000475,3.6221,held,0.198457,0.057,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,347.09183364316635,346.6505538441036,1.5935301263648967,1.5808914683963735,1.3435301263648967,1.3308914683963735,0.3644928133400025,0.05156012185180628,0.9385023547649667,0,,0.0,none,P498,1
E0039669,N0039916,N0039917,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,347.51580060794856,347.4733742010774,1.551643239707687,1.7111350762663733,1.301643239707687,1.4611350762663733,0.22861616423191813,0.0663989815820076,0.5154978021510528,0,,0.0,none,P495,1
E0039670,N0039917,N0039801,lateral,16.76305461424021,auto_block,provisional,s5c_flows,5.3989,7.28,5.9e-05,3.6221,held,0.226395,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4733742010774,347.3895589280062,1.7111350762663733,1.8741129469938187,1.4611350762663733,1.6241129469938187,0.23093611472908498,0.0767114211068042,1.2097901789783747,0,,0.0,none,P495,1
E0039671,N0039918,N0039919,lateral,6.082762530298219,auto_block,provisional,s5c_flows,8.7688,11.824,0.0,3.6221,held,0.367609,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,348.0967250081899,348.0541456704778,1.5505223062632467,1.6894151205378307,1.3005223062632467,1.4394151205378307,0.303394934074051,0.08856958659197181,0.33414986250306405,0,,0.0,none,P495,1
E0039672,N0039919,N0039920,lateral,30.01666203960727,auto_block,provisional,s5c_flows,10.9283,14.736,5.1e-05,3.6221,held,0.458194,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0541456704778,347.90406236027974,1.6894151205378307,1.7102259697983868,1.4394151205378307,1.4602259697983868,0.2896666025080333,0.10619468725260148,1.7270810522460802,0,,0.0,none,P495,1
E0039673,N0039920,N0039921,lateral,20.518284528683193,auto_block,provisional,s5c_flows,13.0879,17.648,0.000301,3.6221,held,0.548979,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.90406236027974,347.80147093763634,1.7102259697983868,1.7266357518167865,1.4602259697983868,1.4766357518167865,0.3067338517249897,0.11554226828604627,1.1148799093684318,0,,0.0,none,P495,1
E0039674,N0039921,N0039801,lateral,74.32361670424818,auto_block,provisional,s5c_flows,16.3272,22.016,0.000472,3.6221,held,0.684952,0.0566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.80147093763634,347.4298528541151,1.7266357518167865,1.8338190208849028,1.4766357518167865,1.5838190208849028,0.3288431812947573,0.12818990995215157,3.7669230062595545,0,,0.0,none,P495,1
E0039675,N0039922,N0039923,sub main,24.04436686420805,draft,drafted,s5c_flows,189.0949,249.074,0.055469,3.2417,merrimack,7.150163,6.6563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1312150337426,340.01099319942153,9.613230767038658,9.463372034953466,9.363230767038658,9.213372034953466,0.6586006858770627,0.41326598381032065,0.6084710452482047,0,,0.0,none,P500,1
E0039676,N0039923,N0039924,sub main,30.955633135771368,draft,drafted,s5c_flows,189.0949,249.074,0.05567,3.2417,merrimack,7.150363,6.6804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.01099319942153,339.85621503374267,9.463372034953466,9.590409722116704,9.213372034953466,9.340409722116704,0.658605642675425,0.4132723446194466,0.7833628889568789,0,,0.0,none,P500,1
E0039677,N0039924,N0039925,sub main,18.45944490104213,draft,drafted,s5c_flows,189.0949,249.074,0.055928,3.2417,merrimack,7.150621,6.7113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.85621503374267,339.76391780923746,9.590409722116704,9.85806095052817,9.340409722116704,9.60806095052817,0.6586120367634196,0.41328054998635233,0.46712996095436166,0,,0.0,none,P500,1
E0039678,N0039925,N0039926,sub main,56.54082540781184,draft,drafted,s5c_flows,189.0949,249.074,0.056082,3.2417,merrimack,7.150775,6.7298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.76391780923746,339.4812136821984,9.85806095052817,10.66450775334846,9.60806095052817,10.41450775334846,0.6586158532919244,0.413285447722227,1.4307992821917574,0,,0.0,none,P500,1
E0039679,N0039926,N0039927,sub main,27.224552143075012,draft,drafted,s5c_flows,192.3995,253.53,0.056553,3.2349,merrimack,7.260116,6.7863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.4812136821984,339.34509092148306,10.66450775334846,11.205049459376312,10.41450775334846,10.955049459376312,0.6613073315676475,0.41675517422722497,0.6861296012586273,0,,0.0,none,P500,1
E0039680,N0039927,N0039802,sub main,34.466361997285425,draft,drafted,s5c_flows,193.4793,254.986,0.05678,3.2327,merrimack,7.295867,6.8136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.34509092148306,339.17275911149665,11.205049459376312,11.44195646467523,10.955049459376312,11.19195646467523,0.6621795206966876,0.4178863792528775,0.8674979347247839,0,,0.0,none,P500,1
E0039681,N0039928,N0039929,lateral,68.37309686482165,draft,drafted,s5c_flows,15.3127,20.648,0.002077,3.6221,held,0.644025,0.2492,68.373,0.0,W11a-XG02980,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.21756844742606,346.87570296310196,2.8588170506208144,3.4350880525230423,2.6088170506208144,3.1850880525230423,0.3225495585660296,0.12452694790702054,3.5329504696265603,0,,0.0,none,P500,1
E0039682,N0039929,N0039930,lateral,92.67407677769545,draft,drafted,s5c_flows,22.9638,28.538,0.002646,3.6221,held,0.965348,0.3176,45.577,0.0,W11a-XG02981,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.87570296310196,346.41233257921346,3.4350880525230423,4.31383319227092,3.1850880525230423,4.06383319227092,0.3659226207509876,0.15081134500910393,4.221023404142078,0,,0.0,none,P500,1
E0039683,N0039930,N0039802,lateral,49.35784474970027,draft,drafted,s5c_flows,26.6719,33.538,0.003419,3.6221,held,1.121571,0.4102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.41233257921346,346.16554335546493,4.31383319227092,4.4491722207069415,4.06383319227092,4.1991722207069415,0.3832521027392154,0.16201346178540948,2.1464480949974027,0,,0.0,none,P500,1
E0039684,N0039931,N0039799,sub main,20.439782022205435,draft,drafted,s5c_flows,400.9632,571.214,0.048474,2.9599,merrimack,13.784496,5.8168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,336.45459138014104,336.35239247003,11.626005543687086,11.879052842470003,11.376005543687086,11.629052842470003,0.7751164182484341,0.6101026955034701,0.4394991844879711,0,,0.0,none,P498,1
E0039685,N0039932,N0039933,sub main,9.554274545601402,draft,drafted,s5c_flows,118.4603,142.346,0.03388,3.4304,merrimack,4.737181,4.0656,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.68301067575686,340.63046216575606,9.698642156274389,9.687317375259568,9.448642156274389,9.437317375259568,0.6083640458580352,0.32331449239969,0.26174773176933547,0,,0.0,none,P500,1
E0039686,N0039933,N0039934,sub main,18.231425960402827,draft,drafted,s5c_flows,120.5071,145.346,0.033959,3.4233,merrimack,4.808617,4.0751,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.63046216575606,340.53018932297385,9.687317375259568,9.824913216088646,9.437317375259568,9.574913216088646,0.6109536768256625,0.32584370892607295,0.49734883488843246,0,,0.0,none,P500,1
E0039687,N0039934,N0039935,sub main,60.00000000009324,draft,drafted,s5c_flows,121.2487,146.346,0.034111,3.4207,merrimack,4.834587,4.0934,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.53018932297385,340.20018932297336,9.824913216088646,10.091802864526642,9.574913216088646,9.841802864526642,0.6118874227769471,0.32675961759957206,1.634287554830305,0,,0.0,none,P500,1
E0039688,N0039935,N0039936,sub main,62.05263049092797,draft,drafted,s5c_flows,121.2487,146.346,0.034611,3.4207,merrimack,4.835087,4.1534,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.20018932297336,339.85889985527325,10.091802864526642,10.7711660626955,9.841802864526642,10.5211660626955,0.6119053603705638,0.3267772331271195,1.6901478155965577,0,,0.0,none,P500,1
E0039689,N0039936,N0039937,sub main,81.53848100651365,draft,drafted,s5c_flows,121.2487,146.346,0.035129,3.4207,merrimack,4.835604,4.2154,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.85889985527325,339.41043820973744,10.7711660626955,11.26122316721569,10.5211660626955,11.01122316721569,0.6119239062660203,0.3267954468521225,2.2208229969873248,0,,0.0,none,P500,1
E0039690,N0039937,N0039802,sub main,20.522063078793234,draft,drafted,s5c_flows,121.2487,146.346,0.035808,3.4207,merrimack,4.836284,4.297,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.41043820973744,339.29756686280405,11.26122316721569,11.317148713367828,11.01122316721569,11.067148713367828,0.6119482968801851,0.32681940187819314,0.5589269328639404,0,,0.0,none,P500,1
E0039691,N0039938,N0039939,trunk main,26.781392457793572,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.665163,2.1406,merrimack,146.306613,199.8196,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,413.4193847681051,413.3792126794184,11.279864499473035,11.416380582300349,10.429864499473036,10.566380582300349,0.8742300048820738,0.36721506741235077,0.5105710607855835,0,,0.0,none,P411,1
E0039692,N0039939,N0039940,trunk main,5.019821782083528,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.665387,2.1406,merrimack,146.306837,199.8464,0.0,0.0,,800,GRP,0.8,0.085,table11,minimum,velocity,1.0,413.3792126794184,413.3390541051617,11.416380582300349,11.505702974916403,10.566380582300349,10.655702974916403,1.6074086092478002,0.2368018512529842,0.05204880444631306,0,,0.0,none,P411,1
E0039693,N0039940,N0039941,trunk main,40.43823217154041,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.665428,2.1406,merrimack,146.306878,199.8514,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.3390541051617,413.2986158729902,11.505702974916403,11.835905611384817,10.655702974916403,10.985905611384817,0.7521295447208737,0.4107679464093529,0.8960830496858896,0,,0.0,none,P411,1
E0039694,N0039941,N0039942,trunk main,15.107399117915048,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.665765,2.1406,merrimack,146.307215,199.8918,0.0,0.0,,800,GRP,0.3,0.085,table11,minimum,velocity,1.0,413.2986158729902,413.2532936756364,11.835905611384817,11.981966334129197,10.985905611384817,11.131966334129197,1.1271697576255937,0.30505600290027357,0.22338248839197472,0,,0.0,none,P411,1
E0039695,N0039942,N0039809,trunk main,25.935280638858206,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.665891,2.1406,merrimack,146.307341,199.9069,0.0,0.0,,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,413.2532936756364,413.2014231143587,11.981966334129197,12.145927959860046,11.131966334129197,11.295927959860046,0.9718707336124198,0.3397345497459311,0.4447656075696645,0,,0.0,none,P411,1
E0039696,N0039943,N0039944,main,21.676099522474047,auto_road,derived,s5c_flows,55.6384,69.682,0.012624,3.6221,held,2.34513,1.5149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6444618346099,422.53608133699754,3.429085528671351,3.5801296005024597,3.179085528671351,3.3301296005024597,0.4791153917519096,0.23198904330390285,0.7540319755822738,0,,0.0,none,P411,1
E0039697,N0039944,N0039945,main,53.305817048084585,auto_road,derived,s5c_flows,55.6384,69.682,0.012805,3.6221,held,2.345311,1.5366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.53608133699754,422.2695522517571,3.5801296005024597,4.116586664258534,3.3301296005024597,3.8665866642585343,0.47912638424167026,0.23199791828426147,1.8542712598490942,0,,0.0,none,P411,1
E0039698,N0039945,N0039946,main,6.966737982604975,auto_road,derived,s5c_flows,61.1679,77.138,0.013249,3.6221,held,2.577563,1.5899,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.2695522517571,422.22775182386147,4.116586664258534,4.0941781077791575,3.8665866642585343,3.8441781077791575,0.5257521597145052,0.2322534899511372,0.220849876818641,0,,0.0,none,P411,1
E0039699,N0039946,N0039947,main,22.934952765020636,auto_road,derived,s5c_flows,62.2477,78.594,0.013307,3.6221,held,2.622888,1.5969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.22775182386147,422.11307706003635,4.0941781077791575,3.967825039573029,3.8441781077791575,3.717825039573029,0.49527486942701204,0.24526912983966648,0.771792062037332,0,,0.0,none,P411,1
E0039700,N0039947,N0039948,main,18.585106899714177,auto_road,derived,s5c_flows,65.1488,82.506,0.013498,3.6221,held,2.744704,1.6198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.11307706003635,422.02015152553776,3.967825039573029,3.998891443212244,3.717825039573029,3.748891443212244,0.5019523182504666,0.25089653691562075,0.6170940354285633,0,,0.0,none,P411,1
E0039701,N0039948,N0039949,main,18.603049287016198,auto_road,derived,s5c_flows,66.2286,83.962,0.013653,3.6221,held,2.790126,1.6384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.02015152553776,421.9271362791027,3.998891443212244,3.995776318553567,3.748891443212244,3.745776318553567,0.5043841504506323,0.2529668343310656,0.6147116660451384,0,,0.0,none,P411,1
E0039702,N0039949,N0039950,main,14.034961835496935,auto_road,derived,s5c_flows,66.2286,83.962,0.013808,3.6221,held,2.790281,1.657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9271362791027,421.8569614699252,3.995776318553567,4.0697353074185685,3.745776318553567,3.8197353074185685,0.5043923968284646,0.25297387389759596,0.4637580424733613,0,,0.0,none,P411,1
E0039703,N0039950,N0039951,main,9.348141413797222,auto_road,derived,s5c_flows,66.2286,83.962,0.013925,3.6221,held,2.790398,1.671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8569614699252,421.8102207628562,4.0697353074185685,4.093618348471921,3.8197353074185685,3.843618348471921,0.504398621281084,0.2529791875223667,0.3088873567911619,0,,0.0,none,P411,1
E0039704,N0039951,N0039952,main,6.694810043653337,auto_road,derived,s5c_flows,66.9702,84.962,0.014003,3.6221,held,2.821566,1.6804,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.8102207628562,421.7700519025943,4.093618348471921,4.1253033220151,3.843618348471921,3.8753033220150996,0.5400317736567358,0.24293642996404036,0.20661778220691654,0,,0.0,none,P411,1
E0039705,N0039952,N0039809,main,63.98067778460167,auto_road,derived,s5c_flows,73.4489,93.698,0.014059,3.6221,held,3.093225,1.6871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7700519025943,421.45014851367125,4.1253033220151,3.8972025605474983,3.8753033220150996,3.6472025605474983,0.519876937472445,0.2664255890741719,2.0511481715802797,0,,0.0,none,P411,1
E0039706,N0039953,N0039954,sub main,14.712020537407133,auto_road,derived,s5c_flows,69.2665,87.482,0.053993,3.6221,held,2.957823,6.4792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2376448048657,414.1640847021786,6.648097382634319,6.715004653290123,6.398097382634319,6.465004653290123,0.5131073740861317,0.26048678625335087,0.4778733549227044,0,,0.0,none,P433,1
E0039707,N0039954,N0039955,sub main,19.355018328182442,auto_road,derived,s5c_flows,69.2665,87.482,0.054116,3.6221,held,2.957946,6.4939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1640847021786,414.06730961053773,6.715004653290123,6.753674276181016,6.465004653290123,6.503674276181016,0.5131136310353002,0.2604922333471966,0.6286787551368875,0,,0.0,none,P433,1
E0039708,N0039955,N0039956,sub main,9.738452637049187,auto_road,derived,s5c_flows,69.2665,87.482,0.054277,3.6221,held,2.958107,6.5133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.06730961053773,414.01861734735246,6.753674276181016,6.7758162463975395,6.503674276181016,6.5258162463975395,0.5131218207228901,0.2604993631359279,0.31631386036586717,0,,0.0,none,P433,1
E0039709,N0039956,N0039957,sub main,19.22926144636424,auto_road,derived,s5c_flows,70.0081,88.482,0.054358,3.6221,held,2.989278,6.523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.01861734735246,413.9224710401206,6.7758162463975395,6.885817534098123,6.5258162463975395,6.635817534098123,0.5147009865225127,0.2618766278677813,0.6226677219681594,0,,0.0,none,P433,1
E0039710,N0039957,N0039958,sub main,26.19999437531332,auto_road,derived,s5c_flows,70.0081,88.482,0.054519,3.6221,held,2.989438,6.5422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9224710401206,413.79147106824405,6.885817534098123,7.12417834581845,6.635817534098123,6.87417834581845,0.5147090595405704,0.261883681389793,0.8483755333773558,0,,0.0,none,P433,1
E0039711,N0039958,N0039959,sub main,8.194039019168287,auto_road,derived,s5c_flows,70.0081,88.482,0.054737,3.6221,held,2.989657,6.5684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.79147106824405,413.7505008731482,7.12417834581845,7.217943951070538,6.87417834581845,6.967943951070538,0.51472010894415,0.26189333563555217,0.26532345368491606,0,,0.0,none,P433,1
E0039712,N0039959,N0039960,sub main,9.726895609369269,auto_road,derived,s5c_flows,70.0081,88.482,0.054805,3.6221,held,2.989725,6.5766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7505008731482,413.7018663951014,7.217943951070538,7.370033018961124,6.967943951070538,7.120033018961124,0.5147235396822551,0.2618963332391866,0.3149553387880737,0,,0.0,none,P433,1
E0039713,N0039960,N0039961,sub main,3.752401760249708,auto_road,derived,s5c_flows,70.0081,88.482,0.054886,3.6221,held,2.989806,6.5864,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,413.7018663951014,413.6605899757386,7.370033018961124,7.464837270355133,7.120033018961124,7.214837270355133,0.6812113637059166,0.2148535903031507,0.09180708465763948,0,,0.0,none,P433,1
E0039714,N0039961,N0039962,sub main,6.8593554146801425,auto_road,derived,s5c_flows,70.0081,88.482,0.054918,3.6221,held,2.989837,6.5901,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,413.6605899757386,413.61943384325053,7.464837270355133,7.543987787608842,7.214837270355133,7.293987787608842,0.5493401480035761,0.2500673504045704,0.2081089297043784,0,,0.0,none,P433,1
E0039715,N0039962,N0039963,sub main,8.875581530955278,auto_road,derived,s5c_flows,70.0081,88.482,0.054975,3.6221,held,2.989894,6.597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.61943384325053,413.57505593559574,7.543987787608842,7.638445040966758,7.293987787608842,7.388445040966758,0.5147320658150039,0.2619037830392178,0.2873851634151345,0,,0.0,none,P433,1
E0039716,N0039963,N0039964,sub main,9.28306293333797,auto_road,derived,s5c_flows,70.0081,88.482,0.055049,3.6221,held,2.989968,6.6058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.57505593559574,413.528640620929,7.638445040966758,7.7716828653991,7.388445040966758,7.5216828653991,0.5147357990342979,0.2619070450249785,0.3005769481079432,0,,0.0,none,P433,1
E0039717,N0039964,N0039965,sub main,9.401209846120722,auto_road,derived,s5c_flows,70.0081,88.482,0.055126,3.6221,held,2.990046,6.6151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.528640620929,413.4816345716984,7.7716828653991,7.935082957598468,7.5216828653991,7.685082957598468,0.5147397339721337,0.2619104832968093,0.30440010830242453,0,,0.0,none,P433,1
E0039718,N0039965,N0039966,sub main,23.45174890731758,auto_road,derived,s5c_flows,70.0081,88.482,0.055204,3.6221,held,2.990124,6.6245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4816345716984,413.36437582716184,7.935082957598468,8.214176418931913,7.685082957598468,7.964176418931913,0.5147436688308479,0.26191392153017046,0.7593342190617002,0,,0.0,none,P433,1
E0039719,N0039966,N0039967,sub main,33.261147856624525,auto_road,derived,s5c_flows,70.0081,88.482,0.0554,3.6221,held,2.99032,6.648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.36437582716184,413.1980700878787,8.214176418931913,8.52742429688692,7.964176418931913,8.27742429688692,0.5147535560753564,0.2619225610237118,1.0769278963386548,0,,0.0,none,P433,1
E0039720,N0039967,N0039968,sub main,19.290088191375585,auto_road,derived,s5c_flows,70.0081,88.482,0.055677,3.6221,held,2.990597,6.6812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1980700878787,413.10161964692185,8.52742429688692,8.704990460500028,8.27742429688692,8.454990460500028,0.5147675285231837,0.26193477050603653,0.6245566241884275,0,,0.0,none,P433,1
E0039721,N0039968,N0039969,sub main,19.00195825530318,auto_road,derived,s5c_flows,70.0081,88.482,0.055838,3.6221,held,2.990757,6.7005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.10161964692185,413.0066098556453,8.704990460500028,8.952435554510942,8.454990460500028,8.702435554510942,0.5147755987966522,0.26194182269360644,0.6152181746675142,0,,0.0,none,P433,1
E0039722,N0039969,N0039970,sub main,13.995261736292697,auto_road,derived,s5c_flows,70.0081,88.482,0.055996,3.6221,held,2.990916,6.7195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0066098556453,412.93663354696383,8.952435554510942,9.120678464754917,8.702435554510942,8.870678464754917,0.5147836183012343,0.26194883064470986,0.45311147048788225,0,,0.0,none,P433,1
E0039723,N0039970,N0039971,sub main,42.46880575036024,auto_road,derived,s5c_flows,71.0879,89.938,0.056113,3.6221,held,3.0363,6.7335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.93663354696383,412.724289518212,9.120678464754917,9.527297395850496,8.870678464754917,9.277297395850496,0.5170593370280092,0.2639426593653347,1.3689210860035745,0,,0.0,none,P433,1
E0039724,N0039971,N0039972,sub main,13.795026887723921,auto_road,derived,s5c_flows,72.1677,91.394,0.056467,3.6221,held,3.081921,6.776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.724289518212,412.6553143837734,9.527297395850496,9.627278389664127,9.277297395850496,9.377278389664127,0.5193206330677863,0.26593409762990805,0.44272670900289046,0,,0.0,none,P433,1
E0039725,N0039972,N0039973,sub main,14.316177231404174,auto_road,derived,s5c_flows,77.9974,96.828,0.056582,3.6221,held,3.326432,6.7898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6553143837734,412.5837334976164,9.627278389664127,9.708045066836746,9.377278389664127,9.458045066836746,0.5310170714625091,0.2764010694100302,0.44933198324412454,0,,0.0,none,P433,1
E0039726,N0039973,N0039974,sub main,23.811062854488934,auto_road,derived,s5c_flows,77.9974,96.828,0.056701,3.6221,held,3.326551,6.8041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5837334976164,412.46467818334395,9.708045066836746,9.843549355718551,9.458045066836746,9.593549355718551,0.5310225989475581,0.2764060829602616,0.7473336320550967,0,,0.0,none,P433,1
E0039727,N0039974,N0039975,sub main,12.420375125163545,auto_road,derived,s5c_flows,77.9974,96.828,0.056899,3.6221,held,3.326749,6.8279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.46467818334395,412.4025763077181,9.843549355718551,10.028606553610018,9.593549355718551,9.778606553610018,0.5310317955985582,0.27641442466708865,0.3898189407900327,0,,0.0,none,P433,1
E0039728,N0039975,N0039976,sub main,23.58576426273822,auto_road,derived,s5c_flows,79.0772,98.284,0.057003,3.6221,held,3.37212,6.8403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4025763077181,412.2846474864044,10.028606553610018,10.476491429611201,9.778606553610018,10.226491429611201,0.5331280312582084,0.2783204483097226,0.7373389654974827,0,,0.0,none,P433,1
E0039729,N0039976,N0039977,sub main,22.42371447722852,auto_road,derived,s5c_flows,79.0772,98.284,0.057199,3.6221,held,3.372317,6.8639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.2846474864044,412.1725289140183,10.476491429611201,10.817003556684824,10.226491429611201,10.567003556684824,0.5331370850547957,0.27832870074535176,0.7009990208842133,0,,0.0,none,P433,1
E0039730,N0039977,N0039978,sub main,30.721969521625176,auto_road,derived,s5c_flows,79.0772,98.284,0.057386,3.6221,held,3.372504,6.8863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1725289140183,412.01891906641015,10.817003556684824,11.219911499996101,10.567003556684824,10.969911499996101,0.5331456788866251,0.27833653408918435,0.9603994661078455,0,,0.0,none,P433,1
E0039731,N0039978,N0039812,sub main,15.696704123769289,auto_road,derived,s5c_flows,79.0772,98.284,0.057642,3.6221,held,3.37276,6.9171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.01891906641015,411.9404355457913,11.219911499996101,11.4097536631931,10.969911499996101,11.1597536631931,0.5331574431025973,0.2783472575168132,0.4906838285399534,0,,0.0,none,P433,1
E0039732,N0039979,N0039980,sub main,10.22576821279699,auto_road,derived,s5c_flows,367.5596,479.636,0.186755,2.9912,merrimack,12.911679,22.4106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,415.1353852446368,415.0842564035728,6.306234628410095,6.257296330802205,6.056234628410095,6.007296330802205,0.7640396059610702,0.5846481118230755,0.2230636591134609,0,,0.0,none,P411,1
E0039733,N0039980,N0039981,sub main,24.41372153874146,auto_road,derived,s5c_flows,368.6394,481.092,0.18684,2.9901,merrimack,12.944617,22.4208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,415.0842564035728,414.96218779587906,6.257296330802205,6.125031442402189,6.007296330802205,5.875031442402189,0.7644771346386487,0.5856051106595268,0.5322531447213978,0,,0.0,none,P411,1
E0039734,N0039981,N0039982,sub main,26.762574872383443,auto_road,derived,s5c_flows,369.7191,482.548,0.187043,2.9891,merrimack,12.977662,22.4452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.96218779587906,414.82837492151714,6.125031442402189,6.204461992545362,5.875031442402189,5.954461992545362,0.7649145279433589,0.5865654318186821,0.5831277851905998,0,,0.0,none,P411,1
E0039735,N0039982,N0039983,sub main,47.890856024381556,auto_road,derived,s5c_flows,373.2977,488.438,0.187266,2.9856,merrimack,13.086643,22.472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.82837492151714,414.58892064139525,6.204461992545362,6.532630872276627,5.954461992545362,6.282630872276627,0.7663460140492057,0.5897341506236371,1.0415411825818446,0,,0.0,none,P411,1
E0039736,N0039983,N0039984,sub main,24.10911271450917,auto_road,derived,s5c_flows,373.2977,488.438,0.187666,2.9856,merrimack,13.087042,22.5199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.58892064139525,414.4683750778227,6.532630872276627,6.721840986630411,6.282630872276627,6.471840986630411,0.7663512239939708,0.5897457567130058,0.5243268786701654,0,,0.0,none,P411,1
E0039737,N0039984,N0039985,sub main,22.235351073114295,auto_road,derived,s5c_flows,374.3774,489.894,0.187866,2.9845,merrimack,13.120034,22.544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.4683750778227,414.3571983224571,6.721840986630411,6.946512615042877,6.471840986630411,6.696512615042877,0.7667812365711079,0.5907055537586052,0.48330497262701094,0,,0.0,none,P411,1
E0039738,N0039985,N0039827,sub main,31.804002431335352,auto_road,derived,s5c_flows,375.4572,491.35,0.188052,2.9835,merrimack,13.153,22.5662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,414.3571983224571,414.1981783103004,6.946512615042877,7.28485391626208,6.696512615042877,7.03485391626208,0.7672093710108145,0.5916648520042591,0.6909022845882975,0,,0.0,none,P411,1
E0039739,N0039986,N0039987,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,421.1848097589441,420.9107878620088,1.569706842618416,1.5746552532255578,1.319706842618416,1.3246552532255578,0.0,0.0,0.0,0,,0.0,none,P433,1
E0039740,N0039987,N0039988,lateral,18.938578542740117,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,420.9107878620088,420.7592792336669,1.5746552532255578,1.5564556296143337,1.3246552532255578,1.3064556296143337,0.013965276044953439,0.003212229401830441,22.60198614737713,0,,0.0,none,P433,1
E0039741,N0039988,N0039989,lateral,6.639216355498296,auto_block,provisional,s5c_flows,1.4832,2.0,0.000278,3.6221,held,0.062458,0.0334,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,420.7592792336669,420.71612432735617,1.5564556296143337,1.6088573620969555,1.3064556296143337,1.3588573620969555,0.1646735690487326,0.0404241547970369,0.671957294447328,0,,0.0,none,P433,1
E0039742,N0039989,N0039812,lateral,83.52371027206583,auto_block,provisional,s5c_flows,1.4832,2.0,0.000333,3.6221,held,0.062514,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.71612432735617,420.29850577599586,1.6088573620969555,3.0516834329885114,1.3588573620969555,2.8016834329885114,0.15061460811120908,0.042950070617812725,9.242541977335353,0,,0.0,none,P433,1
E0039743,N0039990,N0039991,lateral,92.55346755428486,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,419.79347534179686,419.23815453647114,1.5500000000000114,1.5606430709507322,1.3000000000000114,1.3106430709507322,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039744,N0039991,N0039992,lateral,47.6405509328786,auto_road,derived,s5c_flows,4.5445,6.368,0.000771,3.6221,held,0.191288,0.0926,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,419.2268315693029,418.8933477127727,1.571966038119001,1.5806513106647913,1.321966038119001,1.3306513106647913,0.24544087961729444,0.06567980908651241,3.2350323363113276,0,,0.0,none,P411,1
E0039745,N0039992,N0039993,lateral,7.828343083444377,auto_road,derived,s5c_flows,4.5445,6.368,0.001168,3.6221,held,0.191685,0.1402,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.8933477127727,418.85029182581377,1.5806513106647913,1.6938976273112303,1.3306513106647913,1.4438976273112303,0.22604810035917683,0.06953660150649052,0.5771885917942252,0,,0.0,none,P411,1
E0039746,N0039993,N0039994,lateral,90.17028241495102,auto_road,derived,s5c_flows,6.7041,9.28,0.001234,3.6221,held,0.282285,0.148,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.85029182581377,418.35435527253156,1.6938976273112303,2.3834071786403115,1.4438976273112303,2.1334071786403115,0.25636171029384225,0.08299966825565738,5.8621782423226465,0,,0.0,none,P411,1
E0039747,N0039994,N0039995,lateral,14.67398197957816,auto_road,derived,s5c_flows,9.9434,13.648,0.001985,3.6221,held,0.418838,0.2382,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.35435527253156,418.2736483716439,2.3834071786403115,2.520480046324849,2.1334071786403115,2.270480046324849,0.2909797540369473,0.09958058065555195,0.8404927247799129,0,,0.0,none,P411,1
E0039748,N0039995,N0039996,lateral,9.229446080356615,auto_road,derived,s5c_flows,11.0232,15.104,0.002107,3.6221,held,0.464227,0.2529,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.2736483716439,418.22288641820194,2.520480046324849,2.619215632579312,2.270480046324849,2.369215632579312,0.3006704012672535,0.10445589915137046,0.5116037384822227,0,,0.0,none,P411,1
E0039749,N0039996,N0039997,lateral,12.866253158143408,auto_road,derived,s5c_flows,11.0232,15.104,0.002184,3.6221,held,0.464304,0.2621,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.22288641820194,418.15212202583217,2.619215632579312,2.7632527300272045,2.369215632579312,2.5132527300272045,0.3006862527185608,0.10446395867744548,0.7131604810560952,0,,0.0,none,P411,1
E0039750,N0039997,N0039998,lateral,15.672036522755338,auto_road,derived,s5c_flows,11.0232,15.104,0.002291,3.6221,held,0.464411,0.275,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.15212202583217,418.065925824957,2.7632527300272045,2.9564130422305084,2.5132527300272045,2.7064130422305084,0.30070827693764723,0.10447515715179032,0.8686179554902963,0,,0.0,none,P411,1
E0039751,N0039998,N0039999,lateral,11.777061435171627,auto_road,derived,s5c_flows,11.0232,15.104,0.002422,3.6221,held,0.464542,0.2906,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.065925824957,418.00115198706357,2.9564130422305084,3.1095047512176848,2.7064130422305084,2.8595047512176848,0.30073523622583564,0.10448886564964496,0.6526816069715944,0,,0.0,none,P411,1
E0039752,N0039999,N0040000,lateral,21.975338956300078,auto_road,derived,s5c_flows,11.0232,15.104,0.00252,3.6221,held,0.46464,0.3024,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.00115198706357,417.8802876228039,3.1095047512176848,3.3879618889148446,2.8595047512176848,3.1379618889148446,0.30075540068667284,0.10449911957826155,1.2177857768653448,0,,0.0,none,P411,1
E0039753,N0040000,N0040001,lateral,8.528972643306878,auto_road,derived,s5c_flows,11.0232,15.104,0.002703,3.6221,held,0.464823,0.3244,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.8802876228039,417.83337827326574,3.3879618889148446,3.489863914234263,3.1379618889148446,3.239863914234263,0.3007930465862075,0.1045182642807975,0.47258254693189683,0,,0.0,none,P411,1
E0039754,N0040001,N0039827,lateral,18.97733960557479,auto_road,derived,s5c_flows,11.0232,15.104,0.002774,3.6221,held,0.464894,0.3329,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.83337827326574,417.7290029054351,3.489863914234263,3.7540293211274047,3.239863914234263,3.5040293211274047,0.30080764951725597,0.10452569097637857,1.0514659249318805,0,,0.0,none,P411,1
E0039755,N0040002,N0039834,lateral,9.99999999988325,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.42748522391554,416.3774852239161,1.5502674616313357,1.6368580378026536,1.3002674616313357,1.3868580378026536,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039756,N0040003,N0040004,lateral,25.495097567963924,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.58717651367186,416.45970102583203,1.5500000000000114,1.6226964351054676,1.3000000000000114,1.3726964351054676,0.13489621704043256,0.037230723305707175,3.149964484712256,0,,0.0,none,P422,1
E0039757,N0040004,N0039834,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.000212,3.6221,held,0.04548,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.45970102583203,416.3745540940024,1.6226964351054676,1.6397891677163443,1.3726964351054676,1.3897891677163443,0.13511385839638293,0.03730789595020281,2.1006217235401774,0,,0.0,none,P422,1
E0039758,N0040005,N0039835,main,13.92838827718412,auto_block,provisional,s5c_flows,5.3989,7.28,0.005173,3.6221,held,0.231509,0.6207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.51887398462213,413.44923204323624,4.863419716549743,4.923509655982514,4.613419716549743,4.673509655982514,0.23261872018080815,0.07749927136542487,0.997941199398309,0,,0.0,none,P422,1
E0039759,N0040006,N0039835,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.916552734375,416.80253519186505,1.5500000000000114,1.5702065073537028,1.3000000000000114,1.3202065073537028,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039760,N0040007,N0040008,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.51881713867186,412.393417776632,1.5500000000000114,1.6323085417273546,1.3000000000000114,1.3823085417273546,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039761,N0040008,N0039843,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.393417776632,412.31141167929775,1.6323085417273546,1.6791889066397516,1.3823085417273546,1.4291889066397516,0.015903335604182837,0.004264968013871745,17.188448045393002,0,,0.0,none,P422,1
E0039762,N0040009,N0040010,lateral,22.360679774997898,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.4824795824148,412.3706761835398,1.5511202711008423,1.6428125859914644,1.3011202711008423,1.3928125859914644,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039763,N0040010,N0040011,lateral,23.769728648009426,auto_link,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3706761835398,412.25182754029976,1.6428125859914644,1.7114292956377426,1.3928125859914644,1.4614292956377426,0.015021584437741561,0.004098837817376438,26.372860051842306,0,,0.0,none,P422,1
E0039764,N0040011,N0039843,lateral,12.041594578792296,auto_link,provisional,s5c_flows,0.0,0.0,0.000384,3.6221,held,0.000384,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.25182754029976,412.1916195674058,1.7114292956377426,1.7989810185317197,1.4614292956377426,1.5489810185317197,0.021177044399719933,0.005287008897580797,9.476924125565217,0,,0.0,none,P422,1
E0039765,N0040012,N0039854,lateral,18.973665961010276,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,407.82301635742186,407.6902006956948,1.5500000000000114,1.5590974000083406,1.3000000000000114,1.3090974000083406,0.19147425745246333,0.04688604397760496,1.6515419368859374,0,,0.0,none,P381,1
E0039766,N0040013,N0039860,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.75,0.5,ground,minimum,tractive,1.0,410.6361572265625,410.26115722656107,1.5500000000000114,1.5510375976576825,1.3000000000000114,1.3010375976576825,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039767,N0040014,N0040015,lateral,79.99999999998155,auto_block,provisional,s5c_flows,3.2393,4.368,0.000603,3.6221,held,0.136405,0.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5844998730686,409.18449987306866,3.43210168943142,2.87806116208759,3.18210168943142,2.62806116208759,0.19559607863749925,0.06092854022091446,6.816769245175461,0,,0.0,none,P381,1
E0039768,N0040015,N0040016,lateral,80.00000000003267,auto_block,provisional,s5c_flows,7.5585,10.192,0.00127,3.6221,held,0.31814,0.1524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.18449987306866,408.7844998730685,2.87806116208759,2.702133427712738,2.62806116208759,2.452133427712738,0.25778816688336836,0.08968206672029858,5.172205339964734,0,,0.0,none,P381,1
E0039769,N0040016,N0039860,lateral,37.02284131540279,auto_block,provisional,s5c_flows,9.718,13.104,0.001936,3.6221,held,0.409341,0.2324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7844998730685,408.5993856664915,2.702133427712738,3.2128091577272357,2.452133427712738,2.9628091577272357,0.2794566852652704,0.10077292034994803,2.2080250278177798,0,,0.0,none,P381,1
E0039770,N0040017,N0040018,main,8.06225774829855,auto_block,provisional,s5c_flows,36.1963,49.048,0.004865,3.6221,held,1.522307,0.5838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.1361325198246,402.0958212310831,4.749548632519122,4.864902645870018,4.499548632519122,4.614902645870018,0.42076104349664967,0.1877120353293687,0.31935219419312144,0,,0.0,none,P381,1
E0039771,N0040018,N0040019,main,12.206555615733702,auto_block,provisional,s5c_flows,36.1963,49.048,0.004932,3.6221,held,1.522375,0.5919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.0958212310831,402.03478845300447,4.864902645870018,5.151948607542408,4.614902645870018,4.901948607542408,0.42076675046169437,0.18771610223942586,0.4835044436670208,0,,0.0,none,P381,1
E0039772,N0040019,N0040020,main,15.620499351813308,auto_block,provisional,s5c_flows,37.2761,50.504,0.005034,3.6221,held,1.567743,0.6041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.03478845300447,401.9566859562454,5.151948607542408,5.472147051567106,4.901948607542408,5.222147051567106,0.42453290878467825,0.1904106790440166,0.6132425790237137,0,,0.0,none,P381,1
E0039773,N0040020,N0040021,main,28.653097563788805,auto_block,provisional,s5c_flows,37.2761,50.504,0.005164,3.6221,held,1.567874,0.6197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9566859562454,401.81342046842644,5.472147051567106,5.944544619464182,5.222147051567106,5.694544619464182,0.4245436658484053,0.19041840618537026,1.1248586764539537,0,,0.0,none,P381,1
