EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039774,N0040021,N0039847,main,19.6468827043885,auto_block,provisional,s5c_flows,37.2761,50.504,0.005403,3.6221,held,1.568112,0.6483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.81342046842644,401.7151860549045,5.944544619464182,6.177666728298618,5.694544619464182,5.927666728298618,0.42456320751044624,0.19043244403318876,0.7712586471946816,0,,0.0,none,P381,1
E0039775,N0040022,N0040023,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2247802734375,405.1645723005435,1.5500000000000114,1.8109220842221134,1.3000000000000114,1.5609220842221134,0.13489621704043256,0.037230723305707175,1.4877603492744178,0,,0.0,none,P381,1
E0039776,N0040023,N0040024,lateral,49.99999999987365,auto_block,provisional,s5c_flows,3.2393,4.368,0.0001,3.6221,held,0.135902,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.1645723005435,404.91457230054414,1.8109220842221134,2.595437465080863,1.5609220842221134,2.345437465080863,0.19535735413741334,0.060826878774380116,4.265687038047542,0,,0.0,none,P381,1
E0039777,N0040024,N0040025,lateral,50.0000000003074,auto_block,provisional,s5c_flows,7.5585,10.192,0.000517,3.6221,held,0.317387,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.91457230054414,404.6645723005426,2.595437465080863,3.349679408441773,2.345437465080863,3.099679408441773,0.2575918185850949,0.08958413001645274,3.235092395076076,0,,0.0,none,P381,1
E0039778,N0040025,N0039847,lateral,19.570063142731097,auto_block,provisional,s5c_flows,9.718,13.104,0.000934,3.6221,held,0.408338,0.112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6645723005426,404.566721984829,3.349679408441773,3.3261307983741517,3.099679408441773,3.0761307983741517,0.2792381482169869,0.10065825066136094,1.1680628922953031,0,,0.0,none,P381,1
E0039779,N0040026,N0040027,lateral,16.1245154965971,auto_block,provisional,s5c_flows,33.4752,47.268,0.003581,3.6221,held,1.406948,0.4298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.7678952568704,405.67921042163914,1.9299502021139574,2.020862820548359,1.6799502021139574,1.7708628205483592,0.4248216895545482,0.17651819211992076,0.6325993506242055,0,,0.0,none,P381,1
E0039780,N0040027,N0040028,lateral,90.0499861188218,auto_block,provisional,s5c_flows,35.6348,50.18,0.003716,3.6221,held,1.497617,0.4459,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.67921042163914,405.1839354979856,2.020862820548359,3.019006396545649,1.7708628205483592,2.769006396545649,0.43298553053812344,0.1819252968008777,3.466243086957425,0,,0.0,none,P381,1
E0039781,N0040028,N0040029,lateral,17.46424919657298,auto_block,provisional,s5c_flows,39.9539,56.004,0.004466,3.6221,held,1.679436,0.5359,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.1839354979856,405.08788212740444,3.019006396545649,3.1651085952518088,2.769006396545649,2.9151085952518088,0.4483138914474135,0.1923209089535371,0.649256749558083,0,,0.0,none,P381,1
E0039782,N0040029,N0040030,lateral,10.0,auto_block,provisional,s5c_flows,39.9539,56.004,0.004612,3.6221,held,1.679582,0.5534,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.08788212740444,405.03288212740443,3.1651085952518088,3.3790746597049406,2.9151085952518088,3.1290746597049406,0.4483256939812089,0.1923290377747358,0.371753546370805,0,,0.0,none,P381,1
E0039783,N0040030,N0040031,lateral,18.973665961010276,auto_block,provisional,s5c_flows,41.0337,57.46,0.004695,3.6221,held,1.724932,0.5634,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.03288212740443,404.92852696461887,3.3790746597049406,3.776978406474882,3.1290746597049406,3.526978406474882,0.4519554455622262,0.19483818709916673,0.6996879208379823,0,,0.0,none,P381,1
E0039784,N0040031,N0039854,lateral,28.635642126552707,auto_block,provisional,s5c_flows,43.1933,60.372,0.004853,3.6221,held,1.815625,0.5824,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.92852696461887,404.7710309329228,3.776978406474882,4.478267162780298,3.526978406474882,4.228267162780298,0.459006684931516,0.19976543779886452,1.039768521411446,0,,0.0,none,P381,1
E0039785,N0040032,N0040033,lateral,21.840329667841555,auto_block,provisional,s5c_flows,0.0,0.0,0.00053,3.6221,held,0.00053,0.0636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1162694943821,411.0070678460429,1.7744775759304048,1.8238037359883492,1.5244775759304048,1.5738037359883492,0.024479053138579288,0.005951295834923848,14.870080652357782,0,,0.0,none,P422,1
E0039786,N0040033,N0040034,lateral,49.03060268852505,auto_block,provisional,s5c_flows,0.0,0.0,0.000712,3.6221,held,0.000712,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0070678460429,410.76191483260027,1.8238037359883492,2.1440605091966063,1.5738037359883492,1.8940605091966063,0.02785308963517266,0.006648994405155179,29.338817423094536,0,,0.0,none,P422,1
E0039787,N0040034,N0039855,lateral,25.298221281347036,auto_block,provisional,s5c_flows,1.0798,1.456,0.001121,3.6221,held,0.046388,0.1345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.76191483260027,410.63542372619355,2.1440605091966063,1.995862894900199,1.8940605091966063,1.745862894900199,0.13603379473520993,0.03763472203998239,3.0995020184249165,0,,0.0,none,P422,1
E0039788,N0040035,N0039855,lateral,9.999999999928093,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0418273925781,410.9918273925785,1.5500000000000114,1.6394592285152498,1.3000000000000114,1.3894592285152498,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039789,N0040036,N0040037,lateral,26.248809496813376,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,401.6123787418179,401.45488588483704,1.5657828792758437,1.56739194719421,1.3157828792758437,1.31739194719421,0.20793717646385057,0.05828874373921197,2.1039054474045815,0,,0.0,none,P401,1
E0039790,N0040037,N0039870,lateral,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.000219,3.6221,held,0.181288,0.0262,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,401.45488588483704,401.2839260942429,1.56739194719421,1.5567416303665027,1.31739194719421,1.3067416303665027,0.2858520816459373,0.057145750701348946,0.8667693130959918,0,,0.0,none,P401,1
E0039791,N0040038,N0040039,lateral,14.7648230602334,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.1569803616122,401.08315624631103,1.5513021090908978,1.6134685095483405,1.3013021090908978,1.3634685095483405,0.17065230391004918,0.050665805354795285,1.4419986059311118,0,,0.0,none,P401,1
E0039792,N0040039,N0040040,lateral,8.48528137423857,auto_block,provisional,s5c_flows,3.2393,4.368,0.000123,3.6221,held,0.135925,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.08315624631103,401.04072983943985,1.6134685095483405,1.678111713294527,1.3634685095483405,1.428111713294527,0.19536828349920365,0.06083153162026603,0.7238705981561534,0,,0.0,none,P401,1
E0039793,N0040040,N0040041,lateral,22.80350850198276,auto_block,provisional,s5c_flows,3.2393,4.368,0.000194,3.6221,held,0.135995,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.04072983943985,400.9267122969299,1.678111713294527,1.7848050370544684,1.428111713294527,1.5348050370544684,0.1954015387825165,0.06084568990979586,1.9450127025665551,0,,0.0,none,P401,1
E0039794,N0040041,N0039870,lateral,22.20360331117452,auto_block,provisional,s5c_flows,4.3191,5.824,0.000384,3.6221,held,0.181453,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9267122969299,400.81569428037403,1.7848050370544684,2.024973444235343,1.5348050370544684,1.7749734442353429,0.21484965358025937,0.06934646152144772,1.72241401845222,0,,0.0,none,P401,1
E0039795,N0040042,N0039888,lateral,9.987471438004523,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,409.3212463378906,409.22137162351055,1.5500000000000114,1.5509977612550756,1.3000000000000114,1.3009977612550756,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039796,N0040043,N0039888,main,4.123105625617661,auto_block,provisional,s5c_flows,6.4787,8.736,0.002684,3.6221,held,0.274287,0.3221,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,406.6653682784674,406.62413722221123,4.109259407079492,4.148232162554393,3.8592594070794917,3.898232162554393,0.31208828764093766,0.07124083743859014,0.22018906128476465,0,,0.0,none,P401,1
E0039797,N0040044,N0040045,main,7.211102550927978,auto_block,provisional,s5c_flows,9.718,13.104,0.003821,3.6221,held,0.411225,0.4585,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,397.3714576453491,397.3281910300435,3.8257774620727787,3.870936167222112,3.5757774620727787,3.620936167222112,0.2981449294443912,0.09672876479999207,0.4031094633721844,0,,0.0,none,P401,1
E0039798,N0040045,N0040046,main,14.422205101855956,auto_block,provisional,s5c_flows,10.7978,14.56,0.003881,3.6221,held,0.456553,0.4657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.3281910300435,397.2560800045342,3.870936167222112,4.019554761090774,3.620936167222112,3.769554761090774,0.28933661727944177,0.10601747524719787,0.8307627540926933,0,,0.0,none,P401,1
E0039799,N0040046,N0040047,main,21.93171219946131,auto_block,provisional,s5c_flows,11.8776,16.016,0.004001,3.6221,held,0.50194,0.4801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2560800045342,397.1464214435369,4.019554761090774,4.2453632244318555,3.769554761090774,3.9953632244318555,0.2981670978499258,0.11080557318049364,1.2259184172013078,0,,0.0,none,P401,1
E0039800,N0040047,N0040048,main,12.165525060596439,auto_block,provisional,s5c_flows,11.8776,16.016,0.004184,3.6221,held,0.502123,0.502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.1464214435369,397.0855938182339,4.2453632244318555,4.305916191531708,3.9953632244318555,4.055916191531708,0.2982015206192676,0.11082442501414971,0.6799386890746789,0,,0.0,none,P401,1
E0039801,N0040048,N0040049,main,38.91015291668744,auto_block,provisional,s5c_flows,15.1169,20.384,0.004285,3.6221,held,0.638026,0.5142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0855938182339,396.8910430536505,4.305916191531708,4.361154211974508,4.055916191531708,4.111154211974508,0.3216029962600281,0.12398038116612617,2.0164692373920503,0,,0.0,none,P401,1
E0039802,N0040049,N0039875,main,23.194827009486403,auto_block,provisional,s5c_flows,17.2765,23.296,0.004609,3.6221,held,0.728884,0.5531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.8910430536505,396.77506891860304,4.361154211974508,4.612168630225085,4.111154211974508,4.362168630225085,0.3353035881610035,0.13200248295123967,1.152926672447303,0,,0.0,none,P401,1
E0039803,N0040050,N0040051,lateral,42.04759208325728,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,400.7036094442569,400.4513238917574,1.5942726358211985,1.5991521824613528,1.3442726358211985,1.3491521824613528,0.2609109784883595,0.07989690105177752,2.685947542137968,0,,0.0,none,P401,1
E0039804,N0040051,N0040052,lateral,19.209372712298546,auto_block,provisional,s5c_flows,6.4787,8.736,0.00035,3.6221,held,0.271954,0.042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4513238917574,400.3552770281959,1.5991521824613528,1.5789270733665717,1.3491521824613528,1.3289270733665717,0.24507737758866502,0.08343626822625025,1.3063474687940755,0,,0.0,none,P401,1
E0039805,N0040052,N0040053,lateral,18.867962264113206,auto_block,provisional,s5c_flows,10.7978,14.56,0.00051,3.6221,held,0.453182,0.0613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.3552770281959,400.26093721687533,1.5789270733665717,1.5949587792184161,1.3289270733665717,1.3449587792184161,0.2886560773107714,0.1056524236701353,1.0894142283956187,0,,0.0,none,P401,1
E0039806,N0040053,N0040054,lateral,39.99999999983571,auto_block,provisional,s5c_flows,15.1169,20.384,0.000668,3.6221,held,0.634408,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.26093721687533,400.06093721687614,1.5949587792184161,1.595312783123859,1.3449587792184161,1.345312783123859,0.32102901818143426,0.12364950437393726,2.0766554700894737,0,,0.0,none,P401,1
E0039807,N0040054,N0040055,lateral,40.00000000028558,auto_block,provisional,s5c_flows,20.5158,27.664,0.001001,3.6221,held,0.861078,0.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.06093721687614,399.86093721687473,1.595312783123859,1.6025637596877687,1.345312783123859,1.3525637596877687,0.3531815283805639,0.14283452575687833,1.8876034364772118,0,,0.0,none,P401,1
E0039808,N0040055,N0039875,lateral,17.16995420384034,auto_block,provisional,s5c_flows,23.7552,32.032,0.001334,3.6221,held,0.997213,0.1601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.86093721687473,399.77508744585555,1.6025637596877687,1.6121501029725778,1.3525637596877687,1.3621501029725778,0.3696153692660516,0.15316400830338678,0.7742262015932431,0,,0.0,none,P401,1
E0039809,N0040056,N0040057,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000754,3.6221,held,0.000754,0.0904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9027130345952,398.8425050617012,2.0652129907954304,2.1539548992362825,1.8152129907954304,1.9039548992362825,0.028549551958805725,0.0067953582602048035,7.029645973760035,0,,0.0,none,P401,1
E0039810,N0040057,N0040058,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.000854,3.6221,held,0.000854,0.1025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.8425050617012,398.70493689677926,2.1539548992362825,2.416553581736366,1.9039548992362825,2.166553581736366,0.030111543117318628,0.007126502793761175,15.228729658699537,0,,0.0,none,P401,1
E0039811,N0040058,N0039891,lateral,28.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.70493689677926,398.5649368967793,2.416553581736366,2.4505965504863525,2.166553581736366,2.2005965504863525,0.033283782683176354,0.007811183446452846,14.020842255485231,0,,0.0,none,P401,1
E0039812,N0040059,N0040060,lateral,16.97056274847714,auto_block,provisional,s5c_flows,5.1913,7.0,0.001554,3.6221,held,0.219184,0.1864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7854051292447,399.7005523155023,2.5451917945834452,2.660867362232068,2.2951917945834452,2.410867362232068,0.22851725144510787,0.07558464387462252,1.2377302399970473,0,,0.0,none,P401,1
E0039813,N0040060,N0040061,lateral,16.15549442140351,auto_block,provisional,s5c_flows,5.1913,7.0,0.001695,3.6221,held,0.219326,0.2034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7005523155023,399.6197748433953,2.660867362232068,2.72693536168282,2.410867362232068,2.47693536168282,0.22856542324746842,0.07560701682878887,1.1780357524383664,0,,0.0,none,P401,1
E0039814,N0040061,N0040062,lateral,11.87394282992995,auto_block,provisional,s5c_flows,5.1913,7.0,0.00183,3.6221,held,0.21946,0.2196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6197748433953,399.5604051292457,2.72693536168282,2.75105727309807,2.47693536168282,2.50105727309807,0.22861086092553487,0.07562812243415165,0.865658990847161,0,,0.0,none,P401,1
E0039815,N0040062,N0039891,lateral,19.70136397776394,auto_block,provisional,s5c_flows,5.1913,7.0,0.001929,3.6221,held,0.219559,0.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5604051292457,399.46189830935685,2.75105727309807,1.5536351379087705,2.50105727309807,1.3036351379087705,0.22864441795429907,0.07564371108121845,1.4360992025691908,0,,0.0,none,P401,1
E0039816,N0040063,N0039895,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.95,0.5,ground,minimum,tractive,1.0,407.24583740234374,406.9508374023441,1.5500000000000114,1.5524279785152544,1.3000000000000114,1.3024279785152544,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039817,N0040064,N0040065,lateral,49.999999999918444,auto_block,provisional,s5c_flows,3.2393,4.368,0.000613,3.6221,held,0.136415,0.0736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.48959373712813,402.23959373712853,2.399261243340618,4.28066993474647,2.149261243340618,4.03066993474647,0.19560081837721138,0.060930559323942285,4.260377539550531,0,,0.0,none,P401,1
E0039818,N0040065,N0040066,lateral,50.00000000009613,auto_block,provisional,s5c_flows,5.3989,7.28,0.00103,3.6221,held,0.227366,0.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.23959373712853,401.9895937371281,4.28066993474647,6.0672605109188,4.03066993474647,5.8172605109188,0.2312576458521084,0.07686171587796028,3.6034844610839833,0,,0.0,none,P401,1
E0039819,N0040066,N0039895,lateral,14.982607380406236,auto_block,provisional,s5c_flows,6.4787,8.736,0.001446,3.6221,held,0.27305,0.1736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9895937371281,401.91468070022603,6.0672605109188,6.588584680633346,5.8172605109188,6.338584680633346,0.24539612290361673,0.08359055831665754,1.0175797402669162,0,,0.0,none,P401,1
E0039820,N0040067,N0039898,lateral,50.695167422546305,auto_block,provisional,s5c_flows,0.0,0.0,0.000427,3.6221,held,0.000427,0.0513,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,402.44085233435914,402.16202891353515,1.6212204195471145,1.5662730884179723,1.3712204195471145,1.3162730884179723,0.022924978525525573,0.005382537631843404,36.85584508189056,0,,0.0,none,P401,1
E0039821,N0040068,N0040069,sub main,49.761963774261886,auto_link,provisional,s5c_flows,192.7345,234.204,0.046072,3.2342,merrimack,7.260659,5.5286,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.1112486247412,393.83755782398276,9.729876863540028,9.624661414298487,9.479876863540028,9.374661414298487,0.6849575899007172,0.4059071946230378,1.2108283419774635,0,,0.0,none,P401,1
E0039822,N0040069,N0039898,sub main,31.78049716414141,auto_link,provisional,s5c_flows,192.7345,234.204,0.046487,3.2342,merrimack,7.261074,5.5784,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,393.83755782398276,393.66276508958,9.624661414298487,10.065536912373148,9.374661414298487,9.815536912373148,0.6849681739320095,0.4059198981015756,0.7732840340524583,0,,0.0,none,P401,1
E0039823,N0040070,N0039908,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.77176781598666,346.64429232814683,1.5508029847945863,1.9474740292750425,1.3008029847945863,1.6974740292750425,0.0,0.0,0.0,0,,0.0,none,P430,1
E0039824,N0040071,N0040072,lateral,14.879505611766922,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.45958251953124,346.3851849914724,1.5500000000000114,1.8968279479807393,1.3000000000000114,1.6468279479807393,0.13489621704043256,0.037230723305707175,1.838389286497075,0,,0.0,none,P430,1
E0039825,N0040072,N0040073,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.000124,3.6221,held,0.045391,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3851849914724,346.30612804996815,1.8968279479807393,2.2498411883130984,1.6468279479807393,1.9998411883130984,0.13502300520105662,0.03727567372237081,1.9516906615651506,0,,0.0,none,P430,1
E0039826,N0040073,N0039908,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.000256,3.6221,held,0.045523,0.0307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.30612804996815,346.20995112965977,2.2498411883130984,2.381815227762104,1.9998411883130984,2.131815227762104,0.1351577095915951,0.03732345188061506,2.37196779473337,0,,0.0,none,P430,1
E0039827,N0040074,N0040075,sub main,79.99999999988883,draft,drafted,s5c_flows,383.2655,547.11,0.044952,2.9761,merrimack,13.246609,5.3942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.5874119336175,338.187411933618,12.199941582007511,12.094021171850727,11.949941582007511,11.844021171850727,0.7684167174528603,0.5943903174627658,1.735169606605124,0,,0.0,none,P498,1
E0039828,N0040075,N0040076,sub main,80.00000000030548,draft,drafted,s5c_flows,386.1667,551.022,0.045618,2.9734,merrimack,13.335075,5.4742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,338.187411933618,337.7874119336165,12.094021171850727,11.572298759742864,11.844021171850727,11.322298759742864,0.7695463897810911,0.5969681910076234,1.7326224267229828,0,,0.0,none,P498,1
E0039829,N0040076,N0040077,sub main,9.999999999966608,draft,drafted,s5c_flows,387.2465,552.478,0.046285,2.9723,merrimack,13.368399,5.5542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.7874119336165,337.73741193361667,11.572298759742864,11.454635185523955,11.322298759742864,11.204635185523955,0.7699690735385515,0.5979398193682992,0.2164589103561772,0,,0.0,none,P498,1
E0039830,N0040077,N0040078,sub main,8.264267957485202,draft,drafted,s5c_flows,389.2933,555.478,0.046368,2.9705,merrimack,13.430355,5.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.73741193361667,337.69609059382924,11.454635185523955,11.45796214054576,11.204635185523955,11.20796214054576,0.7707507928974401,0.5997471543830402,0.1787060105039011,0,,0.0,none,P498,1
E0039831,N0040078,N0040079,sub main,80.00000000007009,draft,drafted,s5c_flows,389.2933,555.478,0.046437,2.9705,merrimack,13.430424,5.5725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.69609059382924,337.29609059382886,11.45796214054576,11.418570050702385,11.20796214054576,11.168570050702385,0.7707516604992904,0.5997491678573803,1.7299130208435392,0,,0.0,none,P498,1
E0039832,N0040079,N0040080,sub main,80.00000000007009,draft,drafted,s5c_flows,393.0013,560.478,0.047104,2.967,merrimack,13.543084,5.6525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,337.29609059382886,336.8960905938285,11.418570050702385,11.65707102726526,11.168570050702385,11.40707102726526,0.7721593739751229,0.6030387166027105,1.7267592394435636,0,,0.0,none,P498,1
E0039833,N0040080,N0040081,sub main,79.99999999971553,draft,drafted,s5c_flows,399.8834,569.758,0.047771,2.9608,merrimack,13.751273,5.7325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,336.8960905938285,336.49609059382993,11.65707102726526,11.602969464763817,11.40707102726526,11.352969464763817,0.7747142676909241,0.6091292447341097,1.7210646414227804,0,,0.0,none,P498,1
E0039834,N0040081,N0039931,sub main,4.368338283041607,draft,drafted,s5c_flows,399.8834,569.758,0.048437,2.9608,merrimack,13.75194,5.8125,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,336.49609059382993,336.45459138014104,11.602969464763817,11.626005543687086,11.352969464763817,11.376005543687086,0.9918442711717383,0.49860859117909284,0.07340430364605807,0,,0.0,none,P498,1
E0039835,N0040082,N0040083,lateral,49.99999999992473,draft,drafted,s5c_flows,7.689,10.368,0.00198,3.6221,held,0.324323,0.2377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5195217705788,344.2695217705792,5.5053805731711805,5.5897311591082826,5.2553805731711805,5.3397311591082826,0.2593880433770003,0.09048177749447048,3.2126898467748335,0,,0.0,none,P499,1
E0039836,N0040083,N0040084,lateral,50.00000000015875,draft,drafted,s5c_flows,11.397,15.368,0.002397,3.6221,held,0.48019,0.2877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2695217705792,344.0195217705784,5.5897311591082826,5.974283161062203,5.3397311591082826,5.724283161062203,0.29401014551740007,0.10853968668838274,2.834369310179675,0,,0.0,none,P499,1
E0039837,N0040084,N0040085,lateral,3.8404737421405652,draft,drafted,s5c_flows,12.4768,16.824,0.002814,3.6221,held,0.525874,0.3377,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,344.0195217705784,343.9791967962859,5.974283161062203,6.033712139260956,5.724283161062203,5.783712139260956,0.39140325988312297,0.09501678929135846,0.1635343960125835,0,,0.0,none,P499,1
E0039838,N0040085,N0040086,lateral,49.99999999993661,draft,drafted,s5c_flows,13.5566,18.28,0.002846,3.6221,held,0.571173,0.3415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9791967962859,343.72919679628626,6.033712139260956,7.448446025979365,5.783712139260956,7.198446025979365,0.31059349632727684,0.11770602956414347,2.683035360322489,0,,0.0,none,P499,1
E0039839,N0040086,N0040087,lateral,49.99999999993661,draft,drafted,s5c_flows,16.1196,21.736,0.003262,3.6221,held,0.679037,0.3915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.72919679628626,343.4791967962866,7.448446025979365,8.268819561135274,7.198446025979365,8.018819561135274,0.32795067632545816,0.12766739789946097,2.5410325194916723,0,,0.0,none,P499,1
E0039840,N0040087,N0039909,lateral,5.048449867124076,draft,drafted,s5c_flows,18.6183,26.17,0.003679,3.6221,held,0.784207,0.4415,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,343.4791967962866,343.4388091973496,8.268819561135274,8.450442511634776,8.018819561135274,8.200442511634776,0.40417443484022164,0.12210632853075767,0.20817949841878838,0,,0.0,none,P499,1
E0039841,N0040088,N0040089,sub main,40.000000000221235,draft,drafted,s5c_flows,105.7106,125.154,0.031445,3.478,merrimack,4.286766,3.7734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.14118182434584,341.9411818243447,6.329277160029164,5.98301251159279,6.079277160029164,5.73301251159279,0.5712960155323621,0.3147412088708418,1.1669373644224013,0,,0.0,none,P500,1
E0039842,N0040089,N0040090,sub main,3.6043158321478495,draft,drafted,s5c_flows,105.7106,125.154,0.031778,3.478,merrimack,4.2871,3.8134,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,341.9411818243447,341.899732192275,5.98301251159279,5.984728256943754,5.73301251159279,5.734728256943754,0.7700034158664181,0.25413097635849147,0.07801514811230253,0,,0.0,none,P500,1
E0039843,N0040090,N0040091,sub main,46.96281394923155,draft,drafted,s5c_flows,107.1938,127.154,0.031808,3.4721,merrimack,4.339567,3.817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.899732192275,341.66491812252883,5.984728256943754,6.379271330596168,5.734728256943754,6.129271330596168,0.5732942867746404,0.3167433029491936,1.3652910623339374,0,,0.0,none,P500,1
E0039844,N0040091,N0040092,sub main,74.43287021821705,draft,drafted,s5c_flows,107.1938,127.154,0.0322,3.4721,merrimack,4.339958,3.864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.66491812252883,341.29275377143773,6.379271330596168,7.020081921921644,6.129271330596168,6.770081921921644,0.5733090114830359,0.316758093219477,2.1638380212465784,0,,0.0,none,P500,1
E0039845,N0040092,N0040093,sub main,7.969324294604291,draft,drafted,s5c_flows,108.2736,128.61,0.03282,3.4679,merrimack,4.378698,3.9384,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,341.29275377143773,341.2489224878174,7.020081921921644,7.356210568823201,6.770081921921644,7.106210568823201,0.5948736057736673,0.3103921285046376,0.22327780269221298,0,,0.0,none,P500,1
E0039846,N0040093,N0040094,sub main,50.000000000109,draft,drafted,s5c_flows,112.5927,134.434,0.032886,3.4515,merrimack,4.530786,3.9464,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.2489224878174,340.9739224878168,7.356210568823201,8.771713498511303,7.106210568823201,8.521713498511303,0.6007012239675704,0.31592302199289024,1.3872675800975869,0,,0.0,none,P500,1
E0039847,N0040094,N0039932,sub main,52.893056738173364,draft,drafted,s5c_flows,116.9771,140.346,0.033303,3.4356,merrimack,4.684801,3.9964,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.9739224878168,340.68301067575686,8.771713498511303,9.698642156274389,8.521713498511303,9.448642156274389,0.6064451416235154,0.3214506427513305,1.4536367515060327,0,,0.0,none,P500,1
E0039848,N0040095,N0039928,lateral,10.148348888306588,draft,drafted,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,8.457,0.0,W11a-XG02982,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5661098109472,348.51536806650563,1.5508640660059427,1.561017431541245,1.3008640660059427,1.311017431541245,0.21575747386715818,0.06975404443468045,0.7839318152314949,0,,0.0,none,P500,1
E0039849,N0040096,N0039932,lateral,16.336576454852743,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,1.634,0.0,W11a-XG02983,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5729688642444,348.4912859819701,1.5528245927868625,1.8903668500611275,1.3028245927868625,1.6403668500611275,0.11845872128933585,0.03156792542268341,2.2984907424630214,0,,0.0,none,P500,1
E0039850,N0040097,N0040098,sub main,59.745226973255335,draft,drafted,s5c_flows,174.5617,231.904,0.051917,3.2732,merrimack,6.665018,6.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.93434562326786,340.6356194884016,6.743663409935266,8.963501605348426,6.493663409935266,8.713501605348426,0.646200853048344,0.39767505660920077,1.540935419986352,0,,0.0,none,P500,1
E0039851,N0040098,N0040099,sub main,10.254773026657848,draft,drafted,s5c_flows,174.5617,231.904,0.052415,3.2732,merrimack,6.665516,6.2898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6356194884016,340.5843456232683,8.963501605348426,9.178532794700459,8.713501605348426,8.928532794700459,0.6462139814181873,0.3976912347478597,0.26448341987671603,0,,0.0,none,P500,1
E0039852,N0040099,N0040100,sub main,14.054193507899686,draft,drafted,s5c_flows,174.5617,231.904,0.0525,3.2732,merrimack,6.665602,6.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5843456232683,340.5140746557288,9.178532794700459,9.396600393099334,8.928532794700459,9.146600393099334,0.6462162484799794,0.39769402852485913,0.3624739535967451,0,,0.0,none,P500,1
E0039853,N0040100,N0040101,sub main,54.22574105226294,draft,drafted,s5c_flows,176.3831,234.36,0.052617,3.2691,merrimack,6.726333,6.3141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5140746557288,340.24294595046746,9.396600393099334,9.603947360079417,9.146600393099334,9.353947360079417,0.6478108655660506,0.39966413787149546,1.3951021801422712,0,,0.0,none,P500,1
E0039854,N0040101,N0039922,sub main,22.346183344975163,draft,drafted,s5c_flows,177.4628,235.816,0.053069,3.2667,merrimack,6.762683,6.3683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.24294595046746,340.1312150337426,9.603947360079417,9.613230767038658,9.353947360079417,9.363230767038658,0.6487593136060246,0.4008406961085268,0.574074824471947,0,,0.0,none,P500,1
E0039855,N0040102,N0040103,lateral,37.2908738005438,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,37.291,0.0,W11a-XG02984,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.80147420857355,348.61501983957083,1.551583652754573,1.9845285002729156,1.301583652754573,1.7345285002729156,0.15034093436683285,0.042847972501074055,4.134034193414663,0,,0.0,none,P500,1
E0039856,N0040103,N0040104,lateral,23.11886995206403,draft,provisional,s5c_flows,4.0462,5.456,0.000311,3.6221,held,0.169938,0.0373,23.119,0.0,W11a-XG02985,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.61501983957083,348.4994254898105,1.9845285002729156,1.6711677719082445,1.7345285002729156,1.4211677719082445,0.21028122318456458,0.06730997340136277,1.8323771060760632,0,,0.0,none,P500,1
E0039857,N0040104,N0040105,lateral,46.224558446207254,draft,provisional,s5c_flows,5.8676,7.912,0.000503,3.6221,held,0.246488,0.0604,46.225,0.0,W11a-XG02986,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,348.4579206251684,347.9032259238139,1.7126726365503373,1.6091031777485796,1.4626726365503373,1.3591031777485796,0.32084538061026935,0.06504496728442491,2.4011855990303412,0,,0.0,none,P500,1
E0039858,N0040105,N0040106,lateral,3.3656978010175287,draft,provisional,s5c_flows,5.8676,7.912,0.000889,3.6221,held,0.246874,0.1066,3.366,0.0,W11a-XG02987,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,347.9032259238139,347.86283755020173,1.6091031777485796,1.647141697845143,1.3591031777485796,1.397141697845143,0.32100959283028874,0.06509127886895003,0.17474544251376442,0,,0.0,none,P500,1
E0039859,N0040106,N0040107,lateral,46.094297835470506,draft,provisional,s5c_flows,5.8676,7.912,0.000917,3.6221,held,0.246902,0.11,46.094,0.0,W11a-XG02988,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.86283755020173,347.63236606102436,1.647141697845143,2.3588143588975186,1.397141697845143,2.1088143588975186,0.2375295790553048,0.07981768697317673,3.2342847586109276,0,,0.0,none,P500,1
E0039860,N0040107,N0040108,lateral,67.51288437723314,draft,provisional,s5c_flows,5.8676,7.912,0.001301,3.6221,held,0.247286,0.1561,67.513,0.0,W11a-XG02989,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.63236606102436,347.2948016391382,2.3588143588975186,2.8612042202368,2.1088143588975186,2.6112042202368,0.2376492797763298,0.07987455118465117,4.734770249165406,0,,0.0,none,P500,1
E0039861,N0040108,N0039928,lateral,15.44663834242814,draft,provisional,s5c_flows,9.8486,13.28,0.001863,3.6221,held,0.41474,0.2236,15.447,0.0,W11a-XG02990,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2948016391382,347.21756844742606,2.8612042202368,2.8588170506208144,2.6112042202368,2.6088170506208144,0.28062651162238567,0.10138772667110749,0.9173900601388011,0,,0.0,none,P500,1
E0039862,N0040109,N0040110,lateral,4.21917257550117,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,347.5524884100186,347.51240627055137,1.5573748712313886,1.7280417274955084,1.3073748712313886,1.4780417274955084,0.0,0.0,0.0,0,,0.0,none,P499,1
E0039863,N0040110,N0040111,lateral,20.80900420125027,draft,drafted,s5c_flows,1.0798,1.456,3.5e-05,3.6221,held,0.045302,0.0042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.51240627055137,347.4083612495451,1.7280417274955084,2.8322088188142516,1.4780417274955084,2.5822088188142516,0.13493202839149915,0.03724341760348335,2.5703069969513206,0,,0.0,none,P499,1
E0039864,N0040111,N0040112,lateral,24.971823223137644,draft,drafted,s5c_flows,2.9012,3.912,0.000209,3.6221,held,0.121833,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4083612495451,347.2835021334294,2.8322088188142516,4.073736636101842,2.5822088188142516,3.8237366361018417,0.18841316764758362,0.0578987582431886,2.2089594847077474,0,,0.0,none,P499,1
E0039865,N0040112,N0040113,lateral,25.446958519743518,draft,drafted,s5c_flows,5.8676,7.912,0.000417,3.6221,held,0.246402,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2835021334294,347.1562673408307,4.073736636101842,4.424360100575541,3.8237366361018417,4.174360100575541,0.23737352094125738,0.0797435763471869,1.7867029719545435,0,,0.0,none,P499,1
E0039866,N0040113,N0039909,lateral,23.430959233240564,draft,drafted,s5c_flows,8.0924,10.912,0.000629,3.6221,held,0.339884,0.0754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1562673408307,347.03911254466453,4.424360100575541,4.850139164319842,4.174360100575541,4.600139164319842,0.26332063999489835,0.09246045869611083,1.4830435898539591,0,,0.0,none,P499,1
E0039867,N0040114,N0040115,lateral,38.79477231435847,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,347.0386256897371,346.43730671886453,1.6506138122160223,1.6671854686354663,1.4006138122160223,1.4171854686354663,0.19781011457129632,0.028795194556727383,3.2686879534645623,0,,0.0,none,P500,1
E0039868,N0040115,N0040116,lateral,61.20522768563114,draft,drafted,s5c_flows,7.9893,8.346,0.000323,3.6221,held,0.335254,0.0388,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,346.20520367719865,345.1647148065429,1.8992885103013464,1.8076362676758322,1.6492885103013464,1.5576362676758322,0.3996103640294407,0.06903475007009272,2.552704383860021,0,,0.0,none,P500,1
E0039869,N0040116,N0040117,lateral,17.138943138198332,draft,drafted,s5c_flows,9.4725,10.346,0.000833,3.6221,held,0.397944,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1647148065429,345.07902009085194,1.8076362676758322,2.184560231413684,1.5576362676758322,1.934560231413684,0.27695057356958375,0.09946138399393409,1.0314080545911428,0,,0.0,none,P500,1
E0039870,N0040117,N0040118,lateral,22.86105686183384,draft,drafted,s5c_flows,9.4725,10.346,0.000976,3.6221,held,0.398087,0.1171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.07902009085194,344.96471480654276,2.184560231413684,2.9068367071291163,1.934560231413684,2.6568367071291163,0.27698233368937236,0.09947795780598676,1.3756025855107334,0,,0.0,none,P500,1
E0039871,N0040118,N0040119,lateral,25.91716299982736,draft,drafted,s5c_flows,9.4725,10.346,0.001167,3.6221,held,0.398277,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.96471480654276,344.8351289915436,2.9068367071291163,4.562576086581373,2.6568367071291163,4.312576086581373,0.27702451985067544,0.09949997425932935,1.5592580645807992,0,,0.0,none,P500,1
E0039872,N0040119,N0040120,lateral,36.70474347884972,draft,drafted,s5c_flows,9.4725,10.346,0.001383,3.6221,held,0.398493,0.1659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8351289915436,344.6516052741494,4.562576086581373,2.7146972160849714,4.312576086581373,2.4646972160849714,0.2770724614053869,0.09952499698682507,2.207890750111197,0,,0.0,none,P500,1
E0039873,N0040120,N0040121,lateral,26.09371565132793,draft,drafted,s5c_flows,9.4725,10.346,0.001689,3.6221,held,0.398799,0.2026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6516052741494,344.5211366958928,2.7146972160849714,4.546185081450972,2.4646972160849714,4.296185081450972,0.27714034685656797,0.09956043401571099,1.569223917730544,0,,0.0,none,P500,1
E0039874,N0040121,N0039922,lateral,36.972419059728885,draft,drafted,s5c_flows,10.5523,11.802,0.001906,3.6221,held,0.444284,0.2287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5211366958928,344.33627460059415,4.546185081450972,5.408171200187098,4.296185081450972,5.158171200187098,0.28684216985483874,0.10468217074808903,2.1482440487765677,0,,0.0,none,P500,1
E0039875,N0040122,N0040123,trunk main,11.666397807189934,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.664707,2.1406,merrimack,146.306157,199.7648,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,413.5817904273275,413.54095803500235,10.857723732828731,10.961056125153902,10.007723732828731,10.111056125153903,1.1922054732952456,0.29297128718549814,0.16309266129749866,0,,0.0,none,P411,1
E0039876,N0040123,N0040124,trunk main,5.7930570001581705,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.664804,2.1406,merrimack,146.306254,199.7765,0.0,0.0,,800,GRP,0.7,0.085,table11,minimum,velocity,1.0,413.54095803500235,413.50040663600123,10.961056125153902,11.03444443821752,10.111056125153903,10.18444443821752,1.5319800434701536,0.24498872878476402,0.06302363429221602,0,,0.0,none,P411,1
E0039877,N0040124,N0040125,trunk main,11.574889992821731,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.664852,2.1406,merrimack,146.306302,199.7822,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,413.50040663600123,413.45989452102634,11.03444443821752,11.182073252411158,10.18444443821752,10.332073252411158,1.1922058001478615,0.29297143820661187,0.1618133657710519,0,,0.0,none,P411,1
E0039878,N0040125,N0039938,trunk main,11.574215120363393,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.664948,2.1406,merrimack,146.306399,199.7938,0.0,0.0,,800,GRP,0.35,0.085,table11,minimum,velocity,1.0,413.45989452102634,413.4193847681051,11.182073252411158,11.279864499473035,10.332073252411158,10.429864499473036,1.1922060188008476,0.2929715392344959,0.16180390158860075,0,,0.0,none,P411,1
E0039879,N0040126,N0039938,lateral,14.20834755320162,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.20691591427567,423.1358741765097,1.550438822052456,1.5633750910684512,1.300438822052456,1.3133750910684512,0.0,0.0,0.0,0,,0.0,none,P411,1
E0039880,N0040127,N0040128,main,57.40184566580661,auto_road,derived,s5c_flows,21.2931,23.37,0.004016,3.6221,held,0.896677,0.4819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.92681611133014,423.6398068830011,2.7767361347636097,2.9092653826239143,2.5267361347636097,2.6592653826239143,0.3576518060845305,0.1456085760031149,2.67494085445029,0,,0.0,none,P411,1
E0039881,N0040128,N0039943,main,79.99466467858464,auto_road,derived,s5c_flows,23.8561,26.826,0.004495,3.6221,held,1.004603,0.5393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6398068830011,423.23983355960814,2.9092653826239143,2.833713803673106,2.6592653826239143,2.583713803673106,0.37045944960889443,0.1537043712003055,3.5988943262678053,0,,0.0,none,P411,1
E0039882,N0040129,N0040130,main,23.194827009486403,auto_block,provisional,s5c_flows,28.543,38.488,0.006762,3.6221,held,1.203358,0.8115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0649672916101,422.94899315656266,3.3387497494055083,3.683086921562335,3.0887497494055083,3.433086921562335,0.3916274430565034,0.16757651598727347,0.9871127700883094,0,,0.0,none,P411,1
E0039883,N0040130,N0040131,main,23.08679276123039,auto_block,provisional,s5c_flows,28.543,38.488,0.006956,3.6221,held,1.203552,0.8347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.94899315656266,422.8335591927565,3.683086921562335,3.5874613150559753,3.433086921562335,3.3374613150559753,0.3916468057836141,0.16758949144929164,0.9824665327831927,0,,0.0,none,P411,1
E0039884,N0040131,N0039943,main,37.81947162932317,auto_block,provisional,s5c_flows,28.543,38.488,0.007148,3.6221,held,1.203744,0.8577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8335591927565,422.6444618346099,3.5874613150559753,3.429085528671351,3.3374613150559753,3.179085528671351,0.39166596663922115,0.16760233215431591,1.609342094652821,0,,0.0,none,P411,1
E0039885,N0040132,N0040133,lateral,50.000000000072,auto_road,derived,s5c_flows,30.2339,40.768,0.002538,3.6221,held,1.270019,0.3046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.36903334884363,417.1190333488433,3.1875767585782455,3.8470005867035866,2.9375767585782455,3.5970005867035866,0.39814993101105495,0.17197754636674462,2.093013883534731,0,,0.0,none,P411,1
E0039886,N0040133,N0040134,lateral,49.99999999981715,auto_road,derived,s5c_flows,32.3934,43.68,0.002955,3.6221,held,1.36097,0.3546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1190333488433,416.8690333488442,3.8470005867035866,4.483871924593302,3.5970005867035866,4.233871924593302,0.40665455772555575,0.17780777225798688,2.0492413462452532,0,,0.0,none,P411,1
E0039887,N0040134,N0039979,lateral,12.012889868369061,auto_road,derived,s5c_flows,33.4732,45.136,0.003371,3.6221,held,1.406654,0.4046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8690333488442,416.80896889950236,4.483871924593302,4.632650973544514,4.233871924593302,4.382650973544514,0.4107690755167021,0.18066619843391724,0.48741456714490067,0,,0.0,none,P411,1
E0039888,N0040135,N0040136,sub main,22.52436062448337,auto_road,derived,s5c_flows,326.8008,424.676,0.177345,3.034,merrimack,11.653251,21.2813,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,408.4433237153823,408.3194397319476,10.046056167430208,10.197833217271125,9.796056167430208,9.947833217271125,0.7738846149291585,0.5323036814878523,0.4850930011606716,0,,0.0,none,P442,1
E0039889,N0040136,N0040137,sub main,29.916088769632534,auto_road,derived,s5c_flows,326.8008,424.676,0.177532,3.034,merrimack,11.653438,21.3039,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,408.3194397319476,408.1549012437146,10.197833217271125,10.489721559019756,9.947833217271125,10.239721559019756,0.7738876171531893,0.5323088632869861,0.6442815060512572,0,,0.0,none,P442,1
E0039890,N0040137,N0040138,sub main,59.47801751208363,auto_road,derived,s5c_flows,327.8806,426.132,0.177782,3.0328,merrimack,11.68701,21.3338,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,408.1549012437146,407.82777214739815,10.489721559019756,11.122453682679975,10.239721559019756,10.872453682679975,0.7744257157321435,0.5332390444803132,1.280045679953801,0,,0.0,none,P442,1
E0039891,N0040138,N0040139,sub main,14.454199803575426,auto_road,derived,s5c_flows,327.8806,426.132,0.178277,3.0328,merrimack,11.687506,21.3933,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,407.82777214739815,407.7482740484785,11.122453682679975,11.213456908552757,10.872453682679975,10.963456908552757,0.7744336524784061,0.533252785643682,0.31107032770158144,0,,0.0,none,P442,1
E0039892,N0040139,N0040140,sub main,25.327138092377787,auto_road,derived,s5c_flows,327.8806,426.132,0.178398,3.0328,merrimack,11.687627,21.4077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,407.7482740484785,407.60897478897044,11.213456908552757,11.453494693451432,10.963456908552757,11.203494693451432,0.7744355886020324,0.5332561378159455,0.5450665935539996,0,,0.0,none,P442,1
E0039893,N0040140,N0040141,sub main,10.632758967123548,auto_road,derived,s5c_flows,327.8806,426.132,0.178609,3.0328,merrimack,11.687838,21.433,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,407.60897478897044,407.55049461465126,11.453494693451432,11.554577406833118,11.203494693451432,11.304577406833118,0.774438964762792,0.5332619833331913,0.22882713488769096,0,,0.0,none,P442,1
E0039894,N0040141,N0040142,sub main,18.42472375259002,auto_road,derived,s5c_flows,327.8806,426.132,0.178697,3.0328,merrimack,11.687926,21.4437,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,407.55049461465126,407.449158634012,11.554577406833118,11.753752742941117,11.304577406833118,11.503752742941117,0.7744403728092482,0.5332644212716715,0.39651694306163193,0,,0.0,none,P442,1
E0039895,N0040142,N0040143,sub main,25.640130094147853,auto_road,derived,s5c_flows,327.8806,426.132,0.178851,3.0328,merrimack,11.68808,21.4621,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,407.449158634012,407.3081379184942,11.753752742941117,12.102964376427678,11.503752742941117,11.852964376427678,0.7744428368613825,0.5332686876606678,0.5517973454322487,0,,0.0,none,P442,1
E0039896,N0040143,N0040144,sub main,29.689959034865776,auto_road,derived,s5c_flows,327.8806,426.132,0.179065,3.0328,merrimack,11.688293,21.4877,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.86110229492186,417.6978075202301,1.5500000000000114,2.1175611321136216,1.3000000000000114,1.8675611321136216,0.7744462448723188,0.5332745885683046,0.6389502871986656,0,,0.0,none,P442,1
E0039897,N0040144,N0040145,sub main,23.243861482960224,auto_road,derived,s5c_flows,327.8806,426.132,0.179312,3.0328,merrimack,11.688541,21.5174,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.6978075202301,417.56996628207384,2.1175611321136216,2.2306013448792896,1.8675611321136216,1.9806013448792896,0.774450212795589,0.5332814590983959,0.5002228483923491,0,,0.0,none,P411,1
E0039898,N0040145,N0040146,sub main,21.45531166097572,auto_road,derived,s5c_flows,327.8806,426.132,0.179506,3.0328,merrimack,11.688734,21.5407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.56996628207384,417.4519620679385,2.2306013448792896,2.2724336840146293,1.9806013448792896,2.0224336840146293,0.774453300669275,0.5332868059145834,0.46173026491578534,0,,0.0,none,P411,1
E0039899,N0040146,N0040147,sub main,15.169898761781942,auto_road,derived,s5c_flows,327.8806,426.132,0.179684,3.0328,merrimack,11.688913,21.5621,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.4519620679385,417.3685276247487,2.2724336840146293,2.275027062751292,2.0224336840146293,2.025027062751292,0.7744561645000195,0.533291764872849,0.32646346897235223,0,,0.0,none,P411,1
E0039900,N0040147,N0040148,sub main,38.846144906193416,auto_road,derived,s5c_flows,328.6222,427.132,0.179811,3.032,merrimack,11.711919,21.5773,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.3685276247487,417.1548738277646,2.275027062751292,2.354159375360382,2.025027062751292,2.104159375360382,0.7748238216910978,0.5339290682340305,0.8355909179760258,0,,0.0,none,P411,1
