EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0039901,N0040148,N0040149,sub main,84.48922834625053,auto_road,derived,s5c_flows,328.6222,427.132,0.180135,3.032,merrimack,11.712242,21.6161,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,417.1548738277646,416.69018307186025,2.354159375360382,3.359835238686628,2.104159375360382,3.109835238686628,0.7748289776430465,0.5339380151910067,1.8173736997476624,0,,0.0,none,P411,1
E0039902,N0040149,N0040150,sub main,14.042904542353977,auto_road,derived,s5c_flows,329.3638,428.132,0.180839,3.0311,merrimack,11.735819,21.7006,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,416.69018307186025,416.6129470968773,3.359835238686628,3.473448166794583,3.109835238686628,3.223448166794583,0.7752048906262146,0.5345910387547139,0.3019181275419553,0,,0.0,none,P411,1
E0039903,N0040150,N0040151,sub main,19.340639558796756,auto_road,derived,s5c_flows,329.3638,428.132,0.180956,3.0311,merrimack,11.735936,21.7147,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,416.6129470968773,416.5065735793039,3.473448166794583,3.614947416789846,3.223448166794583,3.364947416789846,0.7752067539197007,0.5345942791217559,0.4158168011523831,0,,0.0,none,P411,1
E0039904,N0040151,N0040152,sub main,14.685141535078499,auto_road,derived,s5c_flows,329.3638,428.132,0.181117,3.0311,merrimack,11.736097,21.734,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,416.5065735793039,416.425805300861,3.614947416789846,3.7479312714046387,3.364947416789846,3.4979312714046387,0.7752093179040804,0.5345987380845514,0.31572422217486695,0,,0.0,none,P411,1
E0039905,N0040152,N0040153,sub main,6.6074249120941415,auto_road,derived,s5c_flows,329.3638,428.132,0.181239,3.0311,merrimack,11.73622,21.7487,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,416.425805300861,416.3828570389324,3.7479312714046387,3.8415081954426,3.4979312714046387,3.5915081954426,0.8260719944510144,0.5082679238733026,0.13331011010497662,0,,0.0,none,P411,1
E0039906,N0040153,N0040154,sub main,9.877195024431005,auto_road,derived,s5c_flows,329.3638,428.132,0.181294,3.0311,merrimack,11.736275,21.7553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3828570389324,416.33347106381024,3.8415081954426,4.0041754205647635,3.5915081954426,3.7541754205647635,0.7473863934083369,0.5505701486913126,0.22026078950023043,0,,0.0,none,P411,1
E0039907,N0040154,N0040155,sub main,26.259469547817453,auto_road,derived,s5c_flows,330.4436,429.588,0.181377,3.0299,merrimack,11.769648,21.7652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.33347106381024,416.2021737160712,4.0041754205647635,4.584447377678828,3.7541754205647635,4.334447377678828,0.7478878969630955,0.5515374032377076,0.5851917480870181,0,,0.0,none,P411,1
E0039908,N0040155,N0040156,sub main,37.35994690456067,auto_road,derived,s5c_flows,331.1852,430.588,0.181595,3.0291,merrimack,11.792724,21.7915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2021737160712,416.01537398154835,4.584447377678828,5.5381843680610245,4.334447377678828,5.2881843680610245,0.7482336566680275,0.5522061765416659,0.8321809319771605,0,,0.0,none,P411,1
E0039909,N0040156,N0040157,sub main,12.647531296236766,auto_road,derived,s5c_flows,331.1852,430.588,0.181907,3.0291,merrimack,11.793036,21.8288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.01537398154835,415.95213632506716,5.5381843680610245,5.833111477667217,5.2881843680610245,5.583111477667217,0.7482383258857765,0.552215218499106,0.2817179780534144,0,,0.0,none,P411,1
E0039910,N0040157,N0040158,sub main,12.710530363002897,auto_road,derived,s5c_flows,331.9268,431.588,0.182012,3.0283,merrimack,11.815992,21.8415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.95213632506716,415.8885836732521,5.833111477667217,6.040585027919747,5.583111477667217,5.790585027919747,0.7485814602237346,0.5528804827341365,0.2829914765099846,0,,0.0,none,P411,1
E0039911,N0040158,N0040159,sub main,9.798020607897518,auto_road,derived,s5c_flows,331.9268,431.588,0.182118,3.0283,merrimack,11.816098,21.8542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8885836732521,415.8395935702126,6.040585027919747,6.178259212990497,5.790585027919747,5.928259212990497,0.7485830427706751,0.5528835545437576,0.21814592922188986,0,,0.0,none,P411,1
E0039912,N0040159,N0040160,sub main,4.6011368115041815,auto_road,derived,s5c_flows,331.9268,431.588,0.1822,3.0283,merrimack,11.81618,21.864,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,415.8395935702126,415.7981833389091,6.178259212990497,6.225254161090902,5.928259212990497,5.975254161090902,0.9351132042911352,0.4638937004684335,0.08200677006074511,0,,0.0,none,P411,1
E0039913,N0040160,N0040161,sub main,4.7091886528839195,auto_road,derived,s5c_flows,331.9268,431.588,0.182238,3.0283,merrimack,11.816218,21.8686,0.0,0.0,,200,PVC-U,0.9,0.5,uniform,minimum,velocity,1.0,415.7981833389091,415.75580064103315,6.225254161090902,6.292386614826228,5.975254161090902,6.042386614826228,0.9351139816119708,0.46389455312502414,0.0839325249022248,0,,0.0,none,P411,1
E0039914,N0040161,N0040162,sub main,10.381200213323142,auto_road,derived,s5c_flows,331.9268,431.588,0.182277,3.0283,merrimack,11.816258,21.8733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.75580064103315,415.7038946399665,6.292386614826228,6.3866204967522435,6.042386614826228,6.1366204967522435,0.7485854314879623,0.552888191236387,0.2311292689886765,0,,0.0,none,P411,1
E0039915,N0040162,N0040163,sub main,4.79488732660639,auto_road,derived,s5c_flows,331.9268,431.588,0.182364,3.0283,merrimack,11.816344,21.8837,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,415.7038946399665,415.66313809769036,6.3866204967522435,6.440194421840886,6.1366204967522435,6.190194421840886,0.9153625610836114,0.4716097268937709,0.08730397350113335,0,,0.0,none,P411,1
E0039916,N0040163,N0040164,sub main,23.227680119835618,auto_road,derived,s5c_flows,331.9268,431.588,0.182404,3.0283,merrimack,11.816384,21.8885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.66313809769036,415.54699969709117,6.440194421840886,6.425595517752583,6.190194421840886,6.175595517752583,0.7485873125750444,0.5528918426308695,0.517144754518467,0,,0.0,none,P411,1
E0039917,N0040164,N0039979,sub main,82.32289049087511,auto_road,derived,s5c_flows,331.9268,431.588,0.182597,3.0283,merrimack,11.816578,21.9117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.54699969709117,415.1353852446368,6.425595517752583,6.306234628410095,6.175595517752583,6.056234628410095,0.7485902088041205,0.5528974646175411,1.8328428006556186,0,,0.0,none,P411,1
E0039918,N0040165,N0040166,main,14.212670403551895,auto_block,provisional,s5c_flows,4.7878,6.456,0.006934,3.6221,held,0.207652,0.8321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.76550167853645,415.6944383265187,5.289399444510423,5.258900296528168,5.039399444510423,5.008900296528168,0.22452923744007977,0.07374186718041117,1.0549977488896694,0,,0.0,none,P433,1
E0039919,N0040166,N0040167,main,26.40075756488817,auto_block,provisional,s5c_flows,4.7878,6.456,0.007053,3.6221,held,0.20777,0.8463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6944383265187,415.5624345386943,5.258900296528168,5.374943390993224,5.008900296528168,5.124943390993224,0.224570827485155,0.07376098904301412,1.9593489991951696,0,,0.0,none,P433,1
E0039920,N0040167,N0039953,main,33.692489436088444,auto_block,provisional,s5c_flows,4.7878,6.456,0.007273,3.6221,held,0.20799,0.8727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5624345386943,415.39397209151383,5.374943390993224,5.491770095986169,5.124943390993224,5.241770095986169,0.22464832370640123,0.07379662489141417,2.4996469207371756,0,,0.0,none,P433,1
E0039921,N0040168,N0040169,sub main,14.711609555499994,auto_road,derived,s5c_flows,63.3989,79.57,0.044384,3.6221,held,2.702228,5.326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.511732678902,415.43817463112447,7.0013288445355215,6.651699636453657,6.7513288445355215,6.401699636453657,0.49965016836696846,0.2489469629859285,0.49073033116959547,0,,0.0,none,P433,1
E0039922,N0040169,N0040170,sub main,16.06912445832071,auto_road,derived,s5c_flows,63.3989,79.57,0.044506,3.6221,held,2.702351,5.3408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.43817463112447,415.3578290088329,6.651699636453657,6.33083065913587,6.401699636453657,6.08083065913587,0.49965687466459724,0.2489526277088266,0.5360053159516509,0,,0.0,none,P433,1
E0039923,N0040170,N0040171,sub main,9.290769052433943,auto_road,derived,s5c_flows,63.3989,79.57,0.04464,3.6221,held,2.702485,5.3568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3578290088329,415.3113751635707,6.33083065913587,6.236598469241812,6.08083065913587,5.986598469241812,0.49966418044673055,0.24895879890471323,0.30990044300445363,0,,0.0,none,P433,1
E0039924,N0040171,N0040172,sub main,10.285454450579827,auto_road,derived,s5c_flows,63.3989,79.57,0.044718,3.6221,held,2.702562,5.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3113751635707,415.2599478913178,6.236598469241812,6.207367782510346,5.986598469241812,5.957367782510346,0.4996683784200818,0.24896234497916375,0.34307602451255603,0,,0.0,none,P433,1
E0039925,N0040172,N0040173,sub main,6.71550214784801,auto_road,derived,s5c_flows,63.3989,79.57,0.044803,3.6221,held,2.702648,5.3764,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,415.2599478913178,415.2196548784307,6.207367782510346,6.185282865709951,5.957367782510346,5.935282865709951,0.5331949010015788,0.23778347748574996,0.20991392750984958,0,,0.0,none,P433,1
E0039926,N0040173,N0040174,sub main,4.647205274361881,auto_road,derived,s5c_flows,63.3989,79.57,0.044859,3.6221,held,2.702704,5.3831,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,415.2196548784307,415.17783003096145,6.185282865709951,6.17193193192918,5.935282865709951,5.92193193192918,0.6156740709213209,0.2148836251023259,0.12580263632584054,0,,0.0,none,P433,1
E0039927,N0040174,N0040175,sub main,8.065666372501257,auto_road,derived,s5c_flows,63.3989,79.57,0.044898,3.6221,held,2.702743,5.3878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.17783003096145,415.13750169909895,6.17193193192918,6.133341806760427,5.92193193192918,5.883341806760427,0.49967824602319266,0.2489706803828911,0.2690286678375457,0,,0.0,none,P433,1
E0039928,N0040175,N0040176,sub main,15.214668688546523,auto_road,derived,s5c_flows,63.3989,79.57,0.044965,3.6221,held,2.70281,5.3958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.13750169909895,415.06142835565623,6.133341806760427,6.092380238093767,5.883341806760427,5.842380238093767,0.4996818985436933,0.24897376580196434,0.5074784822400404,0,,0.0,none,P433,1
E0039929,N0040176,N0040177,sub main,15.790171948750768,auto_road,derived,s5c_flows,63.3989,79.57,0.045092,3.6221,held,2.702937,5.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.06142835565623,414.98247749591246,6.092380238093767,6.0787712833844125,5.842380238093767,5.8287712833844125,0.4996888217880488,0.2489796141911687,0.5266668394491465,0,,0.0,none,P433,1
E0039930,N0040177,N0040178,sub main,27.059731871451866,auto_road,derived,s5c_flows,63.3989,79.57,0.045224,3.6221,held,2.703068,5.4268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.98247749591246,414.8471788365552,6.0787712833844125,6.1717115443041735,5.8287712833844125,5.9217115443041735,0.49969596282668755,0.24898564665578898,0.9025398737257476,0,,0.0,none,P433,1
E0039931,N0040178,N0040179,sub main,9.949229281756363,auto_road,derived,s5c_flows,64.4787,81.026,0.045449,3.6221,held,2.748561,5.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8471788365552,414.7974326901464,6.1717115443041735,6.241049975869203,5.9217115443041735,5.991049975869203,0.5021600094718263,0.25107291247290897,0.3302144434075571,0,,0.0,none,P433,1
E0039932,N0040179,N0040180,sub main,7.235171030095594,auto_road,derived,s5c_flows,64.4787,81.026,0.045532,3.6221,held,2.748644,5.4638,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,414.7974326901464,414.75402166396583,6.241049975869203,6.292883853612295,5.991049975869203,6.042883853612295,0.5358659599834716,0.23978823919578335,0.22503049799738342,0,,0.0,none,P433,1
E0039933,N0040180,N0040181,sub main,7.745446362072806,auto_road,derived,s5c_flows,64.4787,81.026,0.045592,3.6221,held,2.748704,5.4711,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,414.75402166396583,414.7075489857934,6.292883853612295,6.341981043503495,6.042883853612295,6.091981043503495,0.5358694219989198,0.23979084458429517,0.24089968078356527,0,,0.0,none,P433,1
E0039934,N0040181,N0040182,sub main,9.889161232558314,auto_road,derived,s5c_flows,64.4787,81.026,0.045657,3.6221,held,2.748769,5.4788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7075489857934,414.6581031796306,6.341981043503495,6.3751304629475385,6.091981043503495,6.1251304629475385,0.502171203484521,0.2510824209744523,0.3282134712868941,0,,0.0,none,P433,1
E0039935,N0040182,N0040183,sub main,26.813944008294886,auto_road,derived,s5c_flows,64.4787,81.026,0.045739,3.6221,held,2.748851,5.4887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6581031796306,414.52403345958913,6.3751304629475385,6.409743395879616,6.1251304629475385,6.159743395879616,0.502175616330498,0.25108616943217044,0.88992585914565,0,,0.0,none,P433,1
E0039936,N0040183,N0040184,sub main,20.737472502460545,auto_road,derived,s5c_flows,64.4787,81.026,0.045963,3.6221,held,2.749075,5.5155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.52403345958913,414.42034609707684,6.409743395879616,6.469668551360655,6.159743395879616,6.219668551360655,0.5021876704203793,0.25109640887322304,0.6882378084239998,0,,0.0,none,P433,1
E0039937,N0040184,N0040185,sub main,21.4175228897466,auto_road,derived,s5c_flows,64.4787,81.026,0.046136,3.6221,held,2.749247,5.5363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.42034609707684,414.3132584826281,6.469668551360655,6.56326739627815,6.219668551360655,6.31326739627815,0.5021969257289202,0.2511042710544388,0.7107943050646869,0,,0.0,none,P433,1
E0039938,N0040185,N0039953,sub main,15.12273555248128,auto_road,derived,s5c_flows,64.4787,81.026,0.046314,3.6221,held,2.749426,5.5577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3132584826281,414.2376448048657,6.56326739627815,6.648097382634319,6.31326739627815,6.398097382634319,0.5022065572361701,0.25111245298057394,0.5018763473110657,0,,0.0,none,P433,1
E0039939,N0040186,N0040005,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.76731985606324,416.65938469033864,1.5501545091711364,1.7229090108332343,1.3001545091711364,1.4729090108332343,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039940,N0040187,N0040188,lateral,12.806248474865697,auto_block,provisional,s5c_flows,2.1596,2.912,0.004392,3.6221,held,0.094927,0.5271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.87916027080536,413.81512902843104,4.827291145210268,4.801142944225205,4.577291145210268,4.551142944225205,0.1733815083785611,0.05175325291481561,1.2310279024397208,0,,0.0,none,P422,1
E0039941,N0040188,N0040189,lateral,17.72004514666935,auto_block,provisional,s5c_flows,2.1596,2.912,0.004499,3.6221,held,0.095033,0.5399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.81512902843104,413.7265288026977,4.801142944225205,4.85620435159916,4.551142944225205,4.60620435159916,0.17344626048063536,0.05177915929404961,1.7027411542885094,0,,0.0,none,P422,1
E0039942,N0040189,N0040190,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.004647,3.6221,held,0.095181,0.5576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7265288026977,413.6474718611935,4.85620435159916,4.86577276771277,4.60620435159916,4.61577276771277,0.17353658463275182,0.051815304884290064,1.5185451465755644,0,,0.0,none,P422,1
E0039943,N0040190,N0040191,lateral,14.317821063276353,auto_block,provisional,s5c_flows,4.3191,5.824,0.004778,3.6221,held,0.185847,0.5734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6474718611935,413.5758827558771,4.86577276771277,4.883650935529147,4.61577276771277,4.633650935529147,0.2165390197591727,0.07010570457078594,1.1020200946693228,0,,0.0,none,P422,1
E0039944,N0040191,N0040005,lateral,11.40175425099138,auto_block,provisional,s5c_flows,4.3191,5.824,0.004898,3.6221,held,0.185966,0.5877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5758827558771,413.51887398462213,4.883650935529147,4.863419716549743,4.633650935529147,4.613419716549743,0.21658437812254133,0.07012613566282097,0.8773912466069289,0,,0.0,none,P422,1
E0039945,N0040192,N0040193,lateral,4.999999999962061,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,410.16884155273436,410.1288415527347,1.5500000000000114,2.4170263671871908,1.3000000000000114,2.1670263671871908,0.0,0.0,0.0,0,,0.0,none,P381,1
E0039946,N0040193,N0040194,lateral,20.96150997153228,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1288415527347,410.02403400287704,2.4170263671871908,3.1236100400917053,2.1670263671871908,2.8736100400917053,0.006708449980247676,0.0026006600503653277,52.077380103330476,0,,0.0,none,P381,1
E0039947,N0040194,N0040014,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.02403400287704,409.95676588264166,3.1236100400917053,3.059835679858338,2.8736100400917053,2.809835679858338,0.016159584699658967,0.004313505293501135,13.875793940172274,0,,0.0,none,P381,1
E0039948,N0040195,N0040196,lateral,14.560219778561036,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.7492248535156,409.6764237546228,1.5500000000000114,2.3191206789709327,1.3000000000000114,2.0691206789709327,0.13489621704043256,0.037230723305707175,1.7989409559939562,0,,0.0,none,P381,1
E0039949,N0040196,N0040014,lateral,18.384776310850235,auto_block,provisional,s5c_flows,3.2393,4.368,0.000121,3.6221,held,0.135923,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6764237546228,409.5844998730686,2.3191206789709327,3.43210168943142,2.0691206789709327,3.18210168943142,0.19536733317149244,0.06083112704140045,1.5683939251256651,0,,0.0,none,P381,1
E0039950,N0040197,N0040198,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.3939197933134,411.28691512051824,1.551545294577238,1.6679493814348803,1.301545294577238,1.4179493814348803,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039951,N0040198,N0040199,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.000178,3.6221,held,0.000178,0.0214,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.28691512051824,411.2466658969233,1.6679493814348803,1.6991043667485997,1.4179493814348803,1.4491043667485997,0.015585553333698581,0.0038836705341709077,7.17352772026719,0,,0.0,none,P422,1
E0039952,N0040199,N0040032,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.000234,3.6221,held,0.000234,0.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.2466658969233,411.19567570178737,1.6991043667485997,1.6950713685251344,1.4491043667485997,1.4450713685251344,0.01679550138974388,0.0044344567502947185,10.119812036308097,0,,0.0,none,P422,1
E0039953,N0040200,N0040032,lateral,25.298221281347036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.2427606007888,411.1162694943821,1.550696430461187,1.7744775759304048,1.300696430461187,1.5244775759304048,0.0,0.0,0.0,0,,0.0,none,P422,1
E0039954,N0040201,N0040017,lateral,41.50524084892541,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9214660644531,404.7139398602085,1.5500000000000114,2.171741292135266,1.3000000000000114,1.9217412921352661,0.13489621704043256,0.037230723305707175,5.128046058855874,0,,0.0,none,P381,1
E0039955,N0040202,N0040203,main,17.26267650163207,auto_block,provisional,s5c_flows,31.8772,43.224,0.004021,3.6221,held,1.340395,0.4826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.43468125243464,402.3483678699265,4.957469626471607,4.935293018745369,4.707469626471607,4.685293018745369,0.4047681429502003,0.1765055224856818,0.7108051363187419,0,,0.0,none,P381,1
E0039956,N0040203,N0040204,main,32.2490309931942,auto_block,provisional,s5c_flows,34.0368,46.136,0.004165,3.6221,held,1.431073,0.4998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.3483678699265,402.18712271496054,4.935293018745369,4.6818653221488375,4.685293018745369,4.4318653221488375,0.4129280347221834,0.18217602364295887,1.3016404910559953,0,,0.0,none,P381,1
E0039957,N0040204,N0040017,main,10.198039027185569,auto_block,provisional,s5c_flows,35.1165,47.592,0.004434,3.6221,held,1.476609,0.5321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.18712271496054,402.1361325198246,4.6818653221488375,4.749548632519122,4.4318653221488375,4.499548632519122,0.41688234841509597,0.18495930342550976,0.407710515367085,0,,0.0,none,P381,1
E0039958,N0040205,N0040206,lateral,26.248809496813376,auto_block,provisional,s5c_flows,15.1169,20.384,0.001795,3.6221,held,0.635536,0.2154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.07776162603875,406.9465175785547,1.8459444286487496,1.6001743159765738,1.5959444286487496,1.3501743159765738,0.32120822249579856,0.12375276426507206,1.3619830615822581,0,,0.0,none,P381,1
E0039959,N0040206,N0040207,lateral,7.810249675906654,auto_block,provisional,s5c_flows,17.2765,23.296,0.002014,3.6221,held,0.726289,0.2416,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,406.9465175785547,406.9035612053372,1.6001743159765738,1.625064282944038,1.3501743159765738,1.375064282944038,0.34626686763547343,0.12880428563896046,0.3759263160829257,0,,0.0,none,P381,1
E0039960,N0040207,N0040208,lateral,25.45584412271571,auto_block,provisional,s5c_flows,18.3563,24.752,0.002079,3.6221,held,0.771621,0.2494,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.9035612053372,406.76355406266225,1.625064282944038,1.5850787498377485,1.375064282944038,1.3350787498377485,0.3528849416573174,0.13253583844168343,1.2022730885579316,0,,0.0,none,P381,1
E0039961,N0040208,N0040209,lateral,9.486832980505138,auto_block,provisional,s5c_flows,19.4361,26.208,0.002291,3.6221,held,0.8171,0.2749,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.76355406266225,406.7113764812695,1.5850787498377485,1.6071049640430033,1.3350787498377485,1.3571049640430033,0.35924756295010757,0.1361717135530655,0.44012513741221365,0,,0.0,none,P381,1
E0039962,N0040209,N0040210,lateral,21.213203435596427,auto_block,provisional,s5c_flows,20.5158,27.664,0.00237,3.6221,held,0.862447,0.2844,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.7113764812695,406.5947038623737,1.6071049640430033,1.6079328563762942,1.3571049640430033,1.3579328563762942,0.3653411418130803,0.13969867905076222,0.9677349472295745,0,,0.0,none,P381,1
E0039963,N0040210,N0040211,lateral,35.38361202590826,auto_block,provisional,s5c_flows,23.0146,32.098,0.002547,3.6221,held,0.967377,0.3056,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.5947038623737,406.4000939962312,1.6079328563762942,1.6784277322844332,1.3579328563762942,1.4284277322844332,0.37859789072970007,0.14752510599827046,1.557660202390051,0,,0.0,none,P381,1
E0039964,N0040211,N0040212,lateral,12.649110640673518,auto_block,provisional,s5c_flows,26.5931,37.988,0.002842,3.6221,held,1.117692,0.341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.4000939962312,406.3305238877075,1.6784277322844332,1.6580015029175001,1.4284277322844332,1.4080015029175001,0.3958729704432267,0.1580453199086504,0.5325408058091353,0,,0.0,none,P381,1
E0039965,N0040212,N0040026,lateral,44.553338819890925,auto_block,provisional,s5c_flows,29.1561,41.444,0.002947,3.6221,held,1.225245,0.3536,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,406.3305238877075,406.0854805241981,1.6580015029175001,1.6123649347862852,1.4080015029175001,1.3623649347862852,0.40721658465083194,0.16515587961642547,1.8234906803584308,0,,0.0,none,P381,1
E0039966,N0040213,N0040214,lateral,13.538163014245571,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.9257248538282,405.858034038757,1.5504104000780217,1.6984539983523632,1.3004104000780217,1.4484539983523632,0.17065230391004918,0.050665805354795285,1.3221975037404647,0,,0.0,none,P381,1
E0039967,N0040214,N0040026,lateral,18.027756377319946,auto_block,provisional,s5c_flows,4.3191,5.824,0.000113,3.6221,held,0.181182,0.0135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.858034038757,405.7678952568704,1.6984539983523632,1.9299502021139574,1.4484539983523632,1.6799502021139574,0.2147445214054801,0.06929932260167557,1.3991630814242428,0,,0.0,none,P381,1
E0039968,N0040215,N0040216,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.74086303710936,408.65226281137603,1.5500000000000114,1.8227127745614666,1.3000000000000114,1.5727127745614666,0.13489621704043256,0.037230723305707175,2.189342979790914,0,,0.0,none,P401,1
E0039969,N0040216,N0040043,lateral,16.97056274847714,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.65226281137603,408.56740999763366,1.8227127745614666,2.2072176879132144,1.5727127745614666,1.9572176879132144,0.17074574083250513,0.05070289081469179,1.6565140137350578,0,,0.0,none,P401,1
E0039970,N0040217,N0040044,main,41.0,auto_link,provisional,s5c_flows,9.718,13.104,0.003396,3.6221,held,0.4108,0.4075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.5764576453491,397.3714576453491,3.4946788292602946,3.8257774620727787,3.2446788292602946,3.5757774620727787,0.27977389524909035,0.10093946781633331,2.4424485090896098,0,,0.0,none,P401,1
E0039971,N0040218,N0040044,lateral,10.000000000108457,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.66115122772146,399.61115122772094,1.5517699148566635,1.5860838797009364,1.3017699148566635,1.3360838797009364,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039972,N0040219,N0040220,lateral,39.56008088970496,auto_block,provisional,s5c_flows,5.1913,7.0,0.000562,3.6221,held,0.218192,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1842030461156,399.9864026416671,1.8657542292750122,2.097490180598527,1.6157542292750122,1.8474901805985269,0.2281801102697862,0.07542813778449495,2.8895361682292364,0,,0.0,none,P401,1
E0039973,N0040220,N0040059,lateral,40.19950248448356,auto_block,provisional,s5c_flows,5.1913,7.0,0.000891,3.6221,held,0.218522,0.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.9864026416671,399.7854051292447,2.097490180598527,2.5451917945834452,1.8474901805985269,2.2951917945834452,0.22829238416438669,0.0754802422632507,2.934796579075912,0,,0.0,none,P401,1
E0039974,N0040221,N0040222,lateral,27.892651361962706,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,401.18021548654104,400.9291816242834,1.5512908611152056,1.5574211589197375,1.3012908611152056,1.3074211589197375,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039975,N0040222,N0040059,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,400.92916503131056,400.7752413489222,1.5574377518925644,1.5553555749059456,1.3074377518925644,1.3053555749059456,0.022896891161511473,0.0035855755940754352,8.299346674449527,0,,0.0,none,P401,1
E0039976,N0040223,N0040224,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4023010253906,399.3137007996573,1.5500000000000114,1.5973404601083416,1.3000000000000114,1.3473404601083416,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039977,N0040224,N0040056,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.3137007996573,399.2323066966768,1.5973404601083416,1.735619328713824,1.3473404601083416,1.485619328713824,0.01340257445549913,0.003797391206578654,20.243400064854008,0,,0.0,none,P401,1
E0039978,N0040225,N0040226,lateral,12.529964086141668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.18485551308447,399.1222056926538,1.5535783248061534,1.680620235080596,1.3035783248061534,1.430620235080596,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039979,N0040226,N0040227,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.000104,3.6221,held,0.000104,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1222056926538,399.00818815014384,1.680620235080596,1.8716641447780376,1.430620235080596,1.6216641447780376,0.011168680267789286,0.0033891317983082703,34.028951131239985,0,,0.0,none,P401,1
E0039980,N0040227,N0040056,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000294,3.6221,held,0.000294,0.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.00818815014384,398.9027130345952,1.8716641447780376,2.0652129907954304,1.6216641447780376,1.8152129907954304,0.018716213362906804,0.004804080383669779,18.78498132492324,0,,0.0,none,P401,1
E0039981,N0040228,N0040229,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,403.04180911704094,402.6338875559535,1.6186523087403089,1.6241996022496323,1.3686523087403089,1.3741996022496323,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039982,N0040229,N0040067,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,402.6338875559535,402.5073964495468,1.6241996022496323,1.5546763043594751,1.3741996022496323,1.3046763043594751,0.01861137390094496,0.0038768728245645867,14.15925228034804,0,,0.0,none,P401,1
E0039983,N0040230,N0040067,lateral,9.98383000317591,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.490771484375,402.44085233435914,1.5500000000000114,1.6212204195471145,1.3000000000000114,1.3712204195471145,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039984,N0040231,N0040232,lateral,11.313708498984761,auto_block,provisional,s5c_flows,4.3191,5.824,0.001473,3.6221,held,0.182542,0.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.22555201964866,407.16898347715374,2.131595197148215,2.50304411073688,1.881595197148215,2.25304411073688,0.2152710089452286,0.06953551729617166,0.8759275540181468,0,,0.0,none,P401,1
E0039985,N0040232,N0040233,lateral,28.460498941515414,auto_block,provisional,s5c_flows,4.3191,5.824,0.001567,3.6221,held,0.182636,0.188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.16898347715374,407.0266809824462,2.50304411073688,3.9650487538819448,2.25304411073688,3.7150487538819448,0.21530729618514008,0.06955180852132883,2.2030913834772066,0,,0.0,none,P401,1
E0039986,N0040233,N0040234,lateral,25.225792559504043,auto_block,provisional,s5c_flows,4.3191,5.824,0.001804,3.6221,held,0.182873,0.2165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.0266809824462,406.90055201964867,3.9650487538819448,4.727865949101329,3.7150487538819448,4.477865949101329,0.21539872792107356,0.06959286378653654,1.9518679615684085,0,,0.0,none,P401,1
E0039987,N0040234,N0040235,lateral,6.774207440495957,auto_block,provisional,s5c_flows,4.3191,5.824,0.002014,3.6221,held,0.183083,0.2417,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,406.90055201964867,406.8599067750057,4.727865949101329,4.8037895140568025,4.477865949101329,4.5537895140568025,0.22944703311191184,0.06673352709982397,0.4920676280286923,0,,0.0,none,P401,1
E0039988,N0040235,N0040236,lateral,24.041630560342615,auto_block,provisional,s5c_flows,4.3191,5.824,0.002071,3.6221,held,0.18314,0.2485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.8599067750057,406.739698622204,4.8037895140568025,4.603410508655372,4.5537895140568025,4.353410508655372,0.21550163324354504,0.06963908266468419,1.8593540876766368,0,,0.0,none,P401,1
E0039989,N0040236,N0040043,lateral,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.002271,3.6221,held,0.18334,0.2725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.739698622204,406.6653682784674,4.603410508655372,4.109259407079492,4.353410508655372,3.8592594070794917,0.21557864658992895,0.06967368051079395,1.1493151867058955,0,,0.0,none,P401,1
E0039990,N0040237,N0040238,main,70.00000000000537,auto_block,provisional,s5c_flows,1.0798,1.456,0.002013,3.6221,held,0.047281,0.2416,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,403.92219126404217,403.1171912640421,1.7039989215047058,1.5691185504110194,1.4539989215047058,1.3191185504110194,0.1816256810858633,0.031395535526617085,6.423467538795992,0,,0.0,none,P401,1
E0039991,N0040238,N0040068,main,70.47872767142115,auto_block,provisional,s5c_flows,1.0798,1.456,0.002597,3.6221,held,0.047864,0.3116,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,403.0714899022422,402.2257451701852,1.614819912210919,1.6153803180960722,1.364819912210919,1.3653803180960722,0.1850318781433696,0.03126257840870647,6.348341015488117,0,,0.0,none,P401,1
E0039992,N0040239,N0040068,sub main,41.252235834245525,auto_block,provisional,s5c_flows,191.6547,232.748,0.042544,3.2364,merrimack,7.221591,5.1053,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.3381359218296,394.1112486247412,9.06497076762355,9.729876863540028,8.81497076762355,9.479876863540028,0.6839588225012775,0.4047103077555021,1.0052319544468014,0,,0.0,none,P401,1
E0039993,N0040240,N0040064,lateral,31.32091952673165,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.0013916015625,402.84478700392884,1.5500000000000114,2.044067976539907,1.3000000000000114,1.7940679765399068,0.0,0.0,0.0,0,,0.0,none,P401,1
E0039994,N0040241,N0040242,lateral,22.825424421026653,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.700803298428,402.5866761763229,1.5591149144626115,1.9283384721146035,1.3091149144626115,1.6783384721146035,0.13489621704043256,0.037230723305707175,2.8201216364460353,0,,0.0,none,P401,1
E0039995,N0040242,N0040064,lateral,19.4164878389476,auto_block,provisional,s5c_flows,3.2393,4.368,0.00019,3.6221,held,0.135992,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.5866761763229,402.48959373712813,1.9283384721146035,2.399261243340618,1.6783384721146035,2.149261243340618,0.1954001138027452,0.06084508320453433,1.6561307173843636,0,,0.0,none,P401,1
E0039996,N0040243,N0040244,lateral,25.419081435518073,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.4198517220144,345.2927563148368,1.550210533844961,2.510588411725678,1.300210533844961,2.260588411725678,0.0,0.0,0.0,0,,0.0,none,P499,1
E0039997,N0040244,N0040245,lateral,38.50786704847903,draft,drafted,s5c_flows,2.9664,4.0,0.000212,3.6221,held,0.124572,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2927563148368,345.10021697959445,2.510588411725678,3.8918789676711754,2.260588411725678,3.6418789676711754,0.1898076290592589,0.05848224118053766,3.381306575095275,0,,0.0,none,P499,1
E0039998,N0040245,N0040246,lateral,51.07305151582772,draft,drafted,s5c_flows,2.9664,4.0,0.000533,3.6221,held,0.124893,0.0639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.10021697959445,344.84485172201533,3.8918789676711754,5.411679039703415,3.6418789676711754,5.161679039703415,0.1899696414065633,0.058550178904201916,4.480808191041763,0,,0.0,none,P499,1
E0039999,N0040246,N0040082,lateral,65.06599028729916,draft,drafted,s5c_flows,2.9664,4.0,0.000958,3.6221,held,0.125319,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.84485172201533,344.5195217705788,5.411679039703415,5.5053805731711805,5.161679039703415,5.2553805731711805,0.19018419786707588,0.05864019742297774,5.7020151180642324,0,,0.0,none,P499,1
E0040000,N0040247,N0040074,sub main,48.13434022744778,draft,drafted,s5c_flows,309.372,442.804,0.036223,3.0542,merrimack,10.972384,4.3468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8280836347547,338.5874119336175,12.60822617969842,12.199941582007511,12.35822617969842,11.949941582007511,0.7354237586988545,0.5283929020563216,1.0908527149165732,1,recovers_500m,421.14,none,P498,1
E0040001,N0040248,N0040249,main,60.56498567582222,draft,drafted,s5c_flows,52.648,75.658,0.006615,3.6221,held,2.213754,0.7938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.43969330175264,348.13686837337355,1.8282510341848592,2.499484165688955,1.5782510341848592,2.249484165688955,0.47096157663675087,0.22546400238486725,2.143309513992318,0,,0.0,none,P498,1
E0040002,N0040249,N0040250,main,76.47601157286196,draft,drafted,s5c_flows,62.1584,88.482,0.00712,3.6221,held,2.612959,0.8544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.13686837337355,347.75448831550926,2.499484165688955,3.7045876122251116,2.249484165688955,3.4545876122251116,0.49472023563170064,0.2448054526108689,2.5764060191585156,0,,0.0,none,P498,1
E0040003,N0040250,N0040251,main,15.441554671191557,draft,drafted,s5c_flows,70.6542,99.938,0.007757,3.6221,held,2.969764,0.9309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.75448831550926,347.6772805421533,3.7045876122251116,3.694423559409188,3.4545876122251116,3.444423559409188,0.5137138744294987,0.26101514413104865,0.5009777958706445,0,,0.0,none,P498,1
E0040004,N0040251,N0040074,main,52.97057141985805,draft,drafted,s5c_flows,71.734,101.394,0.007886,3.645,merrimack,3.034204,0.9463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6772805421533,347.412427685054,3.694423559409188,3.3749258305709873,3.444423559409188,3.1249258305709873,0.51695481596042,0.26385085919503004,1.7077756696345932,0,,0.0,none,P498,1
E0040005,N0040252,N0040253,main,58.36548802376791,draft,drafted,s5c_flows,88.2669,105.91,0.028089,3.5547,merrimack,3.659611,3.3707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.09568528558043,343.8038578454616,2.856554704653945,3.644109683835268,2.606554704653945,3.394109683835268,0.5459220309124676,0.2901586906122362,1.7818627544735155,0,,0.0,none,P500,1
E0040006,N0040253,N0040254,main,87.6314824364005,draft,drafted,s5c_flows,95.8621,111.874,0.028575,3.5194,merrimack,3.933383,3.429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8038578454616,343.3657004332796,3.644109683835268,3.887229254220415,3.394109683835268,3.637229254220415,0.5573915622255168,0.30108222348313995,2.6202849240161687,0,,0.0,none,P500,1
E0040007,N0040254,N0040255,main,64.6444680076655,draft,drafted,s5c_flows,99.5048,116.786,0.029306,3.5035,merrimack,4.064246,3.5167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3657004332796,343.04247809324124,3.887229254220415,4.604036799336882,3.637229254220415,4.354036799336882,0.562652247841182,0.3061950087554334,1.91487335963132,0,,0.0,none,P500,1
E0040008,N0040255,N0040256,main,91.85353729297209,draft,drafted,s5c_flows,102.406,120.698,0.029844,3.4914,merrimack,4.168013,3.5813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.04247809324124,342.5832104067764,4.604036799336882,5.442332806114223,4.354036799336882,5.192332806114223,0.5667288257558973,0.3102027148714447,2.701278316264066,0,,0.0,none,P500,1
E0040009,N0040256,N0040257,main,74.53262870093188,draft,drafted,s5c_flows,103.1476,121.698,0.03061,3.4883,merrimack,4.195109,3.6732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5832104067764,342.21054726327174,5.442332806114223,6.45140952383764,5.192332806114223,6.20140952383764,0.5677799881597719,0.31124269912239033,2.1878377263259754,0,,0.0,none,P500,1
E0040010,N0040257,N0040088,main,13.873087785176365,draft,drafted,s5c_flows,104.6308,123.698,0.031231,3.4823,merrimack,4.248322,3.7477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.21054726327174,342.14118182434584,6.45140952383764,6.329277160029164,6.20140952383764,6.079277160029164,0.5698286620224648,0.31327742776072887,0.40576781261280936,0,,0.0,none,P500,1
E0040011,N0040258,N0040088,lateral,11.805328779351147,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.45048828125,346.39146163735325,1.5500000000000114,2.0789973470217546,1.3000000000000114,1.8289973470217546,0.13489621704043256,0.037230723305707175,1.4585692910638017,0,,0.0,none,P500,1
E0040012,N0040259,N0040260,sub main,78.40091168213979,draft,drafted,s5c_flows,149.3817,201.748,0.044768,3.3355,merrimack,5.81163,5.3721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.54360598328975,342.15160142487906,3.1874426006946237,4.294962295824064,2.9374426006946237,4.044962295824064,0.6223560302946398,0.36934468685401134,2.099572909658124,0,,0.0,none,P500,1
E0040013,N0040260,N0040261,sub main,59.99999999998328,draft,drafted,s5c_flows,151.8804,206.182,0.045421,3.3288,merrimack,5.896989,5.4505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.15160142487906,341.85160142487916,4.294962295824064,5.0792152255114615,4.044962295824064,4.8292152255114615,0.6248705918722761,0.3722377030620856,1.6003313534142474,0,,0.0,none,P500,1
E0040014,N0040261,N0040262,sub main,60.0000000000301,draft,drafted,s5c_flows,156.9768,207.712,0.045921,3.3155,merrimack,6.069735,5.5105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.85160142487916,341.55160142487904,5.0792152255114615,5.689212784105337,4.8292152255114615,5.439212784105337,0.6298667220434645,0.37804951870366854,1.5876374556766881,0,,0.0,none,P500,1
E0040015,N0040262,N0040263,sub main,6.990053950187741,draft,drafted,s5c_flows,160.7797,213.08,0.046421,3.3059,merrimack,6.198323,5.5705,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.55160142487904,341.5096611011779,5.689212784105337,5.751508332415824,5.439212784105337,5.501508332415824,0.6771219801336791,0.36395102422776004,0.17205304596196358,0,,0.0,none,P500,1
E0040016,N0040263,N0040264,sub main,49.99999999999207,draft,drafted,s5c_flows,162.423,215.536,0.046479,3.3019,merrimack,6.253617,5.5775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5096611011779,341.259661101178,5.751508332415824,5.937360383197017,5.501508332415824,5.687360383197017,0.6350538431775853,0.3841757848186742,1.3122246913167164,0,,0.0,none,P500,1
E0040017,N0040264,N0040265,sub main,49.99999999999207,draft,drafted,s5c_flows,163.9062,217.536,0.046896,3.2982,merrimack,6.30383,5.6275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.259661101178,341.00966110117804,5.937360383197017,6.378919221087585,5.687360383197017,6.128919221087585,0.6364476323286632,0.38583837047411496,1.3093509834959456,0,,0.0,none,P500,1
E0040018,N0040265,N0040097,sub main,15.063095582038777,draft,drafted,s5c_flows,164.6478,218.536,0.047313,3.2964,merrimack,6.329124,5.6775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.00966110117804,340.93434562326786,6.378919221087585,6.743663409935266,6.128919221087585,6.493663409935266,0.6371461301814668,0.3866742403072291,0.394025139825423,0,,0.0,none,P500,1
E0040019,N0040266,N0040267,lateral,20.000000000056907,draft,drafted,s5c_flows,4.3844,5.912,0.001937,3.6221,held,0.185742,0.2324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4946478066154,344.39464780661507,5.072643453150249,3.304509908228681,4.822643453150249,3.054509908228681,0.21649898065665837,0.07008767146707964,1.5396531305748213,0,,0.0,none,P500,1
E0040020,N0040267,N0040268,lateral,14.99999999980783,draft,drafted,s5c_flows,4.3844,5.912,0.002104,3.6221,held,0.185908,0.2524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.39464780661507,344.31964780661605,3.304509908228681,2.9642877402589534,3.054509908228681,2.7142877402589534,0.21656227324345778,0.07011617850402849,1.1544023631288214,0,,0.0,none,P500,1
E0040021,N0040268,N0040269,lateral,45.14741578766582,draft,drafted,s5c_flows,5.126,6.912,0.002229,3.6221,held,0.217123,0.2674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.31964780661605,344.0939107276777,2.9642877402589534,3.4408487938066514,2.7142877402589534,3.1908487938066514,0.22781558448783817,0.07525906907361665,3.30292122677235,0,,0.0,none,P500,1
E0040022,N0040269,N0040270,lateral,30.444635375389495,draft,drafted,s5c_flows,6.6092,8.912,0.002605,3.6221,held,0.27968,0.3126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0939107276777,343.9416875508008,3.4408487938066514,3.5057001445117066,3.1908487938066514,3.2557001445117066,0.24730519159915246,0.08451716008696983,2.0517587451712997,0,,0.0,none,P500,1
E0040023,N0040270,N0040271,lateral,50.00000000007893,draft,drafted,s5c_flows,6.6092,8.912,0.002858,3.6221,held,0.279933,0.343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9416875508008,343.6916875508004,3.5057001445117066,3.7866449687308545,3.2557001445117066,3.5366449687308545,0.2473774023538908,0.08455229333130768,3.3686720185641965,0,,0.0,none,P500,1
E0040024,N0040271,N0040272,lateral,50.00000000003305,draft,drafted,s5c_flows,7.689,10.368,0.003275,3.6221,held,0.325617,0.393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6916875508004,343.4416875508002,3.7866449687308545,3.857811960918525,3.5366449687308545,3.607811960918525,0.2597201204924745,0.09064815015866703,3.208582114291874,0,,0.0,none,P500,1
E0040025,N0040272,N0040273,lateral,13.05333001908359,draft,drafted,s5c_flows,7.689,10.368,0.003692,3.6221,held,0.326034,0.443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4416875508002,343.37642090070483,3.857811960918525,3.8105603004670456,3.607811960918525,3.5605603004670456,0.2598269344637094,0.09070169248729251,0.8373092680599142,0,,0.0,none,P500,1
E0040026,N0040273,N0040097,lateral,81.38201633523792,draft,drafted,s5c_flows,7.689,10.368,0.003801,3.6221,held,0.326143,0.4561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.37642090070483,342.96951081902864,3.8105603004670456,4.708498214174483,3.5605603004670456,4.458498214174483,0.259854838636785,0.09071568216653361,5.21971015062186,0,,0.0,none,P500,1
E0040027,N0040274,N0040082,lateral,57.592336644020925,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.84666748046874,346.55870579724865,1.5500000000000114,3.466196546501351,1.3000000000000114,3.216196546501351,0.13489621704043256,0.037230723305707175,7.115635252489293,0,,0.0,none,P499,1
E0040028,N0040275,N0040122,trunk main,26.902779790208953,main_pipe,drafted,s5c_flows,5838.2217,7622.988,1.664482,2.1406,merrimack,146.305932,199.7379,0.0,0.0,,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,413.62214459701283,413.5817904273275,10.78358660415904,10.857723732828731,9.933586604159041,10.007723732828731,0.8742289202588854,0.367214141441237,0.5128858732302868,0,,0.0,none,P411,1
