EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040029,N0040276,N0040127,main,59.57270354367825,auto_road,derived,s5c_flows,16.974,17.546,0.003051,3.6221,held,0.714643,0.3661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2246796290485,423.92681611133014,2.6024077732952264,2.7767361347636097,2.3524077732952264,2.5267361347636097,0.33324097750534265,0.13077943261766983,2.9794606888605686,0,,0.0,none,P411,1
E0040030,N0040277,N0040278,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.245166015625,425.1819204624216,1.5500000000000114,1.5807748500783987,1.3000000000000114,1.3307748500783987,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040031,N0040278,N0040279,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.000105,3.6221,held,0.045373,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1819204624216,425.1122785210357,1.5807748500783987,1.6393694281830449,1.3307748500783987,1.3893694281830449,0.1350046153822235,0.03726915275031309,1.719495322159941,0,,0.0,none,P411,1
E0040032,N0040279,N0040127,lateral,29.65770197167853,auto_block,provisional,s5c_flows,3.2393,4.368,0.000221,3.6221,held,0.136023,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1122785210357,424.9639900111773,1.6393694281830449,1.7395622349164341,1.3893694281830449,1.4895622349164341,0.19541483752898442,0.0608513521530423,2.5294652090478738,0,,0.0,none,P411,1
E0040033,N0040280,N0040281,lateral,16.97056274847714,auto_block,provisional,s5c_flows,2.563,3.456,0.001246,3.6221,held,0.108693,0.1495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0045133908334,423.919660577091,1.921267859166619,2.1557178408777418,1.671267859166619,1.9057178408777418,0.18139915674225207,0.054998309378198856,1.5592283754466778,0,,0.0,none,P411,1
E0040034,N0040281,N0040282,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.563,3.456,0.001387,3.6221,held,0.108835,0.1665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.919660577091,423.8406036355868,2.1557178408777418,2.374942018710101,1.9057178408777418,2.124942018710101,0.18147805060753766,0.05503061427515202,1.452093724090397,0,,0.0,none,P411,1
E0040035,N0040282,N0040129,lateral,28.844410203711913,auto_block,provisional,s5c_flows,4.7226,6.368,0.001519,3.6221,held,0.199501,0.1823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8406036355868,423.6963815845682,2.374942018710101,2.7073354564474243,2.124942018710101,2.4573354564474243,0.22161502403552016,0.07240703441291665,2.169258028213885,0,,0.0,none,P411,1
E0040036,N0040283,N0040284,main,6.4031242374328485,auto_block,provisional,s5c_flows,17.3418,23.384,0.003819,3.6221,held,0.73083,0.4583,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,423.80093859725537,423.75931828971204,2.4084425062602577,2.5074358606785836,2.1584425062602577,2.2574358606785836,0.36775899268153306,0.12412418883021406,0.29018661518621874,0,,0.0,none,P411,1
E0040037,N0040284,N0040285,main,19.6468827043885,auto_block,provisional,s5c_flows,17.3418,23.384,0.003872,3.6221,held,0.730883,0.4647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.75931828971204,423.6610838761901,2.5074358606785836,2.70595103591927,2.2574358606785836,2.45595103591927,0.335590776822114,0.1321732087488629,0.9757361277145928,0,,0.0,none,P411,1
E0040038,N0040285,N0040286,main,21.2602916254693,auto_block,provisional,s5c_flows,18.4215,24.84,0.004036,3.6221,held,0.776314,0.4843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6610838761901,423.55478241806276,2.70595103591927,2.858395072171618,2.45595103591927,2.608395072171618,0.3419695807097669,0.1359926768664223,1.0361687522685012,0,,0.0,none,P411,1
E0040039,N0040286,N0040287,main,6.708203932499369,auto_block,provisional,s5c_flows,18.4215,24.84,0.004213,3.6221,held,0.776491,0.5056,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,423.55478241806276,423.5145331944678,2.858395072171618,2.930504647329087,2.608395072171618,2.680504647329087,0.3644867481673056,0.13018642617440673,0.3067420130832022,0,,0.0,none,P411,1
E0040040,N0040287,N0040288,main,52.009614495783374,auto_block,provisional,s5c_flows,19.5013,26.296,0.004269,3.6221,held,0.821815,0.5123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5145331944678,423.25448512198886,2.930504647329087,3.160614975667386,2.680504647329087,2.910614975667386,0.3480926353139958,0.1397087233339807,2.4902190403457913,0,,0.0,none,P411,1
E0040041,N0040288,N0040289,main,6.324555320336759,auto_block,provisional,s5c_flows,21.6609,29.208,0.004703,3.6221,held,0.912782,0.5643,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,423.25448512198886,423.2133755124067,3.160614975667386,3.21408420439019,2.910614975667386,2.96408420439019,0.3942085235620989,0.1378544342047094,0.2673946630744048,0,,0.0,none,P411,1
E0040042,N0040289,N0040129,main,29.68164415931166,auto_block,provisional,s5c_flows,23.8204,32.12,0.004755,3.6221,held,1.003369,0.5706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2133755124067,423.0649672916101,3.21408420439019,3.3387497494055083,2.96408420439019,3.0887497494055083,0.3703188188722737,0.1536142750494855,1.3358599242359472,0,,0.0,none,P411,1
E0040043,N0040290,N0040291,lateral,18.381272730610423,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.04917842728673,418.9572720636337,1.5532385649007665,1.5661349187881797,1.3032385649007665,1.3161349187881797,0.17065230391004918,0.050665805354795285,1.7951972431128336,0,,0.0,none,P411,1
E0040044,N0040291,N0040132,lateral,22.71966139374513,auto_road,derived,s5c_flows,5.3989,7.28,0.000153,3.6221,held,0.226489,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9572720636337,418.84367375666494,1.5661349187881797,1.7129363507569337,1.3161349187881797,1.4629363507569337,0.2309672839265552,0.07672598536474043,1.6394574018954786,0,,0.0,none,P411,1
E0040045,N0040292,N0040293,lateral,78.92242638674352,auto_road,derived,s5c_flows,18.3563,24.752,0.001277,3.6221,held,0.77082,0.1533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9453925376787,417.55078040574494,2.3865471595869394,2.900879750505055,2.1365471595869394,2.650879750505055,0.341212798069987,0.13553678053627655,3.854995417969617,0,,0.0,none,P411,1
E0040046,N0040293,N0040294,lateral,3.009055132714128,auto_road,derived,s5c_flows,21.5956,29.12,0.001935,3.6221,held,0.907279,0.2322,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,417.55078040574494,417.5101581614533,2.900879750505055,2.935764690109181,2.650879750505055,2.685764690109181,0.507442552708456,0.11546224543556957,0.09883073189445804,0,,0.0,none,P411,1
E0040047,N0040294,N0040132,lateral,28.22496252194131,auto_road,derived,s5c_flows,21.5956,29.12,0.00196,3.6221,held,0.907304,0.2352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5101581614533,417.36903334884363,2.935764690109181,3.1875767585782455,2.685764690109181,2.9375767585782455,0.3589612175289247,0.1464261649293423,1.3104926634433693,0,,0.0,none,P411,1
E0040048,N0040295,N0040165,main,32.2490309931942,auto_block,provisional,s5c_flows,4.0462,5.456,0.005926,3.6221,held,0.175553,0.7111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9267468335024,415.76550167853645,4.9258227465757045,5.289399444510423,4.6758227465757045,5.039399444510423,0.21253528520868353,0.06831173326781784,2.5289158426509126,0,,0.0,none,P433,1
E0040049,N0040296,N0040297,sub main,33.93663816125787,auto_road,derived,s5c_flows,57.5692,74.136,0.043475,3.6221,held,2.456924,5.217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.778801690007,415.60911849920075,7.061286200617985,7.301434479314878,6.811286200617985,7.051434479314878,0.4857856768233432,0.2374137586473692,1.1643213519995357,0,,0.0,none,P433,1
E0040050,N0040297,N0040168,sub main,19.477164059751736,auto_road,derived,s5c_flows,63.3989,79.57,0.043758,3.6221,held,2.701603,5.251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.60911849920075,415.511732678902,7.301434479314878,7.0013288445355215,7.051434479314878,6.7513288445355215,0.49961608804393887,0.2489181770835988,0.6497376861237374,0,,0.0,none,P433,1
E0040051,N0040298,N0040299,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1736328125,419.12143127995546,1.5500000000000114,1.650999139966416,1.3000000000000114,1.400999139966416,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040052,N0040299,N0040300,lateral,9.848857801796104,auto_block,provisional,s5c_flows,0.0,0.0,8.7e-05,3.6221,held,8.7e-05,0.0104,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,419.12143127995546,419.0623381331447,1.650999139966416,1.5546967789646828,1.400999139966416,1.3046967789646828,0.010755792950079042,0.003085263304257707,15.261322971890117,0,,0.0,none,P433,1
E0040053,N0040300,N0040301,lateral,37.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000169,3.6221,held,0.031259,0.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0623381331447,418.8773381331447,1.5546967789646828,1.95829419107406,1.3046967789646828,1.70829419107406,0.1186826170614227,0.03164284646225665,5.195930810554326,0,,0.0,none,P433,1
E0040054,N0040301,N0040302,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.7416,1.0,0.000477,3.6221,held,0.031568,0.0573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8773381331447,418.7802556939499,1.95829419107406,2.0984979681594496,1.70829419107406,1.8484979681594496,0.11908983653391703,0.03177926982887605,2.7173446539828143,0,,0.0,none,P433,1
E0040055,N0040302,N0040165,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.000639,3.6221,held,0.031729,0.0767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7802556939499,418.72004772105595,2.0984979681594496,2.3348534019909266,1.8484979681594496,2.0848534019909266,0.11930092231432195,0.0318500661311196,1.6822438509830246,0,,0.0,none,P433,1
E0040056,N0040303,N0040304,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,421.06379447263447,420.9324913881315,1.55247750002178,1.5536231138216294,1.30247750002178,1.3036231138216294,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040057,N0040304,N0040305,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,7.5e-05,3.6221,held,7.5e-05,0.0091,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,420.930248642312,420.66419413661816,1.5558658596411306,1.559438675881836,1.3058658596411306,1.309438675881836,0.01346604243295004,0.0024054484605543214,19.95700862234778,0,,0.0,none,P433,1
E0040058,N0040305,N0040168,lateral,30.431320268263576,auto_block,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.66419413661816,420.5120375352768,1.559438675881836,2.001023988160682,1.309438675881836,1.7510239881606822,0.015940267590364297,0.004271956322131815,31.81807759891784,0,,0.0,none,P433,1
E0040059,N0040306,N0040307,sub main,54.37797790522723,auto_road,derived,s5c_flows,307.4155,402.028,0.165103,3.0565,merrimack,11.040449,19.8123,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,410.61176764410027,410.31268876562154,7.068316584415356,7.4586735390659555,6.818316584415356,7.2086735390659555,0.7637450694351373,0.515280788082414,1.1866520230684863,0,,0.0,none,P442,1
E0040060,N0040307,N0040308,sub main,57.5711381859059,auto_road,derived,s5c_flows,307.4155,402.028,0.165556,3.0565,merrimack,11.040902,19.8667,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,410.31268876562154,409.99604750559905,7.4586735390659555,7.691879740494699,7.2086735390659555,7.441879740494699,0.7637527921533558,0.5152934082315783,1.2563213904066937,0,,0.0,none,P442,1
E0040061,N0040308,N0040309,sub main,24.0190649005737,auto_road,derived,s5c_flows,308.8987,404.028,0.166036,3.0548,merrimack,11.08749,19.9243,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,409.99604750559905,409.8639426486459,7.691879740494699,7.836985085729111,7.441879740494699,7.586985085729111,0.7645451888916548,0.5165909793488008,0.5236024687085237,0,,0.0,none,P442,1
E0040062,N0040309,N0040310,sub main,39.8583260712966,auto_road,derived,s5c_flows,308.8987,404.028,0.166236,3.0548,merrimack,11.087691,19.9483,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,409.8639426486459,409.64472185525375,7.836985085729111,8.1353684767775,7.586985085729111,7.885368476777501,0.7645485997692889,0.5165965762240665,0.8688858167055327,0,,0.0,none,P442,1
E0040063,N0040310,N0040311,sub main,62.36092734557105,auto_road,derived,s5c_flows,308.8987,404.028,0.166568,3.0548,merrimack,11.088023,19.9882,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,409.64472185525375,409.3017367548531,8.1353684767775,8.682699280303154,7.885368476777501,8.432699280303154,0.7645542335092548,0.5166058207882434,1.3594180027259894,0,,0.0,none,P442,1
E0040064,N0040311,N0040312,sub main,69.99999999998415,auto_road,derived,s5c_flows,308.8987,404.028,0.167088,3.0548,merrimack,11.088542,20.0505,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,409.3017367548531,408.91673675485316,8.682699280303154,9.327831116240588,8.432699280303154,9.077831116240588,0.7645630401021676,0.5166202723166224,1.5259260590343242,0,,0.0,none,P442,1
E0040065,N0040312,N0040313,sub main,69.99853613732972,auto_road,derived,s5c_flows,308.8987,404.028,0.167671,3.0548,merrimack,11.089126,20.1205,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,408.91673675485316,408.53174480609783,9.327831116240588,9.904259832574041,9.077831116240588,9.654259832574041,0.7645729491034777,0.5166365336727494,1.5258743725153705,0,,0.0,none,P442,1
E0040066,N0040313,N0040135,sub main,16.076561948280066,auto_road,derived,s5c_flows,308.8987,404.028,0.168254,3.0548,merrimack,11.089709,20.1905,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,408.53174480609783,408.4433237153823,9.904259832574041,10.046056167430208,9.654259832574041,9.796056167430208,0.7645828405704175,0.5166527670849279,0.3504429931204084,0,,0.0,none,P442,1
E0040067,N0040314,N0040315,main,12.727922061357855,auto_block,provisional,s5c_flows,13.1795,14.28,0.006527,3.6221,held,0.559047,0.7833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.39667162896654,415.33303201865976,3.036189699158456,3.1740175418871104,2.786189699158456,2.9240175418871104,0.30849836613911846,0.1165291770976826,0.6876277401751377,0,,0.0,none,P442,1
E0040068,N0040315,N0040316,main,18.681541692269406,auto_block,provisional,s5c_flows,13.1795,14.28,0.006633,3.6221,held,0.559153,0.796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.33303201865976,415.2396243101984,3.1740175418871104,3.360351275739106,2.9240175418871104,3.110351275739106,0.30851682170779116,0.1165395199044412,1.0092124846903514,0,,0.0,none,P442,1
E0040069,N0040316,N0040317,main,32.202484376209235,auto_block,provisional,s5c_flows,13.9211,15.28,0.006789,3.6221,held,0.590398,0.8147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2396243101984,415.07861188831737,3.360351275739106,3.5735487562138815,3.110351275739106,3.3235487562138815,0.3138505700915223,0.11954642318930966,1.7100751889037848,0,,0.0,none,P442,1
E0040070,N0040317,N0040318,main,25.079872407968907,auto_block,provisional,s5c_flows,13.9211,15.28,0.007057,3.6221,held,0.590667,0.8469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.07861188831737,414.9532125262775,3.5735487562138815,3.8969766827068497,3.3235487562138815,3.6469766827068497,0.31389559867573386,0.11957195926158973,1.3316461754468758,0,,0.0,none,P442,1
E0040071,N0040318,N0040319,main,34.058772731852805,auto_block,provisional,s5c_flows,15.0009,16.736,0.007266,3.6221,held,0.636143,0.872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9532125262775,414.7829186626183,3.8969766827068497,4.318277626444228,3.6469766827068497,4.068277626444228,0.3213045611475892,0.12380829262382029,1.7666920449871923,0,,0.0,none,P442,1
E0040072,N0040319,N0040320,main,8.246211251235321,auto_block,provisional,s5c_flows,16.0807,18.192,0.00755,3.6221,held,0.681694,0.906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7829186626183,414.7416876063621,4.318277626444228,4.524944473716005,4.068277626444228,4.274944473716005,0.32835227850550147,0.12790238803356363,0.4185652519690148,0,,0.0,none,P442,1
E0040073,N0040320,N0040321,main,12.083045973594572,auto_block,provisional,s5c_flows,16.8223,19.192,0.007619,3.6221,held,0.712853,0.9143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7416876063621,414.6812723764941,4.524944473716005,4.820711266084004,4.274944473716005,4.570711266084004,0.33297962427576683,0.13062484992532425,0.6047940620929028,0,,0.0,none,P442,1
E0040074,N0040321,N0040322,main,6.920149505546549,auto_block,provisional,s5c_flows,17.9021,20.648,0.00772,3.6221,held,0.758221,0.9264,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,414.6812723764941,414.63975147946087,4.820711266084004,4.88655467288288,4.570711266084004,4.63655467288288,0.3617824422584909,0.12873305635613103,0.3187988459927414,0,,0.0,none,P442,1
E0040075,N0040322,N0040323,main,24.636847039942875,auto_block,provisional,s5c_flows,17.9021,20.648,0.007777,3.6221,held,0.758278,0.9333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.63975147946087,414.5165672442612,4.88655467288288,4.842655167848193,4.63655467288288,4.592655167848193,0.33947041915820836,0.134489971114707,1.2095725994347,0,,0.0,none,P442,1
E0040076,N0040323,N0040324,main,25.15239210332368,auto_block,provisional,s5c_flows,17.9021,20.648,0.007983,3.6221,held,0.758484,0.9579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5165672442612,414.39080528374456,4.842655167848193,4.643069227974195,4.592655167848193,4.393069227974195,0.3394992053552768,0.13450723371753287,1.2347791348044728,0,,0.0,none,P442,1
E0040077,N0040324,N0040325,main,9.741922756349135,auto_block,provisional,s5c_flows,17.9021,20.648,0.008192,3.6221,held,0.758693,0.9831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.39080528374456,414.3420956699628,4.643069227974195,4.643561068318434,4.393069227974195,4.393561068318434,0.3395284049846731,0.1345247453445821,0.4782085295037834,0,,0.0,none,P442,1
E0040078,N0040325,N0040326,main,12.338195125965859,auto_block,provisional,s5c_flows,17.9021,20.648,0.008273,3.6221,held,0.758774,0.9928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3420956699628,414.280404694333,4.643561068318434,4.56667172168261,4.393561068318434,4.31667172168261,0.3395397200215456,0.13453153150498515,0.6056333716117678,0,,0.0,none,P442,1
E0040079,N0040326,N0040327,main,5.264982369234356,auto_block,provisional,s5c_flows,17.9021,20.648,0.008376,3.6221,held,0.758877,1.0052,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,414.280404694333,414.23828483537915,4.56667172168261,4.556331863839603,4.31667172168261,4.306331863839603,0.4000306998992323,0.12023728593831887,0.2193574297572913,0,,0.0,none,P442,1
E0040080,N0040327,N0040328,main,48.76458855560046,auto_block,provisional,s5c_flows,17.9021,20.648,0.00842,3.6221,held,0.758921,1.0104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.23828483537915,413.9944618926011,4.556331863839603,4.557509542945752,4.306331863839603,4.307509542945752,0.33956025248455085,0.13454384621306853,2.3935167224271012,0,,0.0,none,P442,1
E0040081,N0040328,N0040135,main,15.553319482622323,auto_block,provisional,s5c_flows,17.9021,20.648,0.008827,3.6221,held,0.759328,1.0592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9944618926011,413.916695295188,4.557509542945752,4.572684587624508,4.307509542945752,4.322684587624508,0.33961708584955075,0.13457793587542483,0.7632772383303271,0,,0.0,none,P442,1
E0040082,N0040329,N0040330,lateral,10.625802623111419,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,417.3022153713481,417.22252185167474,1.5505067966206525,1.5513734119971332,1.3005067966206525,1.3013734119971332,0.0,0.0,0.0,0,,0.0,none,P422,1
E0040083,N0040330,N0040187,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,8.9e-05,3.6221,held,8.9e-05,0.0106,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,417.2217009144534,417.15547214427005,1.552194349218496,1.5509792717455753,1.302194349218496,1.3009792717455753,0.010593796835607221,0.003164269573919215,18.944411158170766,0,,0.0,none,P422,1
E0040084,N0040331,N0040332,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1258117675781,417.0023208772258,1.5500000000000114,1.7207015837116728,1.3000000000000114,1.4707015837116728,0.0,0.0,0.0,0,,0.0,none,P422,1
E0040085,N0040332,N0040187,lateral,17.69180601295413,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0023208772258,416.91386184716106,1.7207015837116728,1.7925895688545666,1.4707015837116728,1.5425895688545666,0.015791873261475176,0.0042438915908853125,18.671846504022113,0,,0.0,none,P422,1
E0040086,N0040333,N0040334,lateral,25.942243542145693,auto_link,provisional,s5c_flows,2.1596,2.912,0.003306,3.6221,held,0.09384,0.3967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2058226285152,414.07611141080446,4.427630740625432,4.592528725914292,4.177630740625432,4.342528725914292,0.17271455759017892,0.051486701402671836,2.5033832222085612,0,,0.0,none,P422,1
E0040087,N0040334,N0040335,lateral,23.769728648009426,auto_link,provisional,s5c_flows,2.1596,2.912,0.003522,3.6221,held,0.094056,0.4226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.07611141080446,413.95726276756443,4.592528725914292,4.669171558607445,4.342528725914292,4.419171558607445,0.17284751722767974,0.051539798054117264,2.291974744489122,0,,0.0,none,P422,1
E0040088,N0040335,N0040187,lateral,15.620499351813308,auto_link,provisional,s5c_flows,2.1596,2.912,0.00372,3.6221,held,0.094254,0.4464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.95726276756443,413.87916027080536,4.669171558607445,4.827291145210268,4.419171558607445,4.577291145210268,0.17296920945519514,0.0515884132855344,1.5051329463987195,0,,0.0,none,P422,1
E0040089,N0040336,N0040337,lateral,8.48528137423857,auto_block,provisional,s5c_flows,25.3985,34.488,0.00279,3.6221,held,1.06756,0.3348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.73449841283053,402.69207200595935,4.251646606700717,4.349645523337529,4.001646606700717,4.099645523337529,0.37747261800795145,0.1582316718039795,0.3746532847432405,0,,0.0,none,P381,1
E0040090,N0040337,N0040202,lateral,51.478150704935004,auto_block,provisional,s5c_flows,26.4783,35.944,0.00286,3.6221,held,1.112898,0.3432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.69207200595935,402.43468125243464,4.349645523337529,4.957469626471607,4.099645523337529,4.707469626471607,0.3823379765498068,0.161412222465736,2.2440072162274904,0,,0.0,none,P381,1
E0040091,N0040338,N0040339,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,404.7531005859375,404.6526018297263,1.5500000000000114,1.5506452405862206,1.3000000000000114,1.3006452405862206,0.1706728690038949,0.031791294945713394,0.9813975003540782,0,,0.0,none,P381,1
E0040092,N0040339,N0040340,lateral,61.40032573203501,auto_block,provisional,s5c_flows,3.2393,4.368,8.4e-05,3.6221,held,0.135885,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6526018297263,404.3456002010661,1.5506452405862206,2.900554584090173,1.3006452405862206,2.650554584090173,0.19534927507833041,0.06082343944834831,5.2385081121506545,0,,0.0,none,P381,1
E0040093,N0040340,N0040202,lateral,16.401219466856727,auto_block,provisional,s5c_flows,5.3989,7.28,0.000595,3.6221,held,0.226931,0.0715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3456002010661,404.2635941037318,2.900554584090173,3.128556775174445,2.650554584090173,2.878556775174445,0.23111372291320256,0.07679442633782221,1.182766883486216,0,,0.0,none,P381,1
E0040094,N0040341,N0040342,lateral,45.87976271376003,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,408.0185514444365,407.353294885087,1.5575593954072247,1.5619272828817543,1.3075593954072247,1.3119272828817543,0.24524841773645487,0.03969508965690802,3.1179108878806745,0,,0.0,none,P381,1
E0040095,N0040342,N0040205,lateral,23.08679276123039,auto_block,provisional,s5c_flows,4.3191,5.824,0.000382,3.6221,held,0.181451,0.0459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.353294885087,407.23786092128086,1.5619272828817543,1.6858451334066444,1.3119272828817543,1.4358451334066444,0.21484887810274234,0.06934611376742669,1.7909326906972969,0,,0.0,none,P381,1
E0040096,N0040343,N0040344,lateral,18.973665961010276,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,407.83831957593424,407.71499074718764,1.5521833537532643,1.5603693602342332,1.3021833537532643,1.3103693602342332,0.14749918747267127,0.03506296930500222,2.1439288679161628,0,,0.0,none,P381,1
E0040097,N0040344,N0040345,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.000158,3.6221,held,0.090693,0.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.71499074718764,407.65976394210173,1.5603693602342332,1.5857194563357666,1.3103693602342332,1.3357194563357666,0.17075268121190165,0.05070564588539203,1.0781051810132463,0,,0.0,none,P381,1
E0040098,N0040345,N0040346,lateral,91.00549433962765,auto_block,provisional,s5c_flows,5.3989,7.28,0.00025,3.6221,held,0.226586,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.65976394210173,407.2047364704036,1.5857194563357666,2.0170347698307864,1.3357194563357666,1.7670347698307864,0.23099943829305802,0.07674101115024276,6.566068948919066,0,,0.0,none,P381,1
E0040099,N0040346,N0040347,lateral,10.63014581273465,auto_block,provisional,s5c_flows,9.718,13.104,0.001009,3.6221,held,0.408413,0.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.2047364704036,407.15158574133994,2.0170347698307864,2.020533399285057,1.7670347698307864,1.770533399285057,0.2792545027278883,0.10066683012418157,0.6344359541144025,0,,0.0,none,P381,1
E0040100,N0040347,N0040205,lateral,14.7648230602334,auto_block,provisional,s5c_flows,10.7978,14.56,0.001097,3.6221,held,0.453769,0.1317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.15158574133994,407.07776162603875,2.020533399285057,1.8459444286487496,1.770533399285057,1.5959444286487496,0.2887748412424488,0.1057160897504831,0.8521531282935408,0,,0.0,none,P381,1
E0040101,N0040348,N0040217,lateral,70.68238818828917,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.4827453613281,399.1293334203867,1.5500000000000114,1.941803054222703,1.3000000000000114,1.691803054222703,0.17065230391004918,0.050665805354795285,6.9031579190345855,0,,0.0,none,P401,1
E0040102,N0040349,N0040350,lateral,19.697715603592208,auto_block,provisional,s5c_flows,2.1596,2.912,0.00207,3.6221,held,0.092605,0.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0182319751261,397.91974339710816,2.8858512768269975,3.2263442493762113,2.6358512768269975,2.9763442493762113,0.1719502101041041,0.05118186555724499,1.909246053616973,0,,0.0,none,P401,1
E0040103,N0040350,N0040351,lateral,17.204650534085253,auto_block,provisional,s5c_flows,3.2393,4.368,0.002235,3.6221,held,0.138036,0.2681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.91974339710816,397.83372014443773,3.2263442493762113,3.1423540743122658,2.9763442493762113,2.8923540743122658,0.19636592491917784,0.061256833806004246,1.460254245669703,0,,0.0,none,P401,1
E0040104,N0040351,N0040352,lateral,41.012193308819754,auto_block,provisional,s5c_flows,5.3989,7.28,0.002378,3.6221,held,0.228714,0.2853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.83372014443773,397.6286591778936,3.1423540743122658,3.44092090023139,2.8923540743122658,3.19092090023139,0.2317024079928602,0.07706981282144323,2.950062371246736,0,,0.0,none,P401,1
E0040105,N0040352,N0040217,lateral,10.44030650891055,auto_block,provisional,s5c_flows,5.3989,7.28,0.00272,3.6221,held,0.229056,0.3264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.6286591778936,397.5764576453491,3.44092090023139,3.4946788292602946,3.19092090023139,3.2446788292602946,0.23181495315812697,0.07712250762788467,0.7506207261925383,0,,0.0,none,P401,1
E0040106,N0040353,N0040354,lateral,15.297058540778355,auto_block,provisional,s5c_flows,5.1913,7.0,0.0,3.6221,held,0.217631,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.3625182202524,400.28603292754855,1.5517273852163385,1.672951447451453,1.3017273852163385,1.422951447451453,0.22798896880227487,0.07533946610521916,1.1182601378435435,0,,0.0,none,P401,1
E0040107,N0040354,N0040219,lateral,11.313708498984761,auto_block,provisional,s5c_flows,5.1913,7.0,0.000127,3.6221,held,0.217758,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.28603292754855,400.22946438505363,1.672951447451453,1.8204928903369932,1.422951447451453,1.5704928903369932,0.22803227016454938,0.07535955012081572,0.8269084379169027,0,,0.0,none,P401,1
E0040108,N0040355,N0040356,lateral,27.730849247724095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.38804931640624,400.2493950701676,1.5500000000000114,1.9462836407698774,1.3000000000000114,1.6962836407698774,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040109,N0040356,N0040219,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2493950701676,400.1842030461156,1.9462836407698774,1.8657542292750122,1.6962836407698774,1.6157542292750122,0.016691698618794507,0.004414664865247636,13.018851574243342,0,,0.0,none,P401,1
E0040110,N0040357,N0040237,lateral,33.52610922848042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,404.08982181018456,403.92219126404217,1.56154537731544,1.7039989215047058,1.31154537731544,1.4539989215047058,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040111,N0040358,N0040359,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3163330078125,401.2045296089375,1.5500000000000114,2.0567924125468835,1.3000000000000114,1.8067924125468835,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040112,N0040359,N0040239,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2045296089375,401.1074471697427,2.0567924125468835,2.295659519710398,1.8067924125468835,2.045659519710398,0.015021584437741561,0.004098837817376438,21.54287598557612,0,,0.0,none,P401,1
E0040113,N0040360,N0040361,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.001036,3.6221,held,0.001036,0.1244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.80775878296026,405.7616610606738,2.4416308654772365,2.1209378162793087,2.1916308654772365,1.8709378162793087,0.03267149548714193,0.007677771184787657,4.703153987814493,0,,0.0,none,P401,1
E0040114,N0040361,N0040362,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.001113,3.6221,held,0.001113,0.1336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7616610606738,405.67433981469094,2.1209378162793087,1.6844858689028115,1.8709378162793087,1.4344858689028115,0.033665513649407806,0.007894662214942144,8.6459640263948,0,,0.0,none,P401,1
E0040115,N0040362,N0040363,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.001259,3.6221,held,0.001259,0.1511,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,405.6740725858701,405.1497496891738,1.6847530977236715,1.5609131526230726,1.4347530977236715,1.3109131526230726,0.05917300554559999,0.005882375725958872,6.027786477326691,0,,0.0,none,P401,1
E0040116,N0040363,N0040364,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.001437,3.6221,held,0.046704,0.1725,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,405.1497496891738,404.86800512400885,1.5609131526230726,1.550207766616154,1.3109131526230726,1.300207766616154,0.22138667386165464,0.02726660120590277,1.0100282634433169,0,,0.0,none,P401,1
E0040117,N0040364,N0040237,lateral,22.20360331117452,auto_block,provisional,s5c_flows,1.0798,1.456,0.001549,3.6221,held,0.046816,0.1859,0.0,0.0,,200,PVC-U,3.6,0.5,cover_min,minimum,tractive,1.0,404.8418173913754,404.04248767217314,1.5763954992495997,1.583702513373737,1.3263954992495997,1.333702513373737,0.26516836083324874,0.024199516031705864,1.3955664017509029,0,,0.0,none,P401,1
E0040118,N0040365,N0040366,sub main,13.038404810405298,auto_block,provisional,s5c_flows,185.4786,229.762,0.040109,3.2492,merrimack,7.015399,4.8131,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.71556823968115,395.6438570132239,9.565712277896978,9.424319256307342,9.315712277896978,9.174319256307342,0.6786077911210899,0.39836032293408985,0.32022436182332653,0,,0.0,none,P401,1
E0040119,N0040366,N0040367,sub main,29.154759474226502,auto_block,provisional,s5c_flows,185.4786,229.762,0.040218,3.2492,merrimack,7.015508,4.8261,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.6438570132239,395.4835058361157,9.424319256307342,9.473769554509317,9.174319256307342,9.223769554509317,0.6786106559377492,0.39836369481424805,0.7160404182458773,0,,0.0,none,P401,1
E0040120,N0040367,N0040368,sub main,10.816653826391969,auto_block,provisional,s5c_flows,185.4786,229.762,0.040461,3.2492,merrimack,7.015751,4.8553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.4835058361157,395.4240142400705,9.473769554509317,9.40096744938262,9.223769554509317,9.15096744938262,0.6786170424995799,0.39837121188300806,0.26565434182020425,0,,0.0,none,P401,1
E0040121,N0040368,N0040369,sub main,53.85164807134504,auto_block,provisional,s5c_flows,185.4786,229.762,0.040551,3.2492,merrimack,7.015841,4.8661,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.4240142400705,395.1278301756781,9.40096744938262,9.141212793071873,9.15096744938262,8.891212793071873,0.6786194078439641,0.3983739959620296,1.322578543262235,0,,0.0,none,P401,1
E0040122,N0040369,N0040370,sub main,7.810249675906654,auto_block,provisional,s5c_flows,185.4786,229.762,0.040999,3.2492,merrimack,7.01629,4.9199,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.1278301756781,395.08487380246066,9.141212793071873,9.119349830351837,8.891212793071873,8.869349830351837,0.6786312078895427,0.3983878852572452,0.19181379579726726,0,,0.0,none,P401,1
E0040123,N0040370,N0040371,sub main,51.92301994298868,auto_block,provisional,s5c_flows,186.5583,231.218,0.041065,3.247,merrimack,7.052036,4.9277,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.08487380246066,394.79929719277425,9.119349830351837,9.017322680272628,8.869349830351837,8.767322680272628,0.6795685341400128,0.3994927638686121,1.2734310407876852,0,,0.0,none,P401,1
E0040124,N0040371,N0040372,sub main,19.0,auto_block,provisional,s5c_flows,186.5583,231.218,0.041497,3.247,merrimack,7.052469,4.9797,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.79929719277425,394.6947971927743,9.017322680272628,8.872402514256976,8.767322680272628,8.622402514256976,0.6795798627898335,0.3995061368862437,0.46597417611327724,0,,0.0,none,P401,1
E0040125,N0040372,N0040373,sub main,7.280109889280518,auto_block,provisional,s5c_flows,186.5583,231.218,0.041656,3.247,merrimack,7.052627,4.9987,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,394.6947971927743,394.65475658838324,8.872402514256976,8.805082278804264,8.622402514256976,8.555082278804264,0.679583996418621,0.3995110165846486,0.17854329333941527,0,,0.0,none,P401,1
E0040126,N0040373,N0040374,sub main,27.202941017470888,auto_block,provisional,s5c_flows,186.5583,231.218,0.041716,3.247,merrimack,7.052688,5.0059,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.65475658838324,394.50514041278717,8.805082278804264,8.86332882549408,8.555082278804264,8.61332882549408,0.6795855922916701,0.3995129005097984,0.6671453242001562,0,,0.0,none,P401,1
E0040127,N0040374,N0040239,sub main,30.364452901377952,auto_block,provisional,s5c_flows,191.6547,232.748,0.041943,3.2364,merrimack,7.22099,5.0331,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,394.50514041278717,394.3381359218296,8.86332882549408,9.06497076762355,8.61332882549408,8.81497076762355,0.6839434209928077,0.4046918802480428,0.7399357892621468,0,,0.0,none,P401,1
E0040128,N0040375,N0040376,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,407.6152518172068,407.31401104971343,1.6040780167775779,1.6093898291928213,1.3540780167775779,1.3593898291928213,0.20403599587412213,0.028203005953331445,1.4474607017872756,0,,0.0,none,P401,1
E0040129,N0040376,N0040231,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.31401104971343,407.22555201964866,1.6093898291928213,2.131595197148215,1.3593898291928213,1.881595197148215,0.17074574083250513,0.05070289081469179,1.7269153075887556,0,,0.0,none,P401,1
E0040130,N0040377,N0040231,lateral,69.00724599634447,auto_block,provisional,s5c_flows,2.1596,2.912,0.000603,3.6221,held,0.091137,0.0723,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,408.10155112450315,407.4114786645397,2.115154197762479,1.9456685522571888,1.8651541977624788,1.6956685522571888,0.2166961937291788,0.04333315377066341,5.30752638896432,0,,0.0,none,P401,1
E0040131,N0040378,N0040247,lateral,77.13051337811254,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.1388547365522,348.7532021696617,1.5518190915727814,2.6831076447914484,1.3018190915727814,2.4331076447914484,0.19530982006149752,0.060806644196143594,6.58189412031154,0,,0.0,none,P498,1
E0040132,N0040379,N0040247,sub main,66.90758569309182,draft,drafted,s5c_flows,302.1517,433.068,0.035023,3.0629,merrimack,10.746513,4.2027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.16262156322017,338.8280836347547,14.708685809826704,12.60822617969842,14.458685809826704,12.35822617969842,0.7317030703975695,0.5218136068681427,1.5240149636276572,1,recovers_500m,421.14,none,P498,1
E0040133,N0040380,N0040248,lateral,55.24737480572365,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.71593017578124,348.43969330175264,1.5500000000000114,1.8282510341848592,1.3000000000000114,1.5782510341848592,0.13489621704043256,0.037230723305707175,6.825911061830631,0,,0.0,none,P498,1
E0040134,N0040381,N0040382,main,25.77574504813839,draft,drafted,s5c_flows,28.1044,40.642,0.002918,3.6221,held,1.181127,0.3502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.49587158726456,349.3669928620239,1.9192895455479402,1.797374813757358,1.6692895455479402,1.547374813757358,0.3893932768603134,0.16608290087744565,1.1032438830637923,0,,0.0,none,P498,1
E0040135,N0040382,N0040383,main,46.69721376702477,draft,drafted,s5c_flows,31.0056,44.554,0.003133,3.6221,held,1.302966,0.376,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,349.3669928620239,349.0634609725382,1.797374813757358,1.5559848282430266,1.547374813757358,1.3059848282430266,0.4400516985244972,0.1633318474632553,1.7686260471819384,0,,0.0,none,P498,1
E0040136,N0040383,N0040248,main,38.15696482234136,draft,drafted,s5c_flows,32.0854,46.01,0.003522,3.6221,held,1.348623,0.4227,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,348.96003964938393,348.5975484835717,1.6594061513973202,1.6703958523658002,1.4094061513973202,1.4203958523658002,0.5079835093708248,0.151470658540861,1.2519095639410809,0,,0.0,none,P498,1
E0040137,N0040384,N0040385,lateral,24.938775009849778,draft,drafted,s5c_flows,14.7603,21.824,0.001346,3.6221,held,0.620136,0.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1869279580084,349.06223408295915,2.1568525595696997,2.128622850634599,1.9068525595696997,1.8786228506345992,0.31874155154194406,0.1223349936840201,1.3040227988896733,0,,0.0,none,P498,1
E0040138,N0040385,N0040248,lateral,91.2960464916299,draft,drafted,s5c_flows,17.3233,25.28,0.001554,3.6221,held,0.727791,0.1864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.06223408295915,348.605753850501,2.128622850634599,1.662190485436497,1.8786228506345992,1.412190485436497,0.3351463200761633,0.13190903634753087,4.540108853096488,0,,0.0,none,P498,1
E0040139,N0040386,N0040252,main,36.9792744078962,draft,drafted,s5c_flows,76.3241,89.806,0.024327,3.6221,held,3.224028,2.9192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.13124389648436,344.9463475244449,1.5500000000000114,2.0058924657894863,1.3000000000000114,1.7558924657894863,0.5262024246975978,0.27205835994651817,1.1712626381107911,0,,0.0,none,P502,1
E0040140,N0040387,N0040388,lateral,30.641952444706703,draft,drafted,s5c_flows,10.8631,14.648,0.002627,3.6221,held,0.458035,0.3152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.59200048045466,344.43879071823113,2.888773445326592,2.9374910200501176,2.638773445326592,2.6874910200501176,0.28963466658531445,0.10617753090079815,1.7632530436799334,0,,0.0,none,P500,1
E0040141,N0040388,N0040252,lateral,68.621086530143,draft,drafted,s5c_flows,11.9429,16.104,0.002882,3.6221,held,0.503557,0.3459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.43879071823113,344.09568528558043,2.9374910200501176,2.856554704653945,2.6874910200501176,2.606554704653945,0.29847094867481094,0.11097202920622398,3.831812712695355,0,,0.0,none,P500,1
E0040142,N0040389,N0040390,lateral,62.09517054037394,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,12.116,0.0,W11a-XG02991,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,346.6632711388902,345.85603392186533,1.6213357947035547,1.6472009414159174,1.3713357947035547,1.3972009414159174,0.18645552558429657,0.029959782537206853,5.55048988633134,0,,0.0,none,P500,1
E0040143,N0040390,N0040391,lateral,7.904829459762476,draft,drafted,s5c_flows,1.0798,1.456,0.000517,3.6221,held,0.045785,0.0621,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,345.85603392186533,345.81255735983666,1.6472009414159174,1.746188978053965,1.3972009414159174,1.496188978053965,0.13989629467725556,0.036610271458704574,0.9417487287040169,0,,0.0,none,P500,1
E0040144,N0040391,N0040266,lateral,52.41029247486675,draft,drafted,s5c_flows,2.1596,2.912,0.000583,3.6221,held,0.091118,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.81255735983666,345.52430075122487,1.746188978053965,4.042990508540754,1.496188978053965,3.792990508540754,0.17669862592459065,0.04970610252802102,4.943472933139257,0,,0.0,none,P500,1
E0040145,N0040392,N0040393,main,13.341664064126334,auto_block,provisional,s5c_flows,9.7833,13.192,0.003457,3.6221,held,0.413597,0.4148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.44955574787167,343.38284742755104,3.0312792130658295,2.9547380216677084,2.7812792130658295,2.7047380216677084,0.28037976438502515,0.10125791021310984,0.7930710271590308,0,,0.0,none,P500,1
E0040146,N0040393,N0040394,main,43.278170016764804,auto_block,provisional,s5c_flows,9.7833,13.192,0.003568,3.6221,held,0.413709,0.4282,32.459,0.0,W11a-XG02992,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.38284742755104,343.1664565774672,2.9547380216677084,3.1307846334702845,2.7047380216677084,2.8807846334702845,0.2804039641079405,0.10127063870155115,2.572370315474869,0,,0.0,none,P500,1
E0040147,N0040394,N0040395,main,11.124515496664225,auto_block,provisional,s5c_flows,9.7833,13.192,0.003929,3.6221,held,0.414069,0.4714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1664565774672,343.11083399998387,3.1307846334702845,3.0965939785317573,2.8807846334702845,2.8465939785317573,0.28048171724135124,0.10131153982144356,0.6610362822740725,0,,0.0,none,P500,1
E0040148,N0040395,N0040396,main,29.699591959341337,auto_block,provisional,s5c_flows,9.7833,13.192,0.004021,3.6221,held,0.414162,0.4826,23.447,0.0,W11a-XG02993,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.11083399998387,342.96233604018715,3.0965939785317573,3.2040763133284713,2.8465939785317573,2.9540763133284713,0.2805017956164437,0.10132210300102487,1.7646703410027578,0,,0.0,none,P500,1
E0040149,N0040396,N0040397,main,8.893076270722787,auto_block,provisional,s5c_flows,11.9429,16.104,0.004269,3.6221,held,0.504944,0.5123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.96233604018715,342.9178706588335,3.2040763133284713,3.1844547806196033,2.9540763133284713,2.9344547806196033,0.2987310230505941,0.11111459371609658,0.49615850517231713,0,,0.0,none,P500,1
E0040150,N0040397,N0040398,main,6.755442499383216,auto_block,provisional,s5c_flows,11.9429,16.104,0.004343,3.6221,held,0.505018,0.5212,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,342.9178706588335,342.8773380038372,3.1844547806196033,3.235149789131526,2.9344547806196033,2.985149789131526,0.3182981978313014,0.10641541591583661,0.35372713100539405,0,,0.0,none,P500,1
E0040151,N0040398,N0040399,main,36.44075345443162,auto_block,provisional,s5c_flows,11.9429,16.104,0.004399,3.6221,held,0.505074,0.5279,22.775,0.0,W11a-XG02994,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8773380038372,342.6951342365651,3.235149789131526,3.1341199138255433,2.985149789131526,2.8841199138255433,0.2987553728878645,0.11112794578193622,2.0329203958288518,0,,0.0,none,P500,1
E0040152,N0040399,N0040259,main,30.30565065506329,auto_block,provisional,s5c_flows,11.9429,16.104,0.004703,3.6221,held,0.505378,0.5644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6951342365651,342.54360598328975,3.1341199138255433,3.1874426006946237,2.8841199138255433,2.9374426006946237,0.2988122965027788,0.11115916229992237,1.6903393317339301,0,,0.0,none,P500,1
E0040153,N0040400,N0040401,sub main,60.00000000019385,draft,drafted,s5c_flows,135.2793,182.732,0.037555,3.3757,merrimack,5.323035,4.5066,60.0,0.0,W11a-XG02995,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.29119596160444,332.99119596160347,12.313784507145556,12.309585288396534,12.063784507145556,12.059585288396534,0.6073365664627426,0.3524913713558392,1.6465334959616273,1,recovers_500m,212.7,none,P501,1
E0040154,N0040401,N0040402,sub main,59.99999999974706,draft,drafted,s5c_flows,136.3591,184.188,0.038055,3.3725,merrimack,5.3606,4.5666,60.0,0.0,W11a-XG02996,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.99119596160347,332.6911959616047,12.309585288396534,12.187893393864044,12.059585288396534,11.937893393864044,0.6085311720582898,0.3538059614180309,1.6433011913151374,1,recovers_500m,212.7,none,P501,1
E0040155,N0040402,N0040403,sub main,5.000000000283077,draft,drafted,s5c_flows,136.3591,184.188,0.038555,3.3725,merrimack,5.3611,4.6266,5.0,0.0,W11a-XG02997,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.6911959616047,332.65119596160247,12.187893393864044,12.223132651678782,11.937893393864044,11.973132651678782,0.7213981478578372,0.31255017921438033,0.11551642263777119,0,,0.0,none,P501,1
