EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040156,N0040403,N0040404,sub main,24.276723640700762,draft,drafted,s5c_flows,136.3591,184.188,0.038597,3.3725,merrimack,5.361142,4.6316,24.277,0.0,W11a-XG02998,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.32418798986964,343.20280437166616,1.5501406234116075,1.7444917709119636,1.3001406234116075,1.4944917709119636,0.6085483574184464,0.3538249045841957,0.6648807046243148,0,,0.0,none,P501,1
E0040157,N0040404,N0040405,sub main,60.00000000009975,draft,drafted,s5c_flows,136.3591,184.188,0.038799,3.3725,merrimack,5.361344,4.6559,45.0,0.0,W11a-XG02999,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.20280437166616,342.90280437166564,1.7444917709119636,2.3927583724749866,1.4944917709119636,2.1427583724749866,0.6085547619262001,0.35383196440833,1.643237490799445,0,,0.0,none,P500,1
E0040158,N0040405,N0040259,sub main,61.59791226420383,draft,drafted,s5c_flows,137.4389,185.644,0.039299,3.3693,merrimack,5.398874,4.7159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.90280437166564,342.59481481034464,2.3927583724749866,3.1362337736397308,2.1427583724749866,2.8862337736397308,0.6097412131606811,0.35514198152219245,1.6837173687971168,0,,0.0,none,P500,1
E0040159,N0040406,N0040407,lateral,63.4136476464467,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,13.589,0.0,W11a-XG03000,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.0545805813594,344.73751234312715,1.550247299499972,2.8533995221072246,1.300247299499972,2.6033995221072246,0.11845872128933585,0.03156792542268341,8.922045721389399,0,,0.0,none,P500,1
E0040160,N0040407,N0040408,lateral,6.586352353552508,draft,drafted,s5c_flows,0.7416,1.0,0.000528,3.6221,held,0.031619,0.0634,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,344.73751234312715,344.69470105282903,2.8533995221072246,3.055512570217843,2.6033995221072246,2.805512570217843,0.13025625783600106,0.029957148731539512,0.84274292114306,0,,0.0,none,P500,1
E0040161,N0040408,N0040266,lateral,40.010649242732434,draft,drafted,s5c_flows,2.2248,3.0,0.000583,3.6221,held,0.093854,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.69470105282903,344.4946478066154,3.055512570217843,5.072643453150249,2.805512570217843,4.822643453150249,0.1727231818265605,0.051490144812697286,3.860768120373965,0,,0.0,none,P500,1
E0040162,N0040409,N0040275,trunk main,61.87768831108486,main_pipe,drafted,s5c_flows,5821.6216,7600.604,1.657431,2.1413,merrimack,145.937314,198.8917,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.6840222853239,413.62214459701283,10.78307976545733,10.78358660415904,9.93307976545733,9.933586604159041,0.7516357167863152,0.4101900507884785,1.3720673221785409,0,,0.0,none,P411,1
E0040163,N0040410,N0040275,main,40.74574797426957,auto_link,provisional,s5c_flows,16.6002,22.384,0.006197,3.6221,held,0.702118,0.7436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7439262975869,418.54019755771554,5.8374640832724936,5.865533643456331,5.5874640832724936,5.615533643456331,0.3314022005199971,0.12969370919878115,2.0491589932281764,0,,0.0,none,P411,1
E0040164,N0040411,N0040412,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,425.80708293100014,425.6051392507326,1.5547029576717364,1.5609068918455478,1.3047029576717364,1.3109068918455478,0.18401028758151353,0.030226257142260432,1.4632781889297803,0,,0.0,none,P411,1
E0040165,N0040412,N0040413,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.0798,1.456,0.000135,3.6221,held,0.045402,0.0162,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,425.59761761961744,425.34198507082914,1.5684285229606871,1.5630442260458608,1.3184285229606871,1.3130442260458608,0.19801456619542077,0.02883277407726606,1.388148930938937,0,,0.0,none,P411,1
E0040166,N0040413,N0040276,lateral,28.59343844915142,auto_block,provisional,s5c_flows,1.0798,1.456,0.000272,3.6221,held,0.045539,0.0326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.34198507082914,425.1990178785834,1.5630442260458608,1.6280695237603595,1.3130442260458608,1.3780695237603595,0.1351740189828829,0.037329238122738834,3.5255096435817563,0,,0.0,none,P411,1
E0040167,N0040414,N0040280,lateral,21.02379604162864,auto_block,provisional,s5c_flows,2.563,3.456,0.000742,3.6221,held,0.10819,0.0891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1096323710415,424.0045133908334,1.6824208516147223,1.921267859166619,1.4324208516147223,1.671267859166619,0.18111911246676463,0.054883697571412565,1.9346196871305255,0,,0.0,none,P411,1
E0040168,N0040415,N0040416,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.45070190429686,424.3208943544394,1.5500000000000114,1.6115092100137076,1.3000000000000114,1.3615092100137076,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040169,N0040416,N0040280,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3208943544394,424.25362623420403,1.6115092100137076,1.6721550157959655,1.3615092100137076,1.4221550157959655,0.016159584699658967,0.004313505293501135,13.875793940172274,0,,0.0,none,P411,1
E0040170,N0040417,N0040283,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.56519975510855,424.44426588888405,1.5504313484070735,1.765115214631578,1.3004313484070735,1.515115214631578,0.13489621704043256,0.037230723305707175,2.9883186960988097,0,,0.0,none,P411,1
E0040171,N0040418,N0040283,main,14.035668847618199,auto_block,provisional,s5c_flows,16.262,21.928,0.0035,3.6221,held,0.685244,0.4201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8711169414935,423.80093859725537,2.086005861240892,2.4084425062602577,1.836005861240892,2.1584425062602577,0.32888709632081825,0.12821564596845209,0.7112708791067355,0,,0.0,none,P411,1
E0040172,N0040419,N0040420,lateral,27.892651361962706,auto_block,provisional,s5c_flows,5.3989,7.28,0.000636,3.6221,held,0.226972,0.0763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3675383755468,425.228075118737,2.0741730502344353,2.1797617953254758,1.8241730502344353,1.9297617953254758,0.23112729639035678,0.07680077142652622,2.011348421236386,0,,0.0,none,P411,1
E0040173,N0040420,N0040421,lateral,35.089211197582976,auto_block,provisional,s5c_flows,6.4787,8.736,0.000868,3.6221,held,0.272472,0.1042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.228075118737,425.05262906274913,2.1797617953254758,2.7415909079539915,1.9297617953254758,2.4915909079539915,0.24522813881523384,0.0835092299376676,2.3848004941513397,0,,0.0,none,P411,1
E0040174,N0040421,N0040422,lateral,75.93969690495935,auto_block,provisional,s5c_flows,8.6382,11.648,0.001161,3.6221,held,0.363298,0.1393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.05262906274913,424.67293057822434,2.7415909079539915,3.0510989627912863,2.4915909079539915,2.8010989627912863,0.2690030536047538,0.0953521425352751,4.7050083563077045,0,,0.0,none,P411,1
E0040175,N0040422,N0040423,lateral,8.974146891659089,auto_block,provisional,s5c_flows,8.6382,11.648,0.001794,3.6221,held,0.363931,0.2152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.67293057822434,424.62805984376604,3.0510989627912863,2.9528727734214613,2.8010989627912863,2.7028727734214613,0.2691530073584057,0.09542897426868555,0.55570293019917,0,,0.0,none,P411,1
E0040176,N0040423,N0040424,lateral,13.01262769078803,auto_block,provisional,s5c_flows,8.6382,11.648,0.001868,3.6221,held,0.364006,0.2242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.62805984376604,424.5629967053121,2.9528727734214613,2.7578040759378837,2.7028727734214613,2.5078040759378837,0.2691707620683156,0.09543807302351306,0.805723201559154,0,,0.0,none,P411,1
E0040177,N0040424,N0040425,lateral,37.262219844642836,auto_block,provisional,s5c_flows,13.7346,13.178,0.001977,3.6221,held,0.577768,0.2372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5629967053121,424.3766856060889,2.7578040759378837,2.5558400286766982,2.5078040759378837,2.3058400286766982,0.3117195788213851,0.11834081911920089,1.9922938423016647,0,,0.0,none,P411,1
E0040178,N0040425,N0040276,lateral,30.40119540807956,auto_block,provisional,s5c_flows,14.8144,14.634,0.002287,3.6221,held,0.623345,0.2745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3766856060889,424.2246796290485,2.5558400286766982,2.6024077732952264,2.3058400286766982,2.3524077732952264,0.31925915928208276,0.12263186388121525,1.5870698628476128,0,,0.0,none,P411,1
E0040179,N0040426,N0040292,lateral,28.410320765942732,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7322570800781,418.5902054762484,1.5500000000000114,1.741734221017225,1.3000000000000114,1.491734221017225,0.23091654640710862,0.07670227810735178,2.050547496342033,0,,0.0,none,P411,1
E0040180,N0040427,N0040428,lateral,14.596033499533217,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.5698374285554,418.4968572610577,1.5558339581633618,1.7325128561298015,1.3058339581633618,1.4825128561298015,0.17065230391004918,0.050665805354795285,1.4255138630911566,0,,0.0,none,P411,1
E0040181,N0040428,N0040429,lateral,16.518966697275285,auto_road,derived,s5c_flows,4.3191,5.824,0.000122,3.6221,held,0.18119,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4968572610577,418.4142624275713,1.7325128561298015,1.913496361491184,1.4825128561298015,1.663496361491184,0.21474762652617413,0.0693007146836204,1.2820449570263275,0,,0.0,none,P411,1
E0040182,N0040429,N0040430,lateral,21.782816862734663,auto_road,derived,s5c_flows,6.4787,8.736,0.000259,3.6221,held,0.271862,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4142624275713,418.30534834325766,1.913496361491184,2.1206770473673373,1.663496361491184,1.8706770473673373,0.24505058016496428,0.08342330227332809,1.4815184174134448,0,,0.0,none,P411,1
E0040183,N0040430,N0040292,lateral,71.9911611157955,auto_road,derived,s5c_flows,7.5585,10.192,0.000441,3.6221,held,0.317311,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.30534834325766,417.9453925376787,2.1206770473673373,2.3865471595869394,1.8706770473673373,2.1365471595869394,0.25757198282778304,0.08957423867188671,4.658319868840316,0,,0.0,none,P411,1
E0040184,N0040431,N0040432,lateral,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.05764958164684,418.9436320391369,1.5521526644469077,1.7169209393787241,1.3021526644469077,1.4669209393787241,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040185,N0040432,N0040295,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9436320391369,418.89048131007326,1.7169209393787241,1.9620882700048696,1.4669209393787241,1.7120882700048696,0.01517962250567784,0.004128512508612542,11.671508748827046,0,,0.0,none,P433,1
E0040186,N0040433,N0040434,sub main,6.721563012828756,auto_road,derived,s5c_flows,45.834,58.312,0.028914,3.6221,held,1.950392,3.4696,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,419.02823738821525,418.98790801013826,4.798941566862879,4.929847116814869,4.548941566862879,4.679847116814869,0.4836741114038806,0.20247262391728055,0.23161473308681574,0,,0.0,none,P433,1
E0040187,N0040434,N0040435,sub main,4.382817721499409,auto_road,derived,s5c_flows,45.834,58.312,0.02897,3.6221,held,1.950448,3.4763,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,418.98790801013826,418.946271241784,4.929847116814869,5.100939451575357,4.679847116814869,4.850939451575357,0.5687412175066558,0.18084853036471565,0.1284362022243188,0,,0.0,none,P433,1
E0040188,N0040435,N0040436,sub main,10.109694277819939,auto_road,derived,s5c_flows,45.834,58.312,0.029006,3.6221,held,1.950485,3.4807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.946271241784,418.8957227703949,5.100939451575357,5.4539476397613385,4.850939451575357,5.2039476397613385,0.45345543132292415,0.21183707089523202,0.371579857669276,0,,0.0,none,P433,1
E0040189,N0040436,N0040437,sub main,10.122072655118986,auto_road,derived,s5c_flows,45.834,58.312,0.02909,3.6221,held,1.950569,3.4908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8957227703949,418.8451124071193,5.4539476397613385,5.679789936630698,5.2039476397613385,5.429789936630698,0.45346129254404444,0.21184154813641703,0.37203001379056827,0,,0.0,none,P433,1
E0040190,N0040437,N0040438,sub main,8.663852332638337,auto_road,derived,s5c_flows,45.834,58.312,0.029175,3.6221,held,1.950653,3.501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8451124071193,418.8017931454561,5.679789936630698,5.759089422903287,5.429789936630698,5.509089422903287,0.4534671535759924,0.21184602528924007,0.318429984925264,0,,0.0,none,P433,1
E0040191,N0040438,N0040439,sub main,8.968309153681954,auto_road,derived,s5c_flows,45.834,58.312,0.029247,3.6221,held,1.950726,3.5096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8017931454561,418.7569515996877,5.759089422903287,5.737585753827943,5.509089422903287,5.487585753827943,0.45347224693822724,0.211849916076483,0.32961624495708963,0,,0.0,none,P433,1
E0040192,N0040439,N0040440,sub main,35.78460307023978,auto_road,derived,s5c_flows,45.834,58.312,0.029322,3.6221,held,1.9508,3.5186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7569515996877,418.5780285843365,5.737585753827943,5.409184550429131,5.487585753827943,5.159184550429131,0.4534774099267472,0.21185386009407764,1.3151924177810854,0,,0.0,none,P433,1
E0040193,N0040440,N0040441,sub main,6.487553539018135,auto_road,derived,s5c_flows,45.834,58.312,0.02962,3.6221,held,1.951099,3.5544,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,418.5780285843365,418.53585948633287,5.409184550429131,5.382689097651507,5.159184550429131,5.132689097651507,0.49760338573681645,0.19854427183312834,0.21729332117960498,0,,0.0,none,P433,1
E0040194,N0040441,N0040442,sub main,5.560988326734408,auto_road,derived,s5c_flows,45.834,58.312,0.029674,3.6221,held,1.951153,3.5609,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,418.53585948633287,418.49415207388233,5.382689097651507,5.365680689789542,5.132689097651507,5.115680689789542,0.523379733799433,0.19167139252208337,0.17708583805123865,0,,0.0,none,P433,1
E0040195,N0040442,N0040443,sub main,23.439560572664416,auto_road,derived,s5c_flows,45.834,58.312,0.02972,3.6221,held,1.951199,3.5664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.49415207388233,418.37695427101903,5.365680689789542,5.659209059059094,5.115680689789542,5.409209059059094,0.45350524567353273,0.21187512462918273,0.8614218834393954,0,,0.0,none,P433,1
E0040196,N0040443,N0040444,sub main,72.15617991120499,auto_road,derived,s5c_flows,45.834,58.312,0.029916,3.6221,held,1.951394,3.5899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.37695427101903,418.016173371463,5.659209059059094,6.015015593380724,5.409209059059094,5.765015593380724,0.4535188480579812,0.21188551634621472,2.6517155872788187,0,,0.0,none,P433,1
E0040197,N0040444,N0040445,sub main,28.933700119675116,auto_road,derived,s5c_flows,45.834,58.312,0.030517,3.6221,held,1.951996,3.662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.016173371463,417.87150487086467,6.015015593380724,6.348374279525956,5.765015593380724,6.098374279525956,0.4535608346339261,0.2119175944399901,1.063205414808645,0,,0.0,none,P433,1
E0040198,N0040445,N0040446,sub main,8.586367039535064,auto_road,derived,s5c_flows,46.5756,59.312,0.030758,3.6221,held,1.983327,3.691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.87150487086467,417.828573035667,6.348374279525956,6.399210167458023,6.098374279525956,6.149210167458023,0.45573274265421165,0.21358088806907766,0.3140132448946433,0,,0.0,none,P433,1
E0040199,N0040446,N0040447,sub main,32.96389859413896,auto_road,derived,s5c_flows,46.5756,59.312,0.030829,3.6221,held,1.983398,3.6995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.828573035667,417.66375354269627,6.399210167458023,6.158481564725605,6.149210167458023,5.908481564725605,0.4557376351557055,0.21358464359073143,1.2055144616586488,0,,0.0,none,P433,1
E0040200,N0040447,N0040448,sub main,21.25559263738847,auto_road,derived,s5c_flows,47.3172,60.312,0.031104,3.6221,held,2.014763,3.7325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.66375354269627,417.55747557950934,6.158481564725605,6.008686529865656,5.908481564725605,5.758686529865656,0.4578862146205148,0.2152377214532199,0.7736853960178949,0,,0.0,none,P433,1
E0040201,N0040448,N0040449,sub main,16.651735482073622,auto_road,derived,s5c_flows,47.3172,60.312,0.031281,3.6221,held,2.01494,3.7538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.55747557950934,417.474216902099,6.008686529865656,6.104915177979137,5.758686529865656,5.854915177979137,0.4578982680893751,0.21524701667009088,0.6060929775062119,0,,0.0,none,P433,1
E0040202,N0040449,N0040450,sub main,31.495233016511396,auto_road,derived,s5c_flows,47.3172,60.312,0.03142,3.6221,held,2.015079,3.7704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.474216902099,417.3167407370164,6.104915177979137,6.272248520796097,5.854915177979137,6.022248520796097,0.4579077332506084,0.21525431604241047,1.146345676559924,0,,0.0,none,P433,1
E0040203,N0040450,N0040451,sub main,19.807117863284283,auto_road,derived,s5c_flows,47.3172,60.312,0.031683,3.6221,held,2.015342,3.8019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3167407370164,417.2177051477,6.272248520796097,6.392188651128151,6.022248520796097,6.142188651128151,0.45792564081170367,0.2152681264562179,0.7209000799116223,0,,0.0,none,P433,1
E0040204,N0040451,N0040452,sub main,4.566866556259741,auto_road,derived,s5c_flows,47.3172,60.312,0.031848,3.6221,held,2.015507,3.8217,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,417.2177051477,417.1766033486936,6.392188651128151,6.457673995056382,6.142188651128151,6.207673995056382,0.5636108426339115,0.18619464038844497,0.1350478678668155,0,,0.0,none,P433,1
E0040205,N0040452,N0040453,sub main,8.454014037897512,auto_road,derived,s5c_flows,47.3172,60.312,0.031886,3.6221,held,2.015545,3.8263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1766033486936,417.13433327850413,6.457673995056382,6.51318869415212,6.207673995056382,6.26318869415212,0.4579394617979079,0.2152787856427661,0.3076831016304484,0,,0.0,none,P433,1
E0040206,N0040453,N0040454,sub main,16.28305422900362,auto_road,derived,s5c_flows,47.3172,60.312,0.031956,3.6221,held,2.015615,3.8347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.13433327850413,417.0529180073591,6.51318869415212,6.4572138285784035,6.26318869415212,6.2072138285784035,0.45794422741289403,0.21528246111071564,0.5926141676317572,0,,0.0,none,P433,1
E0040207,N0040454,N0040455,sub main,33.681852281680484,auto_road,derived,s5c_flows,47.3172,60.312,0.032092,3.6221,held,2.015751,3.851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0529180073591,416.8845087459507,6.4572138285784035,6.495221478658664,6.2072138285784035,6.245221478658664,0.4579534859667921,0.2152896018533232,1.2258105285727234,0,,0.0,none,P433,1
E0040208,N0040455,N0040456,sub main,33.500836548494924,auto_road,derived,s5c_flows,48.0588,61.312,0.032372,3.6221,held,2.047122,3.8847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8845087459507,416.71700456320826,6.495221478658664,6.494024489526112,6.245221478658664,6.244024489526112,0.4600767261869394,0.21693092277671538,1.2135960026401766,0,,0.0,none,P433,1
E0040209,N0040456,N0040457,sub main,9.09138295673792,auto_road,derived,s5c_flows,48.8004,62.312,0.032652,3.6221,held,2.078491,3.9182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.71700456320826,416.67154764842456,6.494024489526112,6.445792439466061,6.244024489526112,6.195792439466061,0.4621755228133557,0.2185607216675995,0.3278474125081613,0,,0.0,none,P433,1
E0040210,N0040457,N0040458,sub main,19.07096774564549,auto_road,derived,s5c_flows,48.8004,62.312,0.032727,3.6221,held,2.078567,3.9273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.67154764842456,416.57619280969635,6.445792439466061,6.418832825069273,6.195792439466061,6.168832825069273,0.46218057871325763,0.21856465666054398,0.6877170462513581,0,,0.0,none,P433,1
E0040211,N0040458,N0040459,sub main,32.56627499842123,auto_road,derived,s5c_flows,48.8004,62.312,0.032886,3.6221,held,2.078726,3.9464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.57619280969635,416.41336143470426,6.418832825069273,6.453337784045743,6.168832825069273,6.203337784045743,0.4621911557383821,0.21857288886842247,1.1743436524798334,0,,0.0,none,P433,1
E0040212,N0040459,N0040460,sub main,10.976508606706975,auto_road,derived,s5c_flows,48.8004,62.312,0.033158,3.6221,held,2.078997,3.9789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.41336143470426,416.3584788916707,6.453337784045743,6.443004262626175,6.203337784045743,6.193004262626175,0.4622091818444233,0.21858691920450019,0.3957987363681581,0,,0.0,none,P433,1
E0040213,N0040460,N0040461,sub main,9.778580450990521,auto_road,derived,s5c_flows,48.8004,62.312,0.033249,3.6221,held,2.079088,3.9899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3584788916707,416.3095859894157,6.443004262626175,6.447585641443652,6.193004262626175,6.197585641443652,0.4622152344947707,0.21859163031168666,0.3525983755770946,0,,0.0,none,P433,1
E0040214,N0040461,N0040462,sub main,24.29472657959621,auto_road,derived,s5c_flows,48.8004,62.312,0.033331,3.6221,held,2.07917,3.9997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3095859894157,416.18811235651776,6.447585641443652,6.436002633716612,6.197585641443652,6.186002633716612,0.4622206883606938,0.21859587540490016,0.8760146827178878,0,,0.0,none,P433,1
E0040215,N0040462,N0040296,sub main,81.86213330214814,auto_road,derived,s5c_flows,50.96,65.224,0.033533,3.6221,held,2.169907,4.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.18811235651776,415.778801690007,6.436002633716612,7.061286200617985,6.186002633716612,6.811286200617985,0.4681589052448908,0.22324768312297233,2.9143286031383795,0,,0.0,none,P433,1
E0040216,N0040463,N0040464,main,21.18962010041709,auto_block,provisional,s5c_flows,6.6092,8.912,0.008559,3.6221,held,0.285635,1.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2611966189213,416.1552485184192,6.1424593869380715,6.509882096815147,5.8924593869380715,6.259882096815147,0.2489927074049942,0.08533980936216937,1.4183561385696548,0,,0.0,none,P433,1
E0040217,N0040464,N0040465,main,26.419689627245813,auto_block,provisional,s5c_flows,6.6092,8.912,0.008736,3.6221,held,0.285811,1.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1552485184192,416.023150070283,6.509882096815147,7.035748855498241,6.259882096815147,6.785748855498241,0.2490422003721204,0.08536398752842775,1.7680865323071986,0,,0.0,none,P433,1
E0040218,N0040465,N0040296,main,36.43225906199297,auto_block,provisional,s5c_flows,6.6092,8.912,0.008956,3.6221,held,0.286031,1.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.023150070283,415.840988774973,7.035748855498241,6.999099115651973,6.785748855498241,6.749099115651973,0.24910403616254564,0.08539419944351576,2.4375531085480655,0,,0.0,none,P433,1
E0040219,N0040466,N0040467,main,14.142135623730951,auto_block,provisional,s5c_flows,2.2248,3.0,0.004379,3.6221,held,0.09765,0.5255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6874844606025,416.61677378248385,3.343673986663134,3.427873434313028,3.093673986663134,3.177873434313028,0.17502912662531483,0.05241396829644737,1.346645926538182,0,,0.0,none,P433,1
E0040220,N0040467,N0040468,main,19.6468827043885,auto_block,provisional,s5c_flows,2.2248,3.0,0.004497,3.6221,held,0.097767,0.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.61677378248385,416.5185393689619,3.427873434313028,3.5262909533037146,3.177873434313028,3.2762909533037146,0.17509919631063348,0.052442137575092945,1.8700716620779618,0,,0.0,none,P433,1
E0040221,N0040468,N0040469,main,13.45362404707371,auto_block,provisional,s5c_flows,2.2248,3.0,0.004661,3.6221,held,0.097931,0.5593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5185393689619,416.4512712487265,3.5262909533037146,3.4456403723672224,3.2762909533037146,3.1956403723672224,0.17519731496838797,0.052481592706481534,1.2798544743204958,0,,0.0,none,P433,1
E0040222,N0040469,N0040470,main,12.083045973594572,auto_block,provisional,s5c_flows,4.0462,5.456,0.004773,3.6221,held,0.174401,0.5728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4512712487265,416.3908560188585,3.4456403723672224,3.6424081412977216,3.1956403723672224,3.3924081412977216,0.21207701862430461,0.06810758854735924,0.9495800198731686,0,,0.0,none,P433,1
E0040223,N0040470,N0040471,main,8.54400374531753,auto_block,provisional,s5c_flows,4.0462,5.456,0.004874,3.6221,held,0.174501,0.5848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3908560188585,416.34813600013194,3.6424081412977216,3.6461266951805555,3.3924081412977216,3.3961266951805555,0.21211688312536933,0.06812533732011603,0.671328280539531,0,,0.0,none,P433,1
E0040224,N0040471,N0040472,main,42.579337712087536,auto_block,provisional,s5c_flows,4.0462,5.456,0.004945,3.6221,held,0.174572,0.5934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.34813600013194,416.1352393115715,3.6461266951805555,4.6772912060066005,3.3961266951805555,4.4272912060066005,0.21214517714797768,0.06813793572221963,3.3451414643274497,0,,0.0,none,P433,1
E0040225,N0040472,N0040473,main,23.259406699226016,auto_block,provisional,s5c_flows,4.0462,5.456,0.0053,3.6221,held,0.174927,0.636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1352393115715,416.0189422780754,4.6772912060066005,4.977670270752753,4.4272912060066005,4.727670270752753,0.2122865257318445,0.06820088760470386,1.8261016660572833,0,,0.0,none,P433,1
E0040226,N0040473,N0040295,main,18.439088914585774,auto_block,provisional,s5c_flows,4.0462,5.456,0.005494,3.6221,held,0.175121,0.6592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0189422780754,415.9267468335024,4.977670270752753,4.9258227465757045,4.727670270752753,4.6758227465757045,0.21236368432890232,0.06823526126938226,1.4471313659282004,0,,0.0,none,P433,1
E0040227,N0040474,N0040475,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.8388833344748,416.7088833344748,1.551192349118935,1.6379489409158055,1.301192349118935,1.3879489409158055,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040228,N0040475,N0040314,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7088833344748,416.6408759819311,1.6379489409158055,1.7919853461938828,1.3879489409158055,1.5419853461938828,0.016195765838517322,0.004320367850960544,13.996940768707956,0,,0.0,none,P442,1
E0040229,N0040476,N0040314,main,13.341664064126334,auto_block,provisional,s5c_flows,13.1795,14.28,0.006086,3.6221,held,0.558605,0.7303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4633799492872,415.39667162896654,2.969176203056577,3.036189699158456,2.719176203056577,2.786189699158456,0.308421382776176,0.1164860389113608,0.7209651475326152,0,,0.0,none,P442,1
E0040230,N0040477,N0040478,sub main,5.656854249492381,auto_block,provisional,s5c_flows,31.5094,42.488,0.044868,3.6221,held,1.365824,5.3842,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,410.9416627072736,410.89923630040244,6.754199109132628,6.8340400667850645,6.504199109132628,6.5840400667850645,0.4694516558342748,0.16135977393575612,0.2008319770236134,0,,0.0,none,P442,1
E0040231,N0040478,N0040479,sub main,30.805843601498726,auto_block,provisional,s5c_flows,32.5892,43.944,0.044915,3.6221,held,1.411139,5.3898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.89923630040244,410.7452070823949,6.8340400667850645,6.950410593386323,6.5840400667850645,6.700410593386323,0.411167672091049,0.1809444313808592,1.2487137524225187,0,,0.0,none,P442,1
E0040232,N0040479,N0040306,sub main,26.687887658935644,auto_block,provisional,s5c_flows,35.8286,48.312,0.045172,3.6221,held,1.547197,5.4206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.7452070823949,410.61176764410027,6.950410593386323,7.068316584415356,6.700410593386323,6.818316584415356,0.42283746043899106,0.1891949792429039,1.051936427740193,0,,0.0,none,P442,1
E0040233,N0040480,N0040481,sub main,6.268640168739084,auto_road,derived,s5c_flows,256.7165,337.156,0.117212,3.1239,merrimack,9.399223,14.0655,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,405.9000452535446,405.85929909244777,10.72269644567416,10.77723655208348,10.47269644567416,10.52723655208348,0.7804780474221292,0.4470847444899224,0.1338632604603468,0,,0.0,none,P449,1
E0040234,N0040481,N0040482,sub main,7.471435285521184,auto_road,derived,s5c_flows,256.7165,337.156,0.117265,3.1239,merrimack,9.399276,14.0718,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,405.85929909244777,405.8182061983774,10.77723655208348,10.850372903185075,10.52723655208348,10.600372903185075,0.7333491271465046,0.46900854782178425,0.16980169037615334,0,,0.0,none,P449,1
E0040235,N0040482,N0040483,sub main,40.788212240992735,auto_road,derived,s5c_flows,256.7165,337.156,0.117327,3.1239,merrimack,9.399338,14.0792,12.085,0.0,W11a-XG03001,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.8182061983774,405.59387103105195,10.850372903185075,11.141419496291803,10.600372903185075,10.891419496291803,0.733350373634158,0.46901032244152774,0.9269832835580013,0,,0.0,none,P449,1
E0040236,N0040483,N0040484,sub main,74.34627839010015,auto_road,derived,s5c_flows,257.7963,338.612,0.117667,3.1223,merrimack,9.433986,14.12,1.517,0.0,W11a-XG03002,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,405.59387103105195,405.1849664999064,11.141419496291803,11.749725882906091,10.891419496291803,11.499725882906091,0.7340457080426741,0.47000166467542803,1.6880483412116982,0,,0.0,none,P449,1
E0040237,N0040484,N0040485,sub main,39.99999999999254,auto_road,derived,s5c_flows,261.0357,342.98,0.118286,3.1176,merrimack,9.537428,14.1944,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,415.3839894647103,415.1639894647103,1.5507029181022176,2.072735388805313,1.3007029181022176,1.822735388805313,0.7361068801083933,0.4729568432451561,0.9056655829223796,0,,0.0,none,P449,1
E0040238,N0040485,N0040486,sub main,39.9999999999788,auto_road,derived,s5c_flows,264.275,347.348,0.11862,3.113,merrimack,9.640428,14.2344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.1639894647103,414.94398946471046,2.072735388805313,2.307719519664545,1.822735388805313,2.057719519664545,0.7381375424611352,0.47589291281136337,0.9031740404958674,0,,0.0,none,P442,1
E0040239,N0040486,N0040487,sub main,16.70144811694553,auto_road,derived,s5c_flows,268.3476,349.348,0.118953,3.1072,merrimack,9.769622,14.2744,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.94398946471046,414.85213150006723,2.307719519664545,2.3796189882140197,2.057719519664545,2.1296189882140197,0.7406545106225348,0.47956688847280726,0.3758263328225651,0,,0.0,none,P442,1
E0040240,N0040487,N0040488,sub main,52.940455169371454,auto_road,derived,s5c_flows,270.5072,352.26,0.119092,3.1042,merrimack,9.837995,14.2911,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.85213150006723,414.5609589966357,2.3796189882140197,2.9017790404736843,2.1296189882140197,2.6517790404736843,0.7419731956909286,0.4815074582412906,1.1891816639924366,0,,0.0,none,P442,1
E0040241,N0040488,N0040306,sub main,21.048219577497385,auto_road,derived,s5c_flows,271.5869,353.716,0.119533,3.1027,merrimack,9.872529,14.344,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.5609589966357,414.44519378895944,2.9017790404736843,3.2348904395561817,2.6517790404736843,2.9848904395561817,0.7426357635817871,0.48248663652305146,0.4723764688263928,0,,0.0,none,P442,1
E0040242,N0040489,N0040333,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,417.22013841176795,417.05663764724375,1.5706635901851769,1.5768157218968781,1.3206635901851769,1.3268157218968781,0.0,0.0,0.0,0,,0.0,none,P422,1
E0040243,N0040490,N0040491,lateral,20.813345115032146,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.09300537109374,415.9889386455186,1.5500000000000114,1.7288347919813987,1.3000000000000114,1.4788347919813987,0.0,0.0,0.0,0,,0.0,none,P422,1
E0040244,N0040491,N0040492,lateral,58.855755878248644,auto_block,provisional,s5c_flows,0.0,0.0,0.000173,3.6221,held,0.000173,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9889386455186,415.6946598661274,1.7288347919813987,2.171764694419494,1.4788347919813987,1.921764694419494,0.014492898113979582,0.003999888566206505,67.68344446520956,0,,0.0,none,P422,1
E0040245,N0040492,N0040493,lateral,79.99999999998998,auto_block,provisional,s5c_flows,1.0798,1.456,0.000664,3.6221,held,0.045931,0.0797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6946598661274,415.2946598661274,2.171764694419494,2.771441208091346,1.921764694419494,2.521441208091346,0.13557236362884934,0.037470662070299726,9.834846112024543,0,,0.0,none,P422,1
E0040246,N0040493,N0040494,lateral,79.99999999998998,auto_block,provisional,s5c_flows,2.1596,2.912,0.001331,3.6221,held,0.091865,0.1597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2946598661274,414.8946598661274,2.771441208091346,3.3805476534038235,2.521441208091346,3.1305476534038235,0.17148880028709945,0.05099817825881983,7.775046131881235,0,,0.0,none,P422,1
E0040247,N0040494,N0040495,lateral,15.960222777783086,auto_block,provisional,s5c_flows,2.1596,2.912,0.001997,3.6221,held,0.092532,0.2397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8946598661274,414.81485875223854,3.3805476534038235,3.5203768434645895,3.1305476534038235,3.2703768434645895,0.17190480750190704,0.0511637797068801,1.547389609566914,0,,0.0,none,P422,1
E0040248,N0040495,N0040496,lateral,59.99999999999367,auto_block,provisional,s5c_flows,2.1596,2.912,0.00213,3.6221,held,0.092665,0.2556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.81485875223854,414.5148587522386,3.5203768434645895,3.987430066120794,3.2703768434645895,3.737430066120794,0.1719875085796002,0.05119672498571218,5.81437575471982,0,,0.0,none,P422,1
E0040249,N0040496,N0040333,lateral,61.807224744682294,auto_block,provisional,s5c_flows,2.1596,2.912,0.00263,3.6221,held,0.093165,0.3156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5148587522386,414.2058226285152,3.987430066120794,4.427630740625432,3.737430066120794,4.177630740625432,0.17229767446947147,0.051320355866797535,5.97872499198411,0,,0.0,none,P422,1
E0040250,N0040497,N0040336,lateral,75.50496672405067,auto_block,provisional,s5c_flows,15.1169,20.384,0.001433,3.6221,held,0.635173,0.1719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.1120232464508,402.73449841283053,3.3390265582366965,4.251646606700717,3.0890265582366965,4.001646606700717,0.32115057806084657,0.12371954435799706,3.918461301443108,0,,0.0,none,P381,1
E0040251,N0040498,N0040499,lateral,15.524174696260024,auto_block,provisional,s5c_flows,4.8827,6.824,0.0,3.6221,held,0.204694,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.340380859375,404.2627599858937,1.5500000000000114,1.9095117426219304,1.3000000000000114,1.6595117426219304,0.2234811673160951,0.07326066353981478,1.1577541322383853,0,,0.0,none,P381,1
E0040252,N0040499,N0040500,lateral,21.02379604162864,auto_block,provisional,s5c_flows,5.9624,8.28,0.000129,3.6221,held,0.25009,0.0155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.2627599858937,404.15764100568555,1.9095117426219304,2.425244736501952,1.6595117426219304,2.175244736501952,0.23851937747578306,0.08028839991764433,1.4690487808663955,0,,0.0,none,P381,1
E0040253,N0040500,N0040501,lateral,40.024992192379,auto_block,provisional,s5c_flows,8.122,11.192,0.000305,3.6221,held,0.3408,0.0365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.15764100568555,403.95751604472366,2.425244736501952,3.2519566115263387,2.175244736501952,3.0019566115263387,0.2635481046357675,0.09257547086786497,2.531162969766937,0,,0.0,none,P381,1
E0040254,N0040501,N0040336,lateral,10.770329614269007,auto_block,provisional,s5c_flows,9.2018,12.648,0.000638,3.6221,held,0.386401,0.0766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.95751604472366,403.9036643966523,3.2519566115263387,3.082480622878961,3.0019566115263387,2.832480622878961,0.27435956414978796,0.09811337346338742,0.6542709532558821,0,,0.0,none,P381,1
E0040255,N0040502,N0040349,lateral,6.708203932499369,auto_block,provisional,s5c_flows,1.0798,1.456,0.000567,3.6221,held,0.045834,0.068,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,398.8961397181563,398.8558904945613,1.9000638951249584,2.048192757391803,1.6500638951249584,1.7981927573918028,0.1441550975162172,0.03590603508012333,0.7755771443490704,0,,0.0,none,P401,1
E0040256,N0040503,N0040360,lateral,13.341664064126334,auto_block,provisional,s5c_flows,0.0,0.0,0.000562,3.6221,held,0.000562,0.0675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.65517343930065,406.58846511898,1.822762351714971,1.6609245294574748,1.572762351714971,1.4109245294574748,0.025121534970332867,0.006082688689072607,8.851412463371961,0,,0.0,none,P401,1
E0040257,N0040504,N0040505,lateral,27.730849247724095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.0254699707031,405.8868157244645,1.5500000000000114,2.5436041974105024,1.3000000000000114,2.2936041974105024,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040258,N0040505,N0040360,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.8868157244645,405.80775878296026,2.5436041974105024,2.4416308654772365,2.2936041974105024,2.1916308654772365,0.016691698618794507,0.004414664865247636,15.787676519071782,0,,0.0,none,P401,1
E0040259,N0040506,N0040507,lateral,23.08679276123039,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9106018066406,398.7951678428345,1.5500000000000114,1.9230633583374015,1.3000000000000114,1.6730633583374015,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040260,N0040507,N0040508,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.0,0.0,0.000192,3.6221,held,0.000192,0.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7951678428345,398.6605387226561,1.9230633583374015,2.0110311015626507,1.6730633583374015,1.7610311015626507,0.015257866784084102,0.0041432207471412685,29.411957797140627,0,,0.0,none,P401,1
E0040261,N0040508,N0040509,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.000417,3.6221,held,0.045684,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6605387226561,398.5799161451731,2.0110311015626507,2.14612755599876,1.7610311015626507,1.8961275559987598,0.13532164196396326,0.03738162632389,1.9859493355456925,0,,0.0,none,P401,1
E0040262,N0040509,N0040510,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.000551,3.6221,held,0.045818,0.0661,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,398.5799161451731,398.53748973830193,2.14612755599876,2.186295662088696,1.8961275559987598,1.9362956620886962,0.1554873294415545,0.03411909395664334,0.6063574729646715,0,,0.0,none,P401,1
E0040263,N0040510,N0040511,lateral,21.02379604162864,auto_block,provisional,s5c_flows,1.0798,1.456,0.000598,3.6221,held,0.045865,0.0718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.53748973830193,398.4323707580938,2.186295662088696,2.018068695031218,1.9362956620886962,1.7680686950312179,0.13550546090401092,0.03744689632252482,2.5858485581036756,0,,0.0,none,P401,1
E0040264,N0040511,N0040512,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,0.000773,3.6221,held,0.046041,0.0928,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.4323707580938,398.39075045055046,2.018068695031218,2.086483436168294,1.7680686950312179,1.8364834361682938,0.14836204203392372,0.03532579697038349,0.7193129443860424,0,,0.0,none,P401,1
E0040265,N0040512,N0040513,lateral,13.92838827718412,auto_block,provisional,s5c_flows,1.0798,1.456,0.000827,3.6221,held,0.046094,0.0992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.39075045055046,398.32110850916456,2.086483436168294,2.224820445913565,1.8364834361682938,1.974820445913565,0.13573730790030553,0.03752927794835134,1.7102137077172193,0,,0.0,none,P401,1
E0040266,N0040513,N0040514,lateral,29.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000943,3.6221,held,0.04621,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.32110850916456,398.1761085091646,2.224820445913565,2.685524791616672,1.974820445913565,2.435524791616672,0.1358544453236181,0.037570924674045186,3.5577292460470304,0,,0.0,none,P401,1
E0040267,N0040514,N0040349,lateral,31.575306807693888,auto_block,provisional,s5c_flows,1.0798,1.456,0.001185,3.6221,held,0.046452,0.1421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.1761085091646,398.0182319751261,2.685524791616672,2.8858512768269975,2.435524791616672,2.6358512768269975,0.13609816324168145,0.03765762834231426,3.8667319302983354,0,,0.0,none,P401,1
E0040268,N0040515,N0040516,lateral,21.95449840010015,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,404.8235656738281,404.50522544702665,1.5500000000000114,1.5537039963327288,1.3000000000000114,1.3037039963327288,0.19342891620795002,0.02923097733097932,1.8916939299549091,0,,0.0,none,P401,1
E0040269,N0040516,N0040517,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,1.0798,1.456,0.000183,3.6221,held,0.04545,0.022,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,404.50522544702665,404.38356608651543,1.5537039963327288,1.5522249291095704,1.3037039963327288,1.3022249291095704,0.21207944830213807,0.027555716841159955,0.5032016923134913,0,,0.0,none,P401,1
E0040270,N0040517,N0040365,lateral,31.78049716414141,auto_block,provisional,s5c_flows,1.0798,1.456,0.000236,3.6221,held,0.045504,0.0284,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,404.3541410423348,403.6867506018878,1.5816499732902116,1.594529915690316,1.3316499732902116,1.344529915690316,0.21939136234117793,0.026958063089843026,2.4142926461798746,0,,0.0,none,P401,1
E0040271,N0040518,N0040519,sub main,7.810249675906654,auto_block,provisional,s5c_flows,183.319,226.85,0.039346,3.2539,merrimack,6.943198,4.7215,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,395.8883703171656,395.84541394394813,9.490108686740655,9.501235225973744,9.240108686740655,9.251235225973744,0.6767015887542344,0.3961232070720232,0.19236075412710937,0,,0.0,none,P401,1
E0040272,N0040519,N0040520,sub main,11.40175425099138,auto_block,provisional,s5c_flows,184.3988,228.306,0.039411,3.2515,merrimack,6.978995,4.7293,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.84541394394813,395.78270429556767,9.501235225973744,9.407664356776081,9.251235225973744,9.157664356776081,0.6776488205983578,0.39723326334252895,0.28042436102630397,0,,0.0,none,P401,1
E0040273,N0040520,N0040365,sub main,12.206555615733702,auto_block,provisional,s5c_flows,184.3988,228.306,0.039506,3.2515,merrimack,6.97909,4.7407,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,395.78270429556767,395.71556823968115,9.407664356776081,9.565712277896978,9.157664356776081,9.315712277896978,0.6776513287891033,0.39723620690026884,0.3002172134142993,0,,0.0,none,P401,1
E0040274,N0040521,N0040522,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.35,0.5,ground,minimum,tractive,1.0,410.12791748046874,409.21661895638346,1.5500000000000114,1.5623117076790436,1.3000000000000114,1.3123117076790436,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040275,N0040522,N0040377,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,4.9,0.5,ground,minimum,tractive,1.0,409.21661895638346,408.6622472399332,1.5623117076790436,1.5544580823324168,1.3123117076790436,1.3044580823324168,0.03322173660057033,0.0027568605097876564,5.675856460591394,0,,0.0,none,P401,1
E0040276,N0040523,N0040524,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,408.70250244140624,408.56839800449234,1.5500000000000114,1.5573954525389127,1.3000000000000114,1.3073954525389127,0.15826500053159898,0.03344320716512747,1.7652939224227828,0,,0.0,none,P401,1
E0040277,N0040524,N0040377,lateral,17.029386365926403,auto_block,provisional,s5c_flows,2.1596,2.912,0.00014,3.6221,held,0.090674,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,408.56412495123874,408.4789780194091,1.561668505792511,1.7377273028565128,1.311668505792511,1.4877273028565128,0.1707406929142353,0.05070088701566669,1.6623049915894417,0,,0.0,none,P401,1
E0040278,N0040525,N0040379,sub main,26.843045152070932,draft,drafted,s5c_flows,257.9646,370.844,0.031585,3.1221,merrimack,9.35325,3.7902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2968367889805,339.16262156322017,15.234443728597626,14.708685809826704,14.984443728597626,14.458685809826704,0.7067234182713323,0.4808137019522334,0.6330398488310525,1,recovers_500m,421.14,none,P498,1
E0040279,N0040526,N0040527,lateral,27.120549349489192,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,350.3567181673996,350.017711300531,1.560396090412894,1.5628856232971202,1.310396090412894,1.3128856232971202,0.2332250702105012,0.041059391838437514,1.9380813366970002,0,,0.0,none,P498,1
E0040280,N0040527,N0040381,lateral,51.72121566849986,draft,drafted,s5c_flows,7.5585,10.192,0.000226,3.6221,held,0.317096,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.017711300531,349.7591052221885,1.5628856232971202,1.6560559106239907,1.3128856232971202,1.4060559106239907,0.2575158502093908,0.08954624998297536,3.3474454502149675,0,,0.0,none,P498,1
E0040281,N0040528,N0040384,lateral,34.781205725930405,draft,drafted,s5c_flows,5.8969,8.912,0.0,3.6221,held,0.247215,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,350.2829484049687,349.7786209219427,1.5505476887813074,1.5651595956354072,1.3005476887813074,1.3151595956354072,0.3426349951232058,0.06234442117004205,1.6918492575178856,0,,0.0,none,P498,1
E0040282,N0040529,N0040384,lateral,47.95145683383277,draft,drafted,s5c_flows,0.0,0.0,0.000656,3.6221,held,0.000656,0.0788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4266852421776,349.1869279580084,2.293315978525527,2.1568525595696997,2.043315978525527,1.9068525595696997,0.026881523690412804,0.006446151375905512,29.730120823306407,0,,0.0,none,P498,1
E0040283,N0040530,N0040531,lateral,58.22672455905044,draft,drafted,s5c_flows,16.2268,24.626,0.001455,3.6221,held,0.681725,0.1747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9794955908947,349.68836196809946,1.7471584618396605,1.888054047525543,1.4971584618396605,1.638054047525543,0.32835695744035304,0.12790512703730433,2.955458647450135,0,,0.0,none,P498,1
