EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040284,N0040531,N0040532,lateral,20.52135989463638,draft,drafted,s5c_flows,19.4662,28.994,0.001941,3.6221,held,0.818012,0.2329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.68836196809946,349.5857551686263,1.888054047525543,1.9255973704362077,1.638054047525543,1.6755973704362077,0.34759042117015015,0.13940208824452022,0.9839818478288319,0,,0.0,none,P498,1
E0040285,N0040532,N0040381,lateral,17.97671627234567,draft,drafted,s5c_flows,19.4662,28.994,0.002112,3.6221,held,0.818183,0.2534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5857551686263,349.49587158726456,1.9255973704362077,1.9192895455479402,1.6755973704362077,1.6692895455479402,0.34761303930872256,0.13941589101315705,0.8619122529702807,0,,0.0,none,P498,1
E0040286,N0040533,N0040534,lateral,20.00000000005327,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,349.57958863492104,349.0095886349195,1.7005322146883373,1.7105041385179902,1.4505322146883373,1.4605041385179902,0.3079781108603314,0.034063797825093806,1.0823280018279884,0,,0.0,none,P498,1
E0040287,N0040534,N0040535,lateral,39.99999999997101,draft,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0095886349195,348.80958863491963,1.7105041385179902,2.08521727328349,1.4605041385179902,1.8352172732834902,0.2450237763074275,0.08341033405442169,2.7208243898327944,0,,0.0,none,P498,1
E0040288,N0040535,N0040536,lateral,39.99999999997101,draft,provisional,s5c_flows,11.2012,15.104,0.0005,3.6221,held,0.470085,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.80958863491963,348.60958863491976,2.08521727328349,2.413696277189615,1.8352172732834902,2.163696277189615,0.29203280711094637,0.10746930052381046,2.282848537674432,0,,0.0,none,P498,1
E0040289,N0040536,N0040537,lateral,17.457529304462277,draft,provisional,s5c_flows,18.8902,25.472,0.000833,3.6221,held,0.792761,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.60958863491976,348.52230098839743,2.413696277189615,2.4676282108213172,2.163696277189615,2.2176282108213172,0.34421215526573984,0.1373480067254756,0.8452892127426788,0,,0.0,none,P498,1
E0040290,N0040537,N0040538,lateral,76.6528974895059,draft,provisional,s5c_flows,19.97,26.928,0.000979,3.6221,held,0.838173,0.1175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.52230098839743,348.1390365009499,2.4676282108213172,2.67227331350324,2.2176282108213172,2.42227331350324,0.35023380064113907,0.14101976024114565,3.6477013045373727,0,,0.0,none,P498,1
E0040291,N0040538,N0040539,lateral,90.88957320601428,draft,provisional,s5c_flows,33.3893,47.664,0.001618,3.6221,held,1.401381,0.1941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1390365009499,347.6845886349198,2.67227331350324,2.8960998416426946,2.42227331350324,2.6460998416426946,0.4102992448072866,0.18033854224465423,3.6920034323039923,0,,0.0,none,P498,1
E0040292,N0040539,N0040540,lateral,45.00000000007884,draft,provisional,s5c_flows,39.8679,56.4,0.002375,3.6221,held,1.673741,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6845886349198,347.4595886349194,2.8960998416426946,4.063421618986865,2.6460998416426946,3.8134216189868653,0.43302694158592514,0.19656732404806082,1.7319938506701258,0,,0.0,none,P498,1
E0040293,N0040540,N0040379,lateral,55.68920223046822,draft,provisional,s5c_flows,40.9477,57.856,0.00275,3.6221,held,1.719383,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4595886349194,347.181142623767,4.063421618986865,6.690164749279859,3.8134216189868653,6.440164749279859,0.43656150539632693,0.19916207888756637,2.126054081807307,0,,0.0,none,P498,1
E0040294,N0040541,N0040542,main,82.03389855752066,draft,drafted,s5c_flows,76.3241,89.806,0.022375,3.6221,held,3.222077,2.685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.23525509750255,334.82508560471496,11.42920413101308,11.659686123800668,11.17920413101308,11.409686123800668,0.5261095502613621,0.2719750630258947,2.5987584561924932,0,,0.0,none,P502,1
E0040295,N0040542,N0040386,main,55.14146721465447,draft,drafted,s5c_flows,76.3241,89.806,0.023059,3.6221,held,3.22276,2.7671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.82508560471496,334.5493782686417,11.659686123800668,12.131865627842672,11.409686123800668,11.881865627842672,0.5261420684164285,0.2720042257746853,1.7467230026742304,0,,0.0,none,P502,1
E0040296,N0040543,N0040544,lateral,78.27032196749512,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.085498046875,345.6941464370375,1.5500000000000114,2.079199510228136,1.3000000000000114,1.8291995102281362,0.17065230391004918,0.050665805354795285,7.644229443351221,0,,0.0,none,P500,1
E0040297,N0040544,N0040387,lateral,31.974235344640753,draft,drafted,s5c_flows,4.7226,6.368,0.000652,3.6221,held,0.198634,0.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6941464370375,345.5342752603143,2.079199510228136,1.9464986654669474,1.8291995102281362,1.6964986654669474,0.22130012973051105,0.07226339379297528,2.4080596927784215,0,,0.0,none,P500,1
E0040298,N0040545,N0040546,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.9047017243403,344.8129139255869,1.5504069182377975,1.6434154201162414,1.3004069182377975,1.3934154201162414,0.0,0.0,0.0,0,,0.0,none,P502,1
E0040299,N0040546,N0040547,lateral,10.04987562112089,auto_block,provisional,s5c_flows,0.0,0.0,0.000153,3.6221,held,0.000153,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8129139255869,344.7626645474813,1.6434154201162414,1.788421878299971,1.3934154201162414,1.538421878299971,0.013629230079629087,0.003839311985609245,12.289610347765137,0,,0.0,none,P502,1
E0040300,N0040547,N0040386,lateral,68.59007758388996,auto_block,provisional,s5c_flows,0.0,0.0,0.000237,3.6221,held,0.000237,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7626645474813,344.4197141595618,1.788421878299971,2.2615297369225686,1.538421878299971,2.0115297369225686,0.016898472285761093,0.004454108726855505,67.64918984390972,0,,0.0,none,P502,1
E0040301,N0040548,N0040392,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,345.1352766185974,344.9116698208474,1.568977531793223,1.5691651400900923,1.318977531793223,1.3191651400900923,0.0,0.0,0.0,0,,0.0,none,P500,1
E0040302,N0040549,N0040550,lateral,23.08679276123039,auto_link,provisional,s5c_flows,3.2393,4.368,8.3e-05,3.6221,held,0.135885,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.56686345324704,345.4514294894409,1.5532232166748372,1.8667772976684773,1.3032232166748372,1.6167772976684773,0.19534927507833041,0.06082343944834831,1.9697021102307766,0,,0.0,none,P500,1
E0040303,N0040550,N0040551,lateral,52.32590180780452,auto_link,provisional,s5c_flows,3.2393,4.368,0.000276,3.6221,held,0.136077,0.0331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4514294894409,345.18979998040186,1.8667772976684773,2.237873359441892,1.6167772976684773,1.9878733594418918,0.19544047968177108,0.06086227046378487,4.462219724815535,0,,0.0,none,P500,1
E0040304,N0040551,N0040552,lateral,17.804493814764857,auto_link,provisional,s5c_flows,4.3191,5.824,0.000712,3.6221,held,0.181781,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.18979998040186,345.10077751132803,2.237873359441892,2.263358230859467,1.9878733594418918,2.013358230859467,0.21497675042385941,0.06940346612959766,1.3803425858579734,0,,0.0,none,P500,1
E0040305,N0040552,N0040553,lateral,9.848857801796104,auto_link,provisional,s5c_flows,4.3191,5.824,0.00086,3.6221,held,0.181929,0.1032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.10077751132803,345.05153322231905,2.263358230859467,2.168223857759074,2.013358230859467,1.9182238577590738,0.21503404605400525,0.06942917013861258,0.7633564686250186,0,,0.0,none,P500,1
E0040306,N0040553,N0040554,lateral,17.804493814764857,auto_link,provisional,s5c_flows,5.3989,7.28,0.000942,3.6221,held,0.227278,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.05153322231905,344.9625107532452,2.168223857759074,2.222029041676649,1.9182238577590738,1.9720290416766488,0.23122854613483923,0.07684810867664985,1.2833258200151967,0,,0.0,none,P500,1
E0040307,N0040554,N0040555,lateral,11.661903789690601,auto_link,provisional,s5c_flows,5.3989,7.28,0.001091,3.6221,held,0.227427,0.1309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9625107532452,344.90420123429675,2.222029041676649,2.2442362657032504,1.9720290416766488,1.9942362657032504,0.23127781257142394,0.07687114653840268,0.8403964954549438,0,,0.0,none,P500,1
E0040308,N0040555,N0040556,lateral,13.038404810405298,auto_link,provisional,s5c_flows,5.3989,7.28,0.001188,3.6221,held,0.227524,0.1425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.90420123429675,344.83900921024474,2.2442362657032504,2.2811995299896353,1.9942362657032504,2.0311995299896353,0.23130987308188833,0.0768861401311641,0.9394616146071609,0,,0.0,none,P500,1
E0040309,N0040556,N0040387,lateral,49.40174595801645,auto_link,provisional,s5c_flows,5.3989,7.28,0.001296,3.6221,held,0.227632,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.83900921024474,344.59200048045466,2.2811995299896353,2.888773445326592,2.0311995299896353,2.638773445326592,0.23134555794542938,0.07690283012533969,3.559015526149956,0,,0.0,none,P500,1
E0040310,N0040557,N0040392,main,25.079872407968907,auto_link,provisional,s5c_flows,9.7833,13.192,0.003099,3.6221,held,0.413239,0.3718,9.405,0.0,W11a-XG03003,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5749551099115,343.44955574787167,2.6748007494634862,3.0312792130658295,2.4248007494634862,2.7812792130658295,0.28030238028301213,0.10121721273418724,1.4912391148591377,0,,0.0,none,P500,1
E0040311,N0040558,N0040559,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,11.402,0.0,W11a-XG03004,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.959521484375,343.90251271312,1.5500000000000114,1.641188458754982,1.3000000000000114,1.391188458754982,0.11845872128933585,0.03156792542268341,1.6041810636498084,0,,0.0,none,P501,1
E0040312,N0040559,N0040560,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.7416,1.0,9.5e-05,3.6221,held,0.031185,0.0114,12.083,0.0,W11a-XG03005,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.90251271312,343.842097483252,1.641188458754982,1.6774948019042313,1.391188458754982,1.4274948019042313,0.11858468299319005,0.03161006773966282,1.6982302813211922,0,,0.0,none,P501,1
E0040313,N0040560,N0040400,lateral,34.85458202365697,auto_block,provisional,s5c_flows,0.7416,1.0,0.000196,3.6221,held,0.031286,0.0235,34.855,0.0,W11a-XG03006,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.842097483252,343.6678245731337,1.6774948019042313,1.9371558956162858,1.4274948019042313,1.6871558956162858,0.11871830989595733,0.03165479585022066,4.8931769741616264,0,,0.0,none,P501,1
E0040314,N0040561,N0040562,sub main,60.00000000001082,draft,drafted,s5c_flows,117.2161,160.562,0.0321,3.4348,merrimack,4.69195,3.852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2726229790776,335.9726229790775,8.855306708422404,9.361971747484972,8.605306708422404,9.111971747484972,0.5861518615781528,0.3298715917076769,1.7060425216560509,0,,0.0,none,P501,1
E0040315,N0040562,N0040563,sub main,60.00000000001082,draft,drafted,s5c_flows,125.2054,168.908,0.0326,3.4075,merrimack,4.970504,3.912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9726229790775,335.67262297907746,9.361971747484972,9.253249823656915,9.111971747484972,9.003249823656915,0.5957732682975879,0.33998604711757796,1.6784908843890622,0,,0.0,none,P501,1
E0040316,N0040563,N0040564,sub main,18.282445920003315,draft,drafted,s5c_flows,127.0268,171.364,0.0331,3.4015,merrimack,5.03409,3.972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.67262297907746,335.58121074947746,9.253249823656915,9.325832707553786,9.003249823656915,9.075832707553786,0.5979076861259571,0.34226501874964443,0.509622871674984,0,,0.0,none,P501,1
E0040317,N0040564,N0040565,sub main,71.42955177791589,draft,drafted,s5c_flows,128.51,173.364,0.033252,3.3968,merrimack,5.085534,3.9902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.58121074947746,335.22406299058787,9.325832707553786,9.568631101209007,9.075832707553786,9.318631101209007,0.5996184250432708,0.3441010665621461,1.9854168583062153,0,,0.0,none,P501,1
E0040318,N0040565,N0040566,sub main,34.079241264025576,draft,drafted,s5c_flows,128.51,173.364,0.033847,3.3968,merrimack,5.08613,4.0617,29.432,0.0,W11a-XG03007,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.22406299058787,335.05366678426776,9.568631101209007,9.310499475497863,9.318631101209007,9.060499475497863,0.5996381613193537,0.3441222978982895,0.9472168234768652,0,,0.0,none,P501,1
E0040319,N0040566,N0040567,sub main,20.858795480530677,draft,drafted,s5c_flows,128.51,173.364,0.034131,3.3968,merrimack,5.086414,4.0958,20.859,0.0,W11a-XG03008,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.05366678426776,334.9493728068651,9.310499475497863,9.350309810322415,9.060499475497863,9.100309810322415,0.5996475651858537,0.3441324145230986,0.5797515266061808,0,,0.0,none,P501,1
E0040320,N0040567,N0040568,sub main,73.3177362022427,draft,drafted,s5c_flows,128.51,173.364,0.034305,3.3968,merrimack,5.086587,4.1166,73.318,0.0,W11a-XG03009,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9493728068651,334.5827841258539,9.350309810322415,10.048105766724234,9.100309810322415,9.798105766724234,0.5996532933862768,0.34413857701356365,2.0377813038212245,0,,0.0,none,P501,1
E0040321,N0040568,N0040569,sub main,50.00000000013833,draft,drafted,s5c_flows,128.51,173.364,0.034916,3.3968,merrimack,5.087198,4.1899,50.0,0.0,W11a-XG03010,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5827841258539,334.3327841258532,10.048105766724234,10.420633842896791,9.798105766724234,10.170633842896791,0.5996735229186041,0.34416034103317295,1.3896450343176985,0,,0.0,none,P501,1
E0040322,N0040569,N0040570,sub main,49.99999999972924,draft,drafted,s5c_flows,129.5898,174.82,0.035333,3.3933,merrimack,5.12491,4.2399,50.0,0.0,W11a-XG03011,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3327841258532,334.0827841258546,10.420633842896791,10.787272026489177,10.170633842896791,10.537272026489177,0.6009182808866137,0.3455018097239818,1.386766486949431,0,,0.0,none,P501,1
E0040323,N0040570,N0040571,sub main,10.465626747067033,draft,drafted,s5c_flows,129.5898,174.82,0.035749,3.3933,merrimack,5.125327,4.2899,10.466,0.0,W11a-XG03012,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0827841258546,334.03045599211924,10.787272026489177,10.890320375068256,10.537272026489177,10.640320375068256,0.6009320026639493,0.34551662279281115,0.2902609807397121,0,,0.0,none,P501,1
E0040324,N0040571,N0040572,sub main,26.069359443571702,draft,drafted,s5c_flows,131.4111,177.276,0.035837,3.3876,merrimack,5.18824,4.3004,26.069,0.0,W11a-XG03013,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.03045599211924,333.9001091949014,10.890320375068256,11.152258969161096,10.640320375068256,10.902258969161096,0.6029917731806156,0.34774647474230347,0.7205559733721023,0,,0.0,none,P501,1
E0040325,N0040572,N0040573,sub main,29.083143221995083,draft,drafted,s5c_flows,133.4579,180.276,0.036054,3.3813,merrimack,5.25893,4.3265,29.083,0.0,W11a-XG03014,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9001091949014,333.7546934787914,11.152258969161096,11.737097292692965,10.902258969161096,11.487097292692965,0.6052817624040945,0.35024029552309777,0.8008155603015062,0,,0.0,none,P501,1
E0040326,N0040573,N0040400,sub main,92.69950343739224,draft,drafted,s5c_flows,133.4579,180.276,0.036296,3.3813,merrimack,5.259173,4.3555,92.7,0.0,W11a-XG03015,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7546934787914,333.29119596160444,11.737097292692965,12.313784507145556,11.487097292692965,12.063784507145556,0.6052895904366068,0.35024884716714544,2.5524835522813234,1,recovers_500m,212.7,none,P501,1
E0040327,N0040574,N0040409,trunk main,16.217631873862654,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9744445800781,422.8933564207088,1.5500000000000114,1.5737456300724375,1.3000000000000114,1.3237456300724375,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040328,N0040575,N0040409,trunk main,64.60108981154495,main_pipe,drafted,s5c_flows,5821.6216,7600.604,1.656757,2.1413,merrimack,145.936641,198.8108,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.7486233751355,413.6840222853239,10.855350013536395,10.78307976545733,10.005350013536395,9.93307976545733,0.7516348164736829,0.41018899801597697,1.4324573670545422,0,,0.0,none,P411,1
E0040329,N0040576,N0040577,main,18.867962264113206,auto_block,provisional,s5c_flows,15.8585,21.384,0.004951,3.6221,held,0.669782,0.5941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.959199975132,418.8648601638114,4.51840012252427,5.047432316657364,4.26840012252427,4.797432316657364,0.3265428738179965,0.12684526958053038,0.9630160782822423,0,,0.0,none,P411,1
E0040330,N0040577,N0040410,main,24.186773244895647,auto_block,provisional,s5c_flows,15.8585,21.384,0.005108,3.6221,held,0.669939,0.613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8648601638114,418.7439262975869,5.047432316657364,5.8374640832724936,4.797432316657364,5.5874640832724936,0.32656687223094666,0.1268592630484004,1.2343961426982948,0,,0.0,none,P411,1
E0040331,N0040578,N0040579,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.7416,1.0,0.000357,3.6221,held,0.031447,0.0428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7847739575656,422.68859703725724,1.7008217455593808,1.7427689295396362,1.4508217455593808,1.4927689295396362,0.11893070452643262,0.03172593449418484,2.695601069864488,0,,0.0,none,P411,1
E0040332,N0040579,N0040410,lateral,44.40720662234904,auto_block,provisional,s5c_flows,0.7416,1.0,0.000517,3.6221,held,0.031607,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.68859703725724,422.4665610041455,1.7427689295396362,2.1148293767138853,1.4927689295396362,1.8648293767138853,0.11914103723256783,0.031796437069813194,6.212134186206063,0,,0.0,none,P411,1
E0040333,N0040580,N0040581,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.31446865619887,424.1769004912769,1.5502469199730058,1.6058753876293395,1.3002469199730058,1.3558753876293395,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040334,N0040581,N0040414,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1769004912769,424.1096323710415,1.6058753876293395,1.6824208516147223,1.3558753876293395,1.4324208516147223,0.016622026161050494,0.0044013911670600925,13.489755417221506,0,,0.0,none,P411,1
E0040335,N0040582,N0040418,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.17494506835936,424.0383800655219,1.5500000000000114,1.918742737212483,1.3000000000000114,1.668742737212483,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040336,N0040583,N0040584,main,5.0,auto_block,provisional,s5c_flows,16.262,21.928,0.002599,3.6221,held,0.684343,0.3119,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,424.2903543110075,424.25035431100747,1.9017843608675093,1.9072689800081548,1.6517843608675093,1.6572689800081548,0.38722988979275763,0.11454814532459398,0.21520377308149602,0,,0.0,none,P411,1
E0040337,N0040584,N0040585,main,25.632011235952593,auto_block,provisional,s5c_flows,16.262,21.928,0.002641,3.6221,held,0.684385,0.3169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.25035431100747,424.1221942548277,1.9072689800081548,1.8701153154847816,1.6572689800081548,1.6201153154847816,0.3287578693093306,0.12813992063948126,1.299437145530107,0,,0.0,none,P411,1
E0040338,N0040585,N0040586,main,21.095023109728988,auto_block,provisional,s5c_flows,16.262,21.928,0.002854,3.6221,held,0.684598,0.3425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1221942548277,424.0167191392791,1.8701153154847816,1.8621260755646745,1.6201153154847816,1.6121260755646745,0.3287899237107497,0.12815870211121833,1.0693263179342019,0,,0.0,none,P411,1
E0040339,N0040586,N0040418,main,29.120439557122072,auto_block,provisional,s5c_flows,16.262,21.928,0.00303,3.6221,held,0.684774,0.3636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0167191392791,423.8711169414935,1.8621260755646745,2.086005861240892,1.6121260755646745,1.836005861240892,0.3288164045428715,0.1281742188781822,1.4760232536454507,0,,0.0,none,P411,1
E0040340,N0040587,N0040419,lateral,12.628422725312165,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.84181518554686,425.7786730719203,1.5500000000000114,1.6630383538609408,1.3000000000000114,1.4130383538609408,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040341,N0040588,N0040419,lateral,13.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000422,3.6221,held,0.181491,0.0507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4325383755468,425.3675383755468,1.9262873080469376,2.0741730502344353,1.6762873080469376,1.8241730502344353,0.21486438650799125,0.06935306846765646,1.0083879892241165,0,,0.0,none,P411,1
E0040342,N0040589,N0040590,lateral,15.297835773426517,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.3621717466965,424.2856825678294,1.5523790345534962,1.609031787639367,1.3023790345534962,1.359031787639367,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040343,N0040590,N0040591,lateral,18.681541692269406,auto_block,provisional,s5c_flows,2.563,3.456,0.000127,3.6221,held,0.107575,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2856825678294,424.192274859368,1.609031787639367,1.7263347597726124,1.359031787639367,1.4763347597726124,0.18077547044588654,0.054743182769981386,1.7223521943354174,0,,0.0,none,P411,1
E0040344,N0040591,N0040414,lateral,14.142135623730951,auto_block,provisional,s5c_flows,2.563,3.456,0.000283,3.6221,held,0.107731,0.034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.192274859368,424.12156418124937,1.7263347597726124,1.6704890414068814,1.4763347597726124,1.4204890414068814,0.18086276816589542,0.054778865625567025,1.3032105102987213,0,,0.0,none,P411,1
E0040345,N0040592,N0040463,lateral,41.23105625617661,auto_link,provisional,s5c_flows,0.7416,1.0,0.00199,3.6221,held,0.03308,0.2388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3808339936602,418.1746787123793,3.4132944243085603,4.228977293480057,3.1632944243085603,3.9789772934800567,0.12104370250362333,0.03243666553675398,5.677158387613817,0,,0.0,none,P433,1
E0040346,N0040593,N0040466,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.48436611785286,418.4343661178527,1.5519498001158922,1.5967923294129491,1.3019498001158922,1.3467923294129491,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040347,N0040594,N0040466,main,16.0312195418814,auto_block,provisional,s5c_flows,2.2248,3.0,0.004162,3.6221,held,0.097433,0.4995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7676405583119,416.6874844606025,3.227934392859993,3.343673986663134,2.977934392859993,3.093673986663134,0.17489901267840358,0.05236167538698791,1.527664383423258,0,,0.0,none,P433,1
E0040348,N0040595,N0040596,main,17.88854381999832,auto_block,provisional,s5c_flows,4.3844,5.912,0.005751,3.6221,held,0.189555,0.6901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5462323241341,416.45678960503415,5.80795468758464,5.820126898872104,5.55795468758464,5.570126898872104,0.21794285241520114,0.07073915610935602,1.3679842843938892,0,,0.0,none,P433,1
E0040349,N0040596,N0040597,main,10.816653826391969,auto_block,provisional,s5c_flows,4.3844,5.912,0.0059,3.6221,held,0.189704,0.708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.45678960503415,416.40270633590217,5.820126898872104,5.952609826207208,5.570126898872104,5.702609826207208,0.21799885669858263,0.07076447465332539,0.8269656387347998,0,,0.0,none,P433,1
E0040350,N0040597,N0040463,main,28.30194339616981,auto_block,provisional,s5c_flows,5.8676,7.912,0.00599,3.6221,held,0.251975,0.7188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.40270633590217,416.2611966189213,5.952609826207208,6.1424593869380715,5.702609826207208,5.8924593869380715,0.23910042647187382,0.08056526257944999,1.97280725744886,0,,0.0,none,P433,1
E0040351,N0040598,N0040599,lateral,12.798748930727772,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.38487548828124,422.3208817436276,1.5500000000000114,2.044230561059919,1.3000000000000114,1.7942305610599192,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040352,N0040599,N0040600,lateral,16.19787161959998,auto_road,derived,s5c_flows,1.0798,1.456,0.000107,3.6221,held,0.045374,0.0128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3208817436276,422.2398923855296,2.044230561059919,2.621130563689178,1.7942305610599192,2.371130563689178,0.13500563717153252,0.03726951506292134,1.9996537377941288,0,,0.0,none,P433,1
E0040353,N0040600,N0040601,lateral,15.179508662076353,auto_road,derived,s5c_flows,1.0798,1.456,0.000242,3.6221,held,0.045509,0.029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2398923855296,422.1639948422192,2.621130563689178,2.6516789859057894,2.371130563689178,2.4016789859057894,0.13514343561303785,0.03731838802430351,1.872024415296119,0,,0.0,none,P433,1
E0040354,N0040601,N0040602,lateral,7.772819129009296,auto_road,derived,s5c_flows,4.3191,5.824,0.000368,3.6221,held,0.181437,0.0442,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.1639948422192,422.12124433700967,2.6516789859057894,2.7246724110372043,2.4016789859057894,2.4746724110372043,0.22201744652317545,0.06782007841003276,0.5834991236599301,0,,0.0,none,P433,1
E0040355,N0040602,N0040603,lateral,3.051051658607815,auto_road,derived,s5c_flows,4.3191,5.824,0.000433,3.6221,held,0.181502,0.0519,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,422.12124433700967,422.0800551396185,2.7246724110372043,2.76711282913152,2.4746724110372043,2.51711282913152,0.3020484127767326,0.055104184389143246,0.16835334610542957,0,,0.0,none,P433,1
E0040356,N0040603,N0040604,lateral,5.227181799934384,auto_road,derived,s5c_flows,6.4787,8.736,0.000458,3.6221,held,0.272061,0.055,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,422.0800551396185,422.03823768521903,2.76711282913152,2.7984627542340945,2.51711282913152,2.5484627542340945,0.28827391151681714,0.07476052075208448,0.30221151892369813,0,,0.0,none,P433,1
E0040357,N0040604,N0040605,lateral,38.421553891882304,auto_road,derived,s5c_flows,7.5585,10.192,0.000502,3.6221,held,0.317372,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.03823768521903,421.8461299157596,2.7984627542340945,2.8999943518185205,2.5484627542340945,2.6499943518185205,0.25758790390056846,0.08958217787381159,2.485983316120919,0,,0.0,none,P433,1
E0040358,N0040605,N0040606,lateral,9.145382695700578,auto_road,derived,s5c_flows,7.5585,10.192,0.000822,3.6221,held,0.317692,0.0986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8461299157596,421.8004030022811,2.8999943518185205,2.8794370856095384,2.6499943518185205,2.6294370856095384,0.2576713886485354,0.08962381330526989,0.5915404334481563,0,,0.0,none,P433,1
E0040359,N0040606,N0040607,lateral,19.002948965289082,auto_road,derived,s5c_flows,8.6382,11.648,0.000898,3.6221,held,0.363036,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8004030022811,421.7053882574546,2.8794370856095384,2.892817308951635,2.6294370856095384,2.642817308951635,0.2689409329397383,0.09532032168601787,1.1776408024847524,0,,0.0,none,P433,1
E0040360,N0040607,N0040608,lateral,5.791745867640636,auto_road,derived,s5c_flows,8.6382,11.648,0.001057,3.6221,held,0.363194,0.1268,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.7053882574546,421.6648460363811,2.892817308951635,2.816141512447018,2.642817308951635,2.566141512447018,0.30221979057127946,0.0880774080082514,0.3194003199179768,0,,0.0,none,P433,1
E0040361,N0040608,N0040609,lateral,8.807683436513392,auto_road,derived,s5c_flows,9.718,13.104,0.001105,3.6221,held,0.40851,0.1326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6648460363811,421.62080761919856,2.816141512447018,2.6681022929108167,2.566141512447018,2.4181022929108167,0.2792756513806927,0.10067792503928338,0.5256266459899421,0,,0.0,none,P433,1
E0040362,N0040609,N0040610,lateral,12.848303992076552,auto_road,derived,s5c_flows,9.718,13.104,0.001178,3.6221,held,0.408583,0.1414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.62080761919856,421.5565660992382,2.6681022929108167,2.5967847308399428,2.4181022929108167,2.3467847308399428,0.279291565011604,0.10068627393576332,0.7667198966751664,0,,0.0,none,P433,1
E0040363,N0040610,N0040611,lateral,14.236047887249137,auto_road,derived,s5c_flows,9.718,13.104,0.001285,3.6221,held,0.40869,0.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5565660992382,421.4853858598019,2.5967847308399428,2.6761436812137163,2.3467847308399428,2.4261436812137163,0.2793148868007777,0.10069850998637173,0.8494622950645573,0,,0.0,none,P433,1
E0040364,N0040611,N0040612,lateral,6.383372728432072,auto_road,derived,s5c_flows,11.8776,16.016,0.001404,3.6221,held,0.499343,0.1685,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,421.4853858598019,421.4438939370671,2.6761436812137163,2.7574915609797586,2.4261436812137163,2.5074915609797586,0.326096457970882,0.10386925852907877,0.3262517665351878,0,,0.0,none,P433,1
E0040365,N0040612,N0040613,lateral,9.020261027938425,auto_road,derived,s5c_flows,11.8776,16.016,0.001457,3.6221,held,0.499396,0.1749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4438939370671,421.39879263192745,2.7574915609797586,2.7363086864319257,2.5074915609797586,2.4863086864319257,0.2976876300102438,0.11054314118586347,0.5050182427593664,0,,0.0,none,P433,1
E0040366,N0040613,N0040614,lateral,3.4578495329613763,auto_road,derived,s5c_flows,11.8776,16.016,0.001532,3.6221,held,0.499472,0.1839,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,421.39879263192745,421.35729843753194,2.7363086864319257,2.707673486296187,2.4863086864319257,2.457673486296187,0.4031802231183057,0.0899148700421464,0.14294060632147024,0,,0.0,none,P433,1
E0040367,N0040614,N0040615,lateral,8.043967247601973,auto_road,derived,s5c_flows,11.8776,16.016,0.001561,3.6221,held,0.4995,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.35729843753194,421.31707860129393,2.707673486296187,2.585387219018571,2.457673486296187,2.335387219018571,0.2977072651956277,0.11055388276366504,0.4503286834645082,0,,0.0,none,P433,1
E0040368,N0040615,N0040616,lateral,5.918172008051243,auto_road,derived,s5c_flows,12.6192,17.016,0.001628,3.6221,held,0.530657,0.1954,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.31707860129393,421.2756513972376,2.585387219018571,2.5333695988561544,2.335387219018571,2.2833695988561544,0.34111574457813776,0.10499407656260293,0.2891575710062051,0,,0.0,none,P433,1
E0040369,N0040616,N0040617,lateral,55.4300358126518,auto_road,derived,s5c_flows,12.6192,17.016,0.001678,3.6221,held,0.530707,0.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2756513972376,420.99850121817434,2.5333695988561544,2.88333471932566,2.2833695988561544,2.63333471932566,0.30347119878677414,0.11372760651892319,3.0442227595376203,0,,0.0,none,P433,1
E0040370,N0040617,N0040618,lateral,12.147645994658005,auto_road,derived,s5c_flows,12.6192,17.016,0.002139,3.6221,held,0.531169,0.2567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.99850121817434,420.93776298820103,2.88333471932566,2.9609186524239703,2.63333471932566,2.7109186524239703,0.30355468010555575,0.11377387391900687,0.6669663815007935,0,,0.0,none,P433,1
E0040371,N0040618,N0040619,lateral,27.49811143317373,auto_road,derived,s5c_flows,13.699,18.472,0.002241,3.6221,held,0.576537,0.2689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.93776298820103,420.8002724310352,2.9609186524239703,3.0481467584179427,2.7109186524239703,2.7981467584179427,0.3115100925210729,0.11822260881291127,1.4712263526054428,0,,0.0,none,P433,1
E0040372,N0040619,N0040433,lateral,10.581757628083599,auto_road,derived,s5c_flows,13.699,18.472,0.00247,3.6221,held,0.576766,0.2964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8002724310352,420.74736364289475,3.0481467584179427,3.0798153121833707,2.7981467584179427,2.8298153121833707,0.31154908710185447,0.1182446087837046,0.5660829526907538,0,,0.0,none,P433,1
E0040373,N0040620,N0040476,lateral,30.364452901377952,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.61953099139345,416.46770872688654,1.5513369285284284,1.964847425457208,1.3013369285284284,1.714847425457208,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040374,N0040621,N0040477,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.000269,3.6221,held,0.045537,0.0323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9594945328866,415.8476911340116,1.7195215803946553,1.8481706823946524,1.4695215803946553,1.5981706823946524,0.13517198052630927,0.037328514902084636,2.7570654421049086,0,,0.0,none,P442,1
E0040375,N0040622,N0040623,sub main,23.323807579381203,auto_link,provisional,s5c_flows,28.6083,38.576,0.04392,3.6221,held,1.243252,5.2704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.23687552328204,411.12025648538514,6.007020961092962,6.475721297817984,5.757020961092962,6.225721297817984,0.39556184885004375,0.17022399001403193,0.9827290661450679,0,,0.0,none,P442,1
E0040376,N0040623,N0040624,sub main,14.317821063276353,auto_link,provisional,s5c_flows,29.3499,39.576,0.044115,3.6221,held,1.274537,5.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.12025648538514,411.04866738006876,6.475721297817984,6.431862405087486,6.225721297817984,6.181862405087486,0.39858280701932636,0.17227177785960596,0.598697050781308,0,,0.0,none,P442,1
E0040377,N0040624,N0040477,sub main,21.400934559032695,auto_link,provisional,s5c_flows,29.3499,39.576,0.044234,3.6221,held,1.274656,5.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.04866738006876,410.9416627072736,6.431862405087486,6.754199109132628,6.181862405087486,6.504199109132628,0.3985941933116257,0.17227952090032733,0.8948505739311823,0,,0.0,none,P442,1
E0040378,N0040625,N0040626,lateral,26.248809496813376,auto_block,provisional,s5c_flows,13.1795,14.28,0.004919,3.6221,held,0.557438,0.5903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0117550635982,415.8805110161141,2.208642885620577,2.3036320502921512,1.958642885620577,2.0536320502921512,0.30821791516351,0.11637205982329776,1.4193858849773193,0,,0.0,none,P442,1
E0040379,N0040626,N0040627,lateral,8.48528137423857,auto_block,provisional,s5c_flows,13.1795,14.28,0.005138,3.6221,held,0.557657,0.6165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8805110161141,415.8380846092429,2.3036320502921512,2.4643751075539626,2.0536320502921512,2.2143751075539626,0.30825612135369906,0.11639345835578477,0.45877874416981934,0,,0.0,none,P442,1
E0040380,N0040627,N0040628,lateral,33.54101966249684,auto_block,provisional,s5c_flows,13.1795,14.28,0.005209,3.6221,held,0.557728,0.625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8380846092429,415.67037951093045,2.4643751075539626,2.505035528132055,2.2143751075539626,2.255035528132055,0.30826850552042395,0.11640039487229722,1.8134093634742403,0,,0.0,none,P442,1
E0040381,N0040628,N0040629,lateral,20.591260281974,auto_block,provisional,s5c_flows,13.1795,14.28,0.005488,3.6221,held,0.558007,0.6586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.67037951093045,415.5674232095206,2.505035528132055,2.802480354932527,2.255035528132055,2.552480354932527,0.30831715909001434,0.11642764815075865,1.113099486188631,0,,0.0,none,P442,1
E0040382,N0040629,N0040476,lateral,20.808652046684813,auto_block,provisional,s5c_flows,13.1795,14.28,0.00566,3.6221,held,0.558179,0.6792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5674232095206,415.4633799492872,2.802480354932527,2.969176203056577,2.552480354932527,2.719176203056577,0.3083471446931952,0.11644444604041806,1.1247416212977197,0,,0.0,none,P442,1
E0040383,N0040630,N0040631,main,51.35961684806457,auto_road,derived,s5c_flows,25.5647,34.472,0.0196,3.6221,held,1.091338,2.352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8537528491716,412.5969547649313,7.389746906687776,8.047576485068703,7.139746906687776,7.797576485068703,0.3800427583560247,0.15990772583579066,2.252361333859474,0,,0.0,none,P454,1
E0040384,N0040631,N0040632,main,51.03770864002954,auto_road,derived,s5c_flows,26.6445,35.928,0.020028,3.6221,held,1.137033,2.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5969547649313,412.3417662217312,8.047576485068703,8.531707899362573,7.797576485068703,8.281707899362573,0.38486902168578374,0.163079792512616,2.210176526050203,0,,0.0,none,P454,1
E0040385,N0040632,N0040633,main,41.79188255613534,auto_road,derived,s5c_flows,26.6445,35.928,0.020453,3.6221,held,1.137459,2.4544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3417662217312,412.1328068089505,8.531707899362573,8.891210525033898,8.281707899362573,8.641210525033898,0.3849133414776749,0.16310907202955877,1.8095797180259288,0,,0.0,none,P454,1
E0040386,N0040633,N0040634,main,30.683274664962042,auto_road,derived,s5c_flows,26.6445,35.928,0.020801,3.6221,held,1.137807,2.4962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1328068089505,411.97939043562565,8.891210525033898,9.213053412030604,8.641210525033898,8.963053412030604,0.38494953735372717,0.16313298658161018,1.328454411448715,0,,0.0,none,P454,1
E0040387,N0040634,N0040635,main,44.26570368794198,auto_road,derived,s5c_flows,26.6445,35.928,0.021057,3.6221,held,1.138063,2.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.97939043562565,411.75806191718596,9.213053412030604,9.522150485157795,8.963053412030604,9.272150485157795,0.3849761590272116,0.16315057664273408,1.916382900168679,0,,0.0,none,P454,1
E0040388,N0040635,N0040636,main,48.36289461611934,auto_road,derived,s5c_flows,26.6445,35.928,0.021426,3.6221,held,1.138431,2.5711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.75806191718596,411.5162474441054,9.522150485157795,9.898852653550875,9.272150485157795,9.648852653550875,0.38501441999692065,0.16317585901111115,2.093553388489802,0,,0.0,none,P454,1
E0040389,N0040636,N0040637,main,23.797280719345398,auto_road,derived,s5c_flows,26.6445,35.928,0.021829,3.6221,held,1.138834,2.6195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5162474441054,411.3972610405086,9.898852653550875,10.113908393085126,9.648852653550875,9.863908393085126,0.38505630952311093,0.16320354142928967,1.0300346611996452,0,,0.0,none,P454,1
E0040390,N0040637,N0040638,main,21.31534444608539,auto_road,derived,s5c_flows,26.6445,35.928,0.022027,3.6221,held,1.139033,2.6433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3972610405086,411.2906843182782,10.113908393085126,10.310847664143694,9.863908393085126,10.060847664143694,0.3850769904198906,0.16321720916800248,0.9225576952305474,0,,0.0,none,P454,1
E0040391,N0040638,N0040639,main,27.271038902476416,auto_road,derived,s5c_flows,26.6445,35.928,0.022205,3.6221,held,1.13921,2.6646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.2906843182782,411.1543291237658,10.310847664143694,10.48367136451543,10.060847664143694,10.23367136451543,0.38509538276191035,0.16322936493235113,1.1802720452825688,0,,0.0,none,P454,1
E0040392,N0040639,N0040640,main,20.093384827023772,auto_road,derived,s5c_flows,26.6445,35.928,0.022432,3.6221,held,1.139438,2.6919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1543291237658,411.0538621996307,10.48367136451543,10.652741804275536,10.23367136451543,10.402741804275536,0.3851190715068235,0.16324502186225126,0.8695745599062842,0,,0.0,none,P454,1
E0040393,N0040640,N0040641,main,29.77528122249329,auto_road,derived,s5c_flows,26.6445,35.928,0.0226,3.6221,held,1.139605,2.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.0538621996307,410.9049857935182,10.652741804275536,10.904279343200528,10.402741804275536,10.654279343200528,0.3851364202699387,0.16325648891767414,1.2885166422166316,0,,0.0,none,P454,1
E0040394,N0040641,N0040642,main,50.22233650845265,auto_road,derived,s5c_flows,26.6445,35.928,0.022848,3.6221,held,1.139853,2.7417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9049857935182,410.65387411097595,10.904279343200528,11.221766758164677,10.654279343200528,10.971766758164677,0.3851621802656553,0.1632735163424543,2.1732116617218726,0,,0.0,none,P454,1
E0040395,N0040642,N0040643,main,10.813326337599149,auto_road,derived,s5c_flows,26.6445,35.928,0.023266,3.6221,held,1.140272,2.792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.65387411097595,410.59980747928796,11.221766758164677,11.293533585165164,10.971766758164677,11.043533585165164,0.38520569286498635,0.16330228039091593,0.4678594033391399,0,,0.0,none,P454,1
E0040396,N0040643,N0040644,main,20.7741628319788,auto_road,derived,s5c_flows,26.6445,35.928,0.023356,3.6221,held,1.140362,2.8028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.59980747928796,410.49593666512806,11.293533585165164,11.577122416903194,11.043533585165164,11.327122416903194,0.38521503771812377,0.16330845816082235,0.8988123860652618,0,,0.0,none,P454,1
E0040397,N0040644,N0040645,main,12.703135873565381,auto_road,derived,s5c_flows,26.6445,35.928,0.02353,3.6221,held,1.140535,2.8236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.49593666512806,410.43242098576025,11.577122416903194,11.78452847713038,11.327122416903194,11.53452847713038,0.3852329990847989,0.16332033254681827,0.5495866961788632,0,,0.0,none,P454,1
E0040398,N0040645,N0040646,main,28.326564904826903,auto_road,derived,s5c_flows,26.6445,35.928,0.023635,3.6221,held,1.140641,2.8363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6669494628906,420.52531663836646,1.5500000000000114,2.137097912414788,1.3000000000000114,1.887097912414788,0.38524400332894215,0.16332760775285432,1.225481541570774,0,,0.0,none,P454,1
E0040399,N0040646,N0040647,main,15.038408022803281,auto_road,derived,s5c_flows,26.6445,35.928,0.023872,3.6221,held,1.140877,2.8646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.52531663836646,420.45012459825244,2.137097912414788,2.5246983997944312,1.887097912414788,2.2746983997944312,0.385268500653113,0.16334380420999767,0.6505596312402884,0,,0.0,none,P433,1
E0040400,N0040647,N0040648,main,17.352786203028533,auto_road,derived,s5c_flows,26.6445,35.928,0.023997,3.6221,held,1.141002,2.8796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.45012459825244,420.3633606672373,2.5246983997944312,2.938336110106434,2.2746983997944312,2.688336110106434,0.38528147442654187,0.16335238218719011,0.750654060941491,0,,0.0,none,P433,1
E0040401,N0040648,N0040649,main,6.689360301357024,auto_road,derived,s5c_flows,26.6445,35.928,0.024141,3.6221,held,1.141147,2.897,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,420.3633606672373,420.32322450542915,2.938336110106434,2.9842706117583475,2.688336110106434,2.7342706117583475,0.41076350180477295,0.15629096343703514,0.27141977772148534,0,,0.0,none,P433,1
E0040402,N0040649,N0040650,main,12.545742354308949,auto_road,derived,s5c_flows,26.6445,35.928,0.024197,3.6221,held,1.141203,2.9037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.32322450542915,420.2604957936576,2.9842706117583475,3.068666803998667,2.7342706117583475,2.818666803998667,0.38530233407056996,0.16336617462396857,0.5426795724181942,0,,0.0,none,P433,1
E0040403,N0040650,N0040651,main,11.559813519536737,auto_road,derived,s5c_flows,26.6445,35.928,0.024302,3.6221,held,1.141307,2.9162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2604957936576,420.2026967260599,3.068666803998667,3.112885549330713,2.818666803998667,2.862885549330713,0.38531312606337725,0.16337331054911414,0.5000181556941194,0,,0.0,none,P433,1
E0040404,N0040651,N0040652,main,13.506782885502421,auto_road,derived,s5c_flows,26.6445,35.928,0.024398,3.6221,held,1.141403,2.9278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2026967260599,420.1351628116324,3.112885549330713,3.1081843563363236,2.862885549330713,2.8581843563363236,0.38532308726331793,0.16337989727852303,0.5842189464704244,0,,0.0,none,P433,1
E0040405,N0040652,N0040653,main,37.078508352200586,auto_road,derived,s5c_flows,32.135,39.84,0.024511,3.6221,held,1.371693,2.9413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1351628116324,419.9497702698714,3.1081843563363236,3.229123773097342,2.8581843563363236,2.979123773097342,0.40762936958802354,0.17848274892840205,1.5160221154523494,0,,0.0,none,P433,1
E0040406,N0040653,N0040654,main,24.75869688279949,auto_road,derived,s5c_flows,32.135,39.84,0.02482,3.6221,held,1.372002,2.9784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9497702698714,419.8259767854574,3.229123773097342,3.48020607587074,2.979123773097342,3.23020607587074,0.40765737686956593,0.1785021621835397,1.0122347134139758,0,,0.0,none,P433,1
E0040407,N0040654,N0040655,main,67.85350330092696,auto_road,derived,s5c_flows,32.135,39.84,0.025026,3.6221,held,1.372208,3.0031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8259767854574,419.4867092689527,3.48020607587074,4.010452596281652,3.23020607587074,3.7604525962816524,0.40767604580569494,0.17851510319923242,2.773996003241057,0,,0.0,none,P433,1
E0040408,N0040655,N0040656,main,30.87058143299379,auto_road,derived,s5c_flows,32.135,39.84,0.025591,3.6221,held,1.372774,3.071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4867092689527,419.33235636178773,4.010452596281652,4.220866294462269,3.7604525962816524,3.970866294462269,0.40772732942544343,0.17855065482949256,1.2618965014558319,0,,0.0,none,P433,1
E0040409,N0040656,N0040657,main,12.588726453919536,auto_road,derived,s5c_flows,32.135,39.84,0.025849,3.6221,held,1.373031,3.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.33235636178773,419.26941272951814,4.220866294462269,4.280269887669363,3.970866294462269,4.030269887669363,0.40775061030165144,0.1785667952311894,0.5145598860296196,0,,0.0,none,P433,1
E0040410,N0040657,N0040658,main,21.999780762893373,auto_road,derived,s5c_flows,32.135,39.84,0.025954,3.6221,held,1.373136,3.1144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.26941272951814,419.15941382570367,4.280269887669363,4.453440178202584,4.030269887669363,4.203440178202584,0.40776012101872255,0.17857338914560866,0.8992125365247623,0,,0.0,none,P433,1
E0040411,N0040658,N0040659,main,8.512217638208494,auto_road,derived,s5c_flows,32.135,39.84,0.026137,3.6221,held,1.373319,3.1364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.15941382570367,419.1168527375126,4.453440178202584,4.599547408971773,4.203440178202584,4.349547408971773,0.40777669555765983,0.1785848808237443,0.34791172599043496,0,,0.0,none,P433,1
