EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040412,N0040659,N0040433,main,17.72306985947237,auto_road,derived,s5c_flows,32.135,39.84,0.026208,3.6221,held,1.37339,3.1449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1168527375126,419.02823738821525,4.599547408971773,4.798941566862879,4.349547408971773,4.548941566862879,0.4077831256777953,0.1785893391477364,0.72436665241334,0,,0.0,none,P433,1
E0040413,N0040660,N0040661,sub main,36.83482172900893,auto_road,derived,s5c_flows,209.0447,282.83,0.095696,3.2026,merrimack,7.84428,11.4836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7067109323652,407.52253682372015,9.501144292244192,9.537521770029855,9.251144292244192,9.287521770029855,0.6750975401236536,0.43505028537033685,0.909370363534483,0,,0.0,none,P449,1
E0040414,N0040661,N0040662,sub main,19.291782506070646,auto_road,derived,s5c_flows,209.0447,282.83,0.096003,3.2026,merrimack,7.844587,11.5204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.52253682372015,407.4260779111898,9.537521770029855,9.583657196232082,9.287521770029855,9.333657196232082,0.6751045385884723,0.43505980056451976,0.4762665484471104,0,,0.0,none,P449,1
E0040415,N0040662,N0040663,sub main,61.35189960951017,auto_road,derived,s5c_flows,210.1245,284.286,0.096164,3.2006,merrimack,7.879918,11.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4260779111898,407.11931841314225,9.583657196232082,9.864781928654622,9.333657196232082,9.614781928654622,0.675908280098975,0.4361542010045485,1.512826059785465,0,,0.0,none,P449,1
E0040416,N0040663,N0040664,sub main,59.9994466293008,auto_road,derived,s5c_flows,215.9625,286.816,0.096675,3.19,merrimack,8.070205,11.601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.11931841314225,406.81932117999577,9.864781928654622,10.051589464535482,9.614781928654622,9.801589464535482,0.6801808221724905,0.44202674883565096,1.4701837284401125,0,,0.0,none,P449,1
E0040417,N0040664,N0040665,sub main,59.9999999999795,auto_road,derived,s5c_flows,215.9625,286.816,0.097175,3.19,merrimack,8.070705,11.661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.81932117999577,406.51932117999587,10.051589464535482,10.214168810238505,9.801589464535482,9.964168810238505,0.680191925487678,0.4420421325404017,1.4701732886386252,0,,0.0,none,P449,1
E0040418,N0040665,N0040666,sub main,19.23919607388085,auto_road,derived,s5c_flows,215.9625,286.816,0.097675,3.19,merrimack,8.071205,11.721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.51932117999587,406.42312519962644,10.214168810238505,10.251954146076685,9.964168810238505,10.001954146076685,0.680203028164588,0.44205751600368715,0.47140817464932844,0,,0.0,none,P449,1
E0040419,N0040666,N0040667,sub main,33.36762707567043,auto_road,derived,s5c_flows,215.9625,286.816,0.097836,3.19,merrimack,8.071366,11.7403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.42312519962644,406.2562870642481,10.251954146076685,10.387237105673762,10.001954146076685,10.137237105673762,0.6802066030907105,0.44206246942747773,0.8175855914966424,0,,0.0,none,P449,1
E0040420,N0040667,N0040668,sub main,37.53295700029028,auto_road,derived,s5c_flows,215.9625,286.816,0.098114,3.19,merrimack,8.071644,11.7737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.2562870642481,406.06862227924665,10.387237105673762,10.661785435597096,10.137237105673762,10.411785435597096,0.6802127757887393,0.4420710224854095,0.9196376569270064,0,,0.0,none,P449,1
E0040421,N0040668,N0040669,sub main,20.345951671318314,auto_road,derived,s5c_flows,215.9625,286.816,0.098427,3.19,merrimack,8.071957,11.8112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.06862227924665,405.96689252089004,10.661785435597096,10.697505672469333,10.411785435597096,10.447505672469333,0.6802197253889106,0.4420806522778762,0.498514203374644,0,,0.0,none,P449,1
E0040422,N0040669,N0040480,sub main,13.369453469088095,auto_road,derived,s5c_flows,215.9625,286.816,0.098596,3.19,merrimack,8.072126,11.8315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.96689252089004,405.9000452535446,10.697505672469333,10.72269644567416,10.447505672469333,10.47269644567416,0.680223477624977,0.4420858517111633,0.3275750276406216,0,,0.0,none,P449,1
E0040423,N0040670,N0040671,main,5.939956729231004,auto_road,derived,s5c_flows,25.2835,31.906,0.016221,3.6221,held,1.076169,1.9465,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,410.5224460287055,410.48086633160085,5.764388688091401,5.815093141055399,5.514388688091401,5.565093141055399,0.4257700418252146,0.14642618385825873,0.23251818844773844,0,,0.0,none,P449,1
E0040424,N0040671,N0040672,main,5.906680228045422,auto_road,derived,s5c_flows,25.2835,31.906,0.01627,3.6221,held,1.076218,1.9524,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,410.48086633160085,410.4395195700045,5.815093141055399,5.8795722268704935,5.565093141055399,5.6295722268704935,0.4257760438777359,0.1464293552363351,0.23121232836597233,0,,0.0,none,P449,1
E0040425,N0040672,N0040673,main,9.580485452002387,auto_road,derived,s5c_flows,25.2835,31.906,0.016319,3.6221,held,1.076268,1.9583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.4395195700045,410.3916171427445,5.8795722268704935,5.988998091630492,5.6295722268704935,5.738998091630492,0.37841867079119607,0.15884755644500176,0.421952640971773,0,,0.0,none,P449,1
E0040426,N0040673,N0040674,main,7.960455819193282,auto_road,derived,s5c_flows,31.8548,38.34,0.016399,3.6221,held,1.351834,1.9679,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,410.3916171427445,410.34783463573893,5.988998091630492,6.079472493167316,5.738998091630492,5.829472493167316,0.4196678369504449,0.17315012598571017,0.3161411287014777,0,,0.0,none,P449,1
E0040427,N0040674,N0040675,main,8.101424082461717,auto_road,derived,s5c_flows,31.8548,38.34,0.016466,3.6221,held,1.3519,1.9759,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.34783463573893,410.30327680328537,6.079472493167316,6.165534231870879,5.829472493167316,5.915534231870879,0.41967410052388765,0.17315419809903193,0.32173473306821276,0,,0.0,none,P449,1
E0040428,N0040675,N0040676,main,29.6706306798054,auto_road,derived,s5c_flows,31.8548,38.34,0.016533,3.6221,held,1.351967,1.984,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.30327680328537,410.1400883345464,6.165534231870879,6.4485347123285806,5.915534231870879,6.1985347123285806,0.41968045876978244,0.17315833181388723,1.17830244653196,0,,0.0,none,P449,1
E0040429,N0040676,N0040677,main,22.025573325981416,auto_road,derived,s5c_flows,33.338,40.34,0.01678,3.6221,held,1.414395,2.0136,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.1400883345464,410.0189476812535,6.4485347123285806,6.814456859762117,6.1985347123285806,6.564456859762117,0.42550661075279705,0.17696842605082735,0.8627195899892229,0,,0.0,none,P449,1
E0040430,N0040677,N0040678,main,30.81452856503793,auto_road,derived,s5c_flows,33.338,40.34,0.016964,3.6221,held,1.414578,2.0357,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,410.0189476812535,409.8494677741458,6.814456859762117,7.186634520776067,6.564456859762117,6.936634520776067,0.4255234082702768,0.17697947571953615,1.2069264959397046,0,,0.0,none,P449,1
E0040431,N0040678,N0040679,main,7.8483243101466185,auto_road,derived,s5c_flows,33.338,40.34,0.017221,3.6221,held,1.414835,2.0665,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,409.8494677741458,409.80630199044,7.186634520776067,7.229067882606898,6.936634520776067,6.979067882606898,0.42554699552214276,0.17699499241168842,0.30738180869685877,0,,0.0,none,P449,1
E0040432,N0040679,N0040680,main,75.5279973914836,auto_road,derived,s5c_flows,40.7541,50.34,0.017286,3.6221,held,1.725802,2.0743,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.80630199044,409.39089800478683,7.229067882606898,7.502351506931916,6.979067882606898,7.252351506931916,0.45202438234201503,0.1948860194275251,2.7848054346154303,0,,0.0,none,P449,1
E0040433,N0040680,N0040681,main,14.537227252089977,auto_road,derived,s5c_flows,40.7541,50.34,0.017915,3.6221,held,1.726431,2.1499,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.39089800478683,409.31094325490034,7.502351506931916,7.547333112287163,7.252351506931916,7.297333112287163,0.4520742067542002,0.19492059463606531,0.5359454648114919,0,,0.0,none,P449,1
E0040434,N0040681,N0040682,main,27.147430243587788,auto_road,derived,s5c_flows,40.7541,50.34,0.018037,3.6221,held,1.726552,2.1644,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.31094325490034,409.1616323885606,7.547333112287163,7.487384945423798,7.297333112287163,7.237384945423798,0.4520837898709972,0.1949272451539466,1.0008259107356459,0,,0.0,none,P449,1
E0040435,N0040682,N0040683,main,11.423734683267474,auto_road,derived,s5c_flows,40.7541,50.34,0.018263,3.6221,held,1.726778,2.1915,6.528,0.0,W11a-XG03016,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.1616323885606,409.09880184780263,7.487384945423798,7.504317048681742,7.237384945423798,7.254317048681742,0.4521016875786995,0.19493966619937692,0.421134411318283,0,,0.0,none,P449,1
E0040436,N0040683,N0040480,main,17.62308419963062,auto_road,derived,s5c_flows,40.7541,50.34,0.018358,3.6221,held,1.726874,2.203,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,409.09880184780263,409.00187488470465,7.504317048681742,7.620866814514102,7.254317048681742,7.370866814514102,0.45210928961790914,0.19494494216588892,0.6496616564593782,0,,0.0,none,P449,1
E0040437,N0040684,N0040497,lateral,9.647354205092997,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6934387207031,404.64520194967764,1.5500000000000114,1.8058478550098584,1.3000000000000114,1.5558478550098584,0.13489621704043256,0.037230723305707175,1.191947708239709,0,,0.0,none,P381,1
E0040438,N0040685,N0040686,lateral,60.000000000147445,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.92335815429686,403.6233581542961,1.5500000000000114,2.2597595214851367,1.3000000000000114,2.0097595214851367,0.19530982006149752,0.060806644196143594,5.120070253956436,0,,0.0,none,P381,1
E0040439,N0040686,N0040687,lateral,59.99999999969609,auto_block,provisional,s5c_flows,8.6382,11.648,0.0005,3.6221,held,0.362638,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6233581542961,403.32335815429764,2.2597595214851367,3.2901672363273633,2.0097595214851367,3.0401672363273633,0.2688465052602988,0.09527196065696772,3.719594565779193,0,,0.0,none,P381,1
E0040440,N0040687,N0040688,lateral,18.24615727044012,auto_block,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.32335815429764,403.23212736794545,3.2901672363273633,3.423481762913923,3.0401672363273633,3.173481762913923,0.29760131370411613,0.11049592681054618,1.0218456947953853,0,,0.0,none,P381,1
E0040441,N0040688,N0040497,lateral,24.020824298928627,auto_block,provisional,s5c_flows,14.0372,18.928,0.001152,3.6221,held,0.589626,0.1382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.23212736794545,403.1120232464508,3.423481762913923,3.3390265582366965,3.173481762913923,3.0890265582366965,0.3137212610308377,0.1194731050820391,1.27612349361766,0,,0.0,none,P381,1
E0040442,N0040689,N0040502,lateral,22.80350850198276,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.25279541015624,399.1387778676463,1.5500000000000114,1.6574257456349528,1.3000000000000114,1.4074257456349528,0.13489621704043256,0.037230723305707175,2.81741388581068,0,,0.0,none,P401,1
E0040443,N0040690,N0040691,lateral,26.419689627245813,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,399.1221796374328,398.9900811892966,1.5506414074890813,1.6970220821878002,1.3006414074890813,1.4470220821878002,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040444,N0040691,N0040502,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.9900811892966,398.8961397181563,1.6970220821878002,1.9000638951249584,1.4470220821878002,1.6500638951249584,0.01630368742673228,0.004340851280569186,19.206589830766116,0,,0.0,none,P401,1
E0040445,N0040692,N0040503,lateral,31.04834939252005,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,407.91942504063786,406.8948295106847,1.5686425863152635,1.5831062803309237,1.3186425863152635,1.3331062803309237,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040446,N0040693,N0040694,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,407.5551419437353,406.7702820836329,1.6025118648584566,1.6062743128514967,1.3525118648584566,1.3562743128514967,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040447,N0040694,N0040503,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7702820836329,406.65517343930065,1.6062743128514967,1.822762351714971,1.3562743128514967,1.572762351714971,0.011612465742996726,0.00346952632915673,33.04168895729815,0,,0.0,none,P401,1
E0040448,N0040695,N0040696,sub main,18.973665961010276,auto_block,provisional,s5c_flows,168.8071,217.966,0.036005,3.2865,merrimack,6.457092,4.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.2382837129369,396.14341538313187,8.822659890578734,8.912370749680633,8.572659890578734,8.662370749680633,0.6406436363516398,0.3908867018395106,0.4936094703409576,0,,0.0,none,P401,1
E0040449,N0040696,N0040697,sub main,24.08318915758459,auto_block,provisional,s5c_flows,169.8869,219.422,0.036163,3.2839,merrimack,6.493339,4.3396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.14341538313187,396.02299943734397,8.912370749680633,9.35822614859353,8.662370749680633,9.10822614859353,0.6416234483318495,0.3920750089140709,0.6255795155294027,0,,0.0,none,P401,1
E0040450,N0040697,N0040518,sub main,26.92582403567252,auto_block,provisional,s5c_flows,170.9667,220.878,0.036364,3.2814,merrimack,6.529601,4.3636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.02299943734397,395.8883703171656,9.35822614859353,9.490108686740655,9.10822614859353,9.240108686740655,0.6425989485331406,0.39326170008070704,0.6983574046491478,0,,0.0,none,P401,1
E0040451,N0040698,N0040699,lateral,8.602325267042627,auto_block,provisional,s5c_flows,1.0798,1.456,0.00103,3.6221,held,0.046297,0.1235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0826395604518,401.0396279341166,2.0550862696263152,2.113570308070905,1.8050862696263152,1.863570308070905,0.13594216462029018,0.037602122957556966,1.0546550305749998,0,,0.0,none,P401,1
E0040452,N0040699,N0040700,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.001101,3.6221,held,0.046368,0.1321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0396279341166,400.9278245352416,2.113570308070905,2.244904956945902,1.863570308070905,1.994904956945902,0.13601366694523861,0.03762756034726969,2.740004035035769,0,,0.0,none,P401,1
E0040453,N0040700,N0040701,lateral,15.264337522473747,auto_block,provisional,s5c_flows,2.1596,2.912,0.001288,3.6221,held,0.091822,0.1545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9278245352416,400.8515028476292,2.244904956945902,2.426786947292669,1.994904956945902,2.176786947292669,0.17146190887213414,0.05098748047973303,1.483744273279278,0,,0.0,none,P401,1
E0040454,N0040701,N0040702,lateral,16.1245154965971,auto_block,provisional,s5c_flows,7.2559,4.442,0.001415,3.6221,held,0.305602,0.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.8515028476292,400.7708802701462,2.426786947292669,2.541924905635028,2.176786947292669,2.291924905635028,0.25447475150694476,0.08803549542569947,1.0560651827022252,0,,0.0,none,P401,1
E0040455,N0040702,N0040703,lateral,72.64814193878237,auto_block,provisional,s5c_flows,7.2559,4.442,0.001549,3.6221,held,0.305737,0.1859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7708802701462,400.4076395604523,2.541924905635028,3.527937832125815,2.291924905635028,3.277937832125815,0.2545109380237734,0.08805340764695899,4.757368681472048,0,,0.0,none,P401,1
E0040456,N0040703,N0040704,lateral,55.36748210765971,auto_block,provisional,s5c_flows,12.3523,5.972,0.002155,3.6221,held,0.519995,0.2585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4076395604523,400.130802149914,3.527937832125815,4.944179539539107,3.277937832125815,4.694179539539107,0.30152079054381825,0.11264909260976672,3.0604568487521635,0,,0.0,none,P401,1
E0040457,N0040704,N0040518,lateral,17.029386365926403,auto_block,provisional,s5c_flows,12.3523,5.972,0.002616,3.6221,held,0.520457,0.3139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.130802149914,400.0456552180844,4.944179539539107,5.332823785821859,4.694179539539107,5.082823785821859,0.3016055023334827,0.11269583798914626,0.941040875921927,0,,0.0,none,P401,1
E0040458,N0040705,N0040525,lateral,25.079163713467082,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,353.59776611328124,352.97078702044456,1.5500000000000114,1.5604934971335638,1.3000000000000114,1.3104934971335638,0.2780728144401954,0.03254044058485936,1.5031532756360602,0,,0.0,none,P498,1
E0040459,N0040706,N0040525,sub main,85.3577571386445,draft,drafted,s5c_flows,253.9836,365.476,0.030665,3.128,merrimack,9.225763,3.6798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.72362557467375,339.2968367889805,14.677497472201253,15.234443728597626,14.427497472201253,14.984443728597626,0.7042495608949707,0.47701337251700593,2.0200641429384447,1,recovers_500m,421.14,none,P498,1
E0040460,N0040707,N0040529,lateral,28.02838242239882,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.22689200821804,350.0867500961061,1.5517334800632057,1.6332511245970522,1.3017334800632057,1.3832511245970522,0.0,0.0,0.0,0,,0.0,none,P498,1
E0040461,N0040708,N0040709,lateral,6.72628237768577,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,349.6871150266923,349.6467573324262,1.552600549479564,1.6535356363237952,1.302600549479564,1.4035356363237952,0.0,0.0,0.0,0,,0.0,none,P498,1
E0040462,N0040709,N0040529,lateral,44.01441804972523,draft,drafted,s5c_flows,0.0,0.0,5.6e-05,3.6221,held,5.6e-05,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.6467573324262,349.4266852421776,1.6535356363237952,2.293315978525527,1.4035356363237952,2.043315978525527,0.00794224548773564,0.002815230772081373,92.36350542108858,0,,0.0,none,P498,1
E0040463,N0040710,N0040530,lateral,18.405752729588897,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.23147723000517,350.13944846635724,1.5757127114010814,1.587205586377138,1.3257127114010814,1.337205586377138,0.13489621704043256,0.037230723305707175,2.2740633668118515,0,,0.0,none,P498,1
E0040464,N0040711,N0040530,lateral,85.06553337623477,draft,drafted,s5c_flows,9.541,14.17,0.000593,3.6221,held,0.400575,0.0712,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,351.46814242497885,349.9794955908947,1.7598544011930244,1.7471584618396605,1.5098544011930244,1.4971584618396605,0.42758162732117083,0.07438880797146338,3.315761948160104,0,,0.0,none,P498,1
E0040465,N0040712,N0040541,main,11.454725618363799,draft,drafted,s5c_flows,57.2677,69.452,0.016014,3.6221,held,2.416822,1.9217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.29252872559437,335.23525509750255,11.408460043936884,11.42920413101308,11.158460043936884,11.17920413101308,0.483419957426793,0.2354807401412447,0.39491976015141567,0,,0.0,none,P502,1
E0040466,N0040713,N0040714,lateral,18.95692156144377,auto_block,provisional,s5c_flows,6.1405,8.28,0.000843,3.6221,held,0.258269,0.1012,18.957,0.0,W11a-XG03017,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.91957401370576,344.8247894058985,1.5616576757473695,1.720193504257736,1.3116576757473695,1.470193504257736,0.24101850857020427,0.08148202358895276,1.3108897510196793,0,,0.0,none,P500,1
E0040467,N0040714,N0040557,lateral,26.627053911388696,auto_block,provisional,s5c_flows,6.1405,8.28,0.001001,3.6221,held,0.258427,0.1201,26.627,0.0,W11a-XG03018,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8247894058985,344.6916541363416,1.720193504257736,1.5581017230334169,1.470193504257736,1.3081017230334169,0.24106623033534325,0.08150488772942069,1.8409224354615632,0,,0.0,none,P500,1
E0040468,N0040715,N0040716,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.4832,2.0,0.000893,3.6221,held,0.063073,0.1071,12.728,0.0,W11a-XG03019,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.16457588835635,344.1009362780496,1.924871133128022,1.9248815930441765,1.674871133128022,1.6748815930441765,0.15107037490545464,0.04312029848844398,1.4041934726694378,0,,0.0,none,P500,1
E0040469,N0040716,N0040717,lateral,19.924858845171276,auto_block,provisional,s5c_flows,1.4832,2.0,0.000999,3.6221,held,0.063179,0.1199,19.925,0.0,W11a-XG03020,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1009362780496,344.0013119838237,1.9248815930441765,1.8430788853169133,1.6748815930441765,1.5930788853169133,0.1511564819663008,0.043152486951989893,2.1969350995274524,0,,0.0,none,P500,1
E0040470,N0040717,N0040718,lateral,66.48308055437865,auto_block,provisional,s5c_flows,1.4832,2.0,0.001165,3.6221,held,0.063345,0.1398,66.483,0.0,W11a-XG03021,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0013119838237,343.6688965810518,1.8430788853169133,2.479571436526328,1.5930788853169133,2.229571436526328,0.15129112705751646,0.04320283748195877,7.323967797210796,0,,0.0,none,P500,1
E0040471,N0040718,N0040557,lateral,18.788294228055936,auto_block,provisional,s5c_flows,3.6428,4.912,0.001719,3.6221,held,0.154434,0.2063,18.788,0.0,W11a-XG03022,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6688965810518,343.5749551099115,2.479571436526328,2.6748007494634862,2.229571436526328,2.4248007494634862,0.20377198511778244,0.06445036589674527,1.5367089688666884,0,,0.0,none,P500,1
E0040472,N0040719,N0040549,lateral,9.999999999861892,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,345.6318634532461,345.56686345324704,1.553103587769499,1.5532232166748372,1.303103587769499,1.3032232166748372,0.0,0.0,0.0,0,,0.0,none,P500,1
E0040473,N0040720,N0040721,lateral,4.000000000197206,auto_road,derived,s5c_flows,9.9791,13.456,0.002511,3.6221,held,0.42086,0.3014,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,340.2556742979594,340.21567429795743,4.093843524306237,4.216759784073815,3.843843524306237,3.9667597840738154,0.358392381573276,0.08670553473063661,0.18601585886758848,0,,0.0,none,P502,1
E0040474,N0040721,N0040722,lateral,7.920575832265856,auto_road,derived,s5c_flows,9.9791,13.456,0.002545,3.6221,held,0.420893,0.3054,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,340.21567429795743,340.17211113087995,4.216759784073815,4.247932814432545,3.9667597840738154,3.997932814432545,0.29143431736652864,0.09980696315543833,0.4529651771874422,0,,0.0,none,P502,1
E0040475,N0040722,N0040723,lateral,48.10798982662746,auto_road,derived,s5c_flows,9.9791,13.456,0.002611,3.6221,held,0.420959,0.3133,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.17211113087995,339.9075171868335,4.247932814432545,4.805190332697748,3.997932814432545,4.555190332697748,0.2914488901876343,0.09981422448551439,2.7510821191585038,0,,0.0,none,P502,1
E0040476,N0040723,N0040724,lateral,42.469203014436516,auto_road,derived,s5c_flows,9.9791,13.456,0.003012,3.6221,held,0.42136,0.3614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.9075171868335,339.6739365702541,4.805190332697748,5.398451125058386,4.555190332697748,5.148451125058386,0.2915373960612019,0.09985833009902081,2.4278876734290966,0,,0.0,none,P502,1
E0040477,N0040724,N0040725,lateral,57.55056760435484,auto_road,derived,s5c_flows,9.9791,13.456,0.003366,3.6221,held,0.421714,0.4039,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.6739365702541,339.35740844843014,5.398451125058386,6.19199951055424,5.148451125058386,5.94199951055424,0.29161547845298036,0.09989724845043532,3.289181122441357,0,,0.0,none,P502,1
E0040478,N0040725,N0040726,lateral,33.19180628176822,auto_road,derived,s5c_flows,9.9791,13.456,0.003845,3.6221,held,0.422194,0.4614,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.35740844843014,339.1748535138804,6.19199951055424,6.698223878697718,5.94199951055424,6.448223878697718,0.2917212781526294,0.099949992511183,1.8963195789693807,0,,0.0,none,P502,1
E0040479,N0040726,N0040727,lateral,56.419407964952974,auto_road,derived,s5c_flows,17.235,17.898,0.004122,3.6221,held,0.726658,0.4946,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.1748535138804,338.86454677007316,6.698223878697718,6.9731912670362135,6.448223878697718,6.7231912670362135,0.3463219277073961,0.12883512049765328,2.7151716101471326,0,,0.0,none,P502,1
E0040480,N0040727,N0040728,lateral,28.7286183451011,auto_road,derived,s5c_flows,18.3148,19.354,0.004592,3.6221,held,0.772395,0.551,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.86454677007316,338.7065393691751,6.9731912670362135,6.928073667934257,6.7231912670362135,6.678073667934257,0.3529954676842171,0.132598591940217,1.3564205480961569,0,,0.0,none,P502,1
E0040481,N0040728,N0040729,lateral,3.999999999977096,auto_road,derived,s5c_flows,18.3148,19.354,0.004831,3.6221,held,0.772635,0.5798,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,338.7065393691751,338.6665393691753,6.928073667934257,6.946924986293425,6.678073667934257,6.696924986293425,0.43473452796496825,0.11498992007542555,0.15335029167882672,0,,0.0,none,P502,1
E0040482,N0040729,N0040730,lateral,80.00000000003845,auto_road,derived,s5c_flows,18.3148,19.354,0.004865,3.6221,held,0.772668,0.5838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6665393691753,338.2665393691751,6.946924986293425,8.17266961519988,6.696924986293425,7.9226696151998794,0.3414677895737445,0.13569030789143482,3.904711876333575,0,,0.0,none,P502,1
E0040483,N0040730,N0040731,lateral,80.00000000003845,auto_road,derived,s5c_flows,18.3148,19.354,0.005531,3.6221,held,0.773335,0.6638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2665393691751,337.8665393691749,8.17266961519988,8.796424498012584,7.9226696151998794,8.546424498012584,0.34155971534743507,0.13574567600372606,3.903660980562961,0,,0.0,none,P502,1
E0040484,N0040731,N0040541,lateral,8.128371842620702,auto_road,derived,s5c_flows,19.0564,20.354,0.006198,3.6221,held,0.805091,0.7438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8665393691749,337.8258975099618,8.796424498012584,8.83856171855382,8.546424498012584,8.58856171855382,0.3458713519818681,0.13835498196074186,0.39168570414233206,0,,0.0,none,P502,1
E0040485,N0040732,N0040733,main,70.9143447609255,draft,drafted,s5c_flows,102.9179,141.282,0.019965,3.4893,merrimack,4.17631,2.3958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2159523705114,341.8613806467068,4.334432150972987,4.1626061696994725,4.084432150972987,3.9126061696994725,0.5670512771000344,0.3105214483974411,2.0843013564131754,0,,0.0,none,P501,1
E0040486,N0040733,N0040734,main,72.73670652595274,draft,drafted,s5c_flows,102.9179,141.282,0.020556,3.4893,merrimack,4.176901,2.4667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8613806467068,341.497697114077,4.1626061696994725,4.485365630063598,3.9126061696994725,4.235365630063598,0.5670742259967285,0.3105441424296149,2.137777360571147,0,,0.0,none,P501,1
E0040487,N0040734,N0040735,main,92.8495120827774,draft,drafted,s5c_flows,104.4011,143.282,0.021162,3.4832,merrimack,4.230114,2.5394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.497697114077,341.03344955366316,4.485365630063598,4.410764313524339,4.235365630063598,4.160764313524339,0.5691299813368967,0.3125823340419288,2.719048229389011,0,,0.0,none,P501,1
E0040488,N0040735,N0040736,main,49.99999999993214,draft,drafted,s5c_flows,104.4011,143.282,0.021936,3.4832,merrimack,4.230887,2.6323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.03344955366316,340.7834495536635,4.410764313524339,4.419644928758373,4.160764313524339,4.169644928758373,0.5691596918209475,0.3126118673097785,1.4641467857044972,0,,0.0,none,P501,1
E0040489,N0040736,N0040737,main,49.99999999993214,draft,drafted,s5c_flows,104.4011,143.282,0.022352,3.4832,merrimack,4.231304,2.6823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7834495536635,340.53344955366384,4.419644928758373,4.620175934617407,4.169644928758373,4.370175934617407,0.5691757175391406,0.3126277983476359,1.464105561170389,0,,0.0,none,P501,1
E0040490,N0040737,N0040561,main,15.551702491139569,draft,drafted,s5c_flows,104.4011,143.282,0.022769,3.4832,merrimack,4.231721,2.7323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.53344955366384,340.4556910412081,4.620175934617407,4.6722386462918735,4.370175934617407,4.4222386462918735,0.5691917419958291,0.3126437287687158,0.4553738615569937,0,,0.0,none,P501,1
E0040491,N0040738,N0040739,main,76.86492413563694,draft,drafted,s5c_flows,5.126,6.912,0.005584,3.6221,held,0.220479,0.6701,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.6599619901133,338.2372049073673,4.939037033324212,5.545662524273325,4.689037033324212,5.295662524273325,0.2366139462023412,0.0741180980736302,5.414228913758789,0,,0.0,none,P501,1
E0040492,N0040739,N0040740,main,89.00610421681462,draft,drafted,s5c_flows,8.4306,11.368,0.006225,3.6221,held,0.359657,0.747,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.2372049073673,337.7476713341748,5.545662524273325,6.463235648247064,5.295662524273325,6.213235648247064,0.27714608097368315,0.09279900830960222,5.352538506294468,0,,0.0,none,P501,1
E0040493,N0040740,N0040741,main,93.38692714819024,draft,drafted,s5c_flows,9.9138,13.368,0.006966,3.6221,held,0.422579,0.836,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.7476713341748,337.23404323485977,6.463235648247064,7.198055153812106,6.213235648247064,6.948055153812106,0.29180607626225946,0.09999227555997589,5.333846387778159,0,,0.0,none,P501,1
E0040494,N0040741,N0040742,main,50.000000000118945,draft,drafted,s5c_flows,9.9138,13.368,0.007745,3.6221,held,0.423357,0.9293,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.23404323485977,336.9590432348591,7.198055153812106,7.680300026859641,6.948055153812106,7.430300026859641,0.29197726625953074,0.10007766038729557,2.854103485559003,0,,0.0,none,P501,1
E0040495,N0040742,N0040743,main,51.483797837973825,draft,drafted,s5c_flows,10.6554,14.368,0.008161,3.6221,held,0.454864,0.9793,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.9590432348591,336.67588234675026,7.680300026859641,8.256124489187243,7.430300026859641,8.006124489187243,0.2987287233913351,0.10347076864407642,2.8723829685955558,0,,0.0,none,P501,1
E0040496,N0040743,N0040561,main,73.31988503139665,draft,drafted,s5c_flows,12.815,17.28,0.00859,3.6221,held,0.545827,1.0308,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.67588234675026,336.2726229790776,8.256124489187243,8.855306708422404,8.006124489187243,8.605306708422404,0.3165074703629939,0.11264716876767542,3.860882280140604,0,,0.0,none,P501,1
E0040497,N0040744,N0040745,trunk main,77.80945499051376,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.653501,2.1415,merrimack,145.821711,198.4201,0.0,0.0,,800,GRP,0.1,0.085,table11,dod,velocity,1.0,413.94538746219376,413.86757800720324,11.179856678431236,11.15662243224989,10.329856678431236,10.30662243224989,0.751481013209485,0.41000919256217705,1.7256913042996465,0,,0.0,none,P411,1
E0040498,N0040745,N0040746,trunk main,71.37678849126817,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.65415,2.1415,merrimack,145.822359,198.498,0.0,0.0,,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,413.86757800720324,413.796201218712,11.15662243224989,10.89218379105364,10.30662243224989,10.04218379105364,0.7514818806890834,0.4100102064593161,1.5830230536367706,0,,0.0,none,P411,1
E0040499,N0040746,N0040575,trunk main,19.031137430603216,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.654744,2.1415,merrimack,145.822954,198.5693,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,413.796201218712,413.7486233751355,10.89218379105364,10.855350013536395,10.04218379105364,10.005350013536395,1.053666166015318,0.31954652596930977,0.30103047252897724,0,,0.0,none,P411,1
E0040500,N0040747,N0040748,lateral,18.24828759089466,auto_block,provisional,s5c_flows,2.563,3.456,0.001233,3.6221,held,0.10868,0.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.63110503512723,421.53986359717277,2.5388473574508907,2.8021469008741064,2.2888473574508907,2.5521469008741064,0.1813919304576746,0.05499535077432491,1.676690499668493,0,,0.0,none,P411,1
E0040501,N0040748,N0040749,lateral,24.351591323771842,auto_block,provisional,s5c_flows,3.6428,4.912,0.001385,3.6221,held,0.154099,0.1662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.53986359717277,421.4181056405539,2.8021469008741064,3.057022533274221,2.5521469008741064,2.807022533274221,0.20362635954493236,0.06438695522102747,1.99315970831684,0,,0.0,none,P411,1
E0040502,N0040749,N0040575,lateral,31.974601769764895,auto_block,provisional,s5c_flows,5.126,6.912,0.001588,3.6221,held,0.216482,0.1905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4181056405539,421.2582326317051,3.057022533274221,3.3457407569667907,2.807022533274221,3.0957407569667907,0.2275963965105075,0.07515748358676658,2.3414695384752218,0,,0.0,none,P411,1
E0040503,N0040750,N0040578,lateral,25.317977802344327,auto_link,provisional,s5c_flows,0.7416,1.0,0.000146,3.6221,held,0.031236,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.91136384657733,422.7847739575656,1.5586984092820444,1.7008217455593808,1.3086984092820444,1.4508217455593808,0.11865219525773195,0.03163266296508835,3.556329453400833,0,,0.0,none,P411,1
E0040504,N0040751,N0040576,main,10.44030650891055,auto_block,provisional,s5c_flows,13.699,18.472,0.004653,3.6221,held,0.578949,0.5583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0114015076765,418.959199975132,4.501202252089115,4.51840012252427,4.251202252089115,4.26840012252427,0.3119202547796455,0.11845410922431074,0.557851264275119,0,,0.0,none,P411,1
E0040505,N0040752,N0040576,lateral,25.298221281347036,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.9453940552075,421.81890294880077,1.5521950561206381,1.658697148855481,1.3021950561206381,1.408697148855481,0.13489621704043256,0.037230723305707175,3.1256400706137395,0,,0.0,none,P411,1
E0040506,N0040753,N0040583,lateral,29.120439557122072,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,424.80303539670456,424.62831275936185,1.5621074255610665,1.5638259125131526,1.3121074255610665,1.3138259125131526,0.1834714605082838,0.049230621949392234,2.6453196477577205,0,,0.0,none,P411,1
E0040507,N0040754,N0040583,main,12.041594578792296,auto_block,provisional,s5c_flows,14.0372,18.928,0.002256,3.6221,held,0.59073,0.2707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.35056228390147,424.2903543110075,1.8800895715672823,1.9017843608675093,1.6300895715672823,1.6517843608675093,0.31390614227055436,0.11957793898554805,0.6393415609143925,0,,0.0,none,P411,1
E0040508,N0040755,N0040588,lateral,23.769728648009426,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.57213134765624,425.4532827044162,1.5500000000000114,1.9055429791775396,1.3000000000000114,1.6555429791775396,0.13489621704043256,0.037230723305707175,2.936792097103423,0,,0.0,none,P411,1
E0040509,N0040756,N0040588,lateral,26.92582403567252,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.5671674957252,425.4325383755468,1.5501115570091883,1.9262873080469376,1.3001115570091883,1.6762873080469376,0.17065230391004918,0.050665805354795285,2.62969631024975,0,,0.0,none,P411,1
E0040510,N0040757,N0040594,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.42189331054686,418.3718933105467,1.5500000000000114,1.6236816406251933,1.3000000000000114,1.3736816406251933,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040511,N0040758,N0040759,main,45.221676218380054,auto_link,provisional,s5c_flows,2.2248,3.0,0.003411,3.6221,held,0.096681,0.4093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1685507508456,416.94244236975373,2.807798126107514,2.96304469079314,2.557798126107514,2.71304469079314,0.1744465362252392,0.052179979019002315,4.320490506423835,0,,0.0,none,P433,1
E0040512,N0040759,N0040760,main,18.681541692269406,auto_link,provisional,s5c_flows,2.2248,3.0,0.003788,3.6221,held,0.097058,0.4545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.94244236975373,416.84903466129236,2.96304469079314,3.0686899480826355,2.71304469079314,2.8186899480826355,0.17467368270226952,0.05227116195628892,1.7825182556848025,0,,0.0,none,P433,1
E0040513,N0040760,N0040594,main,16.278820596099706,auto_link,provisional,s5c_flows,2.2248,3.0,0.003943,3.6221,held,0.097214,0.4732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.84903466129236,416.7676405583119,3.0686899480826355,3.227934392859993,2.8186899480826355,2.977934392859993,0.17476749382388132,0.05230883798647193,1.5524264304841098,0,,0.0,none,P433,1
E0040514,N0040761,N0040762,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.5451927962146,420.4174234728228,1.5550879655041285,1.6533773084271957,1.3050879655041285,1.4033773084271957,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040515,N0040762,N0040592,lateral,23.40939982143925,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,420.4094825056525,420.23391200699166,1.661318275597523,1.560216410977091,1.411318275597523,1.310216410977091,0.01827695267826645,0.003936397958731436,21.34692093144163,0,,0.0,none,P433,1
E0040516,N0040763,N0040595,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,421.01198120117186,420.7952728718442,1.5500000000000114,1.5589141398745596,1.3000000000000114,1.3089141398745596,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040517,N0040764,N0040765,lateral,31.25756661432485,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3301574707031,419.17386963763147,1.5500000000000114,2.3525280674466558,1.3000000000000114,2.1025280674466558,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040518,N0040765,N0040766,lateral,24.331050121192877,auto_link,provisional,s5c_flows,0.7416,1.0,0.00026,3.6221,held,0.031351,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.17386963763147,419.0522143870255,2.3525280674466558,2.162751433286985,2.1025280674466558,1.912751433286985,0.118804149927964,0.031683540116399594,3.4133277521514507,0,,0.0,none,P433,1
E0040519,N0040766,N0040767,lateral,9.411383264690055,auto_link,provisional,s5c_flows,0.7416,1.0,0.000463,3.6221,held,0.031553,0.0556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0522143870255,419.00515747070204,2.162751433286985,2.14544677734483,1.912751433286985,1.89544677734483,0.119070132324898,0.03177266400043813,1.3173445320177493,0,,0.0,none,P433,1
E0040520,N0040767,N0040768,lateral,11.204144863398248,auto_link,provisional,s5c_flows,0.7416,1.0,0.000542,3.6221,held,0.031632,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.00515747070204,418.9491367463851,2.14544677734483,2.4303798551774207,1.89544677734483,2.1803798551774207,0.11917383524738344,0.03180743570743824,1.5669190081503572,0,,0.0,none,P433,1
E0040521,N0040768,N0040769,lateral,18.795855136433477,auto_link,provisional,s5c_flows,0.7416,1.0,0.000635,3.6221,held,0.031725,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9491367463851,418.8551574707029,2.4303798551774207,3.2653259277345796,2.1803798551774207,3.0153259277345796,0.1192956869191817,0.03184830956508064,2.6259478474365627,0,,0.0,none,P433,1
E0040522,N0040769,N0040770,lateral,72.91019700844952,auto_link,provisional,s5c_flows,0.7416,1.0,0.000792,3.6221,held,0.031882,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8551574707029,418.4906064856607,3.2653259277345796,3.4452455651205582,3.0153259277345796,3.1952455651205582,0.11950083489294977,0.03191716541848019,10.16871514939112,0,,0.0,none,P433,1
E0040523,N0040770,N0040592,lateral,21.95449840010015,auto_link,provisional,s5c_flows,0.7416,1.0,0.001399,3.6221,held,0.032489,0.1679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4906064856607,418.3808339936602,3.4452455651205582,3.4132944243085603,3.1952455651205582,3.1632944243085603,0.12028748469864381,0.032181674618648154,3.0419482757083642,0,,0.0,none,P433,1
E0040524,N0040771,N0040772,main,25.059928172283335,auto_block,provisional,s5c_flows,3.3046,4.456,0.004182,3.6221,held,0.142719,0.5018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.360114423312,417.23481478245054,3.613365801297391,3.7622555300494582,3.363365801297391,3.5122555300494582,0.19854139855501704,0.06218827811862823,2.1036694239983302,0,,0.0,none,P433,1
E0040525,N0040772,N0040773,main,50.24937810560445,auto_block,provisional,s5c_flows,3.3046,4.456,0.004391,3.6221,held,0.142928,0.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.23481478245054,416.9835678919225,3.7622555300494582,5.115736307296231,3.5122555300494582,4.865736307296231,0.19863731193833825,0.06222947107183954,4.216174831007501,0,,0.0,none,P433,1
E0040526,N0040773,N0040774,main,39.45883931389772,auto_block,provisional,s5c_flows,4.3844,5.912,0.004809,3.6221,held,0.188614,0.5771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9835678919225,416.78627369535303,5.115736307296231,4.922313951131343,4.865736307296231,4.672313951131343,0.21758844148945575,0.07057901812725118,3.0224368417573535,0,,0.0,none,P433,1
E0040527,N0040774,N0040775,main,19.235384061671343,auto_block,provisional,s5c_flows,4.3844,5.912,0.005138,3.6221,held,0.188943,0.6166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.78627369535303,416.69009677504465,4.922313951131343,5.390439113627224,4.672313951131343,5.140439113627224,0.21771249504329682,0.07063505413475732,1.472537138015128,0,,0.0,none,P433,1
E0040528,N0040775,N0040776,main,14.212670403551895,auto_block,provisional,s5c_flows,4.3844,5.912,0.005298,3.6221,held,0.189103,0.6358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.69009677504465,416.6190334230269,5.390439113627224,5.582138451973094,5.140439113627224,5.332138451973094,0.21777276996087766,0.07066228729526661,1.087729380040272,0,,0.0,none,P433,1
E0040529,N0040776,N0040595,main,14.560219778561036,auto_block,provisional,s5c_flows,4.3844,5.912,0.005417,3.6221,held,0.189222,0.65,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6190334230269,416.5462323241341,5.582138451973094,5.80795468758464,5.332138451973094,5.55795468758464,0.2178175761008626,0.07068253416617418,1.1140989353876247,0,,0.0,none,P433,1
E0040530,N0040777,N0040621,lateral,11.511400279347772,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.02505468596974,415.967497684573,1.5525209976240149,1.7115184287082457,1.3025209976240149,1.4615184287082457,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040531,N0040778,N0040621,lateral,20.808652046684813,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.06353779312,415.9594945328866,1.5541379881299804,1.7195215803946553,1.3041379881299804,1.4695215803946553,0.13489621704043256,0.037230723305707175,2.570945835647837,0,,0.0,none,P442,1
E0040532,N0040779,N0040625,lateral,54.56189146281496,auto_block,provisional,s5c_flows,10.2783,10.368,0.003708,3.6221,held,0.434603,0.4449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2845645209122,416.0117550635982,2.2711910943221483,2.208642885620577,2.0211910943221483,1.958642885620577,0.2848388748798701,0.10361526212531838,3.1925588039803365,0,,0.0,none,P442,1
E0040533,N0040780,N0040781,lateral,49.51767361255979,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.88901110870694,416.64142274064415,1.5585902096524364,1.5690569956839795,1.3085902096524364,1.3190569956839795,0.17065230391004918,0.050665805354795285,4.836117305772459,0,,0.0,none,P442,1
E0040534,N0040781,N0040782,lateral,15.264337522473747,auto_block,provisional,s5c_flows,2.9012,3.912,0.000413,3.6221,held,0.122037,0.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.64142274064415,416.56510105303175,1.5690569956839795,1.6728445036088715,1.3190569956839795,1.4228445036088715,0.18851778045648965,0.0579424525577458,1.349504671434851,0,,0.0,none,P442,1
E0040535,N0040782,N0040625,lateral,26.019223662515376,auto_block,provisional,s5c_flows,2.9012,3.912,0.00054,3.6221,held,0.122164,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.56510105303175,416.4350049347192,1.6728445036088715,1.7853930144995616,1.4228445036088715,1.5353930144995616,0.18858284511389126,0.05796963497778154,2.299539639709498,0,,0.0,none,P442,1
E0040536,N0040783,N0040622,sub main,23.08679276123039,auto_block,provisional,s5c_flows,25.3689,34.208,0.039452,3.6221,held,1.102982,4.7342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3523094870882,411.23687552328204,6.114548423068072,6.007020961092962,5.864548423068072,5.757020961092962,0.38128642623901254,0.16072203291693393,1.0091622803079736,0,,0.0,none,P442,1
E0040537,N0040784,N0040622,main,49.73932046178355,auto_link,provisional,s5c_flows,3.2393,4.368,0.003862,3.6221,held,0.139663,0.4634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3359921243938,414.08729552208484,2.6754824849812167,3.156600962290156,2.4254824849812167,2.906600962290156,0.19712754151329645,0.06158229772690574,4.205341719371786,0,,0.0,none,P442,1
E0040538,N0040785,N0040660,sub main,4.987695785979154,auto_road,derived,s5c_flows,184.0782,248.1,0.083918,3.2522,merrimack,7.012897,10.0702,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,407.749106346546,407.7067109323652,9.491372169079,9.501144292244192,9.241372169079,9.251144292244192,0.7954503864214493,0.35401781924247044,0.10450464858484482,0,,0.0,none,P449,1
E0040539,N0040786,N0040787,main,33.42512657497282,auto_road,derived,s5c_flows,20.8991,25.994,0.012408,3.6221,held,0.888552,1.489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3080761424982,411.14095050962334,5.10763430672057,5.148813894673538,4.85763430672057,4.898813894673538,0.35664304538104225,0.14498026818596305,1.5620252522266798,0,,0.0,none,P449,1
