EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040540,N0040787,N0040788,main,49.64144624833102,auto_road,derived,s5c_flows,20.8991,25.994,0.012687,3.6221,held,0.88883,1.5224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.14095050962334,410.89274327838166,5.148813894673538,5.4032772294308415,4.898813894673538,5.1532772294308415,0.356677671108725,0.14500181243864058,2.3196221812830635,0,,0.0,none,P449,1
E0040541,N0040788,N0040789,main,18.16663243231249,auto_road,derived,s5c_flows,20.8991,25.994,0.0131,3.6221,held,0.889244,1.572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.89274327838166,410.8019101162201,5.4032772294308415,5.4686282138580395,5.1532772294308415,5.2186282138580395,0.3567292214487487,0.14503389019796448,0.848759196052315,0,,0.0,none,P449,1
E0040542,N0040789,N0040790,main,44.25093526641027,auto_road,derived,s5c_flows,20.8991,25.994,0.013252,3.6221,held,0.889395,1.5902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.8019101162201,410.58065543988806,5.4686282138580395,5.708284989799438,5.2186282138580395,5.458284989799438,0.3567480192826304,0.14504558823311492,2.067329173281869,0,,0.0,none,P449,1
E0040543,N0040790,N0040670,main,11.641882236520285,auto_road,derived,s5c_flows,20.8991,25.994,0.01362,3.6221,held,0.889764,1.6344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.58065543988806,410.5224460287055,5.708284989799438,5.764388688091401,5.458284989799438,5.514388688091401,0.3567939459485665,0.14507417072240153,0.543819122526933,0,,0.0,none,P449,1
E0040544,N0040791,N0040792,main,18.027756377319946,auto_block,provisional,s5c_flows,22.8069,31.818,0.011162,3.6221,held,0.967287,1.3394,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.8583473353391,413.7591946752638,3.348287186145285,3.4789034692674363,3.098287186145285,3.2289034692674363,0.37858697916360223,0.14751857681984154,0.7936422085948818,0,,0.0,none,P449,1
E0040545,N0040792,N0040793,main,24.596747752497688,auto_block,provisional,s5c_flows,22.8069,31.818,0.011312,3.6221,held,0.967437,1.3574,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.7591946752638,413.6239125626251,3.4789034692674363,3.505146275265531,3.2289034692674363,3.255146275265531,0.3786051646965814,0.14752945861868244,1.0827791961144977,0,,0.0,none,P449,1
E0040546,N0040793,N0040660,main,26.358371250532436,auto_block,provisional,s5c_flows,24.9665,34.73,0.011517,3.6221,held,1.058176,1.382,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.6239125626251,413.4789415207472,3.505146275265531,3.7289137038621902,3.255146275265531,3.4789137038621902,0.38924871048198884,0.1539677056161995,1.1286002385593037,0,,0.0,none,P449,1
E0040547,N0040794,N0040795,main,28.442925306655784,auto_block,provisional,s5c_flows,3.6428,4.912,0.001525,3.6221,held,0.15424,0.183,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.2737140526206,413.117277963434,2.877897275504381,3.5232249662535082,2.627897275504381,3.2732249662535082,0.2104797933626596,0.06300178083039107,2.2522292878449246,0,,0.0,none,P449,1
E0040548,N0040795,N0040670,main,88.90592358203514,auto_block,provisional,s5c_flows,4.3844,5.912,0.001762,3.6221,held,0.185567,0.2115,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.117277963434,412.6282953837328,3.5232249662535082,3.658539333064084,3.2732249662535082,3.408539333064084,0.22366065931883705,0.06851778833194924,6.625060471281202,0,,0.0,none,P449,1
E0040549,N0040796,N0040797,main,35.547160903038666,auto_road,derived,s5c_flows,21.9219,29.56,0.014143,3.6221,held,0.933166,1.6971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.2996208858779,413.12188508136273,6.285065393418961,6.622286061215391,6.035065393418961,6.372286061215391,0.36210182771823823,0.14839647408176665,1.6361493822072486,0,,0.0,none,P454,1
E0040550,N0040797,N0040798,main,18.71833871090504,auto_road,derived,s5c_flows,21.9219,29.56,0.014439,3.6221,held,0.933462,1.7327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.12188508136273,413.0282933878082,6.622286061215391,6.902858955941781,6.372286061215391,6.652858955941781,0.36213740428653446,0.14841886920337904,0.8614749765024965,0,,0.0,none,P454,1
E0040551,N0040798,N0040799,main,22.637974487274512,auto_road,derived,s5c_flows,22.6635,30.56,0.014595,3.6221,held,0.964708,1.7514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0282933878082,412.91510351537187,6.902858955941781,7.179226318612507,6.652858955941781,6.929226318612507,0.36584754837745953,0.15076370739358164,1.0313027283119403,0,,0.0,none,P454,1
E0040552,N0040799,N0040630,main,12.270133240052905,auto_road,derived,s5c_flows,22.6635,30.56,0.014783,3.6221,held,0.964897,1.774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.91510351537187,412.8537528491716,7.179226318612507,7.389746906687776,6.929226318612507,7.139746906687776,0.3658697219639333,0.15077777698168565,0.5589481949197966,0,,0.0,none,P454,1
E0040553,N0040800,N0040801,main,7.810249675906654,auto_block,provisional,s5c_flows,0.7416,1.0,0.003666,3.6221,held,0.034756,0.44,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.74342981500456,417.7004734417871,2.5077908881204394,2.3781703570410286,2.2577908881204394,2.1281703570410286,0.12719625310784569,0.032433265724517296,1.0233857110665818,0,,0.0,none,P454,1
E0040554,N0040801,N0040802,main,25.495097567963924,auto_block,provisional,s5c_flows,0.7416,1.0,0.003731,3.6221,held,0.034822,0.4478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.7004734417871,417.5602504051633,2.3781703570410286,2.3797520362429623,2.1281703570410286,2.1297520362429623,0.127280039635197,0.0324602380272386,3.3384519207982337,0,,0.0,none,P454,1
E0040555,N0040802,N0040803,main,41.694652755987775,auto_block,provisional,s5c_flows,0.7416,1.0,0.003944,3.6221,held,0.035034,0.4733,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.5602504051633,417.33092981500533,2.3797520362429623,2.8232144721040413,2.1297520362429623,2.5732144721040413,0.12754843186106188,0.032546690591801625,5.448211860600742,0,,0.0,none,P454,1
E0040556,N0040803,N0040804,main,30.000000000216378,auto_block,provisional,s5c_flows,0.7416,1.0,0.004291,3.6221,held,0.035381,0.515,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.33092981500533,417.1659298150041,2.8232144721040413,3.7694949896833805,2.5732144721040413,3.5194949896833805,0.12798532208324379,0.032687589794183375,3.906697985870583,0,,0.0,none,P454,1
E0040557,N0040804,N0040630,main,20.752131949331478,auto_block,provisional,s5c_flows,0.7416,1.0,0.004541,3.6221,held,0.035631,0.545,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.1659298150041,417.0517930892828,3.7694949896833805,3.1917066665765788,3.5194949896833805,2.9417066665765788,0.12829825221813168,0.03278864164415049,2.6958189986419128,0,,0.0,none,P454,1
E0040558,N0040805,N0040806,sub main,27.51363298439521,auto_block,provisional,s5c_flows,166.6475,215.054,0.034678,3.2916,merrimack,6.383504,4.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.4317535772963,396.29418541237436,8.430154381688055,8.743595349344389,8.180154381688055,8.493595349344389,0.6386397625752277,0.3884676416541708,0.7180269325712468,0,,0.0,none,P401,1
E0040559,N0040806,N0040695,sub main,11.180339887498949,auto_block,provisional,s5c_flows,167.7273,216.51,0.034908,3.289,merrimack,6.419878,4.1889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.29418541237436,396.2382837129369,8.743595349344389,8.822659890578734,8.493595349344389,8.572659890578734,0.6396327355687862,0.38966447584977004,0.29132185981582487,0,,0.0,none,P401,1
E0040560,N0040807,N0040808,lateral,93.74700518953833,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.98451607305356,401.51578104710586,1.5523186437433196,3.184170124769139,1.3023186437433196,2.934170124769139,0.13489621704043256,0.037230723305707175,11.58260862144111,0,,0.0,none,P401,1
E0040561,N0040808,N0040809,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.000781,3.6221,held,0.046048,0.0937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.51578104710586,401.4351584696229,3.184170124769139,3.432669899517748,2.934170124769139,3.182669899517748,0.13569080023800334,0.03751274731307716,1.9805463927687676,0,,0.0,none,P401,1
E0040562,N0040809,N0040695,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000916,3.6221,held,0.046183,0.1099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4351584696229,401.38200774055923,3.432669899517748,3.6789358629563935,3.182669899517748,3.4289358629563935,0.135827198804922,0.03756123604776049,1.3043712779011585,0,,0.0,none,P401,1
E0040563,N0040810,N0040698,lateral,13.341664064126334,auto_block,provisional,s5c_flows,1.0798,1.456,0.000571,3.6221,held,0.045838,0.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.52429689406415,401.4575885737435,1.6893871879670996,1.6801372563346035,1.4393871879670996,1.4301372563346035,0.13547807236294007,0.03743716868753802,1.641306698989213,0,,0.0,none,P401,1
E0040564,N0040811,N0040812,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.2911064938775,401.1769793717724,1.5505683108099788,1.8351361067432208,1.3005683108099788,1.5851361067432208,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040565,N0040812,N0040698,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.1769793717724,401.0826395604518,1.8351361067432208,2.0550862696263152,1.5851361067432208,1.8050862696263152,0.01517962250567784,0.004128512508612542,20.71632793355672,0,,0.0,none,P401,1
E0040566,N0040813,N0040706,sub main,41.82788797405771,draft,drafted,s5c_flows,244.2004,352.284,0.029494,3.1429,merrimack,8.912524,3.5393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.93276501454403,339.72362557467375,13.859837524518468,14.677497472201253,13.609837524518468,14.427497472201253,0.6980250275724329,0.4676308475669093,0.9987198720635486,1,recovers_500m,421.14,none,P498,1
E0040567,N0040814,N0040815,lateral,52.82865664825614,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.1931899806351,351.92904669739386,1.5503402928023888,2.635864191278017,1.3003402928023888,2.385864191278017,0.20302235827070736,0.06412421494758933,4.336850474518928,0,,0.0,none,P498,1
E0040568,N0040815,N0040706,lateral,45.847262929921186,draft,drafted,s5c_flows,6.8821,9.28,0.00044,3.6221,held,0.288956,0.0528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.92904669739386,351.69981038274426,2.635864191278017,2.7013126641307394,2.385864191278017,2.4513126641307394,0.24992298009071154,0.08579474774504267,3.05742612605962,0,,0.0,none,P498,1
E0040569,N0040816,N0040817,lateral,8.808175070473306,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.2600212986563,352.2159804233039,1.5536688868905912,1.556816207555471,1.3036688868905912,1.306816207555471,0.13489621704043256,0.037230723305707175,1.0882656390373082,0,,0.0,none,P498,1
E0040570,N0040817,N0040818,lateral,9.767438436192995,auto_road,derived,s5c_flows,1.0798,1.456,7.3e-05,3.6221,held,0.045341,0.0088,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,352.2159804233039,352.11830603894197,1.556816207555471,1.5521041173080334,1.306816207555471,1.3021041173080334,0.1707691945598113,0.03181411176741919,0.9532787281853681,0,,0.0,none,P498,1
E0040571,N0040818,N0040819,lateral,6.936103356427451,auto_road,derived,s5c_flows,1.0798,1.456,0.000155,3.6221,held,0.045422,0.0186,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,352.11830603894197,352.021200591952,1.5521041173080334,1.553262298673019,1.3021041173080334,1.303262298673019,0.19138775390786897,0.029507268076131493,0.6040183880457316,0,,0.0,none,P498,1
E0040572,N0040819,N0040711,lateral,18.315077308550016,auto_road,derived,s5c_flows,1.0798,1.456,0.000213,3.6221,held,0.04548,0.0255,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,352.00857862991353,351.66059216105106,1.5658842607114707,1.5674046651208187,1.3158842607114707,1.3174046651208187,0.21212809967447185,0.027563670626238795,1.4389950645118066,0,,0.0,none,P498,1
E0040573,N0040820,N0040711,lateral,27.352628994947526,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,352.13992437263255,351.66125336522094,1.5539232836174506,1.5667434609509314,1.3039232836174506,1.3167434609509314,0.238124148531614,0.03370102950191786,1.9144515695990767,0,,0.0,none,P498,1
E0040574,N0040821,N0040822,main,79.99999999986069,draft,drafted,s5c_flows,10.4596,14.104,0.004642,3.6221,held,0.443137,0.5571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5616246905207,339.1616246905214,5.565481022369909,6.785244205962954,5.315481022369909,6.535244205962954,0.2866064612873583,0.10455638478485055,4.652139827350859,0,,0.0,none,P502,1
E0040575,N0040822,N0040823,main,82.22852440386323,draft,drafted,s5c_flows,11.9429,16.104,0.005309,3.6221,held,0.505984,0.6371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1616246905214,338.7504820685021,6.785244205962954,7.6749634881385305,6.535244205962954,7.4249634881385305,0.2989256959949621,0.11122136167861815,4.5846691170843705,0,,0.0,none,P502,1
E0040576,N0040823,N0040712,main,83.47294542418913,draft,drafted,s5c_flows,15.1822,20.472,0.005994,3.6221,held,0.642471,0.7193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7504820685021,338.3331173413811,7.6749634881385305,8.367871428150124,7.4249634881385305,8.117871428150124,0.3223049702652513,0.12438560851182326,4.316457657866315,0,,0.0,none,P502,1
E0040577,N0040824,N0040713,lateral,17.388642129328723,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,17.389,0.0,W11a-XG03023,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,345.01521154541706,344.91957401370576,1.5564132104423152,1.5616576757473695,1.3064132104423152,1.3116576757473695,0.22186975505290296,0.06775750869307315,1.3062199581298306,0,,0.0,none,P500,1
E0040578,N0040825,N0040826,lateral,29.5296461204668,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,345.83677452205393,345.5562428839095,1.589250868571071,1.5904551141373986,1.339250868571071,1.3404551141373986,0.14719910893923907,0.02728819914114669,3.3435037224145225,0,,0.0,none,P500,1
E0040579,N0040826,N0040827,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.7416,1.0,0.000246,3.6221,held,0.031336,0.0295,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.5517293004719,345.4583215920105,1.5949686975749842,1.6219396384582296,1.3449686975749842,1.3719396384582296,0.11878435160648425,0.03167690967745737,2.6212125081591426,0,,0.0,none,P500,1
E0040580,N0040827,N0040713,lateral,35.593061270387935,auto_block,provisional,s5c_flows,0.7416,1.0,0.000402,3.6221,held,0.031492,0.0482,1.548,0.0,W11a-XG03024,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,345.4583215920105,344.9244256729547,1.6219396384582296,1.556806016498399,1.3719396384582296,1.306806016498399,0.1723625637494784,0.024761641794007055,3.441685218270572,0,,0.0,none,P500,1
E0040581,N0040828,N0040829,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.763,0.0,W11a-XG03025,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.5770570425861,344.4932417695149,1.550506433976409,1.6323990996257294,1.300506433976409,1.3823990996257294,0.0,0.0,0.0,0,,0.0,none,P500,1
E0040582,N0040829,N0040715,lateral,15.556349186104045,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,15.556,0.0,W11a-XG03026,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4932417695149,344.4154600235844,1.6323990996257294,1.6739869978999877,1.3823990996257294,1.4239869978999877,0.01302994326774304,0.0037286707793161844,19.898205318892142,0,,0.0,none,P500,1
E0040583,N0040830,N0040715,lateral,4.123105625617661,auto_block,provisional,s5c_flows,1.4832,2.0,0.000589,3.6221,held,0.062769,0.0707,4.123,0.0,W11a-XG03027,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,344.2058069446125,344.16457588835635,1.8857763073406204,1.924871133128022,1.6357763073406204,1.674871133128022,0.19094818030524854,0.03671873598911787,0.35987997887057543,0,,0.0,none,P500,1
E0040584,N0040831,N0040832,lateral,44.18210416247083,draft,drafted,s5c_flows,22.6992,25.266,0.005053,3.6221,held,0.956661,0.6064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.91969890079434,337.698788379982,7.458413892174406,7.240908885643023,7.208413892174406,6.990908885643023,0.3649005187012041,0.15016341689380147,2.017997686955377,0,,0.0,none,P502,1
E0040585,N0040832,N0040833,lateral,33.705588351620044,draft,drafted,s5c_flows,23.4408,26.266,0.005421,3.6221,held,0.98812,0.6506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.698788379982,337.5302604382239,7.240908885643023,7.237378721932373,6.990908885643023,6.987378721932373,0.36857048789865066,0.15249643692876497,1.524158402000994,0,,0.0,none,P502,1
E0040586,N0040833,N0040834,lateral,42.112307485918436,draft,drafted,s5c_flows,29.2705,31.7,0.005702,3.6221,held,1.232796,0.6843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.5302604382239,337.31969890079426,7.237378721932373,7.474307446861985,6.987378721932373,7.224307446861985,0.39453973671650105,0.1695340917614349,1.7789635013020455,0,,0.0,none,P502,1
E0040587,N0040834,N0040835,lateral,7.68393854661188,draft,drafted,s5c_flows,29.2705,31.7,0.006053,3.6221,held,1.233147,0.7264,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,337.31969890079426,337.2774372387879,7.474307446861985,7.543363542462089,7.224307446861985,7.293363542462089,0.40802079101822913,0.1656661829108343,0.31387038421238134,0,,0.0,none,P502,1
E0040588,N0040835,N0040836,lateral,67.07080169363374,draft,drafted,s5c_flows,30.0121,32.7,0.006117,3.6221,held,1.264302,0.7341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.2774372387879,336.9085478294729,7.543363542462089,8.580313254511452,7.293363542462089,8.330313254511452,0.41115515350726667,0.16766297738680142,2.718795290192414,0,,0.0,none,P502,1
E0040589,N0040836,N0040837,lateral,35.24525975951746,draft,drafted,s5c_flows,31.0919,34.156,0.006676,3.6221,held,1.310128,0.8011,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.9085478294729,336.71469890079555,8.580313254511452,9.517631421470071,8.330313254511452,9.267631421470071,0.41566402191068125,0.17055761469639857,1.4132110671781544,0,,0.0,none,P502,1
E0040590,N0040837,N0040838,lateral,6.266445931519204,draft,drafted,s5c_flows,32.9133,36.612,0.00697,3.6221,held,1.386779,0.8364,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,336.71469890079555,336.67396700224066,9.517631421470071,9.560560585649966,9.267631421470071,9.310560585649966,0.4485439392765405,0.168294669700007,0.23284400117806356,0,,0.0,none,P502,1
E0040591,N0040838,N0040839,lateral,46.25595193042376,draft,drafted,s5c_flows,32.9133,36.612,0.007022,3.6221,held,1.386831,0.8427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.67396700224066,336.44268724258853,9.560560585649966,9.467652112880216,9.310560585649966,9.217652112880216,0.40899601771703176,0.1794313807690016,1.8849389695209875,0,,0.0,none,P502,1
E0040592,N0040839,N0040840,lateral,67.47760213838326,draft,drafted,s5c_flows,37.3629,42.612,0.007408,3.6221,held,1.573757,0.8889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.44268724258853,336.1052992318966,9.467652112880216,9.45527816068153,9.217652112880216,9.20527816068153,0.4250260625890678,0.19076510792025575,2.6460182122848357,0,,0.0,none,P502,1
E0040593,N0040840,N0040841,lateral,59.99999999973018,draft,drafted,s5c_flows,38.4427,44.068,0.00797,3.6221,held,1.619586,0.9564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1052992318966,335.80529923189795,9.45527816068153,10.151335289586427,9.20527816068153,9.901335289586427,0.4287388753924822,0.19344540793298154,2.3324220344611133,0,,0.0,none,P502,1
E0040594,N0040841,N0040842,lateral,60.00000000011168,draft,drafted,s5c_flows,40.6023,46.98,0.00847,3.6221,held,1.710621,1.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.80529923189795,335.50529923189737,10.151335289586427,10.981608727087007,9.901335289586427,10.731608727087007,0.435888431114941,0.19866646795070803,2.2941650399943003,0,,0.0,none,P502,1
E0040595,N0040842,N0040843,lateral,15.694153914164666,draft,drafted,s5c_flows,41.3439,47.98,0.00897,3.6221,held,1.742211,1.0764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.50529923189737,335.42682846232657,10.981608727087007,11.174978178298431,10.731608727087007,10.924978178298431,0.4383031730757481,0.20044782916346188,0.5967769525080296,0,,0.0,none,P502,1
E0040596,N0040843,N0040712,lateral,26.859947346441853,draft,drafted,s5c_flows,42.0855,48.98,0.009101,3.6221,held,1.773432,1.0921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.42682846232657,335.29252872559437,11.174978178298431,11.408460043936884,10.924978178298431,11.158460043936884,0.44065785689166254,0.2021937066795793,1.0159033411207838,0,,0.0,none,P502,1
E0040597,N0040844,N0040732,main,92.42071306095337,draft,drafted,s5c_flows,72.3641,98.882,0.014076,3.6221,held,3.047763,1.6891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.67805593581613,342.2159523705114,4.159254855199492,4.334432150972987,3.9092548551994923,4.084432150972987,0.5176299784626639,0.2644442349837054,2.9757650865919847,0,,0.0,none,P501,1
E0040598,N0040845,N0040732,main,85.96491614159916,draft,provisional,s5c_flows,28.3943,39.488,0.004402,3.6221,held,1.194763,0.5283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3765259434256,343.9467013627176,2.0564269374337982,2.603683158766785,1.8064269374337982,2.353683158766785,0.39076728536536276,0.16700063715788355,3.6665008971270026,0,,0.0,none,P501,1
E0040599,N0040846,N0040847,lateral,38.89964828169823,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,37.344,0.0,W11a-XG03028,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7625305175781,341.5680322761696,1.5500000000000114,1.8536901359397575,1.3000000000000114,1.6036901359397575,0.15034093436683285,0.042847972501074055,4.312381548592175,0,,0.0,none,P502,1
E0040600,N0040847,N0040848,lateral,60.0000000001195,draft,drafted,s5c_flows,2.9664,4.0,0.000324,3.6221,held,0.124685,0.0389,55.5,0.0,W11a-XG03029,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5680322761696,341.26803227616904,1.8536901359397575,2.4316137199247123,1.6036901359397575,2.1816137199247123,0.18986469481841867,0.05850616745511297,5.266908631740956,0,,0.0,none,P502,1
E0040601,N0040848,N0040849,lateral,62.652634958243226,draft,drafted,s5c_flows,7.0126,9.456,0.000824,3.6221,held,0.294812,0.0989,62.653,0.0,W11a-XG03030,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.26803227616904,340.95476910137785,2.4316137199247123,2.816806826356526,2.1816137199247123,2.566806826356526,0.2515450208475322,0.0865904342283069,4.151187644737001,0,,0.0,none,P502,1
E0040602,N0040849,N0040850,lateral,59.999999999994614,draft,drafted,s5c_flows,8.4959,11.456,0.001346,3.6221,held,0.357515,0.1616,60.0,0.0,W11a-XG03031,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.95476910137785,340.6547691013779,2.816806826356526,3.1214454982314805,2.566806826356526,2.8714454982314805,0.26762439874079363,0.09464702292289331,3.736580090249752,0,,0.0,none,P502,1
E0040603,N0040850,N0040851,lateral,60.00000000011808,draft,drafted,s5c_flows,8.4959,11.456,0.001846,3.6221,held,0.358015,0.2216,7.5,0.0,W11a-XG03032,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6547691013779,340.3547691013773,3.1214454982314805,3.8892494533101853,2.8714454982314805,3.6392494533101853,0.26774422268375375,0.09470821721798009,3.734907853392297,0,,0.0,none,P502,1
E0040604,N0040851,N0040720,lateral,19.818960683590582,draft,drafted,s5c_flows,8.4959,11.456,0.002346,3.6221,held,0.358515,0.2816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3547691013773,340.2556742979594,3.8892494533101853,4.093843524306237,3.6392494533101853,3.843843524306237,0.26786392742995985,0.09476936778646464,1.2331485413598524,0,,0.0,none,P502,1
E0040605,N0040852,N0040853,main,77.11912753941687,draft,drafted,s5c_flows,1.8214,2.456,0.003352,3.6221,held,0.07971,0.4023,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.5577595236531,339.1336043221863,3.3394267556437853,3.8066117422668526,3.0894267556437853,3.5566117422668526,0.16893132143739376,0.046820777117946494,7.6085286102492,0,,0.0,none,P501,1
E0040606,N0040853,N0040738,main,86.11678764963071,draft,drafted,s5c_flows,2.563,3.456,0.003995,3.6221,held,0.111442,0.4794,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.1336043221863,338.6599619901133,3.8066117422668526,4.939037033324212,3.5566117422668526,4.689037033324212,0.18899685000258715,0.05440615019247744,7.594199554864879,0,,0.0,none,P501,1
E0040607,N0040854,N0040855,lateral,49.999999999972474,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.76478881835936,341.5147888183595,1.5500000000000114,1.9538085937498977,1.3000000000000114,1.7038085937498977,0.11845872128933585,0.03156792542268341,7.034799331468848,0,,0.0,none,P501,1
E0040608,N0040855,N0040856,lateral,49.999999999972474,draft,drafted,s5c_flows,1.4832,2.0,0.000417,3.6221,held,0.062597,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5147888183595,341.2647888183596,1.9538085937498977,2.312237548827909,1.7038085937498977,2.062237548827909,0.1506824589330221,0.04297539713619633,5.530393777973113,0,,0.0,none,P501,1
E0040609,N0040856,N0040738,lateral,4.578717661393088,draft,drafted,s5c_flows,1.4832,2.0,0.000833,3.6221,held,0.063014,0.1,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,341.2647888183596,341.22358035940704,2.312237548827909,2.3754186640304624,2.062237548827909,2.1254186640304624,0.1844935422870806,0.03767532654359493,0.4136294424033181,0,,0.0,none,P501,1
E0040610,N0040857,N0040858,trunk main,18.075616458695325,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.652794,2.1415,merrimack,145.821003,198.3352,0.0,0.0,,700,GRP,0.3,0.1,uniform,minimum,velocity,1.0,414.1875110751728,414.1332842257967,10.990070711936596,10.989976272250203,10.240070711936596,10.239976272250203,1.1374973617804145,0.36734957545584723,0.2648448114552593,0,,0.0,none,P411,1
E0040611,N0040858,N0040859,trunk main,21.066999328963277,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.652944,2.1415,merrimack,145.821154,198.3533,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,414.1332842257967,414.09115022713877,10.989976272250203,11.011083659579981,10.239976272250203,10.261083659579981,0.9789452921341899,0.41082051930633046,0.35866831201287563,0,,0.0,none,P411,1
E0040612,N0040859,N0040744,trunk main,22.881382472477764,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.65312,2.1415,merrimack,145.82133,198.3744,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,414.09115022713877,414.0453874621938,11.011083659579981,11.079856678431213,10.261083659579981,10.329856678431213,0.9789455993839702,0.41082079522817283,0.3895582908603661,0,,0.0,none,P411,1
E0040613,N0040860,N0040744,lateral,22.87950170651599,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5910217285156,423.476624219983,1.5500000000000114,1.648619920641977,1.3000000000000114,1.398619920641977,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040614,N0040861,N0040750,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.998828125,422.91136384657733,1.5500000000000114,1.5586984092820444,1.3000000000000114,1.3086984092820444,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040615,N0040862,N0040747,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.46644897460936,422.35679041361203,1.5500000000000114,1.813161978966093,1.3000000000000114,1.563161978966093,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040616,N0040863,N0040864,lateral,10.44030650891055,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,423.4254005071317,423.35231836156936,1.5510399225557876,1.5526804177275153,1.3010399225557876,1.3026804177275153,0.16862575633162882,0.03966569244478643,1.0319011298584444,0,,0.0,none,P411,1
E0040617,N0040864,N0040865,lateral,39.559170972419395,auto_block,provisional,s5c_flows,1.4832,2.0,8.7e-05,3.6221,held,0.062267,0.0104,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,423.15818934042164,422.0109733822215,1.746809438875232,1.7638374087941315,1.496809438875232,1.5138374087941315,0.27245037519722,0.028770186585161256,2.4199618581171896,0,,0.0,none,P411,1
E0040618,N0040865,N0040866,lateral,15.00000000002436,auto_block,provisional,s5c_flows,1.4832,2.0,0.000417,3.6221,held,0.062597,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0109733822215,421.9359733822214,1.7638374087941315,2.503906988872359,1.5138374087941315,2.253906988872359,0.1506824589330221,0.04297539713619633,1.6591181333955416,0,,0.0,none,P411,1
E0040619,N0040866,N0040867,lateral,36.62207809506341,auto_block,provisional,s5c_flows,2.563,3.456,0.000542,3.6221,held,0.107989,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9359733822214,421.7528629917461,2.503906988872359,2.573980269972651,2.253906988872359,2.323980269972651,0.18100695105768594,0.054837819739014165,3.3720692199082225,0,,0.0,none,P411,1
E0040620,N0040867,N0040747,lateral,24.351591323771842,auto_block,provisional,s5c_flows,2.563,3.456,0.000847,3.6221,held,0.108294,0.1016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7528629917461,421.63110503512723,2.573980269972651,2.5388473574508907,2.323980269972651,2.2888473574508907,0.18117708893962078,0.05490741768441901,2.2401279199902286,0,,0.0,none,P411,1
E0040621,N0040868,N0040751,lateral,14.891150155425,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.00210128962266,421.9276455388455,1.552647245533592,1.5849582209201003,1.302647245533592,1.3349582209201003,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040622,N0040869,N0040870,lateral,29.99999999980079,auto_link,provisional,s5c_flows,9.3799,12.648,0.003874,3.6221,held,0.397102,0.4649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4041599200238,419.2541599200248,3.921767814351199,5.015279777240835,3.671767814351199,4.765279777240835,0.27676340099831864,0.09936373388923217,1.8065972530801404,0,,0.0,none,P411,1
E0040623,N0040870,N0040871,lateral,11.902006271486838,auto_link,provisional,s5c_flows,9.3799,12.648,0.004124,3.6221,held,0.397352,0.4949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2541599200248,419.19464988866736,5.015279777240835,4.945761488285768,4.765279777240835,4.695761488285768,0.2768190043541856,0.09939273839919657,0.7165937600788425,0,,0.0,none,P411,1
E0040624,N0040871,N0040872,lateral,16.401219466856727,auto_link,provisional,s5c_flows,11.5394,15.56,0.004223,3.6221,held,0.487985,0.5068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.19464988866736,419.1126437913331,4.945761488285768,4.422512458666915,4.695761488285768,4.172512458666915,0.2955151898526018,0.10935761440427591,0.9250071304872344,0,,0.0,none,P411,1
E0040625,N0040872,N0040751,lateral,20.248456731316587,auto_link,provisional,s5c_flows,13.699,18.472,0.00436,3.6221,held,0.578657,0.5232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1126437913331,419.0114015076765,4.422512458666915,4.501202252089115,4.172512458666915,4.251202252089115,0.31187066545488795,0.1184261092680283,1.082096895400674,0,,0.0,none,P411,1
E0040626,N0040873,N0040874,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,424.89317626953124,424.76393231416,1.5500000000000114,1.5531453225587484,1.3000000000000114,1.3031453225587484,0.15826500053159898,0.03344320716512747,1.701312605138907,0,,0.0,none,P411,1
E0040627,N0040874,N0040754,lateral,11.313708498984761,auto_block,provisional,s5c_flows,1.0798,1.456,0.000135,3.6221,held,0.045402,0.0162,0.0,0.0,,200,PVC-U,0.8,0.5,uniform,minimum,tractive,1.0,424.76393231416,424.67342264616815,1.5531453225587484,1.5572292093006013,1.3031453225587484,1.3072292093006013,0.1584275526354355,0.03348704093743479,1.1902084276358194,0,,0.0,none,P411,1
E0040628,N0040875,N0040876,lateral,13.601470508735444,auto_block,provisional,s5c_flows,11.8776,16.016,0.001383,3.6221,held,0.499322,0.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7370204150799,424.6690130625362,1.8217259228107423,1.8611383046513197,1.5717259228107423,1.6111383046513197,0.2976736570350062,0.11053549745174793,0.7615426148338414,0,,0.0,none,P411,1
E0040629,N0040876,N0040877,lateral,17.0,auto_block,provisional,s5c_flows,11.8776,16.016,0.001496,3.6221,held,0.499436,0.1796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6690130625362,424.5840130625362,1.8611383046513197,1.8283099355106742,1.6111383046513197,1.5783099355106742,0.29769518235161907,0.11054727269571149,0.9517565285913079,0,,0.0,none,P411,1
E0040630,N0040877,N0040878,lateral,23.430749027719962,auto_block,provisional,s5c_flows,11.8776,16.016,0.001638,3.6221,held,0.499577,0.1966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5840130625362,424.4668593173976,1.8283099355106742,1.6902756923680045,1.5783099355106742,1.4402756923680045,0.2977218008960081,0.11056183493445479,1.3116690904732762,0,,0.0,none,P411,1
E0040631,N0040878,N0040754,lateral,23.259406699226016,auto_block,provisional,s5c_flows,12.9574,17.472,0.001833,3.6221,held,0.54504,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4668593173976,424.35056228390147,1.6902756923680045,1.8800895715672823,1.4402756923680045,1.6300895715672823,0.3060371736826825,0.11515367411666885,1.2666983348969858,0,,0.0,none,P411,1
E0040632,N0040879,N0040880,lateral,20.91013010647985,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8008605957031,418.6963099451707,1.5500000000000114,1.6461583165480533,1.3000000000000114,1.3961583165480533,0.17236266135897502,0.05134627366639491,2.0219122035689323,0,,0.0,none,P433,1
E0040633,N0040880,N0040758,lateral,42.1070065428546,auto_block,provisional,s5c_flows,2.2248,3.0,0.000174,3.6221,held,0.093445,0.0209,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,418.6952841390034,418.4215885964748,1.6471841227153732,1.5547602804783196,1.3971841227153732,1.3047602804783196,0.18868190985447647,0.04837190104623265,3.719399718405279,0,,0.0,none,P433,1
E0040634,N0040881,N0040882,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.002249,3.6221,held,0.002249,0.2699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5505103406868,417.47944698866905,1.9407921495475762,1.9325708335965714,1.6907921495475762,1.6825708335965714,0.044813304516083306,0.010432868476198037,5.285882007968946,0,,0.0,none,P433,1
E0040635,N0040882,N0040883,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.002368,3.6221,held,0.002368,0.2841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.47944698866905,417.3586165289331,1.9325708335965714,2.259242357785638,1.6825708335965714,2.009242357785638,0.045738550314437666,0.01065207256689224,8.805880299023878,0,,0.0,none,P433,1
E0040636,N0040883,N0040758,lateral,38.01315561749642,auto_block,provisional,s5c_flows,0.0,0.0,0.002569,3.6221,held,0.002569,0.3083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3586165289331,417.1685507508456,2.259242357785638,2.807798126107514,2.009242357785638,2.557798126107514,0.04723322908651623,0.011008887686167118,13.413281409671862,0,,0.0,none,P433,1
E0040637,N0040884,N0040771,main,50.60632371551998,auto_link,provisional,s5c_flows,3.3046,4.456,0.003378,3.6221,held,0.141915,0.4053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6131460418896,417.360114423312,3.2195565948291573,3.613365801297391,2.9695565948291573,3.363365801297391,0.19817150724765875,0.06202951732797399,4.2561049280305365,0,,0.0,none,P433,1
E0040638,N0040885,N0040886,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.27684326171874,419.1493677738789,1.5500000000000114,1.8080907222148426,1.3000000000000114,1.5580907222148426,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040639,N0040886,N0040771,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1493677738789,419.04738738360703,1.8080907222148426,1.926092841002344,1.5580907222148426,1.676092841002344,0.016013803361691094,0.004285878001846738,21.227601373745173,0,,0.0,none,P433,1
E0040640,N0040887,N0040783,lateral,21.334025053889853,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,416.06220243123977,415.8701962057548,1.5913925394633566,1.5966617044014697,1.3413925394633566,1.3466617044014697,0.20860078684233738,0.04425931407869624,1.70453376333733,0,,0.0,none,P442,1
E0040641,N0040888,N0040889,sub main,19.235384061671343,auto_block,provisional,s5c_flows,23.2094,31.296,0.038736,3.6221,held,1.011732,4.6483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.67528006430206,411.5791031439937,5.142407923979192,5.360838262256323,4.892407923979192,5.110838262256323,0.37126943557252357,0.1542238187468749,0.8634961665153426,0,,0.0,none,P442,1
E0040642,N0040889,N0040890,sub main,19.4164878389476,auto_block,provisional,s5c_flows,23.2094,31.296,0.038896,3.6221,held,1.011892,4.6675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5791031439937,411.4820207047989,5.360838262256323,5.838291795201087,5.110838262256323,5.588291795201087,0.37128756666282475,0.1542354565159328,0.8715835371427966,0,,0.0,none,P442,1
E0040643,N0040890,N0040783,sub main,25.942243542145693,auto_block,provisional,s5c_flows,23.2094,31.296,0.039058,3.6221,held,1.012054,4.6869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.4820207047989,411.3523094870882,5.838291795201087,6.114548423068072,5.588291795201087,5.864548423068072,0.3713059222598786,0.15424723884487862,1.1644595461092866,0,,0.0,none,P442,1
E0040644,N0040891,N0040784,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.30559400101174,415.2001188854631,1.553475823207009,1.8113557239119018,1.303475823207009,1.5613557239119018,0.13489621704043256,0.037230723305707175,2.606327487968789,0,,0.0,none,P442,1
E0040645,N0040892,N0040893,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.27314050612983,417.15293235332814,1.5723795134014154,1.57668190448436,1.3223795134014154,1.32668190448436,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040646,N0040893,N0040894,lateral,28.0178514522438,auto_block,provisional,s5c_flows,0.0,0.0,0.0002,3.6221,held,0.0002,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.15293235332814,417.01284309606694,1.57668190448436,1.6628160836205552,1.32668190448436,1.4128160836205552,0.015565872163982414,0.004201224365641659,29.99923074989848,0,,0.0,none,P442,1
E0040647,N0040894,N0040895,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.000434,3.6221,held,0.000434,0.0521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.01284309606694,416.87142173982966,1.6628160836205552,2.126716687904718,1.4128160836205552,1.8767166879047181,0.0223867730477425,0.005528228326578594,21.0572787683917,0,,0.0,none,P442,1
E0040648,N0040895,N0040896,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.00067,3.6221,held,0.00067,0.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.87142173982966,416.82841011349444,2.126716687904718,2.048695599396183,1.8767166879047181,1.7986955993961828,0.027129323795439517,0.006497738817481641,5.284764517726198,0,,0.0,none,P442,1
E0040649,N0040896,N0040897,lateral,8.94427190999916,auto_block,provisional,s5c_flows,0.7416,1.0,0.000741,3.6221,held,0.031831,0.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.82841011349444,416.78368875394443,2.048695599396183,2.024660855430568,1.7986955993961828,1.774660855430568,0.11943427113782898,0.03189481830861943,1.248144247708897,0,,0.0,none,P442,1
E0040650,N0040897,N0040898,lateral,40.00000000004623,auto_block,provisional,s5c_flows,0.7416,1.0,0.000816,3.6221,held,0.031906,0.0979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.78368875394443,416.5836887539442,2.024660855430568,2.041830044883909,1.774660855430568,1.791830044883909,0.11953213356603574,0.031927675039821884,5.577300820947331,0,,0.0,none,P442,1
E0040651,N0040898,N0040899,lateral,39.99999999990045,auto_block,provisional,s5c_flows,0.7416,1.0,0.001149,3.6221,held,0.032239,0.1379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5836887539442,416.38368875394474,2.041830044883909,2.258767300742761,1.791830044883909,2.008767300742761,0.1199647339630266,0.03207305869831864,5.5571887223996645,0,,0.0,none,P442,1
E0040652,N0040899,N0040779,lateral,19.82484660649694,auto_block,provisional,s5c_flows,0.7416,1.0,0.001482,3.6221,held,0.032573,0.1779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.38368875394474,416.2845645209122,2.258767300742761,2.2711910943221483,2.008767300742761,2.0211910943221483,0.12039554375723488,0.03221806844680339,2.744404815966678,0,,0.0,none,P442,1
E0040653,N0040900,N0040901,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.00181,3.6221,held,0.00181,0.2172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4612827944914,415.3798886915109,2.129140789492965,2.080346904192197,1.8791407894929648,1.8303469041921971,0.041086336530719976,0.0095629845793537,6.603501297780648,0,,0.0,none,P442,1
E0040654,N0040901,N0040902,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.001946,3.6221,held,0.001946,0.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3798886915109,415.29607341843973,2.080346904192197,2.0606465522633926,1.8303469041921971,1.8106465522633926,0.0422997972648535,0.009843894284989968,6.604860108935036,0,,0.0,none,P442,1
E0040655,N0040902,N0040903,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.002086,3.6221,held,0.002086,0.2503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.29607341843973,415.1809647741075,2.0606465522633926,2.032078438783117,1.8106465522633926,1.7820784387831168,0.04349134541762334,0.01012191120160369,8.822341029530413,0,,0.0,none,P442,1
E0040656,N0040903,N0040904,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.002278,3.6221,held,0.002278,0.2733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1809647741075,415.1019078326033,2.032078438783117,2.125203983802976,1.7820784387831168,1.875203983802976,0.0450417404045193,0.01048686883030811,5.850642892141089,0,,0.0,none,P442,1
E0040657,N0040904,N0040905,lateral,31.064449134018133,auto_block,provisional,s5c_flows,0.0,0.0,0.002409,3.6221,held,0.002409,0.2891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1019078326033,414.94658558693317,2.125203983802976,2.1116724697074574,1.875203983802976,1.8616724697074574,0.04605012912187656,0.01072617871822748,11.242983000765234,0,,0.0,none,P442,1
E0040658,N0040905,N0040906,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.002668,3.6221,held,0.002668,0.3202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.94658558693317,414.88158558693317,2.1116724697074574,2.091589461894955,1.8616724697074574,1.841589461894955,0.04794077412426731,0.011178954753758824,4.519465332475543,0,,0.0,none,P442,1
E0040659,N0040906,N0040907,lateral,49.7210390558039,auto_block,provisional,s5c_flows,0.0,0.0,0.002777,3.6221,held,0.002777,0.3332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.88158558693317,414.63298039165414,2.091589461894955,2.4183806923302313,1.841589461894955,2.1683806923302313,0.04869975415639798,0.011362209341649415,17.01618413928952,0,,0.0,none,P442,1
E0040660,N0040907,N0040908,lateral,50.00000000022285,auto_block,provisional,s5c_flows,1.0798,1.456,0.003191,3.6221,held,0.048458,0.3829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.63298039165414,414.382980391653,2.4183806923302313,2.821060135690743,2.1683806923302313,2.571060135690743,0.13808525809744837,0.03836720748001857,6.034918895896581,0,,0.0,none,P442,1
E0040661,N0040908,N0040784,lateral,9.397653451841245,auto_block,provisional,s5c_flows,1.0798,1.456,0.003608,3.6221,held,0.048875,0.4329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.382980391653,414.3359921243938,2.821060135690743,2.6754824849812167,2.571060135690743,2.4254824849812167,0.13849113163754592,0.03851272507973605,1.1309573088088234,0,,0.0,none,P442,1
E0040662,N0040909,N0040910,lateral,57.39586665601702,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.872721575827,417.58574224254687,1.5527544983917778,1.5872313902656288,1.3027544983917778,1.3372313902656288,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040663,N0040910,N0040911,lateral,18.681541692269406,auto_block,provisional,s5c_flows,6.6356,5.456,0.000478,3.6221,held,0.278658,0.0574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.58574224254687,417.4923345340855,1.5872313902656288,1.5950372920863742,1.3372313902656288,1.3450372920863742,0.24701302163438985,0.08437507126216429,1.2604964149029372,0,,0.0,none,P442,1
E0040664,N0040911,N0040912,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,6.6356,5.456,0.000634,3.6221,held,0.278814,0.0761,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,417.4923345340855,417.4499081272143,1.5950372920863742,1.6572085720044356,1.3450372920863742,1.4072085720044356,0.26313294155828737,0.08086302422458344,0.4478767633570971,0,,0.0,none,P442,1
E0040665,N0040912,N0040913,lateral,14.317821063276353,auto_block,provisional,s5c_flows,7.7154,6.912,0.000693,3.6221,held,0.32414,0.0831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4499081272143,417.37831902189794,1.6572085720044356,1.598273995680188,1.4072085720044356,1.348273995680188,0.25934100434562407,0.09045822125542538,0.9201412312592995,0,,0.0,none,P442,1
E0040666,N0040913,N0040914,lateral,27.51363298439521,auto_block,provisional,s5c_flows,8.7951,8.368,0.000812,3.6221,held,0.369527,0.0975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.37831902189794,417.240750856976,1.598273995680188,1.5921959203677716,1.348273995680188,1.3421959203677716,0.2704706444040864,0.09610524936448753,1.6954170784420697,0,,0.0,none,P442,1
E0040667,N0040914,N0040915,lateral,4.242640687119285,auto_block,provisional,s5c_flows,8.7951,8.368,0.001041,3.6221,held,0.369756,0.125,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,417.240750856976,417.20044577044837,1.5921959203677716,1.6476682432235066,1.3421959203677716,1.3976682432235066,0.33775446654409313,0.0826734464129644,0.20935527172199103,0,,0.0,none,P442,1
