EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040668,N0040915,N0040916,lateral,45.39823785126467,auto_block,provisional,s5c_flows,8.7951,8.368,0.001077,3.6221,held,0.369791,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.20044577044837,416.9734545811921,1.6476682432235066,1.5864514246673025,1.3976682432235066,1.3364514246673025,0.27053245356206007,0.0961370238949216,2.7968448426743207,0,,0.0,none,P442,1
E0040669,N0040916,N0040917,lateral,43.174066289845804,auto_block,provisional,s5c_flows,9.5367,9.368,0.001455,3.6221,held,0.40126,0.1746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9734545811921,416.7575842497428,1.5864514246673025,1.6997216584603052,1.3364514246673025,1.4497216584603052,0.27768496658767594,0.0998449331355071,2.5913097865535137,0,,0.0,none,P442,1
E0040670,N0040917,N0040779,lateral,29.427877939124322,auto_block,provisional,s5c_flows,9.5367,9.368,0.001815,3.6221,held,0.40162,0.2178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7575842497428,416.6104448600472,1.6997216584603052,1.9453107551871653,1.4497216584603052,1.6953107551871653,0.2777644345153119,0.09988647557993521,1.7657574958240436,0,,0.0,none,P442,1
E0040671,N0040918,N0040919,lateral,15.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.001672,3.6221,held,0.094942,0.2006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.25807794679497,415.183077946795,2.3484894360175304,2.503201350080019,2.0984894360175304,2.253201350080019,0.17339067448242465,0.05175691984194461,1.4418307140580429,0,,0.0,none,P449,1
E0040672,N0040919,N0040920,lateral,25.495097567963924,auto_block,provisional,s5c_flows,2.2248,3.0,0.001797,3.6221,held,0.095067,0.2156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.183077946795,415.05560245895515,2.503201350080019,2.7446294746386,2.253201350080019,2.4946294746386,0.1734670193231688,0.05178746564627848,2.4495624266638063,0,,0.0,none,P449,1
E0040673,N0040920,N0040785,lateral,45.30820330936877,auto_block,provisional,s5c_flows,2.2248,3.0,0.002009,3.6221,held,0.095279,0.2411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.05560245895515,414.8290614424083,2.7446294746386,2.4114170732166826,2.4946294746386,2.1614170732166826,0.17359633982722394,0.05183922275267336,4.349957623382966,0,,0.0,none,P449,1
E0040674,N0040921,N0040922,sub main,23.7976728431521,auto_road,derived,s5c_flows,179.2904,241.644,0.080454,3.2626,merrimack,6.850766,9.6544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.39585827251693,408.2768699083012,9.698624149358068,9.298142298730056,9.448624149358068,9.048142298730056,0.6510392309838179,0.4036837019110263,0.6092227040140691,0,,0.0,none,P449,1
E0040675,N0040922,N0040923,sub main,16.701791220059015,auto_road,derived,s5c_flows,180.7736,243.644,0.080652,3.2594,merrimack,6.900172,9.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.2768699083012,408.1933609522009,9.298142298730056,9.21270594233033,9.048142298730056,8.96270594233033,0.6523068210495168,0.405273472072172,0.4267365877810635,0,,0.0,none,P449,1
E0040676,N0040923,N0040924,sub main,16.66689260156361,auto_road,derived,s5c_flows,180.7736,243.644,0.080791,3.2594,merrimack,6.900311,9.6949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1933609522009,408.1100264891931,9.21270594233033,9.264729370181897,8.96270594233033,9.014729370181897,0.6523103760604259,0.4052779398933132,0.42584259511098377,0,,0.0,none,P449,1
E0040677,N0040924,N0040925,sub main,16.68456870612156,auto_road,derived,s5c_flows,180.7736,243.644,0.08093,3.2594,merrimack,6.90045,9.7116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.1100264891931,408.0266036456625,9.264729370181897,9.295417838712524,9.014729370181897,9.045417838712524,0.6523139310084132,0.405282407687241,0.4262919000858185,0,,0.0,none,P449,1
E0040678,N0040925,N0040926,sub main,16.70223427879656,auto_road,derived,s5c_flows,181.8534,245.1,0.081069,3.257,merrimack,6.936381,9.7283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.0266036456625,407.9430924742685,9.295417838712524,9.402030816747128,9.045417838712524,9.152030816747128,0.6532307677489119,0.40643640710948536,0.42614430467285613,0,,0.0,none,P449,1
E0040679,N0040926,N0040785,sub main,38.79722554450105,auto_road,derived,s5c_flows,181.8534,245.1,0.081208,3.257,merrimack,6.93652,9.745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.9430924742685,407.749106346546,9.402030816747128,9.491372169079,9.152030816747128,9.241372169079,0.653234306436538,0.40644086788204437,0.9898751785849503,0,,0.0,none,P449,1
E0040680,N0040927,N0040791,main,26.248809496813376,auto_block,provisional,s5c_flows,20.9855,29.362,0.006344,3.6221,held,0.886112,0.7613,26.249,0.0,W11a-XG03033,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.47873289544657,414.3343644432141,2.7964135889284307,2.872270078270276,2.5464135889284307,2.622270078270276,0.36842926805851767,0.14150295969057808,1.1874196656133678,0,,0.0,none,P449,1
E0040681,N0040928,N0040929,main,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.003932,3.6221,held,0.003932,0.4719,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.29841537005024,414.1729960732893,3.148331456121639,3.231575459913813,2.898331456121639,2.981575459913813,0.05753407717134728,0.012823805464402288,6.6057977066558395,0,,0.0,none,P449,1
E0040682,N0040929,N0040930,main,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.004122,3.6221,held,0.004122,0.4947,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.1729960732893,414.0992058300318,3.231575459913813,3.222693584030708,2.981575459913813,2.972693584030708,0.05858502378358589,0.013075580860665875,3.816791106477765,0,,0.0,none,P449,1
E0040683,N0040930,N0040931,main,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.004234,3.6221,held,0.004234,0.5081,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.0992058300318,414.00967231675327,3.222693584030708,3.2178667457467327,2.972693584030708,2.9678667457467327,0.05918932067761147,0.013221005315274897,4.583828188862572,0,,0.0,none,P449,1
E0040684,N0040931,N0040791,main,27.51363298439521,auto_block,provisional,s5c_flows,0.7416,1.0,0.00437,3.6221,held,0.03546,0.5244,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.00967231675327,413.8583473353391,3.2178667457467327,3.348287186145285,2.9678667457467327,3.098287186145285,0.1280843727325729,0.03271956360433573,3.5801443997961235,0,,0.0,none,P449,1
E0040685,N0040932,N0040933,main,33.69311942114376,auto_road,derived,s5c_flows,16.9181,20.626,0.010032,3.6221,held,0.719284,1.2038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.955855446071,411.7873898489653,3.8752297590071407,4.060052777987835,3.6252297590071407,3.810052777987835,0.33391640060385236,0.13117933129532627,1.6817143133337833,0,,0.0,none,P449,1
E0040686,N0040933,N0040934,main,39.99999999998964,auto_road,derived,s5c_flows,16.9181,20.626,0.010312,3.6221,held,0.719564,1.2375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7873898489653,411.58738984896536,4.060052777987835,4.815228559237767,3.810052777987835,4.565228559237767,0.33395704921270125,0.13120341685519005,1.9962646940322137,0,,0.0,none,P449,1
E0040687,N0040934,N0040935,main,39.99999999998964,auto_road,derived,s5c_flows,17.9979,22.082,0.010646,3.6221,held,0.765165,1.2775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.58738984896536,411.3873898489654,4.815228559237767,5.119293500643948,4.565228559237767,4.869293500643948,0.34042974672573484,0.13506584184101517,1.9583090874946072,0,,0.0,none,P449,1
E0040688,N0040935,N0040786,main,15.862741293444607,auto_road,derived,s5c_flows,17.9979,22.082,0.010979,3.6221,held,0.765498,1.3175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3873898489654,411.3080761424982,5.119293500643948,5.10763430672057,4.869293500643948,4.85763430672057,0.34047597336645824,0.13509362114696993,0.7764983206989936,0,,0.0,none,P449,1
E0040689,N0040936,N0040937,lateral,16.278820596099706,auto_block,provisional,s5c_flows,1.0798,1.456,0.00104,3.6221,held,0.046307,0.1247,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.43703780915666,413.34750429587814,2.1708113119370864,2.4278558115437363,1.9208113119370864,2.1778558115437363,0.1404420895769782,0.036793761251312646,1.9318544563020834,0,,0.0,none,P449,1
E0040690,N0040937,N0040794,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.001175,3.6221,held,0.046442,0.141,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.34750429587814,413.2737140526206,2.4278558115437363,2.877897275504381,2.1778558115437363,2.627897275504381,0.1405825486462382,0.036841034729304806,1.5905729402634667,0,,0.0,none,P449,1
E0040691,N0040938,N0040939,lateral,8.35041556954122,auto_link,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.57859721249537,414.53684513464765,1.5550087445358827,1.624135089961726,1.3050087445358827,1.374135089961726,0.15034093436683285,0.042847972501074055,0.9257198873468654,0,,0.0,none,P449,1
E0040692,N0040939,N0040794,lateral,20.248456731316587,auto_link,provisional,s5c_flows,1.4832,2.0,7e-05,3.6221,held,0.06225,0.0084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.53684513464765,414.4356028509911,1.624135089961726,1.7160084771339257,1.374135089961726,1.4660084771339257,0.15039837572381248,0.04286939449680274,2.2438691723307245,0,,0.0,none,P449,1
E0040693,N0040940,N0040800,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.003341,3.6221,held,0.003341,0.4009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.80425744030754,417.74342981500456,2.5040921690674622,2.5077908881204394,2.2540921690674622,2.2577908881204394,0.0523374612498151,0.012252287460996186,3.87406546225352,0,,0.0,none,P454,1
E0040694,N0040941,N0040800,lateral,26.92582403567252,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,419.2175178687034,418.69246430000777,1.5509452660622287,1.5587564031172292,1.3009452660622287,1.3087564031172292,0.18729178255283427,0.02322058930266388,2.3960673971442437,0,,0.0,none,P454,1
E0040695,N0040942,N0040943,main,23.18904903307146,auto_road,derived,s5c_flows,20.8422,28.104,0.008316,3.6221,held,0.882072,0.9979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.06946419910486,413.9535189539395,5.090447910270143,5.268038663247978,4.840447910270143,5.018038663247978,0.35583370126071295,0.14447714500136616,1.0861370049601373,0,,0.0,none,P454,1
E0040696,N0040943,N0040944,main,24.47661875184198,auto_road,derived,s5c_flows,20.8422,28.104,0.008509,3.6221,held,0.882265,1.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9535189539395,413.8311358601803,5.268038663247978,5.406901249194675,5.018038663247978,5.156901249194675,0.355857869076422,0.14449215616004712,1.1463667978532894,0,,0.0,none,P454,1
E0040697,N0040944,N0040945,main,27.630689189876136,auto_road,derived,s5c_flows,20.8422,28.104,0.008713,3.6221,held,0.882469,1.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8311358601803,413.6929824142309,5.406901249194675,5.680369636550324,5.156901249194675,5.430369636550324,0.35588341015458363,0.14450802112454303,1.293995374209506,0,,0.0,none,P454,1
E0040698,N0040945,N0040946,main,33.883192370584766,auto_road,derived,s5c_flows,20.8422,28.104,0.008943,3.6221,held,0.8827,1.0732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6929824142309,413.523566452378,5.680369636550324,5.901879104262605,5.430369636550324,5.651879104262605,0.35591232648806237,0.14452598369021624,1.586682536161109,0,,0.0,none,P454,1
E0040699,N0040946,N0040947,main,25.640504246488653,auto_road,derived,s5c_flows,20.8422,28.104,0.009226,3.6221,held,0.882982,1.1071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.523566452378,413.3953639311456,5.901879104262605,6.102438803229404,5.651879104262605,5.852438803229404,0.35594761949085785,0.1445479088892671,1.2005747869665229,0,,0.0,none,P454,1
E0040700,N0040947,N0040796,main,19.148609053538433,auto_road,derived,s5c_flows,20.8422,28.104,0.009439,3.6221,held,0.883196,1.1327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.3953639311456,413.2996208858779,6.102438803229404,6.285065393418961,5.852438803229404,6.035065393418961,0.3559743966559486,0.14456454486688813,0.896534939657738,0,,0.0,none,P454,1
E0040701,N0040948,N0040949,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.401416015625,413.336223991573,1.5500000000000114,1.6569095533488962,1.3000000000000114,1.4069095533488962,0.13489621704043256,0.037230723305707175,1.6109180198504365,0,,0.0,none,P449,1
E0040702,N0040949,N0040950,lateral,66.40030120413611,auto_block,provisional,s5c_flows,1.0798,1.456,0.000109,3.6221,held,0.045376,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.336223991573,413.0042224855523,1.6569095533488962,2.2607311277289455,1.4069095533488962,2.0107311277289455,0.135007680703304,0.037270239675294664,8.197101683182375,0,,0.0,none,P449,1
E0040703,N0040950,N0040951,lateral,45.56129398552678,auto_block,provisional,s5c_flows,2.1596,2.912,0.000662,3.6221,held,0.091196,0.0794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0042224855523,412.77641601562465,2.2607311277289455,2.5651977539066024,2.0107311277289455,2.3151977539066024,0.17106941916540402,0.0508314390977512,4.438869924639031,0,,0.0,none,P449,1
E0040704,N0040951,N0040786,lateral,30.606187832517,auto_block,provisional,s5c_flows,2.9012,3.912,0.001042,3.6221,held,0.122666,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.77641601562465,412.62338507646206,2.5651977539066024,3.792325372756693,2.3151977539066024,3.542325372756693,0.18883956631494642,0.05807693499447744,2.701251334644566,0,,0.0,none,P449,1
E0040705,N0040952,N0040953,main,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.003876,3.6221,held,0.049143,0.4651,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,416.4027561716155,416.36032976474434,3.223769707290728,3.3130100790056645,2.973769707290728,3.0630100790056645,0.15927965229506155,0.03518838730730853,0.5919205799341736,0,,0.0,none,P454,1
E0040706,N0040953,N0040954,main,30.805843601498726,auto_block,provisional,s5c_flows,1.0798,1.456,0.003923,3.6221,held,0.04919,0.4708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.36032976474434,416.2063005467368,3.3130100790056645,3.401029775528798,3.0630100790056645,3.151029775528798,0.13879613616500183,0.038622208138577724,3.6991716115301316,0,,0.0,none,P454,1
E0040707,N0040954,N0040796,main,43.64580444600782,auto_block,provisional,s5c_flows,1.0798,1.456,0.00418,3.6221,held,0.049447,0.5016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2063005467368,415.9880715245068,3.401029775528798,3.596614754790096,3.151029775528798,3.346614754790096,0.1390439784855866,0.03871125461370031,5.2316546320309465,0,,0.0,none,P454,1
E0040708,N0040955,N0040805,sub main,47.51841748206689,auto_block,provisional,s5c_flows,156.8929,206.178,0.032519,3.3157,merrimack,6.053501,3.9023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.66934566470667,396.4317535772963,8.175197792324582,8.430154381688055,7.925197792324582,8.180154381688055,0.6294023745082697,0.37750573026441003,1.2582946248333688,0,,0.0,none,P401,1
E0040709,N0040956,N0040957,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.9988586425781,401.9384434127101,1.5500000000000114,1.6586024857273856,1.3000000000000114,1.4086024857273856,0.13489621704043256,0.037230723305707175,1.4928817425587888,0,,0.0,none,P401,1
E0040710,N0040957,N0040810,lateral,24.413111231467404,auto_block,provisional,s5c_flows,1.0798,1.456,0.000101,3.6221,held,0.045368,0.0121,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,401.9384434127101,401.65769263354827,1.6586024857273856,1.5559914484829847,1.4086024857273856,1.3059914484829847,0.17905157054550966,0.030831354279795914,2.272446904271667,0,,0.0,none,P401,1
E0040711,N0040958,N0040810,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.684375,401.52429689406415,1.5500000000000114,1.6893871879670996,1.3000000000000114,1.4393871879670996,0.0,0.0,0.0,0,,0.0,none,P401,1
E0040712,N0040959,N0040960,lateral,31.400636936215164,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.6405898697159,401.4835866850348,1.5513046615341182,1.9045663911370525,1.3013046615341182,1.6545663911370525,0.17918074185013727,0.0540929065924137,2.920760029973715,0,,0.0,none,P401,1
E0040713,N0040960,N0040961,lateral,25.0,auto_block,provisional,s5c_flows,2.4987,4.434,0.000262,3.6221,held,0.105015,0.0314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4835866850348,401.3585866850348,1.9045663911370525,2.0860544282464275,1.6545663911370525,1.8360544282464275,0.17933005739577074,0.054153666261005234,2.3234625177591295,0,,0.0,none,P401,1
E0040714,N0040961,N0040962,lateral,7.0,auto_block,provisional,s5c_flows,2.4987,4.434,0.00047,3.6221,held,0.105223,0.0564,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,401.3585866850348,401.31658668503485,2.0860544282464275,2.1595790864495257,1.8360544282464275,1.9095790864495257,0.19102544367633287,0.05196509098555327,0.610738885990197,0,,0.0,none,P401,1
E0040715,N0040962,N0040963,lateral,46.599363063625496,auto_block,provisional,s5c_flows,3.5785,5.89,0.000528,3.6221,held,0.150549,0.0634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.31658668503485,401.0835898697167,2.1595790864495257,2.473752659580157,1.9095790864495257,2.223752659580157,0.2020693016155412,0.0637105005586042,3.8435133137545923,0,,0.0,none,P401,1
E0040716,N0040963,N0040964,lateral,84.95290791639218,auto_block,provisional,s5c_flows,8.6749,7.42,0.000917,3.6221,held,0.36459,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0835898697167,400.65882533013473,2.473752659580157,3.978717394474643,2.223752659580157,3.728717394474643,0.2693089229445168,0.095508889214003,5.257463373756232,0,,0.0,none,P401,1
E0040717,N0040964,N0040965,lateral,6.0,auto_block,provisional,s5c_flows,8.6749,7.42,0.001625,3.6221,held,0.365298,0.195,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,400.65882533013473,400.61682533013476,3.978717394474643,4.172206652287116,3.728717394474643,3.922206652287116,0.30278107290886835,0.08831234073074531,0.33027163501101076,0,,0.0,none,P401,1
E0040718,N0040965,N0040805,lateral,10.63014581273465,auto_block,provisional,s5c_flows,8.6749,7.42,0.001675,3.6221,held,0.365348,0.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.61682533013476,400.5636746010711,4.172206652287116,4.298233357913261,3.922206652287116,4.048233357913261,0.2694880131190655,0.0956007182784254,0.6574284875544123,0,,0.0,none,P401,1
E0040719,N0040966,N0040967,main,47.47238930007401,draft,drafted,s5c_flows,178.8458,258.636,0.027394,3.2636,merrimack,6.782947,3.2872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.3344080820209,340.09704613552054,13.737704955088475,13.595580817604457,13.487704955088475,13.345580817604457,0.6492861127840998,0.4014957454604706,1.2185791021186656,1,recovers_500m,421.14,none,P498,1
E0040720,N0040967,N0040813,main,32.85622419530681,draft,drafted,s5c_flows,181.7943,263.092,0.027789,3.2571,merrimack,6.881143,3.3347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.09704613552054,339.93276501454403,13.595580817604457,13.859837524518468,13.345580817604457,13.609837524518468,0.6518195478068315,0.40466157317535933,0.8401155479779054,1,recovers_500m,421.14,none,P498,1
E0040721,N0040968,N0040969,lateral,60.00000000001144,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,349.835149384749,349.3251493847489,1.859430693375998,1.8741609179854777,1.609430693375998,1.6241609179854777,0.0,0.0,0.0,0,,0.0,none,P498,1
E0040722,N0040969,N0040970,lateral,60.00000000001144,draft,provisional,s5c_flows,32.5882,46.824,0.0005,3.6221,held,1.366682,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3251493847489,349.02514938474883,1.8741609179854777,1.898068388688671,1.6241609179854777,1.648068388688671,0.40717452928274883,0.17816763680961462,2.4559492995834566,0,,0.0,none,P498,1
E0040723,N0040970,N0040971,lateral,29.999999999998565,draft,provisional,s5c_flows,49.0751,70.736,0.001,3.6221,held,2.058353,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.02514938474883,348.87514938474885,1.898068388688671,2.959323271501148,1.648068388688671,2.709323271501148,0.4608309161719795,0.21751573514147188,1.0849966494291778,0,,0.0,none,P498,1
E0040724,N0040971,N0040813,lateral,21.72353947812178,draft,provisional,s5c_flows,62.4061,89.192,0.00125,3.6221,held,2.617472,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.87514938474885,348.7665316873582,2.959323271501148,5.026070851704276,2.709323271501148,4.776070851704276,0.49497253074393405,0.2450163022988165,0.7314728976128474,0,,0.0,none,P498,1
E0040725,N0040972,N0040830,lateral,34.92849839314596,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,34.928,0.0,W11a-XG03034,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.50062866210936,344.3259861701436,1.5500000000000114,1.765597081809517,1.3000000000000114,1.515597081809517,0.15034093436683285,0.042847972501074055,3.872143287771091,0,,0.0,none,P500,1
E0040726,N0040973,N0040830,lateral,35.77708763999664,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,35.777,0.0,W11a-XG03035,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3846923828125,344.2058069446125,1.5500000000000114,1.8857763073406204,1.3000000000000114,1.6357763073406204,0.0,0.0,0.0,0,,0.0,none,P500,1
E0040727,N0040974,N0040975,lateral,20.431915168957037,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.9337205164068,342.83156094056204,1.5504103429681777,1.867169528187958,1.3004103429681777,1.617169528187958,0.0,0.0,0.0,0,,0.0,none,P502,1
E0040728,N0040975,N0040821,lateral,39.37496971632387,draft,drafted,s5c_flows,0.0,0.0,0.00017,3.6221,held,0.00017,0.0204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.83156094056204,342.6346860919804,1.867169528187958,2.492419620910198,1.617169528187958,2.242419620910198,0.014367425990212514,0.003976477957585961,45.67620502928776,0,,0.0,none,P502,1
E0040729,N0040976,N0040977,lateral,54.99999999992667,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.13408203125,339.85908203125035,1.5500000000000114,3.0388977050777726,1.3000000000000114,2.7888977050777726,0.17065230391004918,0.050665805354795285,5.37154580197534,0,,0.0,none,P502,1
E0040730,N0040977,N0040978,lateral,28.34428225677469,draft,drafted,s5c_flows,9.4155,7.354,0.000458,3.6221,held,0.39518,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.85908203125035,339.7173606199665,3.0388977050777726,3.2183693605022654,2.7888977050777726,2.9683693605022654,0.2763350855451065,0.09914043551720739,1.70953573755464,0,,0.0,none,P502,1
E0040731,N0040978,N0040979,lateral,62.192308365902775,draft,drafted,s5c_flows,10.4953,8.81,0.000695,3.6221,held,0.440684,0.0833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7173606199665,339.406399078137,3.2183693605022654,3.5058323671755147,2.9683693605022654,3.2558323671755147,0.2861009009162028,0.1042868199890328,3.6229822046895337,0,,0.0,none,P502,1
E0040732,N0040979,N0040980,lateral,50.1290702076206,draft,drafted,s5c_flows,10.4953,8.81,0.001213,3.6221,held,0.441202,0.1455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.406399078137,339.1557537270989,3.5058323671755147,3.7264789389167277,3.2558323671755147,3.4764789389167277,0.2862078274615822,0.10434380733307522,2.9191532281642116,0,,0.0,none,P502,1
E0040733,N0040980,N0040981,lateral,34.33433916978854,draft,drafted,s5c_flows,10.4953,8.81,0.001631,3.6221,held,0.44162,0.1957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.1557537270989,338.98408203124995,3.7264789389167277,4.0384704589844205,3.4764789389167277,3.7884704589844205,0.28629404636129985,0.10438976848869694,1.9987806013995248,0,,0.0,none,P502,1
E0040734,N0040981,N0040982,lateral,6.533161765991369,draft,drafted,s5c_flows,10.4953,8.81,0.001917,3.6221,held,0.441906,0.23,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,338.98408203124995,338.941616479771,4.0384704589844205,4.130130346400847,3.7884704589844205,3.880130346400847,0.3136553973822037,0.09813783602785395,0.3471517797620003,0,,0.0,none,P502,1
E0040735,N0040982,N0040983,lateral,49.9999999999684,draft,drafted,s5c_flows,10.4953,8.81,0.001971,3.6221,held,0.44196,0.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.941616479771,338.6916164797712,4.130130346400847,5.1669650631975514,3.880130346400847,4.9169650631975514,0.2863641335209124,0.10442713686829988,2.910047857903094,0,,0.0,none,P502,1
E0040736,N0040983,N0040984,lateral,49.9999999999684,draft,drafted,s5c_flows,10.4953,8.81,0.002388,3.6221,held,0.442377,0.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6916164797712,338.44161647977137,5.1669650631975514,5.926913793666131,4.9169650631975514,5.676913793666131,0.28645004071513464,0.10447294815833322,2.9091751261488907,0,,0.0,none,P502,1
E0040737,N0040984,N0040985,lateral,4.345805703392098,draft,drafted,s5c_flows,11.5751,10.266,0.002804,3.6221,held,0.488061,0.3365,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,338.44161647977137,338.40033132558915,5.926913793666131,5.988615207613975,5.676913793666131,5.738615207613975,0.3692013346191214,0.0939736527770996,0.19618048003877317,0,,0.0,none,P502,1
E0040738,N0040985,N0040986,lateral,30.103905837676987,draft,drafted,s5c_flows,11.5751,10.266,0.002841,3.6221,held,0.488097,0.3409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.40033132558915,338.24981179640076,5.988615207613975,6.570958467271112,5.738615207613975,6.320958467271112,0.2955366886252361,0.10936931817965903,1.6976970483604448,0,,0.0,none,P502,1
E0040739,N0040986,N0040987,lateral,38.34257894932432,draft,drafted,s5c_flows,12.3167,11.266,0.003092,3.6221,held,0.519438,0.371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.24981179640076,338.05809890165415,6.570958467271112,7.403632055377102,6.320958467271112,7.153632055377102,0.30141858781023084,0.11259270721826672,2.1201180296520787,0,,0.0,none,P502,1
E0040740,N0040987,N0040831,lateral,27.68000017196239,draft,drafted,s5c_flows,13.7999,13.266,0.003411,3.6221,held,0.581938,0.4093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.05809890165415,337.91969890079434,7.403632055377102,7.458413892174406,7.153632055377102,7.208413892174406,0.3124268342318571,0.11874031847707442,1.47661239577459,0,,0.0,none,P502,1
E0040741,N0040988,N0040989,main,13.416407864998739,auto_block,provisional,s5c_flows,9.3799,12.648,0.003574,3.6221,held,0.396802,0.4289,3.354,0.0,W11a-XG03036,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.903264005598,339.836181966273,2.8246717854176495,5.019378336461386,2.5746717854176495,4.769378336461386,0.2766966439711748,0.09932891618335712,0.808129779027148,0,,0.0,none,P502,1
E0040742,N0040989,N0040990,main,8.48528137423857,auto_block,provisional,s5c_flows,9.3799,12.648,0.003686,3.6221,held,0.396914,0.4423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.836181966273,339.7937555594018,5.019378336461386,5.306982965988823,4.769378336461386,5.056982965988823,0.27672157080848137,0.09934191636329578,0.5110601093515295,0,,0.0,none,P502,1
E0040743,N0040990,N0040991,main,20.591260281974,auto_block,provisional,s5c_flows,10.4596,14.104,0.003757,3.6221,held,0.442252,0.4508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7937555594018,339.69079925799196,5.306982965988823,5.195064999820545,5.056982965988823,4.945064999820545,0.2864242952404769,0.10445921805982486,1.1981793341870628,0,,0.0,none,P502,1
E0040744,N0040991,N0040821,main,25.834913494250824,auto_block,provisional,s5c_flows,10.4596,14.104,0.003928,3.6221,held,0.442423,0.4714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.69079925799196,339.5616246905207,5.195064999820545,5.565481022369909,4.945064999820545,5.315481022369909,0.2864595137397935,0.10447800033863017,1.5031160457877746,0,,0.0,none,P502,1
E0040745,N0040992,N0040993,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0758544921875,342.0217712230555,1.5500000000000114,1.6267883472569906,1.3000000000000114,1.3767883472569906,0.11845872128933585,0.03156792542268341,1.5218597821334816,0,,0.0,none,P502,1
E0040746,N0040993,N0040994,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.4832,2.0,9e-05,3.6221,held,0.06227,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0217712230555,341.9764942973648,1.6267883472569906,1.689033046385191,1.3767883472569906,1.439033046385191,0.15041477928324862,0.04287551270638243,1.003379364413505,0,,0.0,none,P502,1
E0040747,N0040994,N0040995,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.4832,2.0,0.000166,3.6221,held,0.062346,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9764942973648,341.91948552610984,1.689033046385191,1.7156157922495368,1.439033046385191,1.4656157922495368,0.15047707939142838,0.04289875234754256,1.2628450677342666,0,,0.0,none,P502,1
E0040748,N0040995,N0040996,lateral,60.00000000004072,auto_block,provisional,s5c_flows,2.2248,3.0,0.000261,3.6221,held,0.093531,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.91948552610984,341.61948552610966,1.7156157922495368,2.6741851281872187,1.4656157922495368,2.4241851281872187,0.17252397888262153,0.051410631036983595,5.796295717716081,0,,0.0,none,P502,1
E0040749,N0040996,N0040997,lateral,59.99999999994446,auto_block,provisional,s5c_flows,4.4496,6.0,0.000761,3.6221,held,0.187301,0.0913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.61948552610966,341.31948552610993,2.6741851281872187,4.181124825452571,2.4241851281872187,3.931124825452571,0.21709183254073466,0.07035487572016327,4.606345564895613,0,,0.0,none,P502,1
E0040750,N0040997,N0040831,lateral,18.112056323000065,auto_block,provisional,s5c_flows,7.4161,10.0,0.001261,3.6221,held,0.312162,0.1513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.31948552610993,341.2289252444949,4.181124825452571,4.149187548473833,3.931124825452571,3.899187548473833,0.2562201690766335,0.0889012408811333,1.178157076670448,0,,0.0,none,P502,1
E0040751,N0040998,N0040999,lateral,80.00000000000034,draft,drafted,s5c_flows,25.9147,34.944,0.003068,3.6221,held,1.089481,0.3681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7337743299446,344.3337743299446,2.4851282579460303,2.6809656602897576,2.2351282579460303,2.4309656602897576,0.3798435200001159,0.15977747110030088,3.5102174003993336,0,,0.0,none,P501,1
E0040752,N0040999,N0041000,lateral,79.99999999999648,draft,drafted,s5c_flows,28.8159,38.856,0.003735,3.6221,held,1.211772,0.4481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3337743299446,343.93377432994464,2.6809656602897576,2.886324547008485,2.4309656602897576,2.636324547008485,0.39246512927588423,0.16813835639617897,3.3973294284598845,0,,0.0,none,P501,1
E0040753,N0041000,N0040844,lateral,4.379016876399816,draft,drafted,s5c_flows,28.8159,38.856,0.004401,3.6221,held,1.212438,0.5281,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,343.93377432994464,343.89217366961884,2.886324547008485,2.945137121396783,2.636324547008485,2.695137121396783,0.4915452431927398,0.14398295701563874,0.14847791859933837,0,,0.0,none,P501,1
E0040754,N0041001,N0041002,main,39.99999999995224,draft,provisional,s5c_flows,10.7978,14.56,0.002286,3.6221,held,0.454958,0.2743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8736946619321,344.67369466193236,2.018547769708505,2.069042154473891,1.7685477697085048,1.819042154473891,0.2890150674103944,0.10584492090596673,2.306684812799812,0,,0.0,none,P501,1
E0040755,N0041002,N0041003,main,39.99999999995224,draft,provisional,s5c_flows,15.1169,20.384,0.002619,3.6221,held,0.63636,0.3143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.67369466193236,344.4736946619326,2.069042154473891,2.0758658849424023,1.819042154473891,1.8258658849424023,0.3213389857383771,0.12382813735661433,2.0746523025645174,0,,0.0,none,P501,1
E0040756,N0041003,N0040845,main,19.43374370140643,draft,provisional,s5c_flows,17.2765,23.296,0.002953,3.6221,held,0.727228,0.3543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4736946619326,344.3765259434256,2.0758658849424023,2.0564269374337982,1.8258658849424023,1.8064269374337982,0.3350652452388711,0.13186087518614226,0.9666646510170448,0,,0.0,none,P501,1
E0040757,N0041004,N0041005,lateral,34.999999999988404,draft,provisional,s5c_flows,4.9773,7.912,0.0,3.6221,held,0.20866,0.0,0.0,0.0,,200,PVC-U,15.05,0.5,ground,minimum,tractive,1.0,351.59129638671874,346.32379638672046,1.5500000000000114,1.5556896972639151,1.3000000000000114,1.3056896972639151,0.713437371460851,0.033947704395122597,0.8176377586426306,0,,0.0,none,P501,1
E0040758,N0041005,N0041006,lateral,9.875311268256521,draft,provisional,s5c_flows,7.1368,10.824,0.000292,3.6221,held,0.299486,0.035,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,346.3235581206686,346.0766753389622,1.555927963315753,1.5511627958034069,1.305927963315753,1.3011627958034069,0.4393777250724737,0.05999502244700941,0.37459459536884904,0,,0.0,none,P501,1
E0040759,N0041006,N0041007,lateral,37.384678315610074,draft,provisional,s5c_flows,9.2964,13.736,0.000374,3.6221,held,0.390102,0.0449,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.0376189923393,345.85069560076124,1.5902191424263492,2.1684389207231334,1.3402191424263492,1.9184389207231334,0.27519625904191874,0.0985477930328372,2.264122245324292,0,,0.0,none,P501,1
E0040760,N0041007,N0041008,lateral,22.7400104161167,draft,provisional,s5c_flows,10.038,14.736,0.000685,3.6221,held,0.421504,0.0823,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,345.839355466743,345.2253751855078,2.1797790547414024,1.5725068945703242,1.9297790547414024,1.3225068945703242,0.5042389452122236,0.0688659361624803,0.7516281263091089,0,,0.0,none,P501,1
E0040761,N0041008,N0040845,lateral,49.50915448872298,draft,provisional,s5c_flows,11.1178,16.192,0.000875,3.6221,held,0.466961,0.105,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,345.1915365504159,344.84497246899485,1.606345529662235,1.587980411864521,1.356345529662235,1.337980411864521,0.32752394430916476,0.09893519957446037,2.519365649899326,0,,0.0,none,P501,1
E0040762,N0041009,N0041010,main,49.99999999987774,draft,drafted,s5c_flows,36.7303,49.768,0.007375,3.6221,held,1.547202,0.885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.03614551834005,343.7861455183407,3.9438349504099506,4.022936512909325,3.6938349504099506,3.7729365129093253,0.4228378750622056,0.18919527601073854,1.9708105221385386,0,,0.0,none,P501,1
E0040763,N0041010,N0041011,main,50.11730787749362,draft,drafted,s5c_flows,39.229,54.202,0.007791,3.6221,held,1.652372,0.935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7861455183407,343.5355589789532,4.022936512909325,4.0039918022968095,3.7729365129093253,3.7539918022968095,0.4313474122422817,0.19534116648572114,1.936463372488541,0,,0.0,none,P501,1
E0040764,N0041011,N0041012,main,75.4093672988143,draft,drafted,s5c_flows,39.229,54.202,0.008209,3.6221,held,1.65279,0.9851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5355589789532,343.15851214245913,4.0039918022968095,4.158687564572119,3.7539918022968095,3.9086875645721193,0.43138042002758803,0.19536522213400948,2.9134905757502723,0,,0.0,none,P501,1
E0040765,N0041012,N0041013,main,39.99999999991605,draft,drafted,s5c_flows,42.4684,58.57,0.008837,3.6221,held,1.78922,1.0605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.15851214245913,342.95851214245954,4.158687564572119,4.20268170519671,3.9086875645721193,3.95268170519671,0.44183683336026963,0.20307114617569072,1.5088526268738527,0,,0.0,none,P501,1
E0040766,N0041013,N0041014,main,39.99999999992119,draft,drafted,s5c_flows,42.4684,58.57,0.009171,3.6221,held,1.789553,1.1005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.95851214245954,342.75851214245995,4.20268170519671,4.091127750118176,3.95268170519671,3.8411277501181758,0.44186161656504347,0.2030896144087359,1.5087679981074293,0,,0.0,none,P501,1
E0040767,N0041014,N0040844,main,16.09124132875905,draft,drafted,s5c_flows,42.4684,58.57,0.009504,3.6221,held,1.789886,1.1405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.75851214245995,342.67805593581613,4.091127750118176,4.159254855199492,3.8411277501181758,3.9092548551994923,0.441886396328735,0.2031080810509856,0.6069147131648819,0,,0.0,none,P501,1
E0040768,N0041015,N0041016,lateral,28.460498941515414,auto_block,provisional,s5c_flows,1.0798,1.456,0.001299,3.6221,held,0.046566,0.1559,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0408045764242,339.8842718322459,3.2708714489664317,3.4054620544728778,3.0208714489664317,3.1554620544728778,0.1407113136972249,0.03688439140466218,3.3710270806363165,0,,0.0,none,P501,1
E0040769,N0041016,N0040852,lateral,59.36587428959253,auto_block,provisional,s5c_flows,1.0798,1.456,0.001536,3.6221,held,0.046803,0.1843,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.8842718322459,339.5577595236531,3.4054620544728778,3.3394267556437853,3.1554620544728778,3.0894267556437853,0.14095676116586275,0.036967086682774014,7.019395380372137,0,,0.0,none,P501,1
E0040770,N0041017,N0041018,lateral,74.62439081413083,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,53.303,0.0,W11a-XG03037,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.80516357421874,340.4320416201481,1.5500000000000114,2.118922735320666,1.3000000000000114,1.868922735320666,0.0,0.0,0.0,0,,0.0,none,P501,1
E0040771,N0041018,N0040852,lateral,83.96506201728339,draft,drafted,s5c_flows,0.0,0.0,0.000622,3.6221,held,0.000622,0.0746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4320416201481,340.01221631006166,2.118922735320666,2.8849699692352146,1.868922735320666,2.6349699692352146,0.02626506470546251,0.006318257365177632,53.28057311037239,0,,0.0,none,P501,1
E0040772,N0041019,N0041020,trunk main,19.40058951862362,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.652504,2.1415,merrimack,145.820714,198.3005,0.0,0.0,,700,GRP,0.3,0.1,uniform,minimum,velocity,1.0,414.29179877645896,414.2335970079031,10.997385793853539,11.00758341201879,10.247385793853539,10.25758341201879,1.137496759855734,0.36734918126825045,0.28425853158890385,0,,0.0,none,P411,1
E0040773,N0041020,N0040857,trunk main,15.361977576775425,main_pipe,drafted,s5c_flows,5816.4956,7593.692,1.652666,2.1415,merrimack,145.820875,198.3199,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,414.2335970079031,414.1875110751728,11.00758341201879,10.990070711936596,10.25758341201879,10.240070711936596,1.137497095184141,0.3673494008676016,0.2250844953335696,0,,0.0,none,P411,1
E0040774,N0041021,N0040869,lateral,19.129757907661325,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.74241943359374,421.64677064405544,1.5500000000000114,1.6791570903195634,1.3000000000000114,1.4291570903195634,0.13489621704043256,0.037230723305707175,2.3635154895815877,0,,0.0,none,P411,1
E0040775,N0041022,N0041023,lateral,47.01063709417264,auto_link,provisional,s5c_flows,7.2203,9.736,0.002808,3.6221,held,0.305502,0.337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.94798844877124,419.7129352633004,3.602335037556884,3.9241496976371195,3.352335037556884,3.6741496976371195,0.25444793935417065,0.08802222448867356,3.0792570779896478,0,,0.0,none,P411,1
E0040776,N0041023,N0040869,lateral,61.75506865531418,auto_link,provisional,s5c_flows,7.2203,9.736,0.0032,3.6221,held,0.305893,0.384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7129352633004,419.4041599200238,3.9241496976371195,3.921767814351199,3.6741496976371195,3.671767814351199,0.2545527394135654,0.08807410114629513,4.043370920408907,0,,0.0,none,P411,1
E0040777,N0041024,N0041025,lateral,6.708203932499369,auto_block,provisional,s5c_flows,4.3191,5.824,0.00047,3.6221,held,0.181538,0.0564,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,425.0710114125558,425.0274080869945,1.6613494272879734,1.6781583192554876,1.4113494272879734,1.4281583192554876,0.23519663404571875,0.06525143602633396,0.4753613899646904,0,,0.0,none,P411,1
E0040778,N0041025,N0040875,lateral,58.077534382926416,auto_block,provisional,s5c_flows,5.3989,7.28,0.000526,3.6221,held,0.226862,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0274080869945,424.7370204150799,1.6781583192554876,1.8217259228107423,1.4281583192554876,1.5717259228107423,0.2310908758271598,0.07678374667428547,4.188650473184731,0,,0.0,none,P411,1
E0040779,N0041026,N0041027,lateral,10.770329614269007,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,425.10597534179686,425.0467385289184,1.5500000000000114,1.5534201624878392,1.3000000000000114,1.3034201624878392,0.17631803367330762,0.04956322155348594,1.0180779006630054,0,,0.0,none,P411,1
E0040780,N0041027,N0040875,lateral,34.058772731852805,auto_block,provisional,s5c_flows,5.3989,7.28,9e-05,3.6221,held,0.226426,0.0108,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.0467385289184,424.8594152788932,1.5534201624878392,1.6993310589974158,1.3034201624878392,1.4493310589974158,0.23867299100855152,0.07502474124465217,2.378342894178622,0,,0.0,none,P411,1
E0040781,N0041028,N0041029,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.91444702148436,417.80651185575977,1.5500000000000114,1.6646795504902343,1.3000000000000114,1.4146795504902343,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040782,N0041029,N0040881,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.80651185575977,417.7495030845048,1.6646795504902343,1.74179940572958,1.4146795504902343,1.49179940572958,0.014780520705184735,0.004053658696017787,12.85673497618147,0,,0.0,none,P433,1
E0040783,N0041030,N0040881,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.0,0.0,0.001771,3.6221,held,0.001771,0.2126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.67216559129275,417.5505103406868,1.948592465347872,1.9407921495475762,1.698592465347872,1.6907921495475762,0.040727222154157645,0.009480283048524413,9.956915315386517,0,,0.0,none,P433,1
E0040784,N0041031,N0041032,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3619873046875,419.31455313978495,1.5500000000000114,1.5761328953713019,1.3000000000000114,1.3261328953713019,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040785,N0041032,N0040884,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.31455313978495,419.19361927356044,1.5761328953713019,1.6390833631583064,1.3261328953713019,1.3890833631583064,0.009633305946917855,0.0031137087612545244,41.845747413835866,0,,0.0,none,P433,1
E0040786,N0041033,N0041034,lateral,33.95585369269929,auto_block,provisional,s5c_flows,0.7416,1.0,0.002102,3.6221,held,0.033192,0.2523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.210031812544,418.0402525440805,2.1056420155809974,2.369262836778887,1.8556420155809974,2.119262836778887,0.12118595849500297,0.03248471138102696,4.669937853416057,0,,0.0,none,P433,1
E0040787,N0041034,N0041035,lateral,52.20153254455275,auto_block,provisional,s5c_flows,0.7416,1.0,0.002385,3.6221,held,0.033475,0.2862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0402525440805,417.7792448813577,2.369262836778887,2.9059968178610234,2.119262836778887,2.6559968178610234,0.12154393686169693,0.03260572526545344,7.158115533144215,0,,0.0,none,P433,1
E0040788,N0041035,N0041036,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.7416,1.0,0.00282,3.6221,held,0.03391,0.3384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7792448813577,417.7282546862218,2.9059968178610234,3.008866895809433,2.6559968178610234,2.758866895809433,0.12209013011947327,0.03279066666861832,1.392146252554856,0,,0.0,none,P433,1
E0040789,N0041036,N0040884,lateral,23.021728866442675,auto_block,provisional,s5c_flows,3.3046,4.456,0.002905,3.6221,held,0.141443,0.3486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7282546862218,417.6131460418896,3.008866895809433,3.2195565948291573,2.758866895809433,2.9695565948291573,0.19795367050205268,0.06193609438279965,1.9383095051192758,0,,0.0,none,P433,1
E0040790,N0041037,N0040888,lateral,9.999999999887446,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.2628223920621,415.21282239206266,1.5511424516878947,1.6048655962185876,1.3011424516878947,1.3548655962185876,0.13489621704043256,0.037230723305707175,1.2355177211147117,0,,0.0,none,P442,1
E0040791,N0041038,N0041039,sub main,60.00000000005687,auto_block,provisional,s5c_flows,18.4868,24.928,0.037595,3.6221,held,0.812609,4.5114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.31652378348787,412.01652378348757,4.167759663777758,4.759690816121804,3.9177596637777583,4.509690816121804,0.3468739944181012,0.138965233934441,2.8828912403147977,0,,0.0,none,P442,1
E0040792,N0041039,N0041040,sub main,60.00000000003669,auto_block,provisional,s5c_flows,20.6464,27.84,0.038095,3.6221,held,0.903644,4.5714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.01652378348757,411.7165237834874,4.759690816121804,5.073240620809486,4.509690816121804,4.823240620809486,0.3585115143014557,0.14614511523984092,2.7893106918729473,0,,0.0,none,P442,1
E0040793,N0041040,N0040888,sub main,6.873953197558476,auto_block,provisional,s5c_flows,22.1296,29.84,0.038595,3.6221,held,0.966324,4.6314,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.7165237834874,411.67528006430206,5.073240620809486,5.142407923979192,4.823240620809486,4.892407923979192,0.3901770836791446,0.14438646221216328,0.29362535991525807,0,,0.0,none,P442,1
E0040794,N0041041,N0041042,lateral,50.000000000217206,auto_block,provisional,s5c_flows,0.0,0.0,0.000619,3.6221,held,0.000619,0.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0012921228174,415.7512921228163,1.7186175451513463,1.8934832678086764,1.4686175451513463,1.6434832678086764,0.02620963054659285,0.006306787604634462,31.79492865630201,0,,0.0,none,P442,1
E0040795,N0041042,N0041043,lateral,49.99999999974963,auto_block,provisional,s5c_flows,0.0,0.0,0.001035,3.6221,held,0.001035,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7512921228163,415.5012921228176,1.8934832678086764,2.094349967026176,1.6434832678086764,1.8443499670261758,0.03265827154634656,0.0076748964115918306,25.51676172287766,0,,0.0,none,P442,1
