EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040796,N0041043,N0040900,lateral,3.077640640474672,auto_block,provisional,s5c_flows,0.0,0.0,0.001452,3.6221,held,0.001452,0.1742,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,415.5012921228176,415.4612827944914,2.094349967026176,2.129140789492965,1.8443499670261758,1.8791407894929648,0.05133570291288779,0.007113611854315777,0.999187851028734,0,,0.0,none,P442,1
E0040797,N0041044,N0041045,lateral,27.202941017470888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.95700901206277,415.8209943069754,1.5517190152809803,1.7327471481027032,1.3017190152809803,1.4827471481027032,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040798,N0041045,N0040900,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8209943069754,415.75735469666864,1.7327471481027032,1.8330688873157328,1.4827471481027032,1.5830688873157328,0.01655197112943606,0.004388053188882662,12.816119161705654,0,,0.0,none,P442,1
E0040799,N0041046,N0041047,sub main,10.5296243902495,auto_road,derived,s5c_flows,174.9713,235.82,0.079276,3.2723,merrimack,6.706015,9.5131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.57748472271703,408.5248366007658,10.349486712829844,10.27307599689044,10.099486712829844,10.02307599689044,0.6472787761478144,0.39900563976796743,0.27112543513618226,0,,0.0,none,P449,1
E0040800,N0041047,N0040921,sub main,25.79566564977489,auto_road,derived,s5c_flows,176.051,237.276,0.079363,3.2698,merrimack,6.742036,9.5236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.5248366007658,408.39585827251693,10.27307599689044,9.698624149358068,10.02307599689044,9.448624149358068,0.6482211374516709,0.40017264452762913,0.6632424276069452,0,,0.0,none,P449,1
E0040801,N0041048,N0040921,lateral,40.23618421783556,auto_link,provisional,s5c_flows,2.1596,2.912,0.00054,3.6221,held,0.091074,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2330795541968,416.03189863310763,1.993208287600055,2.0625837887673697,1.743208287600055,1.8125837887673697,0.17099270843613126,0.050800962459097904,3.9218226112123435,0,,0.0,none,P449,1
E0040802,N0041049,N0040927,lateral,32.28002478313795,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,23.057,0.0,W11a-XG03038,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.80034340958923,415.6389432856735,1.5502425279107683,1.6362031987014802,1.3002425279107683,1.3862031987014802,0.17065230391004918,0.050665805354795285,3.1526114838501043,0,,0.0,none,P449,1
E0040803,N0041050,N0041051,lateral,39.11521443121589,auto_block,provisional,s5c_flows,0.7416,1.0,0.000384,3.6221,held,0.031474,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6272195685282,415.4316434963721,1.7522665154561992,2.1246919528466606,1.5022665154561992,1.8746919528466606,0.11896624992537105,0.03173784534088517,5.479875518722513,0,,0.0,none,P449,1
E0040804,N0041051,N0040918,lateral,34.713109915419565,auto_block,provisional,s5c_flows,0.7416,1.0,0.00071,3.6221,held,0.0318,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4316434963721,415.25807794679497,2.1246919528466606,2.3484894360175304,1.8746919528466606,2.0984894360175304,0.11939377481229588,0.03188122534164553,4.845745373519062,0,,0.0,none,P449,1
E0040805,N0041052,N0040928,main,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.003473,3.6221,held,0.003473,0.4168,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.41714405234734,414.29841537005024,3.0783088285120357,3.148331456121639,2.8283088285120357,2.898331456121639,0.05484594549471035,0.012186407523256254,6.559899414687173,0,,0.0,none,P449,1
E0040806,N0041053,N0040928,lateral,33.52610922848042,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.7847982650148,415.6171677188724,1.5505288834227144,1.8295791072994803,1.3005288834227144,1.5795791072994803,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040807,N0041054,N0041055,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,416.7198974609375,416.5946776541975,1.5500000000000114,1.5554077950212672,1.3000000000000114,1.3054077950212672,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040808,N0041055,N0041056,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.7416,1.0,0.00013,3.6221,held,0.031221,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5946776541975,416.5408260061261,1.5554077950212672,1.7284916208270147,1.3054077950212672,1.4784916208270147,0.11863234661605891,0.031626019376179454,1.5131243601890532,0,,0.0,none,P449,1
E0040809,N0041056,N0041057,lateral,26.476404589747453,auto_block,provisional,s5c_flows,1.4832,2.0,0.00022,3.6221,held,0.0624,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5408260061261,416.4084439831774,1.7284916208270147,1.587649766822608,1.4784916208270147,1.337649766822608,0.15052131314767148,0.042915255541804614,2.931634069629764,0,,0.0,none,P449,1
E0040810,N0041057,N0041058,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.4832,2.0,0.000441,3.6221,held,0.062621,0.0529,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,416.4084439831774,416.23527354690145,1.587649766822608,1.5582445195047967,1.337649766822608,1.3082445195047967,0.1939728958026297,0.03627558789564447,1.4170727680129023,0,,0.0,none,P449,1
E0040811,N0041058,N0040918,lateral,11.313708498984761,auto_block,provisional,s5c_flows,1.4832,2.0,0.000578,3.6221,held,0.062758,0.0694,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,416.232278445281,416.05125910929723,1.561239621125253,1.5553082735152657,1.311239621125253,1.3053082735152657,0.22378242566770556,0.03300398961830278,0.8426122281666928,0,,0.0,none,P449,1
E0040812,N0041059,N0041060,main,23.53720459187964,auto_block,provisional,s5c_flows,9.8486,13.28,0.004704,3.6221,held,0.41758,0.5644,23.537,0.0,W11a-XG03039,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3214194027976,415.2037333798382,2.5421059878274264,2.4768391299274413,2.2921059878274264,2.2268391299274413,0.2812375052308475,0.10170949392522635,1.394859276951679,0,,0.0,none,P449,1
E0040813,N0041060,N0041061,main,25.925657156756614,auto_block,provisional,s5c_flows,13.4271,19.17,0.0049,3.6221,held,0.567797,0.588,25.926,0.0,W11a-XG03040,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2037333798382,415.0741050940544,2.4768391299274413,2.482932259461222,2.2268391299274413,2.232932259461222,0.3100134293333805,0.11737965394034558,1.393792155633621,0,,0.0,none,P449,1
E0040814,N0041061,N0041062,main,11.845918523489992,auto_block,provisional,s5c_flows,14.5069,20.626,0.005116,3.6221,held,0.61328,0.6139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.0741050940544,415.01487550143696,2.482932259461222,2.5547961294224137,2.232932259461222,2.3047961294224137,0.31762918751259867,0.12169814598472403,0.6215800787629719,0,,0.0,none,P449,1
E0040815,N0041062,N0041063,main,27.313000567495326,auto_block,provisional,s5c_flows,14.5069,20.626,0.005215,3.6221,held,0.613379,0.6258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.01487550143696,414.8783104985995,2.5547961294224137,2.6659399896817604,2.3047961294224137,2.4159399896817604,0.3176453135311642,0.12170736729573414,1.4330974100150253,0,,0.0,none,P449,1
E0040816,N0041063,N0041064,main,36.05551275463989,auto_block,provisional,s5c_flows,17.7462,24.994,0.005442,3.6221,held,0.749408,0.6531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8783104985995,414.6980329348263,2.6659399896817604,2.7489580319705738,2.4159399896817604,2.4989580319705738,0.33822552969804354,0.13374445712290767,1.776699745621856,0,,0.0,none,P449,1
E0040817,N0041064,N0041065,main,7.492855684619673,auto_block,provisional,s5c_flows,17.7462,24.994,0.005743,3.6221,held,0.749709,0.6891,1.873,0.0,W11a-XG03041,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,414.6980329348263,414.6568222285609,2.7489580319705738,2.760139441360991,2.4989580319705738,2.510139441360991,0.3497221254496489,0.13074613627425286,0.35708615208840777,0,,0.0,none,P449,1
E0040818,N0041065,N0040927,main,32.37987874805441,auto_block,provisional,s5c_flows,17.7462,24.994,0.005805,3.6221,held,0.749771,0.6966,29.296,0.0,W11a-XG03042,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.6568222285609,414.47873289544657,2.760139441360991,2.7964135889284307,2.510139441360991,2.5464135889284307,0.34973116835755763,0.130751236616013,1.543084216186203,0,,0.0,none,P449,1
E0040819,N0041066,N0041067,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7793762207031,413.65397685866327,1.5500000000000114,1.8667445768836046,1.3000000000000114,1.6167445768836046,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040820,N0041067,N0040936,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.65397685866327,413.5903372483565,1.8667445768836046,2.017511872737259,1.6167445768836046,1.7675118727372592,0.015903335604182837,0.004264968013871745,13.338839073494121,0,,0.0,none,P449,1
E0040821,N0041068,N0041069,lateral,10.700868361698124,auto_block,provisional,s5c_flows,1.0798,1.456,0.000517,3.6221,held,0.045784,0.062,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.57406227236555,413.5152074963762,1.986057356540698,1.999990257530044,1.736057356540698,1.749990257530044,0.1398952449633622,0.03660991887181256,1.2748668196335793,0,,0.0,none,P449,1
E0040822,N0041069,N0040936,lateral,14.212670403551895,auto_block,provisional,s5c_flows,1.0798,1.456,0.000606,3.6221,held,0.045873,0.0727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.5152074963762,413.43703780915666,1.999990257530044,2.1708113119370864,1.749990257530044,1.9208113119370864,0.13998860732774185,0.03664128294508526,1.6921222703831815,0,,0.0,none,P449,1
E0040823,N0041070,N0040932,lateral,35.931449237318915,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,414.4860924549294,414.23457231026816,1.5948401622580946,1.5965128948099618,1.3448401622580946,1.3465128948099618,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040824,N0041071,N0041072,main,4.999999999982669,auto_link,provisional,s5c_flows,16.9181,20.626,0.009274,3.6221,held,0.718526,1.1129,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,412.2459272399937,412.20592723999385,20.45033130492817,20.27200855102177,20.20033130492817,20.02200855102177,0.3932190320526065,0.1171940595204711,0.21192599172538473,1,recovers_500m,48.04,none,P449,1
E0040825,N0041072,N0041073,main,14.999999999948008,auto_link,provisional,s5c_flows,16.9181,20.626,0.009315,3.6221,held,0.718567,1.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.20592723999385,412.1309272399941,20.27200855102177,12.190728033443406,20.02200855102177,11.940728033443406,0.3338122589454016,0.13111763381760838,0.7489239633947162,1,recovers_500m,48.04,none,P449,1
E0040826,N0041073,N0041074,main,14.99999999997565,auto_link,provisional,s5c_flows,16.9181,20.626,0.00944,3.6221,held,0.718692,1.1329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1309272399941,412.0559272399942,12.190728033443406,7.143047369380781,11.940728033443406,6.893047369380781,0.33383042014942055,0.13112839220286504,0.7488832200723219,1,recovers_500m,48.04,none,P449,1
E0040827,N0041074,N0040932,main,20.014358784645363,auto_link,provisional,s5c_flows,16.9181,20.626,0.009565,3.6221,held,0.718817,1.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0559272399942,411.955855446071,7.143047369380781,3.8752297590071407,6.893047369380781,3.6252297590071407,0.33384857906973553,0.1311391496586885,0.9991734796063882,0,,0.0,none,P449,1
E0040828,N0041075,N0041076,lateral,55.47071299343465,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.4147634314125,418.1374098664453,1.6849069787437543,1.7984421843359542,1.4349069787437543,1.5484421843359542,0.0,0.0,0.0,0,,0.0,none,P454,1
E0040829,N0041076,N0040940,lateral,24.041630560342615,auto_link,provisional,s5c_flows,0.0,0.0,0.000462,3.6221,held,0.000462,0.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1374098664453,418.0172017136436,1.7984421843359542,2.291147895731399,1.5484421843359542,2.041147895731399,0.023025444899625352,0.005656584815756954,17.402219345559597,0,,0.0,none,P454,1
E0040830,N0041077,N0041078,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2301818847656,418.1651818847656,1.5500000000000114,1.598947753906259,1.3000000000000114,1.348947753906259,0.0,0.0,0.0,0,,0.0,none,P454,1
E0040831,N0041078,N0040952,lateral,23.430749027719962,auto_block,provisional,s5c_flows,0.0,0.0,0.000108,3.6221,held,0.000108,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1651818847656,418.04802813962704,1.598947753906259,1.5784977392792143,1.348947753906259,1.3284977392792143,0.011393045229183059,0.003429732862599316,34.27639195138475,0,,0.0,none,P454,1
E0040832,N0041079,N0040952,main,4.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.003539,3.6221,held,0.048806,0.4247,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,416.44275617161554,416.4027561716155,3.2052235647125826,3.223769707290728,2.9552235647125826,2.973769707290728,0.17516280564730305,0.032860881266471714,0.38059830350572554,0,,0.0,none,P454,1
E0040833,N0041080,N0041081,main,19.737377867977248,auto_road,derived,s5c_flows,12.4116,16.736,0.003655,3.6221,held,0.523979,0.4386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3711387064689,415.272451817129,3.839035854077963,3.867868007089726,3.589035854077963,3.617868007089726,0.30224952460831406,0.11305150978874437,1.088360017194125,0,,0.0,none,P454,1
E0040834,N0041081,N0041082,main,28.76074348952048,auto_road,derived,s5c_flows,12.4116,16.736,0.003819,3.6221,held,0.524143,0.4583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.272451817129,415.1286480996814,3.867868007089726,3.8196246053967116,3.617868007089726,3.5696246053967116,0.30227943734317714,0.11306804202535517,1.5857702033537306,0,,0.0,none,P454,1
E0040835,N0041082,N0041083,main,15.650973963791476,auto_road,derived,s5c_flows,12.4116,16.736,0.004059,3.6221,held,0.524383,0.4871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.1286480996814,415.05039322986244,3.8196246053967116,3.9384678541219387,3.5696246053967116,3.6884678541219387,0.3023231999691367,0.11309223084081002,0.8628168995625233,0,,0.0,none,P454,1
E0040836,N0041083,N0041084,main,17.23067609542455,auto_road,derived,s5c_flows,12.4116,16.736,0.004189,3.6221,held,0.524513,0.5027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.05039322986244,414.9642398493853,3.9384678541219387,4.192803607645942,3.6884678541219387,3.942803607645942,0.3023468987217844,0.11310533078473109,0.9498292727255648,0,,0.0,none,P454,1
E0040837,N0041084,N0041085,main,49.29156194177198,auto_road,derived,s5c_flows,13.4913,18.192,0.004333,3.6221,held,0.569924,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9642398493853,414.7177820396764,4.192803607645942,4.498648624386078,3.942803607645942,4.248648624386078,0.31037918023313865,0.11758539544128652,2.6468464532504536,0,,0.0,none,P454,1
E0040838,N0041085,N0041086,main,86.20263421717371,auto_road,derived,s5c_flows,14.5711,19.648,0.004744,3.6221,held,0.615602,0.5693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7177820396764,414.28676886859057,4.498648624386078,4.8475389927375545,4.248648624386078,4.5975389927375545,0.3180069232519833,0.12191423175670471,4.517859408827409,0,,0.0,none,P454,1
E0040839,N0041086,N0041087,main,12.567937616413882,auto_road,derived,s5c_flows,14.5711,19.648,0.005462,3.6221,held,0.616321,0.6555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.28676886859057,414.2239291805085,4.8475389927375545,4.915383563632133,4.5975389927375545,4.665383563632133,0.3181236798004054,0.12198105926632244,0.6584408525377696,0,,0.0,none,P454,1
E0040840,N0041087,N0041088,main,6.368534623460142,auto_road,derived,s5c_flows,14.5711,19.648,0.005567,3.6221,held,0.616425,0.668,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,414.2239291805085,414.182533705456,4.915383563632133,4.963309800403351,4.665383563632133,4.713309800403351,0.3485836114434279,0.11459653611217,0.30449579452349457,0,,0.0,none,P454,1
E0040841,N0041088,N0041089,main,6.262595856969308,auto_road,derived,s5c_flows,14.5711,19.648,0.00562,3.6221,held,0.616478,0.6744,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,414.182533705456,414.14182683238573,4.963309800403351,5.096851146129893,4.713309800403351,4.846851146129893,0.3485930658436065,0.11460114684161524,0.2994224723419566,0,,0.0,none,P454,1
E0040842,N0041089,N0040942,main,14.472526656174985,auto_road,derived,s5c_flows,14.5711,19.648,0.005672,3.6221,held,0.616531,0.6807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.14182683238573,414.06946419910486,5.096851146129893,5.090447910270143,4.846851146129893,4.840447910270143,0.3181577626411006,0.12200057036715797,0.7581420475194035,0,,0.0,none,P454,1
E0040843,N0041090,N0041091,lateral,8.733446139752203,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.87364501953124,416.8299777888325,1.5500000000000114,1.5968105412456453,1.3000000000000114,1.3468105412456453,0.13489621704043256,0.037230723305707175,1.0790327472186168,0,,0.0,none,P454,1
E0040844,N0041091,N0041092,lateral,38.21595680722151,auto_road,derived,s5c_flows,3.3046,4.456,7.3e-05,3.6221,held,0.13861,0.0087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8299777888325,416.6388980047964,1.5968105412456453,2.025256047938001,1.3468105412456453,1.7752560479380008,0.19663533725369256,0.06137188530774987,3.239156411809857,0,,0.0,none,P454,1
E0040845,N0041092,N0041093,lateral,36.76868896368283,auto_road,derived,s5c_flows,3.3046,4.456,0.000391,3.6221,held,0.138929,0.0469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6388980047964,416.45505455997795,2.025256047938001,2.0365531060376725,1.7752560479380008,1.7865531060376725,0.1967847241712905,0.061435716879882946,3.11412120686069,0,,0.0,none,P454,1
E0040846,N0041093,N0041094,lateral,60.08726091914063,auto_road,derived,s5c_flows,3.3046,4.456,0.000698,3.6221,held,0.139235,0.0837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.45505455997795,416.1546182553823,2.0365531060376725,2.4092855532114754,1.7865531060376725,2.1592855532114754,0.19692779689873818,0.06149687484702096,5.0853884744737154,0,,0.0,none,P454,1
E0040847,N0041094,N0041095,lateral,14.035690187780482,auto_road,derived,s5c_flows,3.3046,4.456,0.001198,3.6221,held,0.139736,0.1438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1546182553823,416.0844398044434,2.4092855532114754,2.5685142971191226,2.1592855532114754,2.3185142971191226,0.19716156714867783,0.061596853782600686,1.1864795618100263,0,,0.0,none,P454,1
E0040848,N0041095,N0041096,lateral,44.1670219035264,auto_road,derived,s5c_flows,4.7878,6.456,0.001315,3.6221,held,0.202033,0.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0844398044434,415.86360469492575,2.5685142971191226,2.9780701097617452,2.3185142971191226,2.7280701097617452,0.22252914861824855,0.0728246734159759,3.307957794725839,0,,0.0,none,P454,1
E0040849,N0041096,N0041097,lateral,22.36656322633825,auto_road,derived,s5c_flows,4.7878,6.456,0.001683,3.6221,held,0.202401,0.202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.86360469492575,415.75177187879405,2.9780701097617452,3.1723919395653297,2.7280701097617452,2.9223919395653297,0.22266133264086233,0.07288514557564177,1.6741840594907726,0,,0.0,none,P454,1
E0040850,N0041097,N0041098,lateral,51.81132978314918,auto_road,derived,s5c_flows,6.271,8.456,0.00187,3.6221,held,0.264768,0.2244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.75177187879405,415.4927152298783,3.1723919395653297,3.5964266158248392,2.9223919395653297,3.3464266158248392,0.24296460396597203,0.08241659857650166,3.5541068491335697,0,,0.0,none,P454,1
E0040851,N0041098,N0041099,lateral,12.677901581264184,auto_road,derived,s5c_flows,6.271,8.456,0.002302,3.6221,held,0.265199,0.2762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4927152298783,415.42932572197196,3.5964266158248392,3.7120927350592865,3.3464266158248392,3.4620927350592865,0.2430924621016796,0.08247815611988321,0.8692098383509542,0,,0.0,none,P454,1
E0040852,N0041099,N0040942,lateral,13.90848129598456,auto_road,derived,s5c_flows,6.271,8.456,0.002407,3.6221,held,0.265305,0.2889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.42932572197196,415.35978331549205,3.7120927350592865,3.8001287938829478,3.4620927350592865,3.5501287938829478,0.24312388491147524,0.08249328763945393,0.9534563898736118,0,,0.0,none,P454,1
E0040853,N0041100,N0041101,lateral,26.1725046566048,auto_link,provisional,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5412204153864,419.4103578921034,1.6863796822698305,1.6891294125841227,1.4363796822698305,1.4391294125841227,0.011558059061875764,0.0034596512575167104,37.7406283017056,0,,0.0,none,P454,1
E0040854,N0041101,N0041102,lateral,16.15549442140351,auto_link,provisional,s5c_flows,0.0,0.0,0.000329,3.6221,held,0.000329,0.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4103578921034,419.3295804199964,1.6891294125841227,1.8361605468004996,1.4391294125841227,1.5861605468004996,0.019723595527745774,0.0050005106956731715,13.651579904787214,0,,0.0,none,P454,1
E0040855,N0041102,N0041103,lateral,39.575273179147274,auto_link,provisional,s5c_flows,0.0,0.0,0.000464,3.6221,held,0.000464,0.0557,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,419.3295804199964,419.11191641751105,1.8361605468004996,1.555930262176446,1.5861605468004996,1.305930262176446,0.02379967654391134,0.005549070606127887,27.71415338784776,0,,0.0,none,P454,1
E0040856,N0041103,N0041104,lateral,11.392881672763272,auto_link,provisional,s5c_flows,0.0,0.0,0.000794,3.6221,held,0.000794,0.0952,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,419.1089989570267,418.9836772586263,1.5588477226608006,1.554378161295574,1.3088477226608006,1.304378161295574,0.037708692311649694,0.005841627057425219,5.03547987406764,0,,0.0,none,P454,1
E0040857,N0041104,N0041105,lateral,13.038404810405298,auto_link,provisional,s5c_flows,0.0,0.0,0.000889,3.6221,held,0.000889,0.1066,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,418.97007788262647,418.8853282513588,1.5679775372954055,1.5690479693442967,1.3179775372954055,1.3190479693442967,0.03338541048204724,0.0068327828383350775,6.509033248428784,0,,0.0,none,P454,1
E0040858,N0041105,N0041106,lateral,49.64876634922564,auto_link,provisional,s5c_flows,0.0,0.0,0.000997,3.6221,held,0.000997,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8853282513588,418.6370844196127,1.5690479693442967,1.5822454143716982,1.3190479693442967,1.3322454143716982,0.032149413036641504,0.007564487709675577,25.738555108631726,0,,0.0,none,P454,1
E0040859,N0041106,N0041107,lateral,4.47213595499958,auto_link,provisional,s5c_flows,0.0,0.0,0.001411,3.6221,held,0.001411,0.1693,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,418.6370844196127,418.5968351960177,1.5822454143716982,1.6099824309354176,1.3322454143716982,1.3599824309354176,0.04504077493639134,0.007615820552506897,1.6548471769248112,0,,0.0,none,P454,1
E0040860,N0041107,N0041108,lateral,9.544538955465065,auto_link,provisional,s5c_flows,0.0,0.0,0.001448,3.6221,held,0.001448,0.1738,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,418.5968351960177,418.50138980646307,1.6099824309354176,1.5528094122869334,1.3599824309354176,1.3028094122869334,0.04710918510233394,0.007519740531347047,3.3767438114710666,0,,0.0,none,P454,1
E0040861,N0041108,N0041109,lateral,19.99999999995689,auto_link,provisional,s5c_flows,0.0,0.0,0.001528,3.6221,held,0.001528,0.1833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.50138980646307,418.40138980646327,1.5528094122869334,2.2447588751773537,1.3028094122869334,1.9947588751773537,0.038362126795789944,0.008940574177329103,8.68912547802737,0,,0.0,none,P454,1
E0040862,N0041109,N0041110,lateral,8.926229167920734,auto_link,provisional,s5c_flows,0.0,0.0,0.001695,3.6221,held,0.001695,0.2033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.40138980646327,418.35675866062365,2.2447588751773537,1.7511209780482204,1.9947588751773537,1.5011209780482204,0.040012021530820396,0.009316166717769164,3.718144708520102,0,,0.0,none,P454,1
E0040863,N0041110,N0041111,lateral,10.816653826391969,auto_link,provisional,s5c_flows,0.0,0.0,0.001769,3.6221,held,0.001769,0.2123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.35675866062365,418.3026753914917,1.7511209780482204,1.7125833975708247,1.5011209780482204,1.4625833975708247,0.04070866498021471,0.009476014830764351,4.428481353068648,0,,0.0,none,P454,1
E0040864,N0041111,N0041112,lateral,7.0710678118654755,auto_link,provisional,s5c_flows,0.0,0.0,0.001859,3.6221,held,0.001859,0.2231,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,418.3026753914917,418.2602489846205,1.7125833975708247,1.695561562254511,1.4625833975708247,1.445561562254511,0.04411753185298256,0.009283113891379174,2.671299260132808,0,,0.0,none,P454,1
E0040865,N0041112,N0041113,lateral,13.186049193806884,auto_link,provisional,s5c_flows,0.0,0.0,0.001918,3.6221,held,0.001918,0.2302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2602489846205,418.1943187386515,1.695561562254511,1.744096788692275,1.445561562254511,1.494096788692275,0.042054691020820385,0.009786972522348475,5.225754398115678,0,,0.0,none,P454,1
E0040866,N0041113,N0041114,lateral,20.05549108338244,auto_link,provisional,s5c_flows,0.0,0.0,0.002028,3.6221,held,0.002028,0.2433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1943187386515,418.09404128323456,1.744096788692275,1.87940842379669,1.494096788692275,1.62940842379669,0.043004369431880796,0.010008027781417766,7.772656340247188,0,,0.0,none,P454,1
E0040867,N0041114,N0041115,lateral,16.1245154965971,auto_link,provisional,s5c_flows,0.0,0.0,0.002195,3.6221,held,0.002195,0.2634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.09404128323456,418.0134187057516,1.87940842379669,2.006448237607799,1.62940842379669,1.756448237607799,0.044382648611705655,0.010331278360229484,6.055112377236673,0,,0.0,none,P454,1
E0040868,N0041115,N0041116,lateral,14.866068747318506,auto_link,provisional,s5c_flows,0.0,0.0,0.002329,3.6221,held,0.002329,0.2795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0134187057516,417.93908836201496,2.006448237607799,2.3106980149381684,1.756448237607799,2.0606980149381684,0.04543880912867397,0.010580918992791538,5.452779621791531,0,,0.0,none,P454,1
E0040869,N0041116,N0041117,lateral,15.652475842498529,auto_link,provisional,s5c_flows,0.0,0.0,0.002453,3.6221,held,0.002453,0.2944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.93908836201496,417.86082598280245,2.3106980149381684,2.576979192978797,2.0606980149381684,2.326979192978797,0.04638059050107474,0.010804934441163233,5.624650194329252,0,,0.0,none,P454,1
E0040870,N0041117,N0040940,lateral,11.313708498984761,auto_link,provisional,s5c_flows,0.0,0.0,0.002584,3.6221,held,0.002584,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.86082598280245,417.80425744030754,2.576979192978797,2.5040921690674622,2.326979192978797,2.2540921690674622,0.047341591593324336,0.011034885741236372,3.983005259649992,0,,0.0,none,P454,1
E0040871,N0041118,N0041119,main,63.06346010171025,auto_block,provisional,s5c_flows,59.0854,74.33,0.013205,3.6221,held,2.490218,1.5846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.54309559020953,402.227778289701,4.036250112915468,2.841862823580243,3.786250112915468,2.591862823580243,0.4877275885503716,0.23900799474920248,2.155009667355092,0,,0.0,none,P401,1
E0040872,N0041119,N0041120,main,8.0,auto_block,provisional,s5c_flows,61.245,77.242,0.013731,3.6221,held,2.581278,1.6477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.227778289701,402.187778289701,2.841862823580243,2.7341577454552635,2.591862823580243,2.4841577454552635,0.4929397184153723,0.24332076699479016,0.27048608248074035,0,,0.0,none,P401,1
E0040873,N0041120,N0040955,main,11.180339887498949,auto_block,provisional,s5c_flows,62.3248,78.698,0.013798,3.6221,held,2.626612,1.6557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.187778289701,402.1318765902635,2.7341577454552635,2.7126668667677336,2.4841577454552635,2.4626668667677336,0.4954824788813591,0.24544283907735726,0.3760758575069624,0,,0.0,none,P401,1
E0040874,N0041121,N0041122,main,6.4031242374328485,auto_block,provisional,s5c_flows,65.1004,87.764,0.016108,3.6221,held,2.745285,1.9329,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,398.20476024612435,398.163139938581,7.829083748016274,7.7907174832939745,7.579083748016274,7.5407174832939745,0.5511380540072894,0.23487168056955282,0.19363340367191556,0,,0.0,none,P401,1
E0040875,N0041122,N0041123,main,22.47220505424423,auto_block,provisional,s5c_flows,66.1802,89.22,0.016161,3.6221,held,2.790605,1.9393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.163139938581,398.0507789133098,7.7907174832939745,7.6976341726277155,7.5407174832939745,7.4476341726277155,0.5044096332840663,0.2529885883136431,0.7425249761103278,0,,0.0,none,P401,1
E0040876,N0041123,N0041124,main,20.8806130178211,auto_block,provisional,s5c_flows,67.26,90.676,0.016348,3.6221,held,2.83606,1.9618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.0507789133098,397.94637584822067,7.6976341726277155,7.781865118576206,7.4476341726277155,7.531865118576206,0.5068127231756729,0.2550456267832566,0.6866643259921805,0,,0.0,none,P401,1
E0040877,N0041124,N0041125,main,20.09975124224178,auto_block,provisional,s5c_flows,68.3398,92.132,0.016522,3.6221,held,2.881501,1.9827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.94637584822067,397.84587709200946,7.781865118576206,7.787942488068666,7.531865118576206,7.537942488068666,0.509185702621368,0.25708780264110653,0.6579050674690033,0,,0.0,none,P401,1
E0040878,N0041125,N0041126,main,50.59644256269407,auto_block,provisional,s5c_flows,75.4968,103.912,0.01669,3.6226,merrimack,3.18211,2.0028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.84587709200946,397.59289487919597,7.787942488068666,7.680969866897783,7.537942488068666,7.430969866897783,0.5241973138185823,0.27026397431487226,1.608695848837207,0,,0.0,none,P401,1
E0040879,N0041126,N0041127,main,9.219544457292887,auto_block,provisional,s5c_flows,82.993,117.214,0.017112,3.5813,merrimack,3.457201,2.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.59289487919597,397.5467971569095,7.680969866897783,7.648118614574855,7.430969866897783,7.398118614574855,0.5370004095805396,0.28186604142745797,0.28614330929140364,0,,0.0,none,P401,1
E0040880,N0041127,N0041128,main,5.385164807134504,auto_block,provisional,s5c_flows,84.0728,118.67,0.017188,3.5757,merrimack,3.496588,2.0626,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,397.5467971569095,397.506408420856,7.648118614574855,7.774597438518981,7.398118614574855,7.524597438518981,0.6228468582731499,0.25562836521701615,0.14410082605925892,0,,0.0,none,P401,1
E0040881,N0041128,N0041129,main,44.94315462112302,auto_block,provisional,s5c_flows,84.0728,118.67,0.017233,3.5757,merrimack,3.496633,2.068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.506408420856,397.2816926477504,7.774597438518981,7.26585373896836,7.524597438518981,7.01585373896836,0.5387699347986137,0.28349697160058307,1.3903013673149833,0,,0.0,none,P401,1
E0040882,N0041129,N0041130,main,16.187852241188683,auto_block,provisional,s5c_flows,85.1526,120.126,0.017608,3.5702,merrimack,3.536257,2.1129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2816926477504,397.2007533865444,7.26585373896836,7.30864602751808,7.01585373896836,7.05864602751808,0.540532430715291,0.28512818248212224,0.4991329326829094,0,,0.0,none,P401,1
E0040883,N0041130,N0041131,main,25.079872407968907,auto_block,provisional,s5c_flows,88.3919,124.494,0.017743,3.5541,merrimack,3.653784,2.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.2007533865444,397.0753540245046,7.30864602751808,7.425317362214173,7.05864602751808,7.175317362214173,0.5456706690405027,0.28992264297865533,0.7660259148639018,0,,0.0,none,P401,1
E0040884,N0041131,N0041132,main,62.0966987850401,auto_block,provisional,s5c_flows,94.5681,127.48,0.017952,3.5252,merrimack,3.876391,2.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,397.0753540245046,396.7648705305794,7.425317362214173,7.960654371764349,7.175317362214173,7.710654371764349,0.5550570523404365,0.29883427999293277,1.8645740566429183,0,,0.0,none,P401,1
E0040885,N0041132,N0040955,main,19.1049731745428,auto_block,provisional,s5c_flows,94.5681,127.48,0.018469,3.5252,merrimack,3.876908,2.2163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,396.7648705305794,396.66934566470667,7.960654371764349,8.175197792324582,7.710654371764349,7.925197792324582,0.5550783513552634,0.29885473170076704,0.5736419350498491,0,,0.0,none,P401,1
E0040886,N0041133,N0040966,lateral,9.435889637852874,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,352.67506445495115,352.51465433110764,1.5551296368457201,1.5574587060017393,1.3051296368457201,1.3074587060017393,0.0,0.0,0.0,0,,0.0,none,P498,1
E0040887,N0041134,N0041135,lateral,12.542240544985852,draft,drafted,s5c_flows,4.461,7.456,6.9e-05,3.6221,held,0.187087,0.0083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.45973258361045,352.3970213808855,1.698256918342679,1.9583863339582308,1.448256918342679,1.7083863339582308,0.21701065989260776,0.07031826615581019,0.9632584063837111,0,,0.0,none,P498,1
E0040888,N0041135,N0040966,lateral,56.12821625953942,draft,drafted,s5c_flows,9.6816,15.456,0.000174,3.6221,held,0.406052,0.0209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3970213808855,352.11638029958783,1.9583863339582308,1.9557327375215436,1.7083863339582308,1.7057327375215436,0.27873863006639565,0.10039636242522673,3.3560840518212145,0,,0.0,none,P498,1
E0040889,N0041136,N0041137,main,69.99998514609541,draft,drafted,s5c_flows,157.6253,226.18,0.024849,3.3139,merrimack,6.070531,2.9819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.435887474615,341.08588754888456,10.715662818353735,11.242023828068568,10.465662818353735,10.992023828068568,0.6298894631946448,0.37807616974721037,1.8521764329641972,0,,0.0,none,P498,1
E0040890,N0041137,N0041138,main,70.00000000002319,draft,drafted,s5c_flows,169.1642,243.18,0.025433,3.2856,merrimack,6.458458,3.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.08588754888456,340.7358875488844,11.242023828068568,11.92280385736558,10.992023828068568,11.67280385736558,0.6406806474124243,0.39093152271881726,1.8209800333114117,0,,0.0,none,P498,1
E0040891,N0041138,N0041139,main,7.133266918856621,draft,drafted,s5c_flows,169.1642,243.18,0.026016,3.2856,merrimack,6.459041,3.1219,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,340.7358875488844,340.6930879473713,11.92280385736558,12.001186954972468,11.67280385736558,11.751186954972468,0.6848900986401459,0.3720518478280961,0.17358665604451898,0,,0.0,none,P498,1
E0040892,N0041139,N0041140,main,22.866733081174047,draft,drafted,s5c_flows,169.1642,243.18,0.026075,3.2856,merrimack,6.459101,3.1291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6930879473713,340.5787542819654,12.001186954972468,12.253429555925209,11.751186954972468,12.003429555925209,0.6406980668257649,0.39095261964044736,0.594839032225782,1,recovers_500m,421.14,none,P498,1
E0040893,N0041140,N0040966,main,48.86923998889951,draft,drafted,s5c_flows,169.1642,243.18,0.026266,3.2856,merrimack,6.459291,3.1519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5787542819654,340.3344080820209,12.253429555925209,13.737704955088475,12.003429555925209,13.487704955088475,0.6407032137999386,0.3909588534392524,1.2712396560611776,1,recovers_500m,421.14,none,P498,1
E0040894,N0041141,N0041142,lateral,39.99999999980631,auto_block,provisional,s5c_flows,8.3001,11.192,0.002901,3.6221,held,0.350861,0.3481,40.0,0.0,W11a-XG03043,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2545829490098,340.05458294901075,2.935266904505852,2.263013486536124,2.685266904505852,2.013013486536124,0.2660182945721114,0.09382843976208541,2.506093303604428,0,,0.0,none,P502,1
E0040895,N0041142,N0040988,lateral,30.263788682558374,auto_block,provisional,s5c_flows,9.3799,12.648,0.003234,3.6221,held,0.396462,0.3881,30.264,0.0,W11a-XG03044,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.05458294901075,339.903264005598,2.263013486536124,2.8246717854176495,2.013013486536124,2.5746717854176495,0.27662094243175045,0.09928943988487557,1.8234211539030067,0,,0.0,none,P502,1
E0040896,N0041143,N0040988,lateral,10.552921364028022,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,7.538,0.0,W11a-XG03045,200,PVC-U,9.35,0.5,cover_min,minimum,tractive,1.0,342.1333249007807,341.14662675324405,1.5800234878911965,1.5813090377715753,1.3300234878911965,1.3313090377715753,0.0,0.0,0.0,0,,0.0,none,P502,1
E0040897,N0041144,N0041001,lateral,31.26695587994661,draft,provisional,s5c_flows,7.5585,10.192,0.001628,3.6221,held,0.318499,0.1954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.03002944133186,344.8736946619321,1.9292601094493875,2.018547769708505,1.6792601094493875,1.7685477697085048,0.2578816614893592,0.089728717053599,2.0207560643235034,0,,0.0,none,P501,1
E0040898,N0041145,N0041001,lateral,47.658703936043715,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.2774871591346,345.03919363945437,1.550302147506045,1.8530487921862573,1.300302147506045,1.6030487921862573,0.17065230391004918,0.050665805354795285,4.65456201919241,0,,0.0,none,P501,1
E0040899,N0041146,N0040998,lateral,42.592640880871855,draft,provisional,s5c_flows,24.835,33.488,0.002471,3.6221,held,1.043616,0.2965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9467375343489,344.7337743299446,2.3235871726823234,2.4851282579460303,2.0735871726823234,2.2351282579460303,0.37484188548487524,0.15652552702178674,1.8938047627635635,0,,0.0,none,P501,1
E0040900,N0041147,N0041148,lateral,50.00000000003884,draft,drafted,s5c_flows,2.563,3.456,0.003264,3.6221,held,0.110712,0.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6025884442216,344.35258844422145,3.410015315544001,3.6207391924972967,3.160015315544001,3.3707391924972967,0.18251418129522376,0.05545555654704529,4.565855252562712,0,,0.0,none,P501,1
E0040901,N0041148,N0041149,lateral,49.999999999891436,draft,drafted,s5c_flows,5.4642,7.368,0.003681,3.6221,held,0.232753,0.4417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.35258844422145,344.102588444222,3.6207391924972967,3.8440057940592283,3.3707391924972967,3.5940057940592283,0.2330240365294778,0.07768954968585637,3.5761689898720226,0,,0.0,none,P501,1
E0040902,N0041149,N0041009,lateral,13.288585176399266,draft,drafted,s5c_flows,6.5439,8.824,0.004098,3.6221,held,0.278437,0.4917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.102588444222,344.03614551834005,3.8440057940592283,3.9438349504099506,3.5940057940592283,3.6938349504099506,0.24694974205531883,0.0843443102545737,0.8968481512203477,0,,0.0,none,P501,1
E0040903,N0041150,N0041151,lateral,50.000000000168555,draft,provisional,s5c_flows,23.7076,32.208,0.002327,3.6221,held,0.996212,0.2792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1367690917036,345.8867690917028,2.154612744233873,2.3361007813441006,1.904612744233873,2.0861007813441006,0.3695006851540708,0.15309066459308113,2.2552957729663405,0,,0.0,none,P501,1
E0040904,N0041151,N0041009,lateral,50.75102462552029,draft,provisional,s5c_flows,29.1065,39.488,0.002743,3.6221,held,1.222964,0.3292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8867690917028,345.6330139685752,2.3361007813441006,2.3469665001748012,2.0861007813441006,2.0969665001748012,0.3935727956934108,0.16888280135249428,2.1491587317032117,0,,0.0,none,P501,1
E0040905,N0041152,N0041153,lateral,12.349617764317136,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.7200393717536,345.65829128293205,1.5515670735588856,1.5946994397241951,1.3015670735588856,1.3446994397241951,0.13489621704043256,0.037230723305707175,1.5258171596978605,0,,0.0,none,P501,1
E0040906,N0041153,N0040998,lateral,16.697091559263562,draft,drafted,s5c_flows,1.0798,1.456,0.000103,3.6221,held,0.04537,0.0123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.65829128293205,345.57480582513574,1.5946994397241951,1.6440967627548844,1.3446994397241951,1.3940967627548844,0.13500154992059638,0.037268065786800114,2.061345662214528,0,,0.0,none,P501,1
E0040907,N0041154,N0041015,lateral,16.0312195418814,auto_block,provisional,s5c_flows,1.0798,1.456,0.001082,3.6221,held,0.046349,0.1298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.12897628390454,340.0408045764242,3.291067661407965,3.2708714489664317,3.041067661407965,3.0208714489664317,0.14048581834234422,0.0368084764666495,1.90187874845554,0,,0.0,none,P501,1
E0040908,N0041155,N0041015,lateral,9.999999999894268,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.71395211010656,341.6639521101071,1.5501470109871889,1.6477239152835068,1.3001470109871889,1.3977239152835068,0.0,0.0,0.0,0,,0.0,none,P501,1
E0040909,N0041156,N0041157,trunk main,33.15429867950111,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.625988,2.1497,merrimack,141.875185,195.1186,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,414.63065170715186,414.5809202591326,12.08739638855127,11.859234770164278,11.33739638855127,11.109234770164278,0.8730109962204433,0.4388059330064291,0.6329492378110005,0,,0.0,none,P411,1
E0040910,N0041157,N0041158,trunk main,19.792149837947516,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.626265,2.1497,merrimack,141.875462,195.1517,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,414.5809202591326,414.53143988453775,11.859234770164278,11.713860408431003,11.109234770164278,10.963860408431003,1.0557631098419573,0.3803991753166207,0.312446192607707,0,,0.0,none,P411,1
E0040911,N0041158,N0041159,trunk main,38.955592805335904,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.626429,2.1497,merrimack,141.875626,195.1715,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,414.53143988453775,414.47300649532974,11.713860408431003,11.345749608185884,10.963860408431003,10.595749608185884,0.8730116883712893,0.43880670678854783,0.7437012456273133,0,,0.0,none,P411,1
E0040912,N0041159,N0041160,trunk main,11.443628989337366,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.626754,2.1497,merrimack,141.875951,195.2105,0.0,0.0,,700,GRP,0.35,0.1,table11,minimum,velocity,1.0,414.47300649532974,414.43295379386706,11.345749608185884,11.193114321367318,10.595749608185884,10.443114321367318,1.194981766636305,0.3471863052808135,0.1596067447616024,0,,0.0,none,P411,1
E0040913,N0041160,N0041161,trunk main,15.1250113540037,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.626849,2.1497,merrimack,141.876046,195.2219,0.0,0.0,,700,GRP,0.35,0.1,uniform,minimum,velocity,1.0,414.43295379386706,414.38001625412807,11.193114321367318,11.05183799391881,10.443114321367318,10.30183799391881,1.1949819826619654,0.34718642967379043,0.21095173502547887,0,,0.0,none,P411,1
E0040914,N0041161,N0041162,trunk main,3.1397005341364834,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.626976,2.1497,merrimack,141.876172,195.2371,0.0,0.0,,700,GRP,1.3,0.1,table11,minimum,velocity,1.0,414.38001625412807,414.3392001471843,11.05183799391881,11.060000292268853,10.30183799391881,10.310000292268853,1.9238268522494322,0.24647857978383408,0.027200130913248875,0,,0.0,none,P411,1
E0040915,N0041162,N0041019,trunk main,15.800456908439777,main_pipe,drafted,s5c_flows,5636.9561,7356.466,1.627002,2.1497,merrimack,141.876199,195.2402,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,414.3392001471843,414.29179877645896,11.060000292268853,10.997385793853539,10.310000292268853,10.247385793853539,1.1291854604463216,0.36194391598681674,0.23321319455345113,0,,0.0,none,P411,1
E0040916,N0041163,N0041019,main,47.78817378131209,auto_road,derived,s5c_flows,177.3799,234.314,0.024972,3.2668,merrimack,6.731831,2.9967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.27287179002434,421.03393092111776,4.40858572950691,4.255253649194742,4.15858572950691,4.005253649194742,0.6479546066591135,0.399842220011027,1.2292058036727374,0,,0.0,none,P411,1
E0040917,N0041164,N0041165,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.27733154296874,422.21213951891673,1.5500000000000114,1.6115604322551462,1.3000000000000114,1.3615604322551462,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040918,N0041165,N0041166,lateral,33.24154027718932,auto_block,provisional,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.21213951891673,422.0459318175308,1.6115604322551462,1.785519598484825,1.3615604322551462,1.535519598484825,0.011448352995018335,0.003439755195388444,48.39348258457517,0,,0.0,none,P411,1
E0040919,N0041166,N0041167,lateral,34.88552708502482,auto_block,provisional,s5c_flows,0.0,0.0,0.000386,3.6221,held,0.000386,0.0463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0459318175308,421.8715041821057,1.785519598484825,1.9276901538318043,1.535519598484825,1.6776901538318043,0.021227311858099084,0.005296982384769361,27.390441865828752,0,,0.0,none,P411,1
E0040920,N0041167,N0041022,lateral,52.839379254491625,auto_block,provisional,s5c_flows,0.0,0.0,0.000676,3.6221,held,0.000676,0.0812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8715041821057,421.60730728583326,1.9276901538318043,1.943016200494867,1.6776901538318043,1.693016200494867,0.027234493238062422,0.006519663867228936,32.33606416723792,0,,0.0,none,P411,1
E0040921,N0041168,N0041169,lateral,9.486832980505138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4347412109375,425.38730704603495,1.5500000000000114,1.5753394383400519,1.3000000000000114,1.3253394383400519,0.13489621704043256,0.037230723305707175,1.1721150264801523,0,,0.0,none,P411,1
E0040922,N0041169,N0041170,lateral,14.142135623730951,auto_block,provisional,s5c_flows,3.2393,4.368,7.9e-05,3.6221,held,0.135881,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.38730704603495,425.3165963679163,1.5753394383400519,1.5782400578649458,1.3253394383400519,1.3282400578649458,0.1953473740200672,0.060822630162296415,1.2065801323303338,0,,0.0,none,P411,1
E0040923,N0041170,N0041024,lateral,21.02379604162864,auto_block,provisional,s5c_flows,4.3191,5.824,0.000197,3.6221,held,0.181266,0.0236,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,425.3165963679163,425.17994169364573,1.5782400578649458,1.5524191461980195,1.3282400578649458,1.3024191461980195,0.23508090406374965,0.0652070290287464,1.4905362138593337,0,,0.0,none,P411,1
