EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0040924,N0041171,N0041024,lateral,11.704699910719626,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.12953491210936,425.0710114125558,1.5500000000000114,1.6613494272879734,1.3000000000000114,1.4113494272879734,0.0,0.0,0.0,0,,0.0,none,P411,1
E0040925,N0041172,N0041173,lateral,15.033296378372908,auto_block,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.97008056640624,420.89491408451437,1.5500000000000114,1.6973710717356312,1.3000000000000114,1.4473710717356312,0.18830586328799678,0.057853952996059194,1.3305742862416736,0,,0.0,none,P411,1
E0040926,N0041173,N0041174,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.9012,3.912,0.000125,3.6221,held,0.12175,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.89491408451437,420.8488163622279,1.6973710717356312,1.9887996045689533,1.4473710717356312,1.7387996045689533,0.1883705694240549,0.057880969623265804,0.8157276094563451,0,,0.0,none,P411,1
E0040927,N0041174,N0041175,lateral,34.9857113690718,auto_block,provisional,s5c_flows,2.9012,3.912,0.000202,3.6221,held,0.121827,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8488163622279,420.67388780538255,1.9887996045689533,2.7303480344612012,1.7387996045689533,2.4803480344612012,0.18841008894068187,0.05789747253299252,3.0948193526308927,0,,0.0,none,P411,1
E0040928,N0041175,N0041176,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.9012,3.912,0.000494,3.6221,held,0.122118,0.0592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.67388780538255,420.62289761024664,2.7303480344612012,2.895504489362736,2.4803480344612012,2.645504489362736,0.18855928387087284,0.05795979109718577,0.9013998867123121,0,,0.0,none,P411,1
E0040929,N0041176,N0041177,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.9012,3.912,0.000579,3.6221,held,0.122203,0.0694,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,420.62289761024664,420.58047120337545,2.895504489362736,3.0314672731870473,2.645504489362736,2.7814672731870473,0.20078567289843777,0.055580663172970085,0.5869498978513764,0,,0.0,none,P411,1
E0040930,N0041177,N0041178,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.9012,3.912,0.000638,3.6221,held,0.122262,0.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.58047120337545,420.5202632304815,3.0314672731870473,3.1899418476435244,2.7814672731870473,2.9399418476435244,0.18863302005945615,0.05799060021382088,1.063934845111498,0,,0.0,none,P411,1
E0040931,N0041178,N0041179,lateral,41.45074637735599,auto_block,provisional,s5c_flows,5.0607,6.824,0.000738,3.6221,held,0.212897,0.0885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5202632304815,420.3130094985947,3.1899418476435244,3.834451438905319,2.9399418476435244,3.584451438905319,0.22636198330627663,0.07458642902498422,3.051951404848719,0,,0.0,none,P411,1
E0040932,N0041179,N0041180,lateral,39.00420996468672,auto_block,provisional,s5c_flows,5.0607,6.824,0.001083,3.6221,held,0.213242,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3130094985947,420.11798844877126,3.834451438905319,3.708824295369368,3.584451438905319,3.458824295369368,0.22648141226125257,0.0746416003923129,2.870302509983637,0,,0.0,none,P411,1
E0040933,N0041180,N0041022,lateral,34.0,auto_block,provisional,s5c_flows,7.2203,9.736,0.001408,3.6221,held,0.304102,0.169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.11798844877126,419.94798844877124,3.708824295369368,3.602335037556884,3.458824295369368,3.352335037556884,0.25407191261223555,0.0878361961485564,2.2303396736793695,0,,0.0,none,P411,1
E0040934,N0041181,N0041182,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.87109854778777,417.7502680880518,1.550562829165358,1.8979863064794245,1.300562829165358,1.6479863064794245,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040935,N0041182,N0041030,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7502680880518,417.67216559129275,1.8979863064794245,1.948592465347872,1.6479863064794245,1.698592465347872,0.015603829783360798,0.004208384159771067,16.684471663563738,0,,0.0,none,P433,1
E0040936,N0041183,N0041184,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,418.8016447032279,418.69081826233946,1.5543733631783425,1.5571980950824127,1.3043733631783425,1.3071980950824127,0.0,0.0,0.0,0,,0.0,none,P433,1
E0040937,N0041184,N0041185,lateral,39.24203088254709,auto_block,provisional,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.013,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,418.6887630648688,418.35520580236715,1.5592532925530804,1.573230476929723,1.3092532925530804,1.323230476929723,0.013529384053896702,0.003077083566979083,48.34173125967831,0,,0.0,none,P433,1
E0040938,N0041185,N0041186,lateral,39.999999999974534,auto_block,provisional,s5c_flows,0.0,0.0,0.000436,3.6221,held,0.000436,0.0523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.35520580236715,418.1552058023673,1.573230476929723,1.658087654663973,1.323230476929723,1.408087654663973,0.02243325611652905,0.005537546830593348,29.717784311080703,0,,0.0,none,P433,1
E0040939,N0041186,N0041187,lateral,19.833581626992896,auto_block,provisional,s5c_flows,0.0,0.0,0.000769,3.6221,held,0.000769,0.0923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1552058023673,418.0560378942323,1.658087654663973,1.850303658502071,1.408087654663973,1.600303658502071,0.028792145728240806,0.006846527058036261,11.480898190195845,0,,0.0,none,P433,1
E0040940,N0041187,N0041188,lateral,28.0178514522438,auto_block,provisional,s5c_flows,0.0,0.0,0.000934,3.6221,held,0.000934,0.1121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0560378942323,417.9159486369711,1.850303658502071,1.786077730216391,1.600303658502071,1.536077730216391,0.031276949207202774,0.007376154475239621,14.92997887284968,0,,0.0,none,P433,1
E0040941,N0041188,N0041189,lateral,18.439088914585774,auto_block,provisional,s5c_flows,0.0,0.0,0.001168,3.6221,held,0.001168,0.1401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9159486369711,417.82375319239816,1.786077730216391,1.8374101376799672,1.536077730216391,1.5874101376799672,0.034348121512285355,0.008044516116427453,8.947160282593927,0,,0.0,none,P433,1
E0040942,N0041189,N0041030,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.001321,3.6221,held,0.001321,0.1586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.82375319239816,417.7526898403804,1.8374101376799672,1.8680682162602125,1.5874101376799672,1.6180682162602125,0.036141887884483206,0.008441819153296809,6.554108097958464,0,,0.0,none,P433,1
E0040943,N0041190,N0041033,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.7416,1.0,0.000579,3.6221,held,0.031669,0.0695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2988282766774,418.2115070306945,1.9461058053538522,2.10416679743048,1.6961058053538522,1.85416679743048,0.11922234346946678,0.03182370509710611,2.441411663891904,0,,0.0,none,P433,1
E0040944,N0041191,N0041192,lateral,29.832867780352597,auto_block,provisional,s5c_flows,0.0,0.0,0.000695,3.6221,held,0.000695,0.0834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.61946370749786,418.4702993685961,1.7957584604708927,1.9856637661695231,1.5457584604708927,1.7356637661695231,0.02756357601038415,0.006588386947501607,18.03882278622189,0,,0.0,none,P433,1
E0040945,N0041192,N0041193,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.000944,3.6221,held,0.000944,0.1133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4702993685961,418.3974982697033,1.9856637661695231,2.1000298064685694,1.7356637661695231,1.8500298064685694,0.03141796100696026,0.007406510746328837,7.723936304743752,0,,0.0,none,P433,1
E0040946,N0041193,N0041194,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.001065,3.6221,held,0.001065,0.1278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3974982697033,418.32803604975607,2.1000298064685694,2.040128012743935,1.8500298064685694,1.790128012743935,0.0330513942623487,0.007760477424293116,7.005475512458546,0,,0.0,none,P433,1
E0040947,N0041194,N0041033,lateral,23.600847442411894,auto_block,provisional,s5c_flows,0.0,0.0,0.001181,3.6221,held,0.001181,0.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.32803604975607,418.210031812544,2.040128012743935,2.1056420155809974,1.790128012743935,1.8556420155809974,0.03450635691364984,0.008079359362225563,11.399275164221505,0,,0.0,none,P433,1
E0040948,N0041195,N0041196,lateral,27.51363298439521,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.20249989804614,416.0649317331242,1.5550989789069831,1.7439366750789418,1.3050989789069831,1.4939366750789418,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040949,N0041196,N0041041,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000229,3.6221,held,0.000229,0.0275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0649317331242,416.0012921228174,1.7439366750789418,1.7186175451513463,1.4939366750789418,1.4686175451513463,0.016622026161050494,0.0044013911670600925,12.762104469131563,0,,0.0,none,P442,1
E0040950,N0041197,N0041198,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.18762544240144,416.0990252166681,1.5627102509579345,1.6059918731756397,1.3127102509579345,1.3559918731756397,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040951,N0041198,N0041041,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0990252166681,416.0176311136876,1.6059918731756397,1.702278554281122,1.3559918731756397,1.452278554281122,0.01340257445549913,0.003797391206578654,20.243400064854008,0,,0.0,none,P442,1
E0040952,N0041199,N0041038,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.65492553710936,414.5019549517016,1.5500000000000114,1.9823284955640474,1.3000000000000114,1.7323284955640474,0.0,0.0,0.0,0,,0.0,none,P442,1
E0040953,N0041200,N0041201,sub main,36.85736409505949,auto_block,provisional,s5c_flows,14.1677,19.104,0.036451,3.6221,held,0.630397,4.3741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.84986826397926,412.665581443504,3.0834508278176145,3.2843086932147685,2.8334508278176145,3.0343086932147685,0.3203899278379887,0.12328158206212073,1.9173180809071875,0,,0.0,none,P442,1
E0040954,N0041201,N0041202,sub main,32.01562118716424,auto_block,provisional,s5c_flows,14.1677,19.104,0.036758,3.6221,held,0.630704,4.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.665581443504,412.50550333756814,3.2843086932147685,3.6623433421193567,3.0343086932147685,3.4123433421193567,0.32043894691799285,0.12330978394820616,1.6651961054824445,0,,0.0,none,P442,1
E0040955,N0041202,N0041203,sub main,17.204650534085253,auto_block,provisional,s5c_flows,15.2475,20.56,0.037025,3.6221,held,0.676238,4.443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.50550333756814,412.4194800848977,3.6623433421193567,3.903487444399161,3.4123433421193567,3.653487444399161,0.32752638195409267,0.12741935300185886,0.8754842094163844,0,,0.0,none,P442,1
E0040956,N0041203,N0041038,sub main,20.591260281974,auto_block,provisional,s5c_flows,17.407,23.472,0.037168,3.6221,held,0.766915,4.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.4194800848977,412.31652378348787,3.903487444399161,4.167759663777758,3.653487444399161,3.9177596637777583,0.340672516849241,0.1352117623535402,1.0073829099577922,0,,0.0,none,P442,1
E0040957,N0041204,N0041205,sub main,15.617762487561183,auto_road,derived,s5c_flows,156.5477,208.848,0.076966,3.3166,merrimack,6.086303,9.2359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.3928218646889,409.31473305225114,10.098328037654824,9.963312602045733,9.848328037654824,9.713312602045733,0.6303395360879692,0.3786039957347809,0.4129457642381273,0,,0.0,none,P449,1
E0040958,N0041205,N0041206,sub main,33.07267775561299,auto_road,derived,s5c_flows,159.1107,212.304,0.077096,3.3101,merrimack,6.172829,9.2515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.31473305225114,409.14936966347307,9.963312602045733,9.963850551370683,9.713312602045733,9.713850551370683,0.6327911416400925,0.38149164797664803,0.8710793493382863,0,,0.0,none,P449,1
E0040959,N0041206,N0041207,sub main,49.35207946563169,auto_road,derived,s5c_flows,165.9296,223.628,0.077372,3.2933,merrimack,6.402147,9.2846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.14936966347307,408.9026092661449,9.963850551370683,10.049966417448843,9.713850551370683,9.799966417448843,0.6391493041232545,0.38908133562557246,1.2869209939746868,0,,0.0,none,P449,1
E0040960,N0041207,N0041208,sub main,16.691699133114824,auto_road,derived,s5c_flows,167.0094,225.084,0.077783,3.2907,merrimack,6.438723,9.3339,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.9026092661449,408.8191507704793,10.049966417448843,9.96292320413005,9.799966417448843,9.71292320413005,0.6401452806650872,0.39028368790813306,0.43458101458293885,0,,0.0,none,P449,1
E0040961,N0041208,N0041209,sub main,17.16536272690345,auto_road,derived,s5c_flows,167.0094,225.084,0.077922,3.2907,merrimack,6.438862,9.3506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.8191507704793,408.7333239568448,9.96292320413005,10.195600603702076,9.71292320413005,9.945600603702076,0.6401490563718806,0.3902882530358157,0.44691056861533013,0,,0.0,none,P449,1
E0040962,N0041209,N0041210,sub main,8.830300974963503,auto_road,derived,s5c_flows,167.0094,225.084,0.078065,3.2907,merrimack,6.439005,9.3678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7333239568448,408.68917245196997,10.195600603702076,10.268133456233159,9.945600603702076,10.018133456233159,0.6401529406587743,0.39029294950118587,0.22990081520926178,0,,0.0,none,P449,1
E0040963,N0041210,N0041046,sub main,22.337545850587528,auto_road,derived,s5c_flows,170.6521,229.996,0.078139,3.2822,merrimack,6.560874,9.3766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.68917245196997,408.57748472271703,10.268133456233159,10.349486712829844,10.018133456233159,10.099486712829844,0.6434364803988124,0.39428344946623284,0.578600129436821,0,,0.0,none,P449,1
E0040964,N0041211,N0041212,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.63328857421874,416.57287334435074,1.5500000000000114,1.7188441849461356,1.3000000000000114,1.4688441849461356,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040965,N0041212,N0041048,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.000101,3.6221,held,0.000101,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.57287334435074,416.5206718118062,1.7188441849461356,1.705616029990665,1.4688441849461356,1.455616029990665,0.010996985761228175,0.0033581228424955645,15.822982066170205,0,,0.0,none,P449,1
E0040966,N0041213,N0041048,lateral,42.26736112136376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.44441635980365,416.2330795541968,1.555156394102596,1.993208287600055,1.305156394102596,1.743208287600055,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040967,N0041214,N0041050,lateral,9.758747700935134,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.74058837890624,415.69179464040155,1.5500000000000114,1.6876914435828212,1.3000000000000114,1.4376914435828212,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040968,N0041215,N0041216,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.8087064695428,415.72326643208964,1.5649812745978124,1.6216737534572303,1.3149812745978124,1.3716737534572303,0.11845872128933585,0.03156792542268341,2.4042140734264077,0,,0.0,none,P449,1
E0040969,N0041216,N0041050,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.7416,1.0,0.000142,3.6221,held,0.031233,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.72326643208964,415.6272195685282,1.6216737534572303,1.7522665154561992,1.3716737534572303,1.5022665154561992,0.1186482260560583,0.031631334384905535,2.6983649272630226,0,,0.0,none,P449,1
E0040970,N0041217,N0041052,lateral,9.745868090301517,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,416.0633117675781,415.9414884164493,1.5500000000000114,1.5539644644100576,1.3000000000000114,1.3039644644100576,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040971,N0041218,N0041219,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.002277,3.6221,held,0.002277,0.2732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.15288085940944,415.0750991134789,2.2164123534811893,2.3165329665991976,1.9664123534811893,2.0665329665991976,0.04648409882020702,0.010265335955393834,5.070599761591035,0,,0.0,none,P449,1
E0040972,N0041219,N0041220,lateral,18.681541692269406,auto_block,provisional,s5c_flows,0.0,0.0,0.002395,3.6221,held,0.002395,0.2874,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.0750991134789,414.97235063417145,2.3165329665991976,2.4575199712973017,2.0665329665991976,2.2075199712973017,0.047424377890152344,0.010476635153209873,6.56537928500995,0,,0.0,none,P449,1
E0040973,N0041220,N0041221,lateral,67.60177512462228,auto_block,provisional,s5c_flows,0.0,0.0,0.002551,3.6221,held,0.002551,0.3061,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.97235063417145,414.60054087098604,2.4575199712973017,3.0998680645608374,2.2075199712973017,2.8498680645608374,0.048621120455122846,0.010747313307725187,23.17298000396711,0,,0.0,none,P449,1
E0040974,N0041221,N0041222,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.0,0.0,0.003114,3.6221,held,0.003114,0.3737,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.60054087098604,414.5239347354615,3.0998680645608374,3.1852022274291016,2.8498680645608374,2.9352022274291016,0.05257184661992589,0.01165464970429611,4.415667691835448,0,,0.0,none,P449,1
E0040975,N0041222,N0041052,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.00323,3.6221,held,0.00323,0.3876,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.5239347354615,414.41714405234734,3.1852022274291016,3.0783088285120357,2.9352022274291016,2.8283088285120357,0.05332505131577015,0.011830011072244268,6.068594828589016,0,,0.0,none,P449,1
E0040976,N0041223,N0041224,lateral,24.166091947189145,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.86015625,415.73932579026405,1.5500000000000114,2.101921768329703,1.3000000000000114,1.851921768329703,0.13489621704043256,0.037230723305707175,2.9857634851175776,0,,0.0,none,P449,1
E0040977,N0041224,N0041225,lateral,7.810249675906654,auto_block,provisional,s5c_flows,1.0798,1.456,0.000201,3.6221,held,0.045469,0.0242,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,415.73932579026405,415.6963694170466,2.101921768329703,2.126140348578417,1.851921768329703,1.8761403485784172,0.13956379098973976,0.0364986476743612,0.932697707683702,0,,0.0,none,P449,1
E0040978,N0041225,N0041226,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.0798,1.456,0.000266,3.6221,held,0.045534,0.032,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.6963694170466,415.605661093283,2.126140348578417,2.147299111795121,1.8761403485784172,1.897299111795121,0.13963231629152045,0.036521642176538166,1.9685536677672597,0,,0.0,none,P449,1
E0040979,N0041226,N0041227,lateral,7.810249675906654,auto_block,provisional,s5c_flows,1.0798,1.456,0.000404,3.6221,held,0.045671,0.0485,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,415.605661093283,415.56270472006554,2.147299111795121,2.1606229166532103,1.897299111795121,1.9106229166532103,0.13977652477991298,0.0365700499122755,0.9312781823467126,0,,0.0,none,P449,1
E0040980,N0041227,N0041228,lateral,17.0,auto_block,provisional,s5c_flows,2.563,3.456,0.000469,3.6221,held,0.107916,0.0563,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.56270472006554,415.46920472006553,2.1606229166532103,2.422640983059466,1.9106229166532103,2.172640983059466,0.18698285672780257,0.0536254348762146,1.5152904297841137,0,,0.0,none,P449,1
E0040981,N0041228,N0041059,lateral,26.870057685088806,auto_block,provisional,s5c_flows,4.7226,6.368,0.000611,3.6221,held,0.198592,0.0733,1.581,0.0,W11a-XG03046,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.46920472006553,415.3214194027976,2.422640983059466,2.5421059878274264,2.172640983059466,2.2921059878274264,0.22867970031598636,0.07066661354216089,1.9583473921501078,0,,0.0,none,P449,1
E0040982,N0041229,N0041230,main,58.42088667591412,auto_block,provisional,s5c_flows,4.3844,5.912,0.002771,3.6221,held,0.186575,0.3325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.177588776604,415.88548434322445,2.3239371023022386,2.260420197791177,2.0739371023022386,2.010420197791177,0.21681618625194043,0.07023058815608277,4.490815291193946,0,,0.0,none,P449,1
E0040983,N0041230,N0041231,main,25.463092423637818,auto_block,provisional,s5c_flows,5.126,6.912,0.003258,3.6221,held,0.218152,0.3909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.88548434322445,415.75816888110626,2.260420197791177,2.1010840485812423,2.010420197791177,1.8510840485812423,0.2281664931563737,0.07542181930836403,1.859978947199952,0,,0.0,none,P449,1
E0040984,N0041231,N0041232,main,30.92508057212709,auto_block,provisional,s5c_flows,5.126,6.912,0.00347,3.6221,held,0.218365,0.4164,29.379,0.0,W11a-XG03047,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.75816888110626,415.6035434782456,2.1010840485812423,2.2428920686293736,1.8510840485812423,1.9928920686293736,0.22823898396904743,0.07545545826523434,2.2582382753918573,0,,0.0,none,P449,1
E0040985,N0041232,N0041059,main,17.0,auto_block,provisional,s5c_flows,5.126,6.912,0.003727,3.6221,held,0.218622,0.4473,15.455,0.0,W11a-XG03048,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6035434782456,415.51854347824565,2.2428920686293736,2.344981912379353,1.9928920686293736,2.094981912379353,0.22832638288753182,0.07549602342612774,1.2409136857079572,0,,0.0,none,P449,1
E0040986,N0041233,N0041234,lateral,5.830951894845301,auto_block,provisional,s5c_flows,3.2393,4.368,0.000431,3.6221,held,0.136233,0.0518,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,415.78829877596195,415.74748211269804,1.8503425814599268,1.9672700845675877,1.6003425814599268,1.7172700845675877,0.21945524810347522,0.05632689649756881,0.44283530433016816,0,,0.0,none,P449,1
E0040987,N0041234,N0041235,lateral,27.730849247724095,auto_block,provisional,s5c_flows,3.2393,4.368,0.00048,3.6221,held,0.136282,0.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.74748211269804,415.6088278664594,1.9672700845675877,2.3492714987749537,1.7172700845675877,2.0992714987749537,0.1955377598627177,0.06090369888733235,2.363639744670735,0,,0.0,none,P449,1
E0040988,N0041235,N0041046,lateral,28.794647953725423,auto_block,provisional,s5c_flows,3.2393,4.368,0.000711,3.6221,held,0.136513,0.0853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6088278664594,415.4648546266908,2.3492714987749537,3.4621168088560808,2.0992714987749537,3.2121168088560808,0.19564725491436497,0.06095034241829697,2.4529390889681255,0,,0.0,none,P449,1
E0040989,N0041236,N0041068,lateral,10.886164783224778,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9454833984375,413.8910525745214,1.5500000000000114,1.6690670543848682,1.3000000000000114,1.4190670543848682,0.0,0.0,0.0,0,,0.0,none,P449,1
E0040990,N0041237,N0041238,lateral,4.123105625617661,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,413.8639709472656,413.82273989100946,1.5500000000000114,1.642317482037413,1.3000000000000114,1.392317482037413,0.1706728690038949,0.031791294945713394,0.4026324013575905,0,,0.0,none,P449,1
E0040991,N0041238,N0041239,lateral,19.79898987322333,auto_block,provisional,s5c_flows,1.0798,1.456,3.4e-05,3.6221,held,0.045302,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.82273989100946,413.72374494164336,1.642317482037413,1.7536110153878894,1.392317482037413,1.5036110153878894,0.13493202839149915,0.03724341760348335,2.4455510562421177,0,,0.0,none,P449,1
E0040992,N0041239,N0041240,lateral,7.615773105863909,auto_block,provisional,s5c_flows,1.0798,1.456,0.000199,3.6221,held,0.045467,0.0239,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,413.72374494164336,413.6818581895611,1.7536110153878894,1.860957972548249,1.5036110153878894,1.610957972548249,0.13956168144241976,0.036497939871668134,0.9094871203365873,0,,0.0,none,P449,1
E0040993,N0041240,N0041068,lateral,19.59925767192169,auto_block,provisional,s5c_flows,1.0798,1.456,0.000263,3.6221,held,0.04553,0.0315,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,413.6818581895611,413.57406227236555,1.860957972548249,1.986057356540698,1.610957972548249,1.736057356540698,0.13962810130853806,0.03652022763891585,2.33945954625721,0,,0.0,none,P449,1
E0040994,N0041241,N0041242,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.1628720531666,418.0742718274333,1.550750993708391,1.6978228991292212,1.300750993708391,1.4478228991292212,0.0,0.0,0.0,0,,0.0,none,P454,1
E0040995,N0041242,N0041079,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000148,3.6221,held,0.000148,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0742718274333,418.0140638545393,1.6978228991292212,1.6339158817888233,1.4478228991292212,1.3839158817888233,0.01340257445549913,0.003797391206578654,14.974230782767735,0,,0.0,none,P454,1
E0040996,N0041243,N0041244,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.002394,3.6221,held,0.002394,0.2873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.98077413336915,416.9248724339317,2.5498960326464726,2.6321038844276927,2.2998960326464726,2.3821038844276927,0.04593655074225776,0.010699148331935887,4.056442965657112,0,,0.0,none,P454,1
E0040997,N0041244,N0041245,lateral,55.08175741568164,auto_block,provisional,s5c_flows,1.0798,1.456,0.002488,3.6221,held,0.047755,0.2985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9248724339317,416.6494636468533,2.6321038844276927,3.0172844000217083,2.3821038844276927,2.7672844000217083,0.13739549339840465,0.03812035975899761,6.681655035069879,0,,0.0,none,P454,1
E0040998,N0041245,N0041246,lateral,24.698178070456937,auto_block,provisional,s5c_flows,1.0798,1.456,0.002947,3.6221,held,0.048214,0.3536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6494636468533,416.525972756501,3.0172844000217083,3.1194740208427447,2.7672844000217083,2.8694740208427447,0.1378466433911922,0.03828174930057435,2.9861902404551692,0,,0.0,none,P454,1
E0040999,N0041246,N0041079,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.003152,3.6221,held,0.04842,0.3783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.525972756501,416.44275617161554,3.1194740208427447,3.2052235647125826,2.8694740208427447,2.9552235647125826,0.13804815168825224,0.038353913596404304,2.0093613198914912,0,,0.0,none,P454,1
E0041000,N0041247,N0041100,lateral,13.341664064126334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.8,0.5,cover_min,minimum,tractive,1.0,420.448453571747,419.5412204153864,1.6810935473936297,1.6863796822698305,1.4310935473936297,1.4363796822698305,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041001,N0041248,N0041249,lateral,14.597405361672452,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.108447265625,418.03546023881665,1.5500000000000114,1.562287563917721,1.3000000000000114,1.312287563917721,0.18070377529853082,0.05471388411081132,1.3463475733104153,0,,0.0,none,P454,1
E0041002,N0041249,N0041250,lateral,9.421860347484039,auto_road,derived,s5c_flows,2.563,3.456,0.000122,3.6221,held,0.107569,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.03546023881665,417.98835093707925,1.562287563917721,1.6104954984676283,1.312287563917721,1.3604954984676283,0.18077211107100172,0.05474180980681212,0.8686683186972558,0,,0.0,none,P454,1
E0041003,N0041250,N0041251,lateral,3.949317907918317,auto_road,derived,s5c_flows,4.0462,5.456,0.0002,3.6221,held,0.169828,0.024,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,417.98835093707925,417.9468830990461,1.6104954984676283,1.6512614322039099,1.3604954984676283,1.4012614322039099,0.27119273121017345,0.05665989943121383,0.242712866374579,0,,0.0,none,P454,1
E0041004,N0041251,N0041252,lateral,7.716215727725682,auto_road,derived,s5c_flows,4.0462,5.456,0.000233,3.6221,held,0.169861,0.028,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.9468830990461,417.9044439125436,1.6512614322039099,1.648809261284498,1.4012614322039099,1.398809261284498,0.21726660988089144,0.06581897134207895,0.5919160589498634,0,,0.0,none,P454,1
E0041005,N0041252,N0041253,lateral,12.072840089746135,auto_road,derived,s5c_flows,4.0462,5.456,0.000297,3.6221,held,0.169925,0.0357,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.9044439125436,417.83804329205003,1.648809261284498,1.5755919618562189,1.398809261284498,1.3255919618562189,0.21729349358736844,0.06583022776032874,0.9260010420646381,0,,0.0,none,P454,1
E0041006,N0041253,N0041080,lateral,15.517573860156572,auto_road,derived,s5c_flows,4.7878,6.456,0.000398,3.6221,held,0.201116,0.0478,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,417.8374418108863,417.6589897114945,1.5761934430199744,1.5511848490523903,1.3261934430199744,1.3011848490523903,0.295797384016077,0.059893809521534364,0.8743357614973121,0,,0.0,none,P454,1
E0041007,N0041254,N0041255,lateral,6.91884540884151,auto_road,derived,s5c_flows,7.6237,10.28,0.002043,3.6221,held,0.321649,0.2452,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.06636196233944,416.0248488898864,2.5894302739886825,2.577812242926086,2.3394302739886825,2.327812242926086,0.2755543359627825,0.08635319573340547,0.4184804051239219,0,,0.0,none,P454,1
E0041008,N0041255,N0041256,lateral,4.458576171236306,auto_road,derived,s5c_flows,7.6237,10.28,0.002101,3.6221,held,0.321707,0.2521,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,416.0248488898864,415.9847217043453,2.577812242926086,2.5930981198734457,2.327812242926086,2.3430981198734457,0.31695829347277943,0.07853855415011521,0.23444599615854564,0,,0.0,none,P454,1
E0041009,N0041256,N0041257,lateral,4.928590984464207,auto_road,derived,s5c_flows,7.6237,10.28,0.002138,3.6221,held,0.321744,0.2565,0.0,0.0,,200,PVC-U,0.9,0.5,uniform,minimum,tractive,1.0,415.9847217043453,415.9403643854851,2.5930981198734457,2.618992303968014,2.3430981198734457,2.368992303968014,0.3169700797482311,0.07854269747591816,0.2591512206440736,0,,0.0,none,P454,1
E0041010,N0041257,N0041258,lateral,34.865240368543354,auto_road,derived,s5c_flows,7.6237,10.28,0.002179,3.6221,held,0.321785,0.2615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9403643854851,415.7660381836424,2.618992303968014,2.791426415966953,2.368992303968014,2.541426415966953,0.258733973250278,0.09015446781649214,2.245887280189627,0,,0.0,none,P454,1
E0041011,N0041258,N0041259,lateral,41.46470325321723,auto_road,derived,s5c_flows,7.6237,10.28,0.002469,3.6221,held,0.322076,0.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7660381836424,415.55871466737636,2.791426415966953,3.209565361920511,2.541426415966953,2.959565361920511,0.25880915296007584,0.09019206336839095,2.6702239068810174,0,,0.0,none,P454,1
E0041012,N0041259,N0041080,lateral,37.515192181488125,auto_road,derived,s5c_flows,7.6237,10.28,0.002815,3.6221,held,0.322421,0.3378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.55871466737636,415.3711387064689,3.209565361920511,3.839035854077963,2.959565361920511,3.589035854077963,0.2588982209696194,0.09023661281686993,2.4150540729214702,0,,0.0,none,P454,1
E0041013,N0041260,N0041261,lateral,10.00000000000003,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.541064453125,419.491064453125,1.5500000000000114,1.9878479003906477,1.3000000000000114,1.7378479003906477,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041014,N0041261,N0041262,lateral,3.0384048104052677,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,419.491064453125,419.4500459881845,1.9878479003906477,2.177151277440487,1.7378479003906477,1.9271512774404869,0.0134340763230869,0.0025777673122990563,3.7695245252101546,0,,0.0,none,P449,1
E0041015,N0041262,N0041263,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4500459881845,419.39173646923604,2.177151277440487,4.2983575249045884,1.9271512774404869,4.0483575249045884,0.011448352995018335,0.003439755195388444,16.977556793198683,0,,0.0,none,P449,1
E0041016,N0041263,N0041264,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.39173646923604,419.3085198843506,4.2983575249045884,10.761182264086926,4.0483575249045884,10.511182264086926,0.015791873261475176,0.0042438915908853125,17.565276246332758,0,,0.0,none,P449,1
E0041017,N0041264,N0041071,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000345,3.6221,held,0.000345,0.0413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3085198843506,419.24332786029856,10.761182264086926,13.452930684623311,10.511182264086926,13.202930684623311,0.020161448514949852,0.005086435612488088,10.778330072809691,1,recovers_500m,48.04,none,P449,1
E0041018,N0041265,N0041266,main,8.06225774829855,auto_block,provisional,s5c_flows,16.1765,19.626,0.008123,3.6221,held,0.686285,0.9748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.6644317569755,412.62412046823397,11.865261846540136,10.071100479031657,11.615261846540136,9.821100479031657,0.3290435465091409,0.12830735221941864,0.4083683266157284,0,,0.0,none,P449,1
E0041019,N0041266,N0041267,main,16.1245154965971,auto_block,provisional,s5c_flows,16.1765,19.626,0.00819,3.6221,held,0.686352,0.9828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.62412046823397,412.543497890751,10.071100479031657,9.05937686510839,9.821100479031657,8.80937686510839,0.3290536099577015,0.1283132521696531,0.8167116749694089,0,,0.0,none,P449,1
E0041020,N0041267,N0041268,main,25.8132267550023,auto_block,provisional,s5c_flows,16.9181,20.626,0.008325,3.6221,held,0.717577,0.999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.543497890751,412.414431756976,9.05937686510839,14.919766241070874,8.80937686510839,14.669766241070874,0.3336683414629694,0.13103239454652532,1.289365493982446,1,recovers_500m,94.51,none,P449,1
E0041021,N0041268,N0041269,main,20.284495531462134,auto_block,provisional,s5c_flows,16.9181,20.626,0.00854,3.6221,held,0.717792,1.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.414431756976,412.3130092793187,14.919766241070874,20.684457761696933,14.669766241070874,20.434457761696933,0.3336996084670239,0.13105091106876926,1.0131115438745784,1,recovers_500m,94.51,none,P449,1
E0041022,N0041269,N0041071,main,13.416407864998739,auto_block,provisional,s5c_flows,16.9181,20.626,0.008709,3.6221,held,0.717961,1.0451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3130092793187,412.2459272399937,20.684457761696933,20.45033130492817,20.434457761696933,20.20033130492817,0.3337241810337109,0.1310654639825422,0.6700347486279141,1,recovers_500m,94.51,none,P449,1
E0041023,N0041270,N0041271,main,9.318364250265814,auto_block,provisional,s5c_flows,17.2765,23.296,0.003716,3.6221,held,0.727991,0.446,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.9158661793045,402.864615175928,3.039364533586138,3.1920254490719913,2.789364533586138,2.9420254490719913,0.34652066223614764,0.12894644551182205,0.448187042687588,0,,0.0,none,P401,1
E0041024,N0041271,N0041272,main,37.36308338453881,auto_block,provisional,s5c_flows,17.2765,23.296,0.003794,3.6221,held,0.728069,0.4553,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.864615175928,402.65911821731305,3.1920254490719913,3.7311405717494495,2.9420254490719913,3.4811405717494495,0.3465322829692762,0.1289529565108956,1.7969986838547762,0,,0.0,none,P401,1
E0041025,N0041272,N0041118,main,21.095023109728988,auto_block,provisional,s5c_flows,20.5158,27.664,0.004105,3.6221,held,0.864182,0.4926,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,402.65911821731305,402.54309559020953,3.7311405717494495,4.036250112915468,3.4811405717494495,3.786250112915468,0.36556962255219566,0.13983178211243413,0.9617421601962683,0,,0.0,none,P401,1
E0041026,N0041273,N0041274,main,44.0,auto_link,provisional,s5c_flows,24.5324,27.738,0.007202,3.6221,held,1.035665,0.8643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.30937529883,404.08937529882996,3.551159369138759,2.741709906248161,3.301159369138759,2.491709906248161,0.3739585565705943,0.15595477959884202,1.9610016148805456,0,,0.0,none,P401,1
E0041027,N0041274,N0041275,main,55.999999999980204,auto_link,provisional,s5c_flows,26.692,30.65,0.007569,3.6221,held,1.126566,0.9083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.08937529882996,403.80937529883005,2.741709906248161,2.619030462888702,2.491709906248161,2.369030462888702,0.3837762241276211,0.16235871170467192,2.431972786887998,0,,0.0,none,P401,1
E0041028,N0041275,N0041276,main,39.999999999990166,auto_link,provisional,s5c_flows,31.0111,36.474,0.008036,3.6221,held,1.308102,0.9643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.80937529883005,403.6093752988301,2.619030462888702,3.197814642576134,2.369030462888702,2.947814642576134,0.40176386788298757,0.17444225133141417,1.659349483514698,0,,0.0,none,P401,1
E0041029,N0041276,N0041277,main,40.0000000000592,auto_link,provisional,s5c_flows,34.2505,40.842,0.008369,3.6221,held,1.444237,1.0043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.6093752988301,403.40937529882984,3.197814642576134,3.2339962832014066,2.947814642576134,2.9839962832014066,0.4140806327390676,0.1829848920247737,1.609992387853968,0,,0.0,none,P401,1
E0041030,N0041277,N0041278,main,16.610615620247643,auto_link,provisional,s5c_flows,37.4898,45.21,0.008702,3.6221,held,1.580372,1.0443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.40937529882984,403.3263222207286,3.2339962832014066,3.3092368613026224,2.9839962832014066,3.0592368613026224,0.42556688703850637,0.19115422294160928,0.6505289817009295,0,,0.0,none,P401,1
E0041031,N0041278,N0041118,main,10.0,auto_link,provisional,s5c_flows,38.5696,46.666,0.008841,3.6221,held,1.625777,1.0609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.3263222207286,403.2763222207286,3.3092368613026224,3.3030234823963838,3.0592368613026224,3.0530234823963838,0.4292344327248869,0.19380474961545374,0.3882882032753645,0,,0.0,none,P401,1
E0041032,N0041279,N0041280,lateral,21.095023109728988,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.83339233398436,404.7279172184357,1.5500000000000114,1.9815249202361542,1.3000000000000114,1.7315249202361542,0.13489621704043256,0.037230723305707175,2.606327487968789,0,,0.0,none,P401,1
E0041033,N0041280,N0041281,lateral,12.206555615733702,auto_block,provisional,s5c_flows,2.1596,2.912,0.000176,3.6221,held,0.09071,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7279172184357,404.6668844403571,1.9815249202361542,2.157364827221045,1.7315249202361542,1.9073648272210448,0.1707634060955584,0.05070990337363365,1.1913711388593184,0,,0.0,none,P401,1
E0041034,N0041281,N0041282,lateral,71.78439941937245,auto_block,provisional,s5c_flows,5.3989,7.28,0.000278,3.6221,held,0.226613,0.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.6668844403571,404.30796244326024,2.157364827221045,1.9708766680678877,1.9073648272210448,1.7208766680678877,0.23100838674501992,0.07674519299129282,5.179061565024903,0,,0.0,none,P401,1
E0041035,N0041282,N0041121,lateral,25.317977802344327,auto_block,provisional,s5c_flows,9.718,13.104,0.000876,3.6221,held,0.40828,0.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.30796244326024,404.1813725542485,1.9708766680678877,1.8524714398920992,1.7208766680678877,1.6024714398920992,0.27922549925718754,0.1006516153263449,1.5112025865412684,0,,0.0,none,P401,1
E0041036,N0041283,N0041284,main,24.515301344262525,auto_block,provisional,s5c_flows,52.1431,70.292,0.014301,3.6221,held,2.200272,1.7162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.63655217623807,398.51397566951675,6.7030169155588055,7.043916176186372,6.4530169155588055,6.793916176186372,0.47010430931720526,0.22478465899998307,0.8691440338659217,0,,0.0,none,P401,1
E0041037,N0041284,N0041285,main,12.041594578792296,auto_block,provisional,s5c_flows,52.1431,70.292,0.014506,3.6221,held,2.200476,1.7407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.51397566951675,398.4537676966228,7.043916176186372,7.169675906892849,6.793916176186372,6.919675906892849,0.4701173103707686,0.2247949523066522,0.42690034711036345,0,,0.0,none,P401,1
E0041038,N0041285,N0041286,main,28.460498941515414,auto_block,provisional,s5c_flows,53.2228,71.748,0.014606,3.6221,held,2.245844,1.7527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.4537676966228,398.3114652019152,7.169675906892849,7.556820930897288,6.919675906892849,7.306820930897288,0.47298631151506315,0.22707352308332568,1.0028654899247558,0,,0.0,none,P401,1
E0041039,N0041286,N0041287,main,11.045361017187261,auto_block,provisional,s5c_flows,54.3026,73.204,0.014843,3.6221,held,2.291348,1.7812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.3114652019152,398.2562383968293,7.556820930897288,7.656084601217572,7.306820930897288,7.406084601217572,0.4758202646723028,0.22933821568333673,0.3868884197549606,0,,0.0,none,P401,1
E0041040,N0041287,N0041121,main,10.295630140987,auto_block,provisional,s5c_flows,55.3824,74.66,0.014935,3.6221,held,2.336707,1.7922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.2562383968293,398.20476024612435,7.656084601217572,7.829083748016274,7.406084601217572,7.579083748016274,0.4786031339833995,0.23157569862934385,0.3585305308282174,0,,0.0,none,P401,1
E0041041,N0041288,N0041134,lateral,8.325700074786942,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.50136108398436,352.45973258361045,1.5500000000000114,1.698256918342679,1.3000000000000114,1.448256918342679,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041042,N0041289,N0041290,main,59.999999999882526,draft,drafted,s5c_flows,58.7256,81.082,0.014462,3.6221,held,2.476391,1.7354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.397425170677,342.09742517067764,8.2324881594011,9.193224243384861,7.9824881594011,8.943224243384861,0.48692352307189646,0.23834706310192671,2.053710598512998,0,,0.0,none,P498,1
E0041043,N0041290,N0041291,main,60.00000000033354,draft,drafted,s5c_flows,60.8852,83.994,0.014962,3.6221,held,2.567425,1.7954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.09742517067764,341.797425170676,9.193224243384861,10.146453003152146,8.943224243384861,9.896453003152146,0.49215592139653624,0.24266904609785162,2.0318763963419766,0,,0.0,none,P498,1
E0041044,N0041291,N0041292,main,59.999999999882526,draft,drafted,s5c_flows,82.9686,114.362,0.015462,3.5814,merrimack,3.454659,1.8554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.797425170676,341.4974251706766,10.146453003152146,10.688121704323407,9.896453003152146,10.438121704323407,0.5368857964785237,0.28176063852885924,1.8625935097503434,0,,0.0,none,P498,1
E0041045,N0041292,N0041136,main,12.30753921231873,draft,drafted,s5c_flows,87.3823,121.274,0.015962,3.559,merrimack,3.615471,1.9154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4974251706766,341.435887474615,10.688121704323407,10.715662818353735,10.438121704323407,10.465662818353735,0.5440100604770596,0.28836674739100154,0.3770622428540464,0,,0.0,none,P498,1
E0041046,N0041293,N0041294,main,59.99999999998845,draft,drafted,s5c_flows,28.8455,43.082,0.007622,3.6221,held,1.2169,0.9147,6.154,0.0,W11a-XG03049,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.69450384718334,343.3945038471834,7.955215391097909,8.473507627425988,7.705215391097909,8.223507627425988,0.39297357327946314,0.16847985735005727,2.5447003768079273,0,,0.0,none,P498,1
E0041047,N0041294,N0041295,main,59.99999999998845,draft,drafted,s5c_flows,68.0834,101.994,0.008122,3.6682,merrimack,2.898639,0.9747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3945038471834,343.09450384718343,8.473507627425988,9.028848203597818,8.223507627425988,8.778848203597818,0.5100732031461603,0.2578543862048537,1.9605029118011905,0,,0.0,none,P498,1
E0041048,N0041295,N0041136,main,19.49212406077015,draft,drafted,s5c_flows,70.243,104.906,0.008622,3.6543,merrimack,2.979578,1.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.09450384718343,342.99704322687955,9.028848203597818,9.154507066089195,8.778848203597818,8.904507066089195,0.5142109365074422,0.2614487050694637,0.6317810674208936,0,,0.0,none,P498,1
E0041049,N0041296,N0041141,lateral,23.259406699226016,auto_block,provisional,s5c_flows,8.3001,11.192,0.002455,3.6221,held,0.350415,0.2946,23.259,0.0,W11a-XG03050,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2113963963081,341.09509936281194,2.323393642754411,2.0947504907036887,2.073393642754411,1.8447504907036887,0.26590986820158263,0.0937732891652712,1.457850289431742,0,,0.0,none,P502,1
E0041050,N0041297,N0041141,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,30.265,0.0,W11a-XG03051,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.405910408514,340.2545829490098,1.5542641520328857,2.935266904505852,1.3042641520328857,2.685266904505852,0.0,0.0,0.0,0,,0.0,none,P502,1
E0041051,N0041298,N0041144,lateral,92.83047088269679,draft,provisional,s5c_flows,2.1596,2.912,0.000715,3.6221,held,0.091249,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.49418179574536,345.03002944133186,1.7631424230046377,1.9292601094493875,1.5131424230046377,1.6792601094493875,0.171102721968419,0.05084467221735836,9.042372306602934,0,,0.0,none,P501,1
E0041052,N0041299,N0041144,lateral,16.776831763859594,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.44706607159384,345.36318191277456,1.551621672546787,1.5961076380066856,1.301621672546787,1.3461076380066856,0.17065230391004918,0.050665805354795285,1.638500367849576,0,,0.0,none,P501,1
