EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041053,N0041300,N0041301,lateral,60.0000000000873,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.61302490234374,345.31302490234333,1.5500000000000114,1.9561096191410456,1.3000000000000114,1.7061096191410456,0.19530982006149752,0.060806644196143594,5.120070253951303,0,,0.0,none,P501,1
E0041054,N0041301,N0041302,lateral,59.99999999997228,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.31302490234333,345.0130249023435,1.9561096191410456,2.2890686035158865,1.7061096191410456,2.0390686035158865,0.2451207641254808,0.08345726262886319,4.079621747130422,0,,0.0,none,P501,1
E0041055,N0041302,N0041146,lateral,13.257473598917091,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0130249023435,344.9467375343489,2.2890686035158865,2.3235871726823234,2.0390686035158865,2.0735871726823234,0.27925275834894453,0.10066591501972108,0.7912469499734843,0,,0.0,none,P501,1
E0041056,N0041303,N0041304,lateral,40.00000000004307,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.92701417589734,345.7270141758971,1.569384749883909,1.749731429571625,1.319384749883909,1.499731429571625,0.19530982006149752,0.060806644196143594,3.413380169299578,0,,0.0,none,P501,1
E0041057,N0041304,N0041305,lateral,39.999999999930196,draft,provisional,s5c_flows,8.6382,11.648,0.000333,3.6221,held,0.362471,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7270141758971,345.5270141758975,1.749731429571625,1.9991393885556477,1.499731429571625,1.7491393885556477,0.26880686159405826,0.0952516603795138,2.480095421344852,0,,0.0,none,P501,1
E0041058,N0041305,N0041306,lateral,16.034034386780906,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5270141758975,345.4468440039636,1.9991393885556477,2.0034123436926734,1.7491393885556477,1.7534123436926734,0.28868785289141513,0.10566945600298819,0.925684623616165,0,,0.0,none,P501,1
E0041059,N0041306,N0041146,lateral,67.21005632072395,draft,provisional,s5c_flows,12.9574,17.472,0.0008,3.6221,held,0.544007,0.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4468440039636,345.11079372236,2.0034123436926734,2.159530984671278,1.7534123436926734,1.909530984671278,0.3058538719017012,0.11505153176824348,3.6624274147015257,0,,0.0,none,P501,1
E0041060,N0041307,N0041150,lateral,74.16544540491952,draft,provisional,s5c_flows,13.3608,18.016,0.001068,3.6221,held,0.561187,0.1281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.50759631872825,346.1367690917036,2.060396845334253,2.154612744233873,1.8103968453342532,1.904612744233873,0.3088704735362713,0.11673779406808141,4.00197125544764,0,,0.0,none,P501,1
E0041061,N0041308,N0041150,lateral,76.90074235577576,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.54075927734374,346.15625556556483,1.5500000000000114,2.135126270372666,1.3000000000000114,1.8851262703726661,0.214700651244523,0.06927965601494754,5.969609462447426,0,,0.0,none,P501,1
E0041062,N0041309,N0041310,lateral,59.99999999988372,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5465881347656,345.24658813476617,1.5500000000000114,1.9379516601557043,1.3000000000000114,1.6879516601557043,0.11845872128933585,0.03156792542268341,8.441759197750907,0,,0.0,none,P501,1
E0041063,N0041310,N0041311,lateral,60.00000000034793,draft,drafted,s5c_flows,1.4832,2.0,0.0005,3.6221,held,0.06268,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.24658813476617,344.94658813476445,1.9379516601557043,2.538916015626171,1.6879516601557043,2.288916015626171,0.1507502471705478,0.04300070574772877,6.633488294546357,0,,0.0,none,P501,1
E0041064,N0041311,N0041312,lateral,59.99999999988372,draft,drafted,s5c_flows,1.4832,2.0,0.001,3.6221,held,0.06318,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.94658813476445,344.646588134765,2.538916015626171,3.297747802734989,2.288916015626171,3.047747802734989,0.1511572938181053,0.04315279047953849,6.615625185784347,0,,0.0,none,P501,1
E0041065,N0041312,N0041147,lateral,8.79993810868292,draft,drafted,s5c_flows,1.4832,2.0,0.0015,3.6221,held,0.06368,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.646588134765,344.6025884442216,3.297747802734989,3.410015315544001,3.047747802734989,3.160015315544001,0.15156210444016371,0.04330423463440211,0.9676933141464693,0,,0.0,none,P501,1
E0041066,N0041313,N0041147,lateral,70.91239160016464,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.77469003296295,346.4201280749621,1.5503221740682989,1.592475684803503,1.3003221740682989,1.342475684803503,0.0,0.0,0.0,0,,0.0,none,P501,1
E0041067,N0041314,N0041315,lateral,45.8420498020792,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.281,0.0,W11a-XG03052,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.3457343655557,345.1165241165453,1.6239006442099253,1.6870647506422074,1.3739006442099253,1.4370647506422074,0.0,0.0,0.0,0,,0.0,none,P501,1
E0041068,N0041315,N0041316,lateral,4.1558867321836495,draft,drafted,s5c_flows,0.0,0.0,0.000382,3.6221,held,0.000382,0.0458,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,345.1165241165453,345.07496524922345,1.6870647506422074,1.7499248874952968,1.4370647506422074,1.4999248874952968,0.026401886995088043,0.004547652713912137,2.6234783476883266,0,,0.0,none,P501,1
E0041069,N0041316,N0041317,lateral,11.60686514867586,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.07496524922345,345.01693092348006,1.7499248874952968,1.9220339202699392,1.4999248874952968,1.6720339202699392,0.021985998312083907,0.005448037260941702,8.798679492830152,0,,0.0,none,P501,1
E0041070,N0041317,N0041318,lateral,16.07713126212587,draft,drafted,s5c_flows,0.0,0.0,0.000513,3.6221,held,0.000513,0.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.01693092348006,344.93654526716944,1.9220339202699392,2.2763148402524394,1.6720339202699392,2.0263148402524394,0.024127491980424787,0.0058796920807875075,11.105679277377602,0,,0.0,none,P501,1
E0041071,N0041318,N0041147,lateral,54.32792471688963,draft,drafted,s5c_flows,0.0,0.0,0.000647,3.6221,held,0.000647,0.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.93654526716944,344.664905643585,2.2763148402524394,3.347698116180652,2.0263148402524394,3.097698116180652,0.02672040316380477,0.006412663576384231,33.88666729305553,0,,0.0,none,P501,1
E0041072,N0041319,N0041154,lateral,21.02379604162864,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.87183240274373,341.7667134225356,1.5524840035062653,1.653330522776912,1.3024840035062653,1.403330522776912,0.13489621704043256,0.037230723305707175,2.5975272574825876,0,,0.0,none,P501,1
E0041073,N0041320,N0041321,lateral,29.120439557122072,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,29.12,0.0,W11a-XG03053,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.7128294916192,340.5672272938336,1.5508423833808251,1.8855925303851677,1.3008423833808251,1.6355925303851677,0.0,0.0,0.0,0,,0.0,none,P501,1
E0041074,N0041321,N0041322,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000243,3.6221,held,0.000243,0.0291,7.81,0.0,W11a-XG03054,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,340.5672272938336,340.5242709206161,1.8855925303851677,2.103078932899507,1.6355925303851677,1.853078932899507,0.017637679052369133,0.004401481223276299,7.3802696797735825,0,,0.0,none,P501,1
E0041075,N0041322,N0041323,lateral,19.849433241279208,auto_block,provisional,s5c_flows,0.0,0.0,0.000308,3.6221,held,0.000308,0.0369,19.849,0.0,W11a-XG03055,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.5242709206161,340.4150990377891,2.103078932899507,2.48043929228902,1.853078932899507,2.23043929228902,0.019729219202260024,0.004784275609072436,16.768219966695735,0,,0.0,none,P501,1
E0041076,N0041323,N0041324,lateral,29.422844586249145,auto_block,provisional,s5c_flows,0.0,0.0,0.000473,3.6221,held,0.000473,0.0568,24.777,0.0,W11a-XG03056,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.4150990377891,340.2532733925647,2.48043929228902,2.860709761732153,2.23043929228902,2.610709761732153,0.024005606400994778,0.005588450043456511,20.42775903731519,0,,0.0,none,P501,1
E0041077,N0041324,N0041154,lateral,22.59947430185323,auto_block,provisional,s5c_flows,0.0,0.0,0.000718,3.6221,held,0.000718,0.0862,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.2532733925647,340.12897628390454,2.860709761732153,3.291067661407965,2.610709761732153,3.041067661407965,0.028843195304318482,0.006532239307120019,13.058813389322816,0,,0.0,none,P501,1
E0041078,N0041325,N0041326,trunk main,14.479920163231824,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625031,2.1498,merrimack,141.803382,195.0038,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,414.93647416405565,414.89303440356593,10.713306109381847,11.045991475340315,9.963306109381847,10.295991475340315,1.1290302039273206,0.36184365345430813,0.21375159130469618,0,,0.0,none,P411,1
E0041079,N0041326,N0041327,trunk main,16.600414952261954,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625152,2.1498,merrimack,141.803503,195.0183,0.0,0.0,,700,GRP,0.3,0.1,uniform,minimum,velocity,1.0,414.89303440356593,414.84323315870915,11.045991475340315,11.432889888165846,10.295991475340315,10.682889888165846,1.129030461972853,0.36184382007522675,0.2450541343713999,0,,0.0,none,P411,1
E0041080,N0041327,N0041328,trunk main,12.440325181940473,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.62529,2.1498,merrimack,141.803641,195.0349,0.0,0.0,,700,GRP,0.35,0.1,table11,minimum,velocity,1.0,414.84323315870915,414.79969202057237,11.432889888165846,11.70033849700576,10.682889888165846,10.95033849700576,1.1948173020978572,0.3470916139405902,0.17353176311415675,0,,0.0,none,P411,1
E0041081,N0041328,N0041329,trunk main,23.013152136287403,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625394,2.1498,merrimack,141.803745,195.0473,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,414.79969202057237,414.7536657162998,11.70033849700576,11.952205865731457,10.95033849700576,11.202205865731457,0.971844254206545,0.40449658473758576,0.39466461209665604,0,,0.0,none,P411,1
E0041082,N0041329,N0041330,trunk main,3.8997101942817363,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625586,2.1498,merrimack,141.803937,195.0703,0.0,0.0,,700,GRP,1.05,0.1,table11,minimum,velocity,1.0,414.7536657162998,414.7127187592598,11.952205865731457,12.00294896534956,11.202205865731457,11.25294896534956,1.7811581739280253,0.26024276539444313,0.036490397571688094,0,,0.0,none,P411,1
E0041083,N0041330,N0041331,trunk main,3.2626721346660545,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625618,2.1498,merrimack,141.803969,195.0742,0.0,0.0,,700,GRP,1.25,0.1,table11,minimum,velocity,1.0,414.7127187592598,414.6719353575765,12.00294896534956,12.057343206876624,11.25294896534956,11.307343206876624,1.896601141070877,0.24889107438979846,0.02867122018095885,0,,0.0,none,P411,1
E0041084,N0041331,N0041156,trunk main,10.320912606157252,main_pipe,drafted,s5c_flows,5633.7168,7352.098,1.625646,2.1498,merrimack,141.803996,195.0775,0.0,0.0,,700,GRP,0.4,0.1,table11,minimum,velocity,1.0,414.6719353575765,414.63065170715186,12.057343206876624,12.08739638855127,11.307343206876624,11.33739638855127,1.2547183461365568,0.3348954944630751,0.13709467995927405,0,,0.0,none,P411,1
E0041085,N0041332,N0041333,lateral,10.216162849610999,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,424.7983131838733,424.6859353925276,1.5516624020642098,1.5522237871599032,1.3016624020642098,1.3022237871599032,0.22332686513440841,0.042274375047962526,0.7624222939966224,0,,0.0,none,P411,1
E0041086,N0041333,N0041334,lateral,13.034998781756027,auto_road,derived,s5c_flows,3.6428,4.912,8.5e-05,3.6221,held,0.1528,0.0102,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,424.6857828316679,424.5554328438503,1.5523763480196067,1.5525078299777988,1.3023763480196067,1.3025078299777988,0.2575460624770767,0.054632506765794425,0.8435383465249852,0,,0.0,none,P411,1
E0041087,N0041334,N0041335,lateral,21.42978730549029,auto_road,derived,s5c_flows,7.7363,10.912,0.000194,3.6221,held,0.324519,0.0233,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,424.5554328438503,424.4054243327119,1.5525078299777988,1.5545060872099725,1.3025078299777988,1.3045060872099725,0.2914646075422495,0.08362711852235546,1.2254082057163618,0,,0.0,none,P411,1
E0041088,N0041335,N0041163,lateral,24.08563042577678,auto_road,derived,s5c_flows,10.2993,14.368,0.000372,3.6221,held,0.432145,0.0447,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,424.4054243327119,424.1284395828155,1.5545060872099725,1.5530179367157757,1.3045060872099725,1.3030179367157757,0.3792904442018233,0.08494487629089906,1.0583635309023074,0,,0.0,none,P411,1
E0041089,N0041336,N0041163,main,43.94062632991531,auto_road,derived,s5c_flows,167.0806,219.946,0.024033,3.2906,merrimack,6.387359,2.884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4925749216739,421.27287179002434,4.608377226763594,4.40858572950691,4.358377226763594,4.15858572950691,0.6387452305080131,0.3885945885276061,1.1465350145672326,0,,0.0,none,P411,1
E0041090,N0041337,N0041338,lateral,15.891700310704937,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.07203979492186,424.99258129336835,1.5500000000000114,1.592532232022279,1.3000000000000114,1.342532232022279,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041091,N0041338,N0041156,lateral,14.909506433717782,auto_road,derived,s5c_flows,2.1596,2.912,0.000132,3.6221,held,0.090667,0.0159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.99258129336835,424.91803376119975,1.592532232022279,1.8000143345033734,1.342532232022279,1.5500143345033734,0.17073627573038005,0.050699133614662745,1.4554128748111193,0,,0.0,none,P411,1
E0041092,N0041339,N0041340,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,418.64464111328124,418.5293968075651,1.5500000000000114,1.5518409854036577,1.3000000000000114,1.3018409854036577,0.16142118362221988,0.0256523231878035,0.9519139362020101,0,,0.0,none,P433,1
E0041093,N0041340,N0041341,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.7416,1.0,7.7e-05,3.6221,held,0.031167,0.0092,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,418.4612398821183,418.37788521818163,1.6199979108504294,1.620436315021493,1.3699979108504294,1.370436315021493,0.12613459956738873,0.03031608431075769,1.8356639173678406,0,,0.0,none,P433,1
E0041094,N0041341,N0041190,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.000193,3.6221,held,0.031283,0.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.37788521818163,418.2988282766774,1.620436315021493,1.9461058053538522,1.370436315021493,1.6961058053538522,0.11871434507617513,0.03165346841501662,2.2198087196477454,0,,0.0,none,P433,1
E0041095,N0041342,N0041343,lateral,19.924858845171276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.6276489838707,418.52802468964484,1.5511535063636757,1.7341518240270375,1.3011535063636757,1.4841518240270375,0.0,0.0,0.0,0,,0.0,none,P433,1
E0041096,N0041343,N0041190,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.52802468964484,418.4748739605812,1.7341518240270375,1.770060121450058,1.4841518240270375,1.520060121450058,0.014197982476071116,0.0039449075491973795,12.478469893698398,0,,0.0,none,P433,1
E0041097,N0041344,N0041345,lateral,25.238858928247925,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,418.9418537478753,418.76518173537755,1.5533244747809363,1.5626686064193223,1.3033244747809363,1.3126686064193223,0.0,0.0,0.0,0,,0.0,none,P433,1
E0041098,N0041345,N0041191,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.76518173537755,418.6690048150692,1.5626686064193223,1.7462173528995777,1.3126686064193223,1.4962173528995777,0.015940267590364297,0.004271956322131815,20.11194181928174,0,,0.0,none,P433,1
E0041099,N0041346,N0041347,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.8142099970224,418.73987965328575,1.550719202196376,1.6982612158548704,1.300719202196376,1.4482612158548704,0.0,0.0,0.0,0,,0.0,none,P433,1
E0041100,N0041347,N0041191,lateral,24.08318915758459,auto_block,provisional,s5c_flows,0.0,0.0,0.000124,3.6221,held,0.000124,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.73987965328575,418.61946370749786,1.6982612158548704,1.7957584604708927,1.4482612158548704,1.5457584604708927,0.012243634110201409,0.0035844734841314063,32.78328005778183,0,,0.0,none,P433,1
E0041101,N0041348,N0041200,lateral,24.710927044433493,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.3250258253311,414.201471190109,1.5504319383407505,1.7318479016878996,1.3004319383407505,1.4818479016878996,0.17065230391004918,0.050665805354795285,2.4133795714295014,0,,0.0,none,P442,1
E0041102,N0041349,N0041350,sub main,4.3305224462023295,auto_block,provisional,s5c_flows,10.9283,14.736,0.035739,3.6221,held,0.493882,4.2886,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,413.1732995090513,413.1321595458123,2.562265676495599,2.6331907959845466,2.312265676495599,2.3831907959845466,0.3706013108391473,0.09449111429098492,0.19475207451356952,0,,0.0,none,P442,1
E0041103,N0041350,N0041200,sub main,56.45825636661333,auto_block,provisional,s5c_flows,12.0081,16.192,0.035775,3.6221,held,0.539186,4.293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1321595458123,412.84986826397926,2.6331907959845466,3.0834508278176145,2.3831907959845466,2.8334508278176145,0.3049950823764939,0.11457353783502663,3.0852003649094786,0,,0.0,none,P442,1
E0041104,N0041351,N0041352,sub main,9.722093510901312,auto_road,derived,s5c_flows,134.7563,179.464,0.07336,3.3773,merrimack,5.340875,8.8031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1935881322383,411.1449776646838,9.215133791589835,9.410991573597471,8.965133791589835,9.160991573597471,0.6079047640440846,0.3531160962113715,0.2665465076641587,0,,0.0,none,P449,1
E0041105,N0041352,N0041353,sub main,15.618260754504817,auto_road,derived,s5c_flows,134.7563,179.464,0.073441,3.3773,merrimack,5.340956,8.8129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1449776646838,411.06688636091127,9.410991573597471,9.693611685963731,9.160991573597471,9.443611685963731,0.6079073402802213,0.3531189309801054,0.4281974055263481,0,,0.0,none,P449,1
E0041106,N0041353,N0041354,sub main,19.46628478351438,auto_road,derived,s5c_flows,134.7563,179.464,0.073571,3.3773,merrimack,5.341086,8.8285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.06688636091127,410.9695549369937,9.693611685963731,9.875415766131312,9.443611685963731,9.625415766131312,0.607911474912581,0.353123480576763,0.5336929686545143,0,,0.0,none,P449,1
E0041107,N0041354,N0041355,sub main,5.193360951149442,auto_road,derived,s5c_flows,134.7563,179.464,0.073733,3.3773,merrimack,5.341248,8.848,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,410.9695549369937,410.9280080493845,9.875415766131312,9.911469489677984,9.625415766131312,9.661469489677984,0.7206349436093051,0.31195098347256645,0.12011076706740627,0,,0.0,none,P449,1
E0041108,N0041355,N0041356,sub main,12.266161359769766,auto_road,derived,s5c_flows,134.7563,179.464,0.073776,3.3773,merrimack,5.341291,8.8531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9280080493845,410.8666772425857,9.911469489677984,9.820578616789305,9.661469489677984,9.570578616789305,0.607917994740493,0.3531306548601738,0.33628881597771876,0,,0.0,none,P449,1
E0041109,N0041356,N0041357,sub main,17.589285294601435,auto_road,derived,s5c_flows,135.8361,180.92,0.073878,3.374,merrimack,5.378476,8.8654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.8666772425857,410.77873081611267,9.820578616789305,9.588426166309205,9.570578616789305,9.338426166309205,0.6090972141029326,0.354430376162279,0.48129386922541906,0,,0.0,none,P449,1
E0041110,N0041357,N0041358,sub main,30.144553345569815,auto_road,derived,s5c_flows,136.9159,182.376,0.074025,3.3708,merrimack,5.41567,8.883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.77873081611267,410.62800804938485,9.588426166309205,9.433210212333904,9.338426166309205,9.183210212333904,0.6102699776682987,0.3557272088171529,0.8232573136659184,0,,0.0,none,P449,1
E0041111,N0041358,N0041359,sub main,50.41897761503211,auto_road,derived,s5c_flows,137.9956,183.832,0.074276,3.3676,merrimack,5.452933,8.9131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.62800804938485,410.3759131613097,9.433210212333904,9.473238450018414,9.183210212333904,9.223238450018414,0.6114382322239367,0.35702327562801783,1.374327363415682,0,,0.0,none,P449,1
E0041112,N0041359,N0041360,sub main,23.16887880450221,auto_road,derived,s5c_flows,139.0754,185.288,0.074696,3.3644,merrimack,5.49033,8.9636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.3759131613097,410.2600687672872,9.473238450018414,9.71515095927532,9.223238450018414,9.46515095927532,0.6126040362585268,0.35832085198470265,0.6303386155165281,0,,0.0,none,P449,1
E0041113,N0041360,N0041361,sub main,28.927671717684788,auto_road,derived,s5c_flows,141.235,188.2,0.074889,3.3582,merrimack,5.564372,8.9867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.2600687672872,410.1154304086987,9.71515095927532,9.892015880363772,9.46515095927532,9.642015880363772,0.6148928337863621,0.3608807558841719,0.7840843728696362,0,,0.0,none,P449,1
E0041114,N0041361,N0041362,sub main,28.935468083932957,auto_road,derived,s5c_flows,142.3148,189.656,0.075131,3.3551,merrimack,5.601487,9.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.1154304086987,409.97075306827907,9.892015880363772,9.880138045002184,9.642015880363772,9.630138045002184,0.6160305954706323,0.36215945592938403,0.7828471588013408,0,,0.0,none,P449,1
E0041115,N0041362,N0041363,sub main,17.550462373874396,auto_road,derived,s5c_flows,146.2957,195.024,0.075372,3.3439,merrimack,5.737383,9.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.97075306827907,409.8830007564097,9.880138045002184,10.077082251402828,9.630138045002184,9.827082251402828,0.6201434001780538,0.366816442985057,0.4716775283704639,0,,0.0,none,P449,1
E0041116,N0041363,N0041364,sub main,11.790330398432648,auto_road,derived,s5c_flows,146.2957,195.024,0.075518,3.3439,merrimack,5.737529,9.0621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8830007564097,409.8240491044175,10.077082251402828,10.181566129957503,9.827082251402828,9.931566129957503,0.6201477746645557,0.3668214255483828,0.31686884105459534,0,,0.0,none,P449,1
E0041117,N0041364,N0041365,sub main,10.030202611501709,auto_road,derived,s5c_flows,146.2957,195.024,0.075616,3.3439,merrimack,5.737628,9.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8240491044175,409.77389809135997,10.181566129957503,10.219632182077532,9.931566129957503,9.969632182077532,0.6201507408727838,0.3668248041109774,0.2695635633519647,0,,0.0,none,P449,1
E0041118,N0041365,N0041366,sub main,24.72638705717717,auto_road,derived,s5c_flows,150.3419,200.48,0.0757,3.3329,merrimack,5.875133,9.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.77389809135997,409.65026615607405,10.219632182077532,10.136263384941572,9.969632182077532,9.886263384941572,0.6242296818449737,0.3714983177495341,0.6601840042833764,0,,0.0,none,P449,1
E0041119,N0041366,N0041367,sub main,11.048078546776475,auto_road,derived,s5c_flows,151.4217,201.936,0.075906,3.33,merrimack,5.911936,9.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.65026615607405,409.5950257633402,10.136263384941572,10.127752556972325,9.886263384941572,9.877752556972325,0.6253077470374894,0.37274282258405034,0.29447043206908335,0,,0.0,none,P449,1
E0041120,N0041367,N0041368,sub main,16.75363119317713,auto_road,derived,s5c_flows,152.1633,202.936,0.075998,3.328,merrimack,5.937145,9.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5950257633402,409.51125760737426,10.127752556972325,10.148990195360113,9.877752556972325,9.898990195360113,0.6260429237837383,0.3735937581242943,0.44601923597400017,0,,0.0,none,P449,1
E0041121,N0041368,N0041204,sub main,23.687148537071486,auto_road,derived,s5c_flows,153.9847,205.392,0.076137,3.3232,merrimack,5.998909,9.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.51125760737426,409.3928218646889,10.148990195360113,10.098328037654824,9.898990195360113,9.848328037654824,0.6278330634984732,0.3756734815225752,0.6288069741840722,0,,0.0,none,P449,1
E0041122,N0041369,N0041370,lateral,21.37615985114343,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.6847878090527,416.577907009797,1.5526694663379317,2.238621310515498,1.3026694663379317,1.988621310515498,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041123,N0041370,N0041371,lateral,15.880417016688561,auto_road,derived,s5c_flows,0.0,0.0,0.000178,3.6221,held,0.000178,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.577907009797,416.4985049247136,2.238621310515498,2.764678669036414,1.988621310515498,2.514678669036414,0.014699060526055768,0.004038415074424345,18.006158725290305,0,,0.0,none,P449,1
E0041124,N0041371,N0041204,lateral,38.45119923869995,auto_road,derived,s5c_flows,1.0798,1.456,0.00031,3.6221,held,0.045578,0.0373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4985049247136,416.30624892852006,2.764678669036414,3.1849009738236873,2.514678669036414,2.9349009738236873,0.13521375648297557,0.037343337523392056,4.739557108049782,0,,0.0,none,P449,1
E0041125,N0041372,N0041229,lateral,42.2366100827918,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.9696663876489,416.7584833372349,1.5501090029761144,1.7430425416713433,1.3001090029761144,1.4930425416713433,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041126,N0041373,N0041374,main,14.866068747318506,auto_block,provisional,s5c_flows,4.3844,5.912,0.002212,3.6221,held,0.186016,0.2654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.30191912034064,416.227588776604,2.211233955831233,2.2630728444897272,1.9612339558312328,2.0130728444897272,0.21660343014974606,0.07013471811992542,1.143877602880145,0,,0.0,none,P449,1
E0041127,N0041374,N0041229,main,10.0,auto_block,provisional,s5c_flows,4.3844,5.912,0.002335,3.6221,held,0.18614,0.2803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.227588776604,416.177588776604,2.2630728444897272,2.3239371023022386,2.0130728444897272,2.0739371023022386,0.21665066359336443,0.07015599742076381,0.7692875890723619,0,,0.0,none,P449,1
E0041128,N0041375,N0041376,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.000563,3.6221,held,0.000563,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9927121971217,415.8107094498897,1.6883485938939202,2.048909690735286,1.4383485938939202,1.798909690735286,0.025141226534200457,0.006086726702266371,24.130717062726767,0,,0.0,none,P449,1
E0041129,N0041376,N0041377,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.000866,3.6221,held,0.000866,0.104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8107094498897,415.6930234269303,2.048909690735286,2.023529307444676,1.798909690735286,1.7735293074446759,0.03029078635844227,0.007164756831411961,12.950695256171874,0,,0.0,none,P449,1
E0041130,N0041377,N0041378,lateral,50.00000000013542,auto_block,provisional,s5c_flows,0.0,0.0,0.001063,3.6221,held,0.001063,0.1275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6930234269303,415.44302342692964,2.023529307444676,2.058380381664108,1.7735293074446759,1.808380381664108,0.03302541429332221,0.007754814080320499,25.23309248853516,0,,0.0,none,P449,1
E0041131,N0041378,N0041379,lateral,49.99999999966671,auto_block,provisional,s5c_flows,0.0,0.0,0.001479,3.6221,held,0.001479,0.1775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.44302342692964,415.1930234269313,2.058380381664108,2.1946413679905845,1.808380381664108,1.9446413679905845,0.03785547163970437,0.008826082126007967,22.013550412451988,0,,0.0,none,P449,1
E0041132,N0041379,N0041218,lateral,7.298648640336845,auto_block,provisional,s5c_flows,0.0,0.0,0.001896,3.6221,held,0.001896,0.2275,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,415.1930234269313,415.15288085940944,2.1946413679905845,2.2164123534811893,1.9446413679905845,1.9664123534811893,0.043206003659154134,0.00953820551330506,2.815445394238426,0,,0.0,none,P449,1
E0041133,N0041380,N0041381,lateral,25.632011235952593,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,415.6548506657163,415.52669060953656,1.5518754085024398,1.8357666658540666,1.3018754085024398,1.5857666658540666,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041134,N0041381,N0041218,lateral,12.806248474865697,auto_block,provisional,s5c_flows,0.0,0.0,0.000214,3.6221,held,0.000214,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.52669060953656,415.46265936716225,1.8357666658540666,1.9066338457283791,1.5857666658540666,1.6566338457283791,0.01608690694454783,0.004299727313706675,13.267775795360905,0,,0.0,none,P449,1
E0041135,N0041382,N0041233,lateral,16.024227867894528,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,416.18690761139834,416.0266653327194,1.6109134335235353,1.6119760247024715,1.3609134335235353,1.3619760247024715,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041136,N0041383,N0041384,lateral,8.41640786494379,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,416.1058837890625,415.9249310199662,1.5500000000000114,1.553615122611916,1.3000000000000114,1.303615122611916,0.22072223993175774,0.026755174728125414,0.6355203012578126,0,,0.0,none,P449,1
E0041137,N0041384,N0041385,lateral,17.029390260092253,auto_block,provisional,s5c_flows,2.1596,2.912,7e-05,3.6221,held,0.090605,0.0084,10.837,0.0,W11a-XG03057,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9249310199662,415.8397840686657,1.553615122611916,1.7241807750842781,1.303615122611916,1.4741807750842781,0.17069714169250594,0.05068360035874034,1.6627294879536823,0,,0.0,none,P449,1
E0041138,N0041385,N0041233,lateral,10.297058540754803,auto_block,provisional,s5c_flows,3.2393,4.368,0.000212,3.6221,held,0.136014,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8397840686657,415.78829877596195,1.7241807750842781,1.8503425814599268,1.4741807750842781,1.6003425814599268,0.19541056314164323,0.060849532213101826,0.8782413784945516,0,,0.0,none,P449,1
E0041139,N0041386,N0041387,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000382,3.6221,held,0.000382,0.0459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1127829046241,417.05577413336914,2.106638482094638,2.204723913505859,1.8566384820946382,1.954723913505859,0.021126609191854658,0.005277006480275875,8.994781689329898,0,,0.0,none,P454,1
E0041140,N0041387,N0041243,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000477,3.6221,held,0.000477,0.0573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.05577413336914,416.98077413336915,2.204723913505859,2.5498960326464726,1.954723913505859,2.2998960326464726,0.023357384982853776,0.005723569403568024,10.70325296190136,0,,0.0,none,P454,1
E0041141,N0041388,N0041389,lateral,4.47213595499958,auto_block,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,417.91543122995364,417.87518200635867,1.898869307155735,1.9493114018444544,1.648869307155735,1.6993114018444544,0.04034513990866782,0.0068695605166619045,1.8474492694466935,0,,0.0,none,P454,1
E0041142,N0041389,N0041390,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.00112,3.6221,held,0.00112,0.1344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.87518200635867,417.8237038556537,1.9493114018444544,1.9201010759869064,1.6993114018444544,1.6701010759869064,0.03375360720444826,0.007913959897693473,5.083718449520352,0,,0.0,none,P454,1
E0041143,N0041390,N0041391,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.001206,3.6221,held,0.001206,0.1447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8237038556537,417.7493735119171,1.9201010759869064,2.0491189197235258,1.6701010759869064,1.7991189197235258,0.03480745816765292,0.008145771034507504,7.1182391791412885,0,,0.0,none,P454,1
E0041144,N0041391,N0041243,lateral,55.47071299343465,auto_block,provisional,s5c_flows,0.0,0.0,0.00133,3.6221,held,0.00133,0.1596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7493735119171,417.4720199469499,2.0491189197235258,2.0586502190657257,1.7991189197235258,1.8086502190657257,0.03624303189734254,0.008464372580785334,25.508679457131706,0,,0.0,none,P454,1
E0041145,N0041392,N0041393,lateral,6.137429753256325,auto_road,derived,s5c_flows,1.0798,1.456,0.000622,3.6221,held,0.045889,0.0746,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,416.761433826981,416.71847181870817,2.0236308702846486,2.028995222307458,1.7736308702846486,1.7789952223074579,0.15197080297544005,0.03468320028830499,0.673093080281589,0,,0.0,none,P454,1
E0041146,N0041393,N0041394,lateral,8.067772995993439,auto_road,derived,s5c_flows,2.1596,2.912,0.000673,3.6221,held,0.091208,0.0808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.71847181870817,416.6781329537282,2.028995222307458,1.967710552131166,1.7789952223074579,1.717710552131166,0.17107696060727792,0.050834435632588465,0.7859789114165325,0,,0.0,none,P454,1
E0041147,N0041394,N0041395,lateral,18.401440368116344,auto_road,derived,s5c_flows,3.6428,4.912,0.00074,3.6221,held,0.153455,0.0888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6781329537282,416.5861257518876,1.967710552131166,2.0276742969405177,1.717710552131166,1.7776742969405177,0.2033457837828184,0.06426485201050511,1.5082224332199443,0,,0.0,none,P454,1
E0041148,N0041395,N0041254,lateral,25.081007627684002,auto_road,derived,s5c_flows,3.6428,4.912,0.000894,3.6221,held,0.153608,0.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5861257518876,416.4607207137492,2.0276742969405177,2.195071522578928,1.7776742969405177,1.9450715225789281,0.20341251723316153,0.06429388529212263,2.0550200129305796,0,,0.0,none,P454,1
E0041149,N0041396,N0041397,lateral,21.93171219946131,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,416.8278697393525,416.52082576856003,1.5660511590850206,1.5731988896430948,1.3160511590850206,1.3231988896430948,0.22874899852272318,0.03709894411080131,1.5979459539420806,0,,0.0,none,P454,1
E0041150,N0041397,N0041398,lateral,24.020824298928627,auto_block,provisional,s5c_flows,1.8214,2.456,0.000183,3.6221,held,0.07654,0.0219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.52082576856003,416.4007216470654,1.5731988896430948,1.7039536459033684,1.3231988896430948,1.4539536459033684,0.1612885226473027,0.047001282158370766,2.482179544320512,0,,0.0,none,P454,1
E0041151,N0041398,N0041399,lateral,23.769728648009426,auto_block,provisional,s5c_flows,2.9012,3.912,0.000383,3.6221,held,0.122007,0.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4007216470654,416.28187300382535,1.7039536459033684,2.2950923282058966,1.4539536459033684,2.0450923282058966,0.18850240391746378,0.0579360293379296,2.101629135228169,0,,0.0,none,P454,1
E0041152,N0041399,N0041254,lateral,43.1022082971849,auto_block,provisional,s5c_flows,2.9012,3.912,0.000581,3.6221,held,0.122206,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.28187300382535,416.06636196233944,2.2950923282058966,2.5894302739886825,2.0450923282058966,2.3394302739886825,0.18860435211826934,0.05797862116346783,3.8088736034889696,0,,0.0,none,P454,1
E0041153,N0041400,N0041265,main,34.52535300326414,auto_link,provisional,s5c_flows,16.1765,19.626,0.007752,3.6221,held,0.685914,0.9302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.8370585219918,412.6644317569755,7.359444163555054,11.865261846540136,7.109444163555054,11.615261846540136,0.3289878091940885,0.12827467715331425,1.7490695216457945,0,,0.0,none,P449,1
E0041154,N0041401,N0041265,lateral,10.000000000064372,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,425.4796936035317,422.9796936035156,2.4430358886557997,1.5500000000000114,2.1930358886557997,1.3000000000000114,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041155,N0041402,N0041403,main,31.38470965295043,auto_link,provisional,s5c_flows,16.1967,21.84,0.004446,3.6221,held,0.683454,0.5336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.5841020112681,406.4271784630034,2.406956338341274,1.9859379920747529,2.156956338341274,1.7359379920747529,0.32861767835781924,0.12805779466456818,1.5917539702361365,0,,0.0,none,P401,1
E0041156,N0041403,N0041273,main,20.248456731316587,auto_link,provisional,s5c_flows,17.2765,23.296,0.004708,3.6221,held,0.728983,0.565,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,406.4271784630034,406.30568772261546,1.9859379920747529,1.5548469453532903,1.7359379920747529,1.3048469453532903,0.35735501959285043,0.12637042122619163,0.9443669750036673,0,,0.0,none,P401,1
E0041157,N0041404,N0041270,lateral,19.334733313522992,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.04490966796874,403.94823600140114,1.5500000000000114,2.006994711489483,1.3000000000000114,1.756994711489483,0.17065230391004918,0.050665805354795285,1.8883164647764663,0,,0.0,none,P401,1
E0041158,N0041405,N0041406,main,18.681541692269406,auto_block,provisional,s5c_flows,10.7978,14.56,0.002922,3.6221,held,0.455593,0.3506,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.3340882449072,403.2313397655997,3.189745983608418,3.474684404322147,2.939745983608418,3.224684404322147,0.29888092261419186,0.10354783825624922,1.0417494214122374,0,,0.0,none,P401,1
E0041159,N0041406,N0041407,main,26.92582403567252,auto_block,provisional,s5c_flows,11.8776,16.016,0.003077,3.6221,held,0.501016,0.3693,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.2313397655997,403.08324773340354,3.474684404322147,3.429630684565211,3.224684404322147,3.179630684565211,0.3080387699207157,0.10823226569731861,1.4568417282129127,0,,0.0,none,P401,1
E0041160,N0041407,N0041270,main,30.433009836188095,auto_block,provisional,s5c_flows,14.0372,18.928,0.003302,3.6221,held,0.591775,0.3962,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.08324773340354,402.9158661793045,3.429630684565211,3.039364533586138,3.179630684565211,2.789364533586138,0.32468767072842875,0.11698803378253833,1.5621684354851124,0,,0.0,none,P401,1
E0041161,N0041408,N0041409,lateral,33.95585369269929,auto_block,provisional,s5c_flows,6.1762,2.986,0.001384,3.6221,held,0.260304,0.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.87447311485613,404.7046938463926,3.14383743201887,3.0187558606386347,2.89383743201887,2.7687558606386347,0.24163157687232392,0.0817759568277818,2.342123087568785,0,,0.0,none,P401,1
E0041162,N0041409,N0041410,lateral,54.70831746635972,auto_block,provisional,s5c_flows,6.1762,2.986,0.001667,3.6221,held,0.260587,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.7046938463926,404.4311522590608,3.0187558606386347,3.5663758171110658,2.7687558606386347,3.3163758171110658,0.24171656465185554,0.08181673880632781,3.7722085468956954,0,,0.0,none,P401,1
E0041163,N0041410,N0041411,lateral,8.54400374531753,auto_block,provisional,s5c_flows,6.1762,2.986,0.002123,3.6221,held,0.261043,0.2547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.4311522590608,404.3884322403342,3.5663758171110658,3.5420792342751497,3.3163758171110658,3.2920792342751497,0.241853368540181,0.08188240296511454,0.5887867648132459,0,,0.0,none,P401,1
E0041164,N0041411,N0041273,lateral,15.811388300841896,auto_block,provisional,s5c_flows,6.1762,2.986,0.002194,3.6221,held,0.261114,0.2633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.3884322403342,404.30937529883,3.5420792342751497,3.551159369138759,3.2920792342751497,3.301159369138759,0.24187465389933827,0.08189262165251796,1.0895029061500434,0,,0.0,none,P401,1
E0041165,N0041412,N0041413,main,24.186773244895647,auto_block,provisional,s5c_flows,19.4361,26.208,0.00561,3.6221,held,0.82042,0.6732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.7801039373547,399.6591700711302,5.457566961082819,5.714761813635448,5.207566961082819,5.464761813635448,0.3479086114872822,0.13959632619599055,1.1586746464585953,0,,0.0,none,P401,1
E0041166,N0041413,N0041414,main,60.000000000040146,auto_block,provisional,s5c_flows,20.5158,27.664,0.005812,3.6221,held,0.865888,0.6974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.6591700711302,399.35917007113,5.714761813635448,5.99510849332313,5.464761813635448,5.74510849332313,0.3537932910621086,0.14321259384925383,2.8265092223727852,0,,0.0,none,P401,1
E0041167,N0041414,N0041415,main,60.81322675500962,auto_block,provisional,s5c_flows,20.5158,27.664,0.006312,3.6221,held,0.866388,0.7574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.35917007113,399.05510393735494,5.99510849332313,6.177287420066932,5.74510849332313,5.927287420066932,0.3538567420661543,0.14325183476793973,2.8643054060014896,0,,0.0,none,P401,1
E0041168,N0041415,N0041416,main,20.862459232348925,auto_block,provisional,s5c_flows,20.5158,27.664,0.006818,3.6221,held,0.866895,0.8182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.05510393735494,398.9507916411932,6.177287420066932,7.194472030681823,5.927287420066932,6.944472030681823,0.3539210542220739,0.1432916136961227,0.9824441064597046,0,,0.0,none,P401,1
E0041169,N0041416,N0041417,main,4.137540767683532,auto_block,provisional,s5c_flows,21.5956,29.12,0.006992,3.6221,held,0.912336,0.8391,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,398.9507916411932,398.90941623351637,7.194472030681823,7.304420436405508,6.944472030681823,7.054420436405508,0.45801373528736183,0.12432474123448231,0.15056101483825599,0,,0.0,none,P401,1
E0041170,N0041417,N0041418,main,25.273341572021952,auto_block,provisional,s5c_flows,21.5956,29.12,0.007027,3.6221,held,0.912371,0.8432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.90941623351637,398.7830495256563,7.304420436405508,6.735169468484344,7.054420436405508,6.485169468484344,0.359581625148228,0.14681434205666571,1.1714234823875147,0,,0.0,none,P401,1
E0041171,N0041418,N0041419,main,11.045361017187261,auto_block,provisional,s5c_flows,21.5956,29.12,0.007237,3.6221,held,0.912581,0.8685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7830495256563,398.7278227205704,6.735169468484344,6.615957797007752,6.485169468484344,6.365957797007752,0.35960728355763877,0.14683040709389578,0.511917746674194,0,,0.0,none,P401,1
E0041172,N0041419,N0041283,main,11.40175425099138,auto_block,provisional,s5c_flows,21.5956,29.12,0.007329,3.6221,held,0.912673,0.8795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7278227205704,398.6708139493154,6.615957797007752,6.668755142481473,6.365957797007752,6.418755142481473,0.35961852303119396,0.14683744453968833,0.528418936585309,0,,0.0,none,P401,1
E0041173,N0041420,N0041421,main,4.242640687119285,auto_block,provisional,s5c_flows,26.9689,35.282,0.006229,3.6221,held,1.136835,0.7474,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,399.05672756751295,399.01642248098534,5.156407198112049,5.295223026827159,4.906407198112049,5.045223026827159,0.48183196527640204,0.1396473558854729,0.14675381297729323,0,,0.0,none,P401,1
E0041174,N0041421,N0041422,main,6.0,auto_block,provisional,s5c_flows,26.9689,35.282,0.006264,3.6221,held,1.13687,0.7517,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,399.01642248098534,398.97442248098537,5.295223026827159,5.390811894014632,5.045223026827159,5.140811894014632,0.43305759417924045,0.1503021624784488,0.2309161676047424,0,,0.0,none,P401,1
E0041175,N0041422,N0041423,main,46.17358552246078,auto_block,provisional,s5c_flows,26.9689,35.282,0.006314,3.6221,held,1.13692,0.7577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.97442248098537,398.7435545533731,5.390811894014632,6.500830212251913,5.140811894014632,6.250830212251913,0.38485726345532606,0.1630720249919338,1.9995978555748621,0,,0.0,none,P401,1
E0041176,N0041423,N0041424,main,10.770329614269007,auto_block,provisional,s5c_flows,29.4677,39.716,0.006699,3.6221,held,1.242058,0.8038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.7435545533731,398.6897029053017,6.500830212251913,6.525140844698285,6.250830212251913,6.275140844698285,0.3954454512377169,0.170145349625569,0.45393237679004866,0,,0.0,none,P401,1
E0041177,N0041424,N0041283,main,10.63014581273465,auto_block,provisional,s5c_flows,30.5474,41.172,0.006788,3.6221,held,1.287415,0.8146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,398.6897029053017,398.63655217623807,6.525140844698285,6.7030169155588055,6.275140844698285,6.4530169155588055,0.39981050320401823,0.17310772269826397,0.4431326727514802,0,,0.0,none,P401,1
E0041178,N0041425,N0041293,main,46.8242640747152,draft,drafted,s5c_flows,28.8455,43.082,0.006968,3.6221,held,1.216246,0.8362,1.51,0.0,W11a-XG03058,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9286251675569,343.69450384718334,7.482416092208723,7.955215391097909,7.232416092208723,7.705215391097909,0.3929088164634132,0.16843634248043965,1.9862226769806346,0,,0.0,none,P498,1
E0041179,N0041426,N0041293,lateral,11.71194239690283,auto_road,derived,s5c_flows,0.0,0.0,0.000166,3.6221,held,0.000166,0.02,3.346,0.0,W11a-XG03059,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,350.1663114767606,350.09603982237917,1.5530183572237775,1.5536794159020815,1.3030183572237775,1.3036794159020815,0.015053134505493242,0.00379393726766894,12.967335133898377,0,,0.0,none,P498,1
E0041180,N0041427,N0041289,lateral,43.237520617323966,draft,drafted,s5c_flows,9.1181,14.456,0.0,3.6221,held,0.382253,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.93840786162536,348.72222025853875,1.5505142575152604,1.90769307153937,1.3005142575152604,1.65769307153937,0.27341499028587146,0.09762395355001655,2.6356467978167912,0,,0.0,none,P498,1
