EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041181,N0041428,N0041429,main,57.85017100738943,draft,drafted,s5c_flows,46.029,60.736,0.013183,3.6221,held,1.942838,1.5819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.94886045380764,342.6596095987707,8.023093891895485,8.249386983260536,7.773093891895485,7.9993869832605355,0.4529210565770055,0.21142911109086943,2.1287805077481443,0,,0.0,none,P498,1
E0041182,N0041429,N0041289,main,52.43688561874106,draft,drafted,s5c_flows,46.029,60.736,0.013665,3.6221,held,1.94332,1.6398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6596095987707,342.397425170677,8.249386983260536,8.2324881594011,7.9993869832605355,7.9824881594011,0.4529547853852327,0.2114548470214332,1.9294378199413473,0,,0.0,none,P498,1
E0041183,N0041430,N0041296,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.0,0.0,W11a-XG03060,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.5971750529107,341.5221750529107,1.5590139119330502,2.012614986151789,1.3090139119330502,1.7626149861517888,0.0,0.0,0.0,0,,0.0,none,P502,1
E0041184,N0041431,N0041298,lateral,33.56147706886137,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,346.0116455078125,345.6928114756583,1.5500000000000114,1.5645127430917114,1.3000000000000114,1.3145127430917114,0.0,0.0,0.0,0,,0.0,none,P501,1
E0041185,N0041432,N0041298,lateral,52.22895026460529,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.75532654706836,345.49418179574536,1.550184927541011,1.7631424230046377,1.300184927541011,1.5131424230046377,0.13489621704043256,0.037230723305707175,6.452979360786506,0,,0.0,none,P501,1
E0041186,N0041433,N0041434,lateral,19.79478811572672,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.23129141964847,343.13231747906985,1.5515760119921538,1.8196173353832705,1.3015760119921538,1.5696173353832705,0.13489621704043256,0.037230723305707175,2.445681150296653,0,,0.0,none,P502,1
E0041187,N0041434,N0041435,lateral,20.813641439101055,auto_link,provisional,s5c_flows,3.2393,4.368,0.000165,3.6221,held,0.135967,0.0198,19.213,0.0,W11a-XG03061,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.13231747906985,343.02824927187436,1.8196173353832705,2.0516152300787667,1.5696173353832705,1.8016152300787667,0.1953882381124648,0.06084002705375249,1.77540893626026,0,,0.0,none,P502,1
E0041188,N0041435,N0041436,lateral,5.385164807134504,auto_link,provisional,s5c_flows,3.2393,4.368,0.000338,3.6221,held,0.13614,0.0406,5.385,0.0,W11a-XG03062,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,343.02824927187436,342.98786053582086,2.0516152300787667,2.0116206653510176,1.8016152300787667,1.7616206653510176,0.2246515025757048,0.055419255459893874,0.3995199041917358,0,,0.0,none,P502,1
E0041189,N0041436,N0041437,lateral,14.0,auto_link,provisional,s5c_flows,3.981,5.368,0.000383,3.6221,held,0.167275,0.046,14.0,0.0,W11a-XG03063,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.98786053582086,342.91786053582086,2.0116206653510176,1.7913374622260108,1.7616206653510176,1.5413374622260108,0.20919381922187735,0.06682882342860827,1.1153930560723349,0,,0.0,none,P502,1
E0041190,N0041437,N0041438,lateral,6.4031242374328485,auto_link,provisional,s5c_flows,3.981,5.368,0.0005,3.6221,held,0.167392,0.06,6.403,0.0,W11a-XG03064,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.91786053582086,342.87624022827754,1.7913374622260108,1.7986865295349617,1.5413374622260108,1.5486865295349617,0.2290083388527445,0.06289376105504993,0.4660037177037867,0,,0.0,none,P502,1
E0041191,N0041438,N0041439,lateral,36.05551275463989,auto_link,provisional,s5c_flows,3.981,5.368,0.000553,3.6221,held,0.167445,0.0664,36.056,0.0,W11a-XG03065,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,342.86156028572304,342.5550884273086,1.8133664720894558,1.5649066898789101,1.5633664720894558,1.3149066898789101,0.25110644212367006,0.059113418848737304,2.393109501672504,0,,0.0,none,P502,1
E0041192,N0041439,N0041440,lateral,18.027756377319946,auto_link,provisional,s5c_flows,3.981,5.368,0.000854,3.6221,held,0.167745,0.1025,18.028,0.0,W11a-XG03066,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,342.5550884273086,342.3117137162148,1.5649066898789101,1.555351713472703,1.3149066898789101,1.305351713472703,0.2942705769128112,0.05317936317457081,1.0210419588693338,0,,0.0,none,P502,1
E0041193,N0041440,N0041441,lateral,6.0,auto_link,provisional,s5c_flows,3.981,5.368,0.001004,3.6221,held,0.167896,0.1205,6.0,0.0,W11a-XG03067,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,342.307730235811,342.217730235811,1.5593351938765068,1.5558598520796068,1.3093351938765068,1.3058598520796068,0.3051115478376479,0.051929803537621916,0.327748984621227,0,,0.0,none,P502,1
E0041194,N0041441,N0041442,lateral,5.830951894845301,auto_link,provisional,s5c_flows,3.981,5.368,0.001054,3.6221,held,0.167946,0.1265,5.831,0.0,W11a-XG03068,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,342.2165783327796,342.0037485886177,1.5570117551110343,1.553990669194775,1.3070117551110343,1.303990669194775,0.41241134766343024,0.04240342523624366,0.2356446594676776,0,,0.0,none,P502,1
E0041195,N0041442,N0041443,lateral,11.461107234006588,auto_link,provisional,s5c_flows,3.981,5.368,0.001103,3.6221,held,0.167994,0.1323,11.461,0.0,W11a-XG03069,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,341.9954445453135,341.9152167946754,1.5622947124990105,1.5636040061058338,1.3122947124990105,1.3136040061058338,0.23518860393077815,0.06192257231910911,0.8121926432980201,0,,0.0,none,P502,1
E0041196,N0041443,N0041444,lateral,3.303715826226812,auto_link,provisional,s5c_flows,3.981,5.368,0.001198,3.6221,held,0.16809,0.1438,3.304,0.0,W11a-XG03070,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,341.9152167946754,341.87392034684757,1.5636040061058338,1.6441765769805556,1.3136040061058338,1.3941765769805556,0.2868461155965887,0.05417844456974416,0.1919563398046878,0,,0.0,none,P502,1
E0041197,N0041444,N0041445,lateral,51.41301390626442,auto_link,provisional,s5c_flows,5.0607,6.824,0.001226,3.6221,held,0.213385,0.1471,51.413,0.0,W11a-XG03071,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.87392034684757,341.61685527731623,1.6441765769805556,3.0412562949493918,1.3941765769805556,2.7912562949493918,0.22653087466435232,0.07466445491819859,3.7826347793608246,0,,0.0,none,P502,1
E0041198,N0041445,N0041446,lateral,9.711816128494583,auto_link,provisional,s5c_flows,6.1405,8.28,0.001654,3.6221,held,0.25908,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.61685527731623,341.56829619667377,3.0412562949493918,3.1499350044981043,2.7912562949493918,2.8999350044981043,0.24126324108105265,0.0815993066022059,0.6709003883737023,0,,0.0,none,P502,1
E0041199,N0041446,N0041447,lateral,19.318546375256194,auto_link,provisional,s5c_flows,6.1405,8.28,0.001735,3.6221,held,0.259161,0.2082,14.489,0.0,W11a-XG03072,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.56829619667377,341.4717034647975,3.1499350044981043,2.9867315937962644,2.8999350044981043,2.7367315937962644,0.24128765431367638,0.08161101000742874,1.3344063285656746,0,,0.0,none,P502,1
E0041200,N0041447,N0041296,lateral,52.061413697875764,auto_link,provisional,s5c_flows,8.3001,11.192,0.001896,3.6221,held,0.349856,0.2275,39.812,0.0,W11a-XG03073,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4717034647975,341.2113963963081,2.9867315937962644,2.323393642754411,2.7367315937962644,2.073393642754411,0.26577383166142965,0.0937041146383362,3.2647692320712878,0,,0.0,none,P502,1
E0041201,N0041448,N0041307,lateral,19.841543542203677,draft,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.03296144753733,346.9337537298263,1.5507177516814181,1.6342394342361786,1.3007177516814181,1.3842394342361786,0.20302235827070736,0.06412421494758933,1.6288471633706487,0,,0.0,none,P501,1
E0041202,N0041449,N0041450,lateral,18.925723921137113,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.0490984911889,346.9544698715832,1.5503582959204891,1.6121500014636467,1.3003582959204891,1.3621500014636467,0.13489621704043256,0.037230723305707175,2.3383067289752697,0,,0.0,none,P501,1
E0041203,N0041450,N0041307,lateral,89.37471057099415,draft,provisional,s5c_flows,5.3989,7.28,0.000158,3.6221,held,0.226494,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9544698715832,346.50759631872825,1.6121500014636467,2.060396845334253,1.3621500014636467,1.8103968453342532,0.23096894160623968,0.07672675997141368,6.4492589313416495,0,,0.0,none,P501,1
E0041204,N0041451,N0041452,trunk main,6.152359732456717,main_pipe,drafted,s5c_flows,5517.7173,7189.288,1.600538,2.1552,merrimack,139.238642,192.0645,0.0,0.0,,700,GRP,0.7,0.1,table11,minimum,velocity,1.0,417.6377607228943,417.5946942047671,7.755061542730687,7.778230599920391,7.005061542730687,7.028230599920391,1.5305184400404364,0.2862630976729843,0.06699646746599767,0,,0.0,none,P411,1
E0041205,N0041452,N0041453,trunk main,8.7439015010231,main_pipe,drafted,s5c_flows,5517.7173,7189.288,1.600589,2.1552,merrimack,139.238694,192.0707,0.0,0.0,,700,GRP,0.5,0.1,table11,minimum,velocity,1.0,417.5946942047671,417.550974697262,7.778230599920391,7.796071201175494,7.028230599920391,7.046071201175494,1.35442503413583,0.312619011999961,0.10759672038748175,0,,0.0,none,P411,1
E0041206,N0041453,N0041454,trunk main,13.46525514004178,main_pipe,drafted,s5c_flows,5517.7173,7189.288,1.600662,2.1552,merrimack,139.238766,192.0794,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,417.550974697262,417.5105789318419,7.796071201175494,7.795115648236219,7.046071201175494,7.045115648236219,1.1235187327176948,0.35830098567946767,0.1997482662864388,0,,0.0,none,P411,1
E0041207,N0041454,N0041325,trunk main,29.1954317989449,main_pipe,drafted,s5c_flows,5517.7173,7189.288,1.600774,2.1552,merrimack,139.238879,192.0929,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,417.5105789318419,417.4667857841435,7.795115648236219,8.182994489294003,7.045115648236219,7.432994489294003,0.8688371001199311,0.4341692091139826,0.5600480572425461,0,,0.0,none,P411,1
E0041208,N0041455,N0041456,lateral,22.762236692899112,auto_road,derived,s5c_flows,10.5249,14.192,0.001462,3.6221,held,0.442693,0.1754,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,424.61430805665697,424.4777346364996,1.6167405273274085,1.5515927560785485,1.3667405273274085,1.3015927560785485,0.3052422001314449,0.10009341909033662,1.2428511240744304,0,,0.0,none,P411,1
E0041209,N0041456,N0041457,lateral,7.556538486986519,auto_road,derived,s5c_flows,11.6047,15.648,0.001652,3.6221,held,0.48815,0.1982,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,424.4777346364996,424.34171694373384,1.5515927560785485,1.550128759391157,1.3015927560785485,1.300128759391157,0.46016310042287556,0.08092646404699513,0.27369058492674647,0,,0.0,none,P411,1
E0041210,N0041457,N0041458,lateral,15.421591632561611,auto_road,derived,s5c_flows,13.7642,18.56,0.001715,3.6221,held,0.578747,0.2058,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,424.31655992969235,424.170054809183,1.575285773432654,1.576496704488875,1.325285773432654,1.326496704488875,0.3897895428710472,0.10170823553533878,0.6593982109324863,0,,0.0,none,P411,1
E0041211,N0041458,N0041325,lateral,12.838606410296034,auto_road,derived,s5c_flows,14.844,20.016,0.001843,3.6221,held,0.624143,0.2212,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,424.170054809183,424.0994424739264,1.576496704488875,1.5503377995111123,1.326496704488875,1.3003377995111123,0.33017986157772866,0.11994492721914193,0.6480612490491366,0,,0.0,none,P411,1
E0041212,N0041459,N0041460,lateral,24.607048181762476,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,425.0583824139781,424.76309783579694,1.5516029375843914,1.5526980626405589,1.3016029375843914,1.3026980626405589,0.1814978935440687,0.030506299956125055,2.259626608814953,0,,0.0,none,P411,1
E0041213,N0041460,N0041336,lateral,15.386578537928882,auto_road,derived,s5c_flows,2.1596,2.912,0.000205,3.6221,held,0.090739,0.0246,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,424.76309783579694,424.5476857362659,1.5526980626405589,1.5532664121715811,1.3026980626405589,1.3032664121715811,0.24253833703767963,0.04005353264171571,1.0573296525584253,0,,0.0,none,P411,1
E0041214,N0041461,N0041462,main,18.954054864600486,auto_road,derived,s5c_flows,161.7945,212.578,0.02312,3.3034,merrimack,6.20914,2.7744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8405406417778,421.7457703674548,4.987431770331568,4.9362669860608435,4.737431770331568,4.6862669860608435,0.6338112478955572,0.3826994781081414,0.4984148127047186,0,,0.0,none,P411,1
E0041215,N0041462,N0041463,main,25.570042678661135,auto_road,derived,s5c_flows,163.2777,214.578,0.023278,3.2998,merrimack,6.259118,2.7934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7457703674548,421.6179201540615,4.9362669860608435,4.772582775626006,4.6862669860608435,4.522582775626006,0.635207003948489,0.38435813823026765,0.6709110185004272,0,,0.0,none,P411,1
E0041216,N0041463,N0041336,main,25.069046477520548,auto_road,derived,s5c_flows,164.9211,217.034,0.023491,3.2958,merrimack,6.314464,2.8189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6179201540615,421.4925749216739,4.772582775626006,4.608377226763594,4.522582775626006,4.358377226763594,0.6367415843697641,0.38618991573264416,0.6561805472553793,0,,0.0,none,P411,1
E0041217,N0041464,N0041465,main,39.37125489026515,auto_road,derived,s5c_flows,98.5925,139.338,0.021073,3.5074,merrimack,4.023476,2.5288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0427553835295,415.8458991090782,8.873901110611143,9.062426086234325,8.623901110611143,8.812426086234325,0.5610278916712542,0.30460928410901345,1.1696166826032344,0,,0.0,none,P411,1
E0041218,N0041465,N0041466,main,25.998070559089324,auto_road,derived,s5c_flows,99.6723,140.794,0.021401,3.5028,merrimack,4.062309,2.5682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8458991090782,415.7159087562827,9.062426086234325,9.353610286686035,8.812426086234325,9.103610286686035,0.56257536756926,0.3061198140690806,0.7702100037849192,0,,0.0,none,P411,1
E0041219,N0041466,N0041467,main,12.94802914956178,auto_road,derived,s5c_flows,100.4139,141.794,0.021618,3.4997,merrimack,4.088942,2.5942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7159087562827,415.6511686105349,9.353610286686035,9.49690267852759,9.103610286686035,9.24690267852759,0.5636298974526326,0.30715246624613446,0.3828762221474696,0,,0.0,none,P411,1
E0041220,N0041467,N0041468,main,29.49130802235708,auto_road,derived,s5c_flows,100.4139,141.794,0.021726,3.4997,merrimack,4.08905,2.6071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6511686105349,415.50371207042315,9.49690267852759,10.092448818248727,9.24690267852759,9.842448818248727,0.5636341625644046,0.3071566483235436,0.8720582126113647,0,,0.0,none,P411,1
E0041221,N0041468,N0041325,main,11.094640097028627,auto_road,derived,s5c_flows,101.1555,142.794,0.021972,3.4966,merrimack,4.115688,2.6366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.50371207042315,415.448238869938,10.092448818248727,10.201541403499505,9.842448818248727,9.951541403499505,0.5646834179571447,0.30818681525712044,0.32745900163451197,0,,0.0,none,P411,1
E0041222,N0041469,N0041470,sub main,82.24834402520786,auto_block,provisional,s5c_flows,9.8486,13.28,0.032999,3.6221,held,0.445876,3.9599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.0701288700168,403.65888714989075,11.183258581155087,11.84614825049988,10.933258581155087,11.59614825049988,0.287168605503801,0.10485648477547474,4.773522270474375,0,,0.0,none,P453,1
E0041223,N0041470,N0041471,sub main,88.36288813749809,auto_block,provisional,s5c_flows,9.8486,13.28,0.033685,3.6221,held,0.446561,4.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9550354003906,413.5132209597031,1.5500000000000114,2.114983386000006,1.3000000000000114,1.8649833860000058,0.28730880646988005,0.10493139074005134,5.125895096591918,0,,0.0,none,P453,1
E0041224,N0041471,N0041472,sub main,55.226805085936306,auto_block,provisional,s5c_flows,9.8486,13.28,0.034421,3.6221,held,0.447298,4.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5132209597031,413.23708693427346,2.114983386000006,2.4909709270546614,1.8649833860000058,2.2409709270546614,0.2874594786844308,0.10501191788430972,3.2020052205087524,0,,0.0,none,P442,1
E0041225,N0041472,N0041349,sub main,12.757485044432734,auto_block,provisional,s5c_flows,9.8486,13.28,0.034881,3.6221,held,0.447758,4.1857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.23708693427346,413.1732995090513,2.4909709270546614,2.562265676495599,2.2409709270546614,2.312265676495599,0.2875534310246789,0.10506214492433794,0.7394269300938974,0,,0.0,none,P442,1
E0041226,N0041473,N0041474,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.000459,3.6221,held,0.000459,0.0551,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,414.42586933700284,414.3171219232405,1.5812717762784132,1.5774093267594935,1.3312717762784132,1.3274093267594935,0.027763122769153246,0.004970897650103695,7.253654469433865,0,,0.0,none,P442,1
E0041227,N0041474,N0041349,lateral,22.940064850584655,auto_block,provisional,s5c_flows,1.0798,1.456,0.00056,3.6221,held,0.045827,0.0672,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,414.3171219232405,414.179481534137,1.5774093267594935,1.5560836514098924,1.3274093267594935,1.3060836514098924,0.14414752870373385,0.03590361812698764,2.652382719388982,0,,0.0,none,P442,1
E0041228,N0041475,N0041476,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.7416,1.0,0.001047,3.6221,held,0.032137,0.1256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7966005517282,416.69112543617956,1.6857908056936708,1.7990173860860637,1.4357908056936708,1.5490173860860637,0.1198325549938462,0.032028613089943064,2.933958292999245,0,,0.0,none,P449,1
E0041229,N0041476,N0041477,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.001223,3.6221,held,0.032313,0.1467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.69112543617956,416.6120684946753,1.7990173860860637,1.8685833607934228,1.5490173860860637,1.6185833607934228,0.1200604477954549,0.0321052561478096,2.1949205020151616,0,,0.0,none,P449,1
E0041230,N0041477,N0041373,lateral,19.209372712298546,auto_block,provisional,s5c_flows,2.2248,3.0,0.001354,3.6221,held,0.094625,0.1625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6120684946753,416.51602163111386,1.8685833607934228,1.9971314450580167,1.6185833607934228,1.7471314450580167,0.17319674827999493,0.051679360073527664,1.848511678487569,0,,0.0,none,P449,1
E0041231,N0041478,N0041375,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.1467414151292,415.9927121971217,1.6165337313551618,1.6883485938939202,1.3665337313551618,1.4383485938939202,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041232,N0041479,N0041480,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,416.435682144691,416.3025356088742,1.5609914392933888,1.5621494497195272,1.3109914392933888,1.3121494497195272,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041233,N0041480,N0041375,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,416.3023674745616,416.12124596838413,1.5623175840321437,1.5598148226314947,1.3123175840321437,1.3098148226314947,0.015632347503366367,0.0032863886862485037,21.456163033270542,0,,0.0,none,P449,1
E0041234,N0041481,N0041482,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,416.77448047635744,416.66044100950495,1.5516913986425607,1.5548910217450498,1.3016913986425607,1.3048910217450498,0.16154770133926477,0.032985520674333385,1.3841533856330428,0,,0.0,none,P449,1
E0041235,N0041482,N0041483,lateral,7.280109889280518,auto_block,provisional,s5c_flows,1.0798,1.456,0.000112,3.6221,held,0.045379,0.0134,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,416.66044100950495,416.6167603501693,1.5548910217450498,1.5521544447526026,1.3048910217450498,1.3021544447526026,0.14366144918122334,0.03574851892054878,0.8445909846578421,0,,0.0,none,P449,1
E0041236,N0041483,N0041373,lateral,62.96824596572466,auto_block,provisional,s5c_flows,2.1596,2.912,0.000172,3.6221,held,0.090707,0.0207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6167603501693,416.30191912034064,1.5521544447526026,2.211233955831233,1.3021544447526026,1.9612339558312328,0.17076151357112326,0.050709152082906855,6.14582726603849,0,,0.0,none,P449,1
E0041237,N0041484,N0041485,sub main,36.0999736808724,auto_road,derived,s5c_flows,85.8233,114.844,0.054238,3.5668,merrimack,3.597239,6.5086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.5760854613455,413.39558559294113,6.666041003498265,6.883436623855744,6.416041003498265,6.633436623855744,0.5432149745101915,0.28762396605199747,1.1076024341137745,0,,0.0,none,P449,1
E0041238,N0041485,N0041486,sub main,79.13244129306385,auto_road,derived,s5c_flows,87.9829,117.756,0.054539,3.5561,merrimack,3.675787,6.5447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.39558559294113,412.9999233864758,6.883436623855744,7.600052199461686,6.633436623855744,7.350052199461686,0.546618178225676,0.29081316328286644,2.4127884400627373,0,,0.0,none,P449,1
E0041239,N0041486,N0041487,sub main,45.73427868371718,auto_road,derived,s5c_flows,91.5614,123.646,0.055198,3.539,merrimack,3.805597,6.6238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9999233864758,412.7712519930572,7.600052199461686,7.421039266708419,7.350052199461686,7.171039266708419,0.5521191074771286,0.29602328183402016,1.3805680110310774,0,,0.0,none,P449,1
E0041240,N0041487,N0041351,sub main,23.860019990053935,auto_road,derived,s5c_flows,91.5614,123.646,0.055579,3.539,merrimack,3.805978,6.6695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7712519930572,412.6519518931069,7.421039266708419,7.7567700307212135,7.171039266708419,7.5067700307212135,0.5521350339614586,0.29603846646933407,0.7202350428319156,0,,0.0,none,P449,1
E0041241,N0041488,N0041388,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.35,0.5,cover_min,minimum,tractive,1.0,419.01706365503924,417.91543122995364,1.8933062180076377,1.898869307155735,1.6433062180076377,1.648869307155735,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041242,N0041489,N0041490,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.29210205078124,417.1779749286761,1.5500000000000114,1.8252294170270034,1.3000000000000114,1.5752294170270034,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041243,N0041490,N0041386,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1779749286761,417.1127829046241,1.8252294170270034,2.106638482094638,1.5752294170270034,1.8566384820946382,0.01517962250567784,0.004128512508612542,14.315688467141136,0,,0.0,none,P454,1
E0041244,N0041491,N0041386,lateral,9.999999999953992,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.6836719908576,417.6336719908578,1.5508555970330349,1.5857493958609439,1.3008555970330349,1.3357493958609439,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041245,N0041492,N0041493,lateral,29.068883707497267,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5056945800781,418.3603501615406,1.5500000000000114,1.700837582600002,1.3000000000000114,1.450837582600002,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041246,N0041493,N0041494,lateral,35.4400902933387,auto_block,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3603501615406,418.1831497100739,1.700837582600002,1.8042465301604693,1.450837582600002,1.5542465301604693,0.01706828674002048,0.004486558450177841,34.60617814503251,0,,0.0,none,P454,1
E0041247,N0041494,N0041495,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.000538,3.6221,held,0.000538,0.0645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1831497100739,418.066530672177,1.8042465301604693,1.7804847086823656,1.5542465301604693,1.5304847086823656,0.024641975182248095,0.005984549211172835,15.775120437709818,0,,0.0,none,P454,1
E0041248,N0041495,N0041388,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.0,0.0,0.000732,3.6221,held,0.000732,0.0878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.066530672177,417.9588273760343,1.7804847086823656,1.8554731610750537,1.5304847086823656,1.6054731610750537,0.028187985696327866,0.006719274446584517,12.736312236353578,0,,0.0,none,P454,1
E0041249,N0041496,N0041497,main,9.235111878258616,auto_road,derived,s5c_flows,27.3871,37.994,0.013114,3.6221,held,1.161251,1.5737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.97677663052883,413.9306010711375,6.165404765955543,6.1931782257374834,5.915404765955543,5.9431782257374834,0.38736950884422605,0.1647360151887029,0.3973429188155486,0,,0.0,none,P449,1
E0041250,N0041497,N0041498,main,11.843695404004041,auto_road,derived,s5c_flows,27.3871,37.994,0.013191,3.6221,held,1.161328,1.5829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9306010711375,413.8713825941175,6.1931782257374834,6.238114476194994,5.9431782257374834,5.988114476194994,0.3873773977958545,0.16474125437771164,0.5095674774089253,0,,0.0,none,P449,1
E0041251,N0041498,N0041499,main,10.217866464881325,auto_road,derived,s5c_flows,27.3871,37.994,0.01329,3.6221,held,1.161427,1.5948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8713825941175,413.8202932617931,6.238114476194994,6.280689404222528,5.988114476194994,6.030689404222528,0.3873875401701561,0.16474799023195758,0.43960570941411065,0,,0.0,none,P449,1
E0041252,N0041499,N0041500,main,22.63607377960214,auto_road,derived,s5c_flows,27.3871,37.994,0.013375,3.6221,held,1.161512,1.605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8202932617931,413.7071128928951,6.280689404222528,6.432474509448639,6.030689404222528,6.182474509448639,0.38739624776355763,0.164753773320454,0.973855318694163,0,,0.0,none,P449,1
E0041253,N0041500,N0041501,main,29.497738673724328,auto_road,derived,s5c_flows,27.3871,37.994,0.013564,3.6221,held,1.161701,1.6276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7071128928951,413.55962419952647,6.432474509448639,6.833838935239157,6.182474509448639,6.583838935239157,0.387415607679307,0.16476663145715814,1.268996313391596,0,,0.0,none,P449,1
E0041254,N0041501,N0041502,main,15.892578522739731,auto_road,derived,s5c_flows,27.3871,37.994,0.013809,3.6221,held,1.161947,1.6571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.55962419952647,413.48016130691275,6.833838935239157,6.932924630587252,6.583838935239157,6.682924630587252,0.3874408028409609,0.16478336593514092,0.683656204431976,0,,0.0,none,P449,1
E0041255,N0041502,N0041503,main,40.201753410753334,auto_road,derived,s5c_flows,27.3871,37.994,0.013942,3.6221,held,1.162079,1.673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.48016130691275,413.27915253985896,6.932924630587252,7.292167040219169,6.682924630587252,7.042167040219169,0.3874543205836701,0.16479234470748155,1.7293115289131584,0,,0.0,none,P449,1
E0041256,N0041503,N0041504,main,15.870593158038462,auto_road,derived,s5c_flows,27.3871,37.994,0.014277,3.6221,held,1.162414,1.7132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.27915253985896,413.1997995740688,7.292167040219169,7.464781724759348,7.042167040219169,7.214781724759348,0.3874886219225907,0.16481512953780902,0.6826262011382345,0,,0.0,none,P449,1
E0041257,N0041504,N0041505,main,11.297499438539138,auto_road,derived,s5c_flows,28.8703,39.994,0.014409,3.6221,held,1.224727,1.7291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.1997995740688,413.1433120768761,7.464781724759348,7.55279388015515,7.214781724759348,7.30279388015515,0.39374659938248857,0.16899977014653805,0.4782051644491223,0,,0.0,none,P449,1
E0041258,N0041505,N0041506,main,3.7183652583361635,auto_road,derived,s5c_flows,28.8703,39.994,0.014503,3.6221,held,1.224821,1.7404,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,413.1433120768761,413.1024100590344,7.55279388015515,7.600653905809338,7.30279388015515,7.350653905809338,0.5189813119804422,0.13967369491504528,0.11941230421017197,0,,0.0,none,P449,1
E0041259,N0041506,N0041507,main,3.6030687952282165,auto_road,derived,s5c_flows,28.8703,39.994,0.014534,3.6221,held,1.224852,1.7441,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,413.1024100590344,413.06097476788926,7.600653905809338,7.642028161798237,7.350653905809338,7.392028161798237,0.5270921709814841,0.13819443906393797,0.11392911883953298,0,,0.0,none,P449,1
E0041260,N0041507,N0041508,main,11.398515895194404,auto_road,derived,s5c_flows,28.8703,39.994,0.014564,3.6221,held,1.224882,1.7477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.06097476788926,413.0039821884133,7.642028161798237,7.6700290420554325,7.392028161798237,7.4200290420554325,0.3937618711200223,0.1690100499817348,0.48246231759194497,0,,0.0,none,P449,1
E0041261,N0041508,N0041509,main,15.28369219665215,auto_road,derived,s5c_flows,28.8703,39.994,0.014659,3.6221,held,1.224977,1.7591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0039821884133,412.9275637274301,7.6700290420554325,7.636187493273042,7.4200290420554325,7.386187493273042,0.39377123051557567,0.16901635021739986,0.6468938905059496,0,,0.0,none,P449,1
E0041262,N0041509,N0041510,main,11.810995135328453,auto_road,derived,s5c_flows,29.6119,40.994,0.014787,3.6221,held,1.256194,1.7744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9275637274301,412.86850875175344,7.636187493273042,7.6503816291059366,7.386187493273042,7.4003816291059366,0.3968182636880578,0.17107407821338944,0.4960707128059163,0,,0.0,none,P449,1
E0041263,N0041510,N0041511,main,39.992858374242736,auto_road,derived,s5c_flows,33.2547,45.906,0.014885,3.6221,held,1.409007,1.7862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.86850875175344,412.66854445988224,7.6503816291059366,7.824955295977134,7.4003816291059366,7.574955295977134,0.41097831113154853,0.18081222228684574,1.6218559994942396,0,,0.0,none,P449,1
E0041264,N0041511,N0041512,main,22.766586639109985,auto_road,derived,s5c_flows,34.3345,47.362,0.015218,3.6221,held,1.454608,1.8262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.66854445988224,412.5547115266867,7.824955295977134,7.787268453782076,7.574955295977134,7.537268453782076,0.4149832280137921,0.1836196895851791,0.9143577017990283,0,,0.0,none,P449,1
E0041265,N0041512,N0041513,main,21.79033873916261,auto_road,derived,s5c_flows,34.3345,47.362,0.015408,3.6221,held,1.454797,1.849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5547115266867,412.44575983299086,7.787268453782076,7.798594415056016,7.537268453782076,7.548594415056016,0.4149996326092856,0.1836312381767195,0.8751147803094487,0,,0.0,none,P449,1
E0041266,N0041513,N0041514,main,11.188455820691596,auto_road,derived,s5c_flows,34.3345,47.362,0.01559,3.6221,held,1.454979,1.8707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.44575983299086,412.3898175538874,7.798594415056016,7.810225170721992,7.548594415056016,7.560225170721992,0.41501542813791953,0.18364235837228066,0.4493188711438058,0,,0.0,none,P449,1
E0041267,N0041514,N0041515,main,13.792784591628443,auto_road,derived,s5c_flows,34.3345,47.362,0.015683,3.6221,held,1.455072,1.8819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3898175538874,412.32085363092926,7.810225170721992,7.852455695242611,7.560225170721992,7.602455695242611,0.41502349891550017,0.18364804041614285,0.5538957283009449,0,,0.0,none,P449,1
E0041268,N0041515,N0041516,main,5.9169343539546775,auto_road,derived,s5c_flows,36.5593,50.362,0.015798,3.6221,held,1.548458,1.8957,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,412.32085363092926,412.27943509045156,7.852455695242611,7.877089567751568,7.602455695242611,7.627089567751568,0.47616568627921924,0.17429473315640803,0.2071034839500888,0,,0.0,none,P449,1
E0041269,N0041516,N0041517,main,4.532365442457126,auto_road,derived,s5c_flows,38.0425,52.362,0.015847,3.6221,held,1.610687,1.9016,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,412.27943509045156,412.23864380146944,7.877089567751568,7.904758298139939,7.627089567751568,7.654758298139939,0.5264029515113731,0.167088365162179,0.1435011407593144,0,,0.0,none,P449,1
E0041270,N0041517,N0041518,main,14.698204855739005,auto_road,derived,s5c_flows,38.0425,52.362,0.015885,3.6221,held,1.610725,1.9062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.23864380146944,412.16515277719077,7.904758298139939,7.9594810118717305,7.654758298139939,7.7094810118717305,0.4280271445714253,0.19292997235731263,0.5723237043161523,0,,0.0,none,P449,1
E0041271,N0041518,N0041519,main,44.0439714844309,auto_road,derived,s5c_flows,38.0425,52.362,0.016007,3.6221,held,1.610847,1.9209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.16515277719077,411.94493291976863,7.9594810118717305,8.327680605621993,7.7094810118717305,8.077680605621993,0.42803696354030907,0.19293707797384657,1.7149598140676774,0,,0.0,none,P449,1
E0041272,N0041519,N0041520,main,5.357028552738324,auto_road,derived,s5c_flows,38.7841,53.362,0.016374,3.6221,held,1.642304,1.9649,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,411.94493291976863,411.9047552056231,8.327680605621993,8.321319013126924,8.077680605621993,8.071319013126924,0.4966927753619474,0.17631913839842245,0.17975660939952864,0,,0.0,none,P449,1
E0041273,N0041520,N0041521,main,6.906898801198596,auto_road,derived,s5c_flows,38.7841,53.362,0.016419,3.6221,held,1.642349,1.9703,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.9047552056231,411.8633138128159,8.321319013126924,8.2686136774185,8.071319013126924,8.0186136774185,0.4591687741054193,0.1862209500239494,0.2507029800627245,0,,0.0,none,P449,1
E0041274,N0041521,N0041522,main,17.07568722350372,auto_road,derived,s5c_flows,43.1949,55.818,0.016477,3.6221,held,1.827316,1.9772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8633138128159,411.77793537669834,8.2686136774185,8.197314867442287,8.0186136774185,7.947314867442287,0.4446500305583671,0.20517374910510794,0.6400422073535378,0,,0.0,none,P449,1
E0041275,N0041522,N0041523,main,6.880783271695618,auto_road,derived,s5c_flows,43.1949,55.818,0.016619,3.6221,held,1.827459,1.9943,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.77793537669834,411.73665067706816,8.197314867442287,8.223127154963095,7.947314867442287,7.973127154963095,0.4742659007221187,0.1961419313318878,0.24180469441365124,0,,0.0,none,P449,1
E0041276,N0041523,N0041524,main,43.496611361765986,auto_road,derived,s5c_flows,43.1949,55.818,0.016676,3.6221,held,1.827516,2.0011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.73665067706816,411.51916762025934,8.223127154963095,8.603696149271912,7.973127154963095,8.353696149271912,0.44466468348275934,0.20518473380189056,1.6303150432773408,0,,0.0,none,P449,1
E0041277,N0041524,N0041525,main,40.0893627469299,auto_road,derived,s5c_flows,43.1949,55.818,0.017039,3.6221,held,1.827879,2.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.51916762025934,411.3187208065247,8.603696149271912,8.894200336053416,8.353696149271912,8.644200336053416,0.44469127548072707,0.20520466960837996,1.5025166505906027,0,,0.0,none,P449,1
E0041278,N0041525,N0041351,main,25.026534857285885,auto_road,derived,s5c_flows,43.1949,55.818,0.017373,3.6221,held,1.828213,2.0847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.3187208065247,411.1935881322383,8.894200336053416,9.215133791589835,8.644200336053416,8.965133791589835,0.44471573956463084,0.20522301113210212,0.9379225360821287,0,,0.0,none,P449,1
E0041279,N0041526,N0041392,lateral,12.210256831180846,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.1462065500371,417.0851552658812,1.5509370046503932,1.6999094313844125,1.3009370046503932,1.4499094313844125,0.13489621704043256,0.037230723305707175,1.5085988694455699,0,,0.0,none,P454,1
E0041280,N0041527,N0041528,lateral,30.800389882966996,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,417.25839093185937,416.9195866431467,1.621736021265633,1.6315913353689098,1.371736021265633,1.3815913353689098,0.0,0.0,0.0,0,,0.0,none,P454,1
E0041281,N0041528,N0041529,lateral,19.625954332304758,auto_road,derived,s5c_flows,0.0,0.0,0.000257,3.6221,held,0.000257,0.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9195866431467,416.82145687148517,1.6315913353689098,1.866012610936707,1.3815913353689098,1.616012610936707,0.0175648599107505,0.004581738376430583,18.622365366634448,0,,0.0,none,P454,1
E0041282,N0041529,N0041392,lateral,12.00460890084201,auto_road,derived,s5c_flows,0.0,0.0,0.00042,3.6221,held,0.00042,0.0504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.82145687148517,416.761433826981,1.866012610936707,2.0236308702846486,1.616012610936707,1.7736308702846486,0.022057475322209114,0.00546231904920233,9.070703337139461,0,,0.0,none,P454,1
E0041283,N0041530,N0041531,main,60.00000000002468,auto_block,provisional,s5c_flows,8.6382,11.648,0.001871,3.6221,held,0.364009,0.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.2258284210739,406.9258284210738,1.7775895476760866,2.1463761687699616,1.5275895476760866,1.8963761687699616,0.2691714722024694,0.09543843695375862,3.715103951462644,0,,0.0,none,P401,1
E0041284,N0041531,N0041532,main,59.99999999996853,auto_block,provisional,s5c_flows,11.8776,16.016,0.002371,3.6221,held,0.50031,0.2846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.9258284210738,406.62582842107395,2.1463761687699616,2.3074296355666775,1.8963761687699616,2.0574296355666775,0.2978600928311366,0.11063750447831064,3.357280898204773,0,,0.0,none,P401,1
E0041285,N0041532,N0041402,main,5.2158012257335296,auto_block,provisional,s5c_flows,12.9574,17.472,0.002871,3.6221,held,0.546078,0.3446,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,406.62582842107395,406.5841020112681,2.3074296355666775,2.406956338341274,2.0574296355666775,2.156956338341274,0.3605477805467389,0.10309578306846398,0.24110540993227153,0,,0.0,none,P401,1
E0041286,N0041533,N0041534,lateral,24.515301344262525,auto_block,provisional,s5c_flows,2.1596,2.912,0.001082,3.6221,held,0.091617,0.1299,0.0,0.0,,200,PVC-U,3.6,0.5,uniform,minimum,tractive,1.0,409.16010009944523,408.27754925105177,1.6373242169610194,1.5646748700419835,1.3873242169610194,1.3146748700419835,0.3344258508453759,0.03248948599178139,1.2217606823900178,0,,0.0,none,P401,1
E0041287,N0041534,N0041402,lateral,29.410882339705484,auto_block,provisional,s5c_flows,3.2393,4.368,0.001287,3.6221,held,0.137088,0.1544,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,tractive,1.0,408.27754925105177,407.43933910437016,1.5646748700419835,1.5517192452392123,1.3146748700419835,1.3017192452392123,0.3544116427490425,0.040961301279035994,1.3830848459894423,0,,0.0,none,P401,1
E0041288,N0041535,N0041405,lateral,29.5296461204668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,405.2168731368824,404.877282206497,1.6443939529613658,1.646552022018625,1.3943939529613658,1.396552022018625,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041289,N0041536,N0041537,lateral,18.110770276274835,auto_block,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,409.0564645952495,408.58558456806634,2.4539113813129916,1.5570240745117871,2.2039113813129916,1.3070240745117871,0.0431066989473068,0.004347438490107519,7.002303090761392,0,,0.0,none,P401,1
E0041290,N0041537,N0041408,lateral,40.52159917870962,auto_block,provisional,s5c_flows,0.0,0.0,0.000734,3.6221,held,0.000734,0.0881,0.0,0.0,,200,PVC-U,5.25,0.5,cover_min,minimum,tractive,1.0,408.3650429955831,406.2376590387008,1.777565646995015,1.7806515081741736,1.527565646995015,1.5306515081741736,0.05918236352514122,0.004103289492115109,11.41150751819717,0,,0.0,none,P401,1
E0041291,N0041538,N0041539,lateral,19.4164878389476,auto_block,provisional,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.0616943359375,404.9646118967427,1.5500000000000114,2.274493327866651,1.3000000000000114,2.024493327866651,0.24121500150806402,0.08157618320314483,1.3415754767570214,0,,0.0,none,P401,1
E0041292,N0041539,N0041408,lateral,18.027756377319946,auto_block,provisional,s5c_flows,6.1762,2.986,0.000162,3.6221,held,0.259082,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.9646118967427,404.87447311485613,2.274493327866651,3.14383743201887,2.024493327866651,2.89383743201887,0.24126384394206213,0.08159959559795568,1.2453693905366932,0,,0.0,none,P401,1
E0041293,N0041540,N0041541,main,24.999999999781934,auto_block,provisional,s5c_flows,12.9372,15.258,0.00627,3.6221,held,0.54863,0.7524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7362167978466,413.6112167978477,4.524037108403377,3.866871581058547,4.274037108403377,3.616871581058547,0.30667227052776047,0.1155078951740319,1.3586708245449761,0,,0.0,none,P449,1
E0041294,N0041541,N0041542,main,70.00000000020755,auto_block,provisional,s5c_flows,14.017,16.714,0.006478,3.6221,held,0.594106,0.7774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.6112167978477,413.26121679784666,3.866871581058547,3.9851516103564677,3.616871581058547,3.7351516103564677,0.3144699652240655,0.11989790974829836,3.7099462450693976,0,,0.0,none,P449,1
E0041295,N0041542,N0041543,main,45.616499743106104,auto_block,provisional,s5c_flows,15.0968,18.17,0.007062,3.6221,held,0.639956,0.8474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.26121679784666,413.0331342991311,3.9851516103564677,4.76471726336888,3.7351516103564677,4.51471726336888,0.32190822211701936,0.12415650186630481,2.3617756350506065,0,,0.0,none,P449,1
E0041296,N0041543,N0041544,main,9.383500256701902,auto_block,provisional,s5c_flows,15.0968,18.17,0.007442,3.6221,held,0.640336,0.893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0331342991311,412.9862167978476,4.76471726336888,5.0178420400430355,4.51471726336888,4.7678420400430355,0.3219682401746946,0.12419114719218746,0.48573632871421163,0,,0.0,none,P449,1
E0041297,N0041544,N0041545,main,6.647719285179496,auto_block,provisional,s5c_flows,15.0968,18.17,0.00752,3.6221,held,0.640415,0.9024,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,412.9862167978476,412.9430066224939,5.0178420400430355,5.464921844302978,4.7678420400430355,5.214921844302978,0.3528046580139112,0.11666353864803794,0.3140415493473716,0,,0.0,none,P449,1
E0041298,N0041545,N0041400,main,21.18962010041709,auto_block,provisional,s5c_flows,15.0968,18.17,0.007575,3.6221,held,0.64047,0.9091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9430066224939,412.8370585219918,5.464921844302978,7.359444163555054,5.214921844302978,7.109444163555054,0.32198939831252266,0.12420336177795224,1.0968073385576949,0,,0.0,none,P449,1
E0041299,N0041546,N0041547,lateral,23.600847442411894,auto_block,provisional,s5c_flows,10.7978,14.56,0.002102,3.6221,held,0.454774,0.2523,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.71247588350076,403.5826712225675,2.0676754836867417,2.0651864434481126,1.8176754836867417,1.8151864434481126,0.29870992126877693,0.10346124952522448,1.316820866554347,0,,0.0,none,P401,1
E0041300,N0041547,N0041548,lateral,13.416407864998739,auto_block,provisional,s5c_flows,10.7978,14.56,0.002299,3.6221,held,0.454971,0.2759,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.5826712225675,403.50888097931,2.0651864434481126,2.2537838156118823,1.8151864434481126,2.0037838156118823,0.2987510735644138,0.10348208457330768,0.7484719471703154,0,,0.0,none,P401,1
E0041301,N0041548,N0041405,lateral,31.78049716414141,auto_block,provisional,s5c_flows,10.7978,14.56,0.002411,3.6221,held,0.455083,0.2893,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,403.50888097931,403.3340882449072,2.2537838156118823,3.189745983608418,2.0037838156118823,2.939745983608418,0.2987744641117497,0.1034939278356061,1.7728253795397235,0,,0.0,none,P401,1
E0041302,N0041549,N0041550,main,39.99999999999138,auto_block,provisional,s5c_flows,7.5585,10.192,0.004157,3.6221,held,0.321027,0.4988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.2704701969921,400.0704701969922,4.2380442073047675,4.677485125273449,3.9880442073047675,4.427485125273449,0.2585379170011421,0.09005645643647206,2.578603070680646,0,,0.0,none,P401,1
E0041303,N0041550,N0041551,main,39.99999999999138,auto_block,provisional,s5c_flows,11.8776,16.016,0.00449,3.6221,held,0.502429,0.5388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.0704701969922,399.87047019699224,4.677485125273449,5.203534929960881,4.427485125273449,4.953534929960881,0.2982590599078826,0.11085593999884222,2.235193347931906,0,,0.0,none,P401,1
E0041304,N0041551,N0041412,main,18.0732519275074,auto_block,provisional,s5c_flows,15.1169,20.384,0.004824,3.6221,held,0.638564,0.5788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.87047019699224,399.7801039373547,5.203534929960881,5.457566961082819,4.953534929960881,5.207566961082819,0.3216881467870567,0.12402950268415888,0.9363753948256339,0,,0.0,none,P401,1
E0041305,N0041552,N0041553,lateral,11.454121176444062,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.68529052734374,404.62801992146154,1.5500000000000114,1.6039441898665814,1.3000000000000114,1.3539441898665814,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041306,N0041553,N0041554,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.0798,1.456,9.5e-05,3.6221,held,0.045363,0.0115,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,404.62801992146154,404.5538040202004,1.6039441898665814,1.5523361165183474,1.3539441898665814,1.3023361165183474,0.1436440278200958,0.035742964496705415,1.4351817086268162,0,,0.0,none,P401,1
E0041307,N0041554,N0041412,lateral,52.49761899362675,auto_block,provisional,s5c_flows,3.2393,4.368,0.000199,3.6221,held,0.136,0.0238,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,404.5122904843628,403.64607977096796,1.5938496523559706,1.5915911274695418,1.3438496523559706,1.3415911274695418,0.29380129132933436,0.04622106343951374,2.978068314817805,0,,0.0,none,P401,1
E0041308,N0041555,N0041556,main,60.00000000008071,auto_block,provisional,s5c_flows,7.5585,10.192,0.003342,3.6221,held,0.320212,0.4011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.1250234424896,399.82502344248917,4.099250239151047,4.429737299698331,3.849250239151047,4.179737299698331,0.2583267500372308,0.08995094208611001,3.871066391139215,0,,0.0,none,P401,1
