EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041309,N0041556,N0041557,main,59.99999999987741,auto_block,provisional,s5c_flows,7.5585,10.192,0.003842,3.6221,held,0.320712,0.4611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.82502344248917,399.5250234424898,4.429737299698331,4.679383295791467,4.179737299698331,4.429383295791467,0.25845634558094915,0.09001569115005006,3.8691253555806173,0,,0.0,none,P401,1
E0041310,N0041557,N0041558,main,60.00000000008071,auto_block,provisional,s5c_flows,9.718,13.104,0.004342,3.6221,held,0.411747,0.5211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.5250234424898,399.2250234424894,4.679383295791467,4.741529291885627,4.429383295791467,4.491529291885627,0.27997935772195526,0.10104740837997131,3.571691885208321,0,,0.0,none,P401,1
E0041311,N0041558,N0041559,main,12.018444917839933,auto_block,provisional,s5c_flows,11.8776,16.016,0.004842,3.6221,held,0.502781,0.5811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.2250234424894,399.1649312179002,4.741529291885627,4.880967219599825,4.491529291885627,4.630967219599825,0.2983252178163639,0.11089218053901737,0.6714397688653757,0,,0.0,none,P401,1
E0041312,N0041559,N0041560,main,8.602325267042627,auto_block,provisional,s5c_flows,11.8776,16.016,0.004942,3.6221,held,0.502881,0.5931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.1649312179002,399.12191959156496,4.880967219599825,4.965848963122539,4.630967219599825,4.715848963122539,0.2983440066171821,0.11090247380874488,0.48055963788141587,0,,0.0,none,P401,1
E0041313,N0041560,N0041420,main,13.038404810405298,auto_block,provisional,s5c_flows,11.8776,16.016,0.005014,3.6221,held,0.502953,0.6017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,399.12191959156496,399.05672756751295,4.965848963122539,5.156407198112049,4.715848963122539,4.906407198112049,0.2983575328945414,0.11090988432264662,0.7283434231804643,0,,0.0,none,P401,1
E0041314,N0041561,N0041562,lateral,14.017352074165482,auto_block,provisional,s5c_flows,12.5926,14.832,0.000331,3.6221,held,0.528245,0.0397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.64939318489775,401.5793064245269,1.8471888463522532,2.2483913293793307,1.5971888463522532,1.9983913293793307,0.3030254443405995,0.11348070423940096,0.7709667255098017,0,,0.0,none,P401,1
E0041315,N0041562,N0041563,lateral,16.1245154965971,auto_block,provisional,s5c_flows,12.5926,14.832,0.000448,3.6221,held,0.528362,0.0538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5793064245269,401.49868384704394,2.2483913293793307,2.42065819397169,1.9983913293793307,2.17065819397169,0.3030466613558062,0.11349245072559869,0.8868004806288092,0,,0.0,none,P401,1
E0041316,N0041563,N0041564,lateral,37.64306044943742,auto_block,provisional,s5c_flows,15.0913,19.266,0.000582,3.6221,held,0.633249,0.0699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.49868384704394,401.3104685447967,2.42065819397169,2.587144980593905,2.17065819397169,2.337144980593905,0.32084464951917696,0.12354331102090912,1.9554146898324951,0,,0.0,none,P401,1
E0041317,N0041564,N0041420,lateral,25.179356624028344,auto_block,provisional,s5c_flows,15.0913,19.266,0.000896,3.6221,held,0.633563,0.1075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3104685447967,401.1845717616766,2.587144980593905,3.0285630039484204,2.337144980593905,2.7785630039484204,0.3208946232758834,0.12357209085453943,1.30776869817795,0,,0.0,none,P401,1
E0041318,N0041565,N0041426,lateral,9.991312759709945,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,9.991,0.0,W11a-XG03074,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,350.2423889160156,350.1674540703178,1.5500000000000114,1.551875763666601,1.3000000000000114,1.301875763666601,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041319,N0041566,N0041426,lateral,9.98704008134011,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,1.665,0.0,W11a-XG03075,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,350.266181877574,350.1663114767606,1.550804206410362,1.5530183572237775,1.300804206410362,1.3030183572237775,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041320,N0041567,N0041568,main,54.07115981905426,draft,drafted,s5c_flows,26.686,40.17,0.005487,3.6221,held,1.124231,0.6585,52.569,0.0,W11a-XG03076,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7672274547329,344.4968716556376,6.917678551126471,6.453201586549881,6.667678551126471,6.203201586549881,0.3835314267302441,0.16219741081909717,2.349705745542684,0,,0.0,none,P498,1
E0041321,N0041568,N0041569,main,40.92884018096688,draft,drafted,s5c_flows,27.7657,41.626,0.005938,3.6221,held,1.169949,0.7125,40.929,0.0,W11a-XG03077,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4968716556376,344.29222745473277,6.453201586549881,6.5046780628453575,6.203201586549881,6.2546780628453575,0.3882582379528436,0.16532678515242344,1.7569423380330158,0,,0.0,none,P498,1
E0041322,N0041569,N0041570,main,29.154563855465938,draft,drafted,s5c_flows,27.7657,41.626,0.006279,3.6221,held,1.17029,0.7535,29.155,0.0,W11a-XG03078,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.29222745473277,344.1464546354554,6.5046780628453575,6.698729690716448,6.2546780628453575,6.448729690716448,0.3882929812168558,0.16534990277974176,1.251398869143416,0,,0.0,none,P498,1
E0041323,N0041570,N0041425,main,43.56589357970577,draft,drafted,s5c_flows,27.7657,41.626,0.006522,3.6221,held,1.170533,0.7826,39.059,0.0,W11a-XG03079,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1464546354554,343.9286251675569,6.698729690716448,7.482416092208723,6.448729690716448,7.232416092208723,0.38831773508294437,0.16536637465237608,1.869855947149402,0,,0.0,none,P498,1
E0041324,N0041571,N0041425,lateral,9.999999999800973,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG03080,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.73509521484374,349.68509521484475,1.5500000000000114,1.7259460449208746,1.3000000000000114,1.4759460449208746,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041325,N0041572,N0041428,main,81.7716570340311,draft,drafted,s5c_flows,39.5031,51.456,0.012202,3.6221,held,1.668271,1.4642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3577187389778,342.94886045380764,7.5156333118034695,8.023093891895485,7.2656333118034695,7.773093891895485,0.4325985440971306,0.19625415324388978,3.1504057726583197,0,,0.0,none,P498,1
E0041326,N0041573,N0041428,lateral,35.92306238194373,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,9.371,0.0,W11a-XG03081,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.46845629999183,349.2888409880821,1.5500068347737965,1.683113357621039,1.3000068347737965,1.433113357621039,0.19530982006149752,0.060806644196143594,3.0654767188726586,0,,0.0,none,P498,1
E0041327,N0041574,N0041451,trunk main,10.702632809530074,main_pipe,drafted,s5c_flows,5493.2276,7152.904,1.598785,2.1564,merrimack,138.699773,191.8542,0.0,0.0,,700,GRP,0.4,0.1,table11,minimum,velocity,1.0,417.6805712541324,417.6377607228943,7.886994663836333,7.755061542730687,7.136994663836333,7.005061542730687,1.247187443584447,0.33098384527474134,0.14302358030442278,0,,0.0,none,P411,1
E0041328,N0041575,N0041576,lateral,10.477533343386517,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.36842651367186,425.31603884695494,1.5500000000000114,1.556092500701311,1.3000000000000114,1.306092500701311,0.13489621704043256,0.037230723305707175,1.2945178119470018,0,,0.0,none,P411,1
E0041329,N0041576,N0041577,lateral,30.321335162655394,auto_road,derived,s5c_flows,1.0798,1.456,8.7e-05,3.6221,held,0.045355,0.0105,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,425.315382910183,424.9818482233938,1.5567484374732317,1.554742352778078,1.3067484374732317,1.304742352778078,0.17637048311645903,0.031139028595699086,2.8653070350244816,0,,0.0,none,P411,1
E0041330,N0041577,N0041455,lateral,26.44907572528818,auto_road,derived,s5c_flows,2.1596,2.912,0.00034,3.6221,held,0.090874,0.0408,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,424.91847242749776,424.61430805665697,1.6181181486741139,1.6167405273274085,1.3681181486741139,1.3667405273274085,0.2270090070693366,0.04191754732481165,1.941852151356098,0,,0.0,none,P411,1
E0041331,N0041578,N0041579,lateral,18.078271515943772,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,425.328340379287,425.0481271707899,1.553495558213001,1.5554494893663673,1.303495558213001,1.3054494893663673,0.19781011457129632,0.028795194556727383,1.5232008025410193,0,,0.0,none,P411,1
E0041332,N0041579,N0041580,lateral,5.2100721384018,auto_road,derived,s5c_flows,3.2866,4.912,0.000151,3.6221,held,0.137935,0.0181,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,425.0481271707899,424.99342141333665,1.5554494893663673,1.5510121804133519,1.3054494893663673,1.3010121804133519,0.2531215389202731,0.05158956495373354,0.34305470806805055,0,,0.0,none,P411,1
E0041333,N0041580,N0041581,lateral,10.565451756613836,auto_road,derived,s5c_flows,3.2866,4.912,0.000194,3.6221,held,0.137979,0.0233,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,424.99342141333665,424.8507878146224,1.5510121804133519,1.5505183377213712,1.3010121804133519,1.3005183377213712,0.2757690992875701,0.048706195699568605,0.6385445761151226,0,,0.0,none,P411,1
E0041334,N0041581,N0041582,lateral,13.61289402119801,auto_road,derived,s5c_flows,4.3664,6.368,0.000282,3.6221,held,0.183334,0.0339,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,424.84699807845396,424.6904497972102,1.5543080738897856,1.5543622145085578,1.3043080738897856,1.3043622145085578,0.2869126323465441,0.057436408493966445,0.7907688314885017,0,,0.0,none,P411,1
E0041335,N0041582,N0041583,lateral,9.200571173800158,auto_road,derived,s5c_flows,5.4462,7.824,0.000396,3.6221,held,0.228714,0.0475,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,424.6904497972102,424.5524412296032,1.5543622145085578,1.5539735653186995,1.3043622145085578,1.3039735653186995,0.3378921748284089,0.05971368379530842,0.453821853005448,0,,0.0,none,P411,1
E0041336,N0041583,N0041584,lateral,39.99558725234997,auto_road,derived,s5c_flows,8.6855,12.192,0.000472,3.6221,held,0.364593,0.0567,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,424.50612170304555,424.24615038590525,1.600293091876324,1.5966230515947473,1.350293091876324,1.3466230515947473,0.29493668415957947,0.08978376646385819,2.2601227879534656,0,,0.0,none,P411,1
E0041337,N0041584,N0041585,lateral,39.9956097943425,auto_road,derived,s5c_flows,13.6155,19.56,0.000806,3.6221,held,0.571603,0.0967,0.0,0.0,,200,PVC-U,0.65,0.5,uniform,minimum,tractive,1.0,424.24615038590525,423.986178922242,1.5966230515947473,1.5711941246329957,1.3466230515947473,1.3211941246329957,0.34036993206451954,0.11062296848983019,1.9584382572489318,0,,0.0,none,P411,1
E0041338,N0041585,N0041586,lateral,14.61200820856717,auto_road,derived,s5c_flows,16.742,24.016,0.001139,3.6221,held,0.703008,0.1367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.986178922242,423.9131188811992,1.5711941246329957,1.603330093410193,1.3211941246329957,1.353330093410193,0.3315336390314762,0.12977117461344795,0.7345663952962095,0,,0.0,none,P411,1
E0041339,N0041586,N0041587,lateral,20.389306283704013,auto_road,derived,s5c_flows,23.4099,34.928,0.001261,3.6221,held,0.982665,0.1513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9131188811992,423.81117234978063,1.603330093410193,1.6062165662349912,1.353330093410193,1.3562165662349912,0.3679402809726878,0.1520945154935454,0.9235786049211931,0,,0.0,none,P411,1
E0041340,N0041587,N0041588,lateral,12.866368823025153,auto_road,derived,s5c_flows,24.4897,36.384,0.00143,3.6221,held,1.028102,0.1717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.81117234978063,423.7468405056655,1.6062165662349912,1.6680459689438862,1.3562165662349912,1.4180459689438862,0.3731137242833048,0.1554099052744265,0.5747295433735611,0,,0.0,none,P411,1
E0041341,N0041588,N0041451,lateral,15.08574564795384,auto_road,derived,s5c_flows,24.4897,36.384,0.001538,3.6221,held,1.028209,0.1845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7468405056655,423.6714117774257,1.6680459689438862,1.7214104881992967,1.4180459689438862,1.4714104881992967,0.37312570842537807,0.15541762761953232,0.6738455390640756,0,,0.0,none,P411,1
E0041342,N0041589,N0041590,lateral,66.85063117781421,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.23192138671874,424.89766823082965,1.5500000000000114,1.7272096988578483,1.3000000000000114,1.4772096988578483,0.15034093436683285,0.042847972501074055,7.411003470141431,0,,0.0,none,P411,1
E0041343,N0041590,N0041591,lateral,15.157476010334156,auto_road,derived,s5c_flows,3.6428,4.912,0.000557,3.6221,held,0.153272,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.89766823082965,424.821880850778,1.7272096988578483,1.6664614343782773,1.4772096988578483,1.4164614343782773,0.2032659038316447,0.06423010599277199,1.2428282137346196,0,,0.0,none,P411,1
E0041344,N0041591,N0041455,lateral,26.176160159438552,auto_road,derived,s5c_flows,5.8023,7.824,0.000683,3.6221,held,0.243932,0.082,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,424.821880850778,424.67791196990106,1.6664614343782773,1.5531366140833143,1.4164614343782773,1.3031366140833143,0.24452025704191166,0.07762402954912537,1.7841848412414536,0,,0.0,none,P411,1
E0041345,N0041592,N0041461,lateral,22.927143899311734,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3082763671875,425.1936406476909,1.5500000000000114,1.634331764418448,1.3000000000000114,1.384331764418448,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041346,N0041593,N0041594,main,60.000000000041034,auto_road,derived,s5c_flows,143.4293,188.32,0.020132,3.3519,merrimack,5.584514,2.4158,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.6837264892581,423.3537264892579,4.037190258788769,4.069552319335855,3.787190258788769,3.8195523193358554,0.6372371925908823,0.3524641765495754,1.5692743795051867,0,,0.0,none,P411,1
E0041347,N0041594,N0041595,main,59.99999999991873,auto_road,derived,s5c_flows,149.9551,198.32,0.020632,3.3339,merrimack,5.806946,2.4758,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.3537264892579,423.02372648925837,4.069552319335855,4.19633576660101,3.8195523193358554,3.9463357666010097,0.644215680780961,0.3598415020410939,1.5522751616141648,0,,0.0,none,P411,1
E0041348,N0041595,N0041596,main,16.745830686509713,auto_road,derived,s5c_flows,149.9551,198.32,0.021132,3.3339,merrimack,5.807446,2.5358,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.02372648925837,422.93162442048254,4.19633576660101,4.23686312834559,3.9463357666010097,3.9868631283455898,0.6442311153339245,0.35985797150110466,0.43322523775311705,0,,0.0,none,P411,1
E0041349,N0041596,N0041597,main,15.740764134704015,auto_road,derived,s5c_flows,149.9551,198.32,0.021272,3.3339,merrimack,5.807585,2.5526,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.93162442048254,422.8450502177417,4.23686312834559,4.2211118916333135,3.9868631283455898,3.9711118916333135,0.6442354059428942,0.35986254992243394,0.4072208178744343,0,,0.0,none,P411,1
E0041350,N0041597,N0041598,main,15.740927545061155,auto_road,derived,s5c_flows,149.9551,198.32,0.021403,3.3339,merrimack,5.807717,2.5683,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.8450502177417,422.75847511624386,4.2211118916333135,4.304574200162392,3.9711118916333135,4.054574200162392,0.6442394803987957,0.3598668977401216,0.407222469904029,0,,0.0,none,P411,1
E0041351,N0041598,N0041599,main,23.591952160890433,auto_road,derived,s5c_flows,149.9551,198.32,0.021534,3.3339,merrimack,5.807848,2.5841,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.75847511624386,422.628719379359,4.304574200162392,4.380466411656641,4.054574200162392,4.130466411656641,0.6442435239112959,0.3598712125854513,0.6103269774360133,0,,0.0,none,P411,1
E0041352,N0041599,N0041600,main,15.740941910537565,auto_road,derived,s5c_flows,149.9551,198.32,0.02173,3.3339,merrimack,5.808044,2.6077,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.628719379359,422.542144198851,4.380466411656641,4.39224300818023,4.130466411656641,4.14224300818023,0.6442495736048396,0.35987766832068313,0.4072164617422139,0,,0.0,none,P411,1
E0041353,N0041600,N0041601,main,8.168592641181123,auto_road,derived,s5c_flows,149.9551,198.32,0.021862,3.3339,merrimack,5.808176,2.6234,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.542144198851,422.4972169393245,4.39224300818023,4.424566507941108,4.14224300818023,4.174566507941108,0.6442536477923573,0.3598820160175814,0.2113192702173585,0,,0.0,none,P411,1
E0041354,N0041601,N0041602,main,8.168600771967338,auto_road,derived,s5c_flows,149.9551,198.32,0.02193,3.3339,merrimack,5.808244,2.6316,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.4972169393245,422.45228963507867,4.424566507941108,4.497569984061954,4.174566507941108,4.247569984061954,0.6442557465861106,0.3598842557266705,0.211318792142522,0,,0.0,none,P411,1
E0041355,N0041602,N0041603,main,8.168483637220556,auto_road,derived,s5c_flows,149.9551,198.32,0.021998,3.3339,merrimack,5.808312,2.6397,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.45228963507867,422.40736297507397,4.497569984061954,4.578171692894784,4.247569984061954,4.328171692894784,0.6442578453593834,0.35988649542654216,0.21131507351335832,0,,0.0,none,P411,1
E0041356,N0041603,N0041604,main,8.168863939588913,auto_road,derived,s5c_flows,149.9551,198.32,0.022066,3.3339,merrimack,5.80838,2.6479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.40736297507397,422.36243422340624,4.578171692894784,4.617881938703135,4.328171692894784,4.367881938703135,0.6442599441121759,0.35988873511719666,0.2113242233522691,0,,0.0,none,P411,1
E0041357,N0041604,N0041605,main,8.16863610165623,auto_road,derived,s5c_flows,149.9551,198.32,0.022134,3.3339,merrimack,5.808448,2.6561,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.36243422340624,422.31750672484714,4.617881938703135,4.650938099371615,4.367881938703135,4.400938099371615,0.6442620428444888,0.3598909747986342,0.21131764091907873,0,,0.0,none,P411,1
E0041358,N0041605,N0041606,main,17.602889167055384,auto_road,derived,s5c_flows,153.8053,204.232,0.022202,3.3237,merrimack,5.938905,2.6642,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.31750672484714,422.22069083442835,4.650938099371615,4.807659995649772,4.400938099371615,4.557659995649772,0.648251177433909,0.36417103574948617,0.4525737805505194,0,,0.0,none,P411,1
E0041359,N0041606,N0041607,main,32.675005502701545,auto_road,derived,s5c_flows,153.8053,204.232,0.022349,3.3237,merrimack,5.939052,2.6818,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.22069083442835,422.0409783041635,4.807659995649772,4.969214566930248,4.557659995649772,4.719214566930248,0.6482556309278286,0.36417583995078817,0.8400751170731522,0,,0.0,none,P411,1
E0041360,N0041607,N0041608,main,5.221405699391855,auto_road,derived,s5c_flows,153.8053,204.232,0.022621,3.3237,merrimack,5.939324,2.7145,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,422.0409783041635,421.99920705856835,4.969214566930248,5.013488253931655,4.719214566930248,4.763488253931655,0.7426921852539488,0.3296420715571168,0.11717294196847065,0,,0.0,none,P411,1
E0041361,N0041608,N0041609,main,16.190510201360876,auto_road,derived,s5c_flows,153.8053,204.232,0.022664,3.3237,merrimack,5.939368,2.7197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.99920705856835,421.9182545075615,5.013488253931655,5.052631722907222,4.763488253931655,4.802631722907222,0.6261076270272682,0.3736687373282309,0.4309831489684054,0,,0.0,none,P411,1
E0041362,N0041609,N0041461,main,15.542773156742236,auto_road,derived,s5c_flows,159.635,209.666,0.022799,3.3088,merrimack,6.136183,2.7359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9182545075615,421.8405406417778,5.052631722907222,4.987431770331568,4.802631722907222,4.737431770331568,0.63175641983662,0.38027029865360473,0.4100412930446038,0,,0.0,none,P411,1
E0041363,N0041610,N0041611,main,33.68956765716636,auto_road,derived,s5c_flows,57.6086,84.372,0.005544,3.6221,held,2.420642,0.6653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.529068994205,421.36062115591915,2.7117757323575233,3.387761412440227,2.4617757323575233,3.137761412440227,0.48364658766298335,0.23566548536093762,1.1609567990529641,0,,0.0,none,P411,1
E0041364,N0041611,N0041612,main,11.597031897147689,auto_road,derived,s5c_flows,59.7681,87.284,0.005825,3.6221,held,2.511457,0.699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.36062115591915,421.3026359964334,3.387761412440227,3.6558295797384517,3.137761412440227,3.4058295797384517,0.4889560878138844,0.24002006285742,0.3952990253513988,0,,0.0,none,P411,1
E0041365,N0041612,N0041613,main,16.397119500568007,auto_road,derived,s5c_flows,59.7681,87.284,0.005921,3.6221,held,2.511554,0.7106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3026359964334,421.22065039893056,3.6558295797384517,4.154135978022566,3.4058295797384517,3.904135978022566,0.4889616802950022,0.2400246763343274,0.5589094933668161,0,,0.0,none,P411,1
E0041366,N0041613,N0041614,main,13.293537800465918,auto_road,derived,s5c_flows,59.7681,87.284,0.006058,3.6221,held,2.51169,0.727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.22065039893056,421.15418270992825,4.154135978022566,4.4893109424155,3.904135978022566,4.2393109424155,0.48896952102273167,0.2400311445815852,0.45311405683872596,0,,0.0,none,P411,1
E0041367,N0041614,N0041615,main,6.445409578679355,auto_road,derived,s5c_flows,59.7681,87.284,0.006169,3.6221,held,2.511801,0.7403,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,421.15418270992825,421.1122875476668,4.4893109424155,4.454729053895676,4.2393109424155,4.204729053895676,0.5367651083534538,0.22475508338817846,0.2001312889124158,0,,0.0,none,P411,1
E0041368,N0041615,N0041616,main,13.014202991932317,auto_road,derived,s5c_flows,59.7681,87.284,0.006222,3.6221,held,2.511855,0.7467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1122875476668,421.0472165327072,4.454729053895676,4.223382832527193,4.204729053895676,3.973382832527193,0.488979033236669,0.24003899187942784,0.4435842202949616,0,,0.0,none,P411,1
E0041369,N0041616,N0041617,main,29.306615416675665,auto_road,derived,s5c_flows,59.7681,87.284,0.006331,3.6221,held,2.511963,0.7597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0472165327072,420.9006834556238,4.223382832527193,4.157666153751222,3.973382832527193,3.9076661537512223,0.4889852591556337,0.24004412816907866,0.9988922592909216,0,,0.0,none,P411,1
E0041370,N0041617,N0041618,main,84.62611314210325,auto_road,derived,s5c_flows,60.8479,88.74,0.006575,3.6221,held,2.557475,0.789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9006834556238,420.4775528899133,4.157666153751222,4.697831631571091,3.9076661537512223,4.447831631571091,0.4915909635317659,0.24219998674018023,2.8691235674919273,0,,0.0,none,P411,1
E0041371,N0041618,N0041619,main,48.882573749528795,auto_road,derived,s5c_flows,60.8479,88.74,0.00728,3.6221,held,2.55818,0.8736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4775528899133,420.23314002116564,4.697831631571091,4.803542107740611,4.447831631571091,4.553542107740611,0.49163104827909493,0.24223324806049157,1.657156449626108,0,,0.0,none,P411,1
E0041372,N0041619,N0041620,main,18.76714966151213,auto_road,derived,s5c_flows,60.8479,88.74,0.007688,3.6221,held,2.558587,0.9225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.23314002116564,420.13930427285806,4.803542107740611,4.827431566985695,4.553542107740611,4.577431566985695,0.49165418557131224,0.24225244814499586,0.6361907146756114,0,,0.0,none,P411,1
E0041373,N0041620,N0041464,main,28.407908353613912,auto_road,derived,s5c_flows,60.8479,88.74,0.007844,3.6221,held,2.558744,0.9413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.13930427285806,419.99726473109,4.827431566985695,4.919391763050612,4.577431566985695,4.669391763050612,0.4916631100181665,0.24225985420573543,0.9629869103040991,0,,0.0,none,P411,1
E0041374,N0041621,N0041622,main,9.219544457292887,auto_block,provisional,s5c_flows,37.003,49.598,0.012243,3.6221,held,1.563502,1.4692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.492392461986,416.44629473969957,8.97321422746711,8.601099059128558,8.72321422746711,8.351099059128558,0.4241842984012413,0.1901603562546173,0.3622460210511298,0,,0.0,none,P411,1
E0041375,N0041622,N0041623,main,15.78045554277622,auto_block,provisional,s5c_flows,37.003,49.598,0.01232,3.6221,held,1.563579,1.4784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.44629473969957,416.3673924619857,8.601099059128558,8.412911493092452,8.351099059128558,8.162911493092452,0.4241906340517697,0.19016490397836544,0.6200221581212595,0,,0.0,none,P411,1
E0041376,N0041623,N0041624,main,11.145368492896301,auto_block,provisional,s5c_flows,37.003,49.598,0.012451,3.6221,held,1.563711,1.4942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3673924619857,416.3116656195212,8.412911493092452,8.432993804306932,8.162911493092452,8.182993804306932,0.42420149462864465,0.19017269983158308,0.43789600909088433,0,,0.0,none,P411,1
E0041377,N0041624,N0041464,main,53.78204719834575,auto_block,provisional,s5c_flows,37.003,49.598,0.012544,3.6221,held,1.563804,1.5053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.3116656195212,416.0427553835295,8.432993804306932,8.873901110611143,8.182993804306932,8.623901110611143,0.4242091459904574,0.19017819217899862,2.1130318895244335,0,,0.0,none,P411,1
E0041378,N0041625,N0041473,lateral,26.30589287593181,auto_link,provisional,s5c_flows,0.0,0.0,0.00024,3.6221,held,0.00024,0.0288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5819659047098,414.4504364403302,1.6936688609151815,1.5567046729510707,1.4436688609151815,1.3067046729510707,0.017000627928473993,0.004473623510454078,25.78913848222495,0,,0.0,none,P442,1
E0041379,N0041626,N0041475,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9818908691406,416.8229883833199,1.5500000000000114,1.6594029741019654,1.3000000000000114,1.4094029741019654,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041380,N0041627,N0041475,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.7416,1.0,0.000597,3.6221,held,0.031688,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9072802698341,416.7966005517282,1.6930310094627998,1.6857908056936708,1.4430310094627998,1.4357908056936708,0.11924723788710076,0.03183205566776828,3.0938443541610883,0,,0.0,none,P449,1
E0041381,N0041628,N0041469,lateral,61.09999922368241,auto_link,provisional,s5c_flows,4.3191,5.824,0.006027,3.6221,held,0.187096,0.7233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5365771766135,411.2310771804951,4.339613008933384,4.022310270676769,4.089613008933384,3.772310270676769,0.21701407501469852,0.07031980625032333,4.692475915793639,0,,0.0,none,P453,1
E0041382,N0041629,N0041630,sub main,37.14685886430942,auto_road,derived,s5c_flows,69.8343,93.284,0.040635,3.6221,held,2.968267,4.8762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.65010839188477,414.4643740975632,6.487586920615229,6.335461107514902,6.237586920615229,6.085461107514902,0.5136379427754763,0.2609489559164414,1.2053515966124548,0,,0.0,none,P449,1
E0041383,N0041630,N0041631,sub main,40.9390608990301,auto_road,derived,s5c_flows,69.8343,93.284,0.040945,3.6221,held,2.968576,4.9134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4643740975632,414.2596787930681,6.335461107514902,6.598078775291299,6.085461107514902,6.348078775291299,0.5136536184585548,0.2609626191869058,1.3283614816110867,0,,0.0,none,P449,1
E0041384,N0041631,N0041632,sub main,15.778745798077537,auto_road,derived,s5c_flows,69.8343,93.284,0.041286,3.6221,held,2.968918,4.9543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2596787930681,414.18078506407767,6.598078775291299,6.711121674203582,6.348078775291299,6.461121674203582,0.5136709667782782,0.2609777409294135,0.5119602111912592,0,,0.0,none,P449,1
E0041385,N0041632,N0041633,sub main,14.206087097658653,auto_road,derived,s5c_flows,71.6557,95.74,0.041418,3.6221,held,3.045406,4.9701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.18078506407767,414.10975462858937,6.711121674203582,6.759080820629379,6.461121674203582,6.509080820629379,0.5175127797420738,0.2643411679089078,0.4575116355818597,0,,0.0,none,P449,1
E0041386,N0041633,N0041634,sub main,43.66511072532821,auto_road,derived,s5c_flows,72.7354,97.196,0.041536,3.6221,held,3.090792,4.9843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.10975462858937,413.89142907496273,6.759080820629379,6.89024817113102,6.509080820629379,6.64024817113102,0.5197573349658241,0.26631986835120347,1.40017619081795,0,,0.0,none,P449,1
E0041387,N0041634,N0041484,sub main,51.62137367471192,auto_road,derived,s5c_flows,74.895,100.108,0.0419,3.6261,merrimack,3.18513,5.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.89142907496273,413.6333222065892,6.89024817113102,6.608804258254565,6.64024817113102,6.358804258254565,0.5243424551356112,0.27039358453881024,1.6408288504682509,0,,0.0,none,P449,1
E0041388,N0041635,N0041636,main,20.615528128088304,auto_block,provisional,s5c_flows,8.3653,11.28,0.010498,3.6221,held,0.361194,1.2598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4291878181956,414.32611017755517,5.966564134929399,6.414063162288585,5.716564134929399,6.164063162288585,0.2685032868907577,0.09509627165688408,1.2796570926445718,0,,0.0,none,P449,1
E0041389,N0041636,N0041637,main,7.0710678118654755,auto_block,provisional,s5c_flows,8.3653,11.28,0.01067,3.6221,held,0.361366,1.2804,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,414.32611017755517,414.283683770684,6.414063162288585,6.410499578925396,6.164063162288585,6.160499578925396,0.28606098924672013,0.09111578187715738,0.4119790346390587,0,,0.0,none,P449,1
E0041390,N0041637,N0041638,main,17.26267650163207,auto_block,provisional,s5c_flows,8.3653,11.28,0.010729,3.6221,held,0.361425,1.2875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.283683770684,414.19737038817584,6.410499578925396,6.443620822761659,6.160499578925396,6.193620822761659,0.2685582579554602,0.09512440114442808,1.0713179226643532,0,,0.0,none,P449,1
E0041391,N0041638,N0041639,main,53.14910710651926,auto_block,provisional,s5c_flows,9.8486,13.28,0.010873,3.6221,held,0.423749,1.3047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.19737038817584,413.93162485264327,6.443620822761659,6.611435450091108,6.193620822761659,6.361435450091108,0.2825545344744889,0.10240461603167142,3.1350353425501267,0,,0.0,none,P449,1
E0041392,N0041639,N0041640,main,11.626367179562267,auto_block,provisional,s5c_flows,9.8486,13.28,0.011316,3.6221,held,0.424192,1.3579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.93162485264327,413.87349301674544,6.611435450091108,6.523662744973308,6.361435450091108,6.273662744973308,0.28264858248226366,0.1024543344529181,0.6855607929263084,0,,0.0,none,P449,1
E0041393,N0041640,N0041641,main,8.602325267042627,auto_block,provisional,s5c_flows,10.9283,14.736,0.011412,3.6221,held,0.469556,1.3695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.87349301674544,413.8304813904102,6.523662744973308,6.5035335021678975,6.273662744973308,6.2535335021678975,0.2919284573675026,0.1074129459732314,0.4911206296121918,0,,0.0,none,P449,1
E0041394,N0041641,N0041642,main,8.246211251235321,auto_block,provisional,s5c_flows,10.9283,14.736,0.011484,3.6221,held,0.469628,1.3781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8304813904102,413.7892503341541,6.5035335021678975,6.431635896314674,6.2535335021678975,6.181635896314674,0.29194266492774507,0.10742061804818817,0.47076659460264425,0,,0.0,none,P449,1
E0041395,N0041642,N0041484,main,42.632974561719784,auto_block,provisional,s5c_flows,10.9283,14.736,0.011553,3.6221,held,0.469697,1.3863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.7892503341541,413.5760854613455,6.431635896314674,6.666041003498265,6.181635896314674,6.416041003498265,0.2919562790424163,0.10742796989417289,2.4337533632062502,0,,0.0,none,P449,1
E0041396,N0041643,N0041496,main,62.95207449925202,auto_link,provisional,s5c_flows,4.3844,5.912,0.007253,3.6221,held,0.191058,0.8704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2915370030251,413.97677663052883,5.505948348537402,6.165404765955543,5.255948348537402,5.915404765955543,0.21850636441253468,0.07099407686472722,4.801696483647195,0,,0.0,none,P449,1
E0041397,N0041644,N0041645,main,20.808652046684813,auto_block,provisional,s5c_flows,2.2248,3.0,0.021534,3.6221,held,0.114805,2.5841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.03642015775654,406.9323768975231,6.360094734821587,6.359981500914387,6.110094734821587,6.109981500914387,0.18473160912302242,0.05636919057114151,1.877376963753872,0,,0.0,none,P453,1
E0041398,N0041645,N0041646,main,16.55294535724685,auto_block,provisional,s5c_flows,2.2248,3.0,0.021708,3.6221,held,0.114978,2.6049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.9323768975231,406.84961217073686,6.359981500914387,6.420437878091263,6.109981500914387,6.170437878091263,0.1848241047715324,0.05640742576221139,1.492675552043435,0,,0.0,none,P453,1
E0041399,N0041646,N0041647,main,9.055385138137417,auto_block,provisional,s5c_flows,2.2248,3.0,0.021846,3.6221,held,0.115116,2.6215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.84961217073686,406.80433524504616,6.420437878091263,6.424424520578839,6.170437878091263,6.174424520578839,0.18489781750323062,0.05643790375690752,0.8162513093643554,0,,0.0,none,P453,1
E0041400,N0041647,N0041648,main,13.416407864998739,auto_block,provisional,s5c_flows,2.2248,3.0,0.021921,3.6221,held,0.115192,2.6306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.80433524504616,406.7372532057212,6.424424520578839,6.594381315763201,6.174424520578839,6.344381315763201,0.18493838647263447,0.056454680510345884,1.2090880753037516,0,,0.0,none,P453,1
E0041401,N0041648,N0041649,main,22.80350850198276,auto_block,provisional,s5c_flows,2.2248,3.0,0.022033,3.6221,held,0.115303,2.644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.7372532057212,406.62323566321123,6.594381315763201,7.032312432491892,6.344381315763201,6.782312432491892,0.18499760481919536,0.056479172913035475,2.0543967334306323,0,,0.0,none,P453,1
E0041402,N0041649,N0041650,main,85.14693182963201,auto_block,provisional,s5c_flows,2.2248,3.0,0.022223,3.6221,held,0.115493,2.6668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.62323566321123,406.1975010040631,7.032312432491892,7.777383029140026,6.782312432491892,7.527383029140026,0.18509887687418064,0.056521067999785485,7.666797089527985,0,,0.0,none,P453,1
E0041403,N0041650,N0041651,main,11.40175425099138,auto_block,provisional,s5c_flows,2.2248,3.0,0.022933,3.6221,held,0.116203,2.7519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1975010040631,406.1404922328081,7.777383029140026,7.849894730082497,7.527383029140026,7.599894730082497,0.18547628407090397,0.056677302472755514,1.0245473617741798,0,,0.0,none,P453,1
E0041404,N0041651,N0041652,main,21.587033144922902,auto_block,provisional,s5c_flows,2.2248,3.0,0.023028,3.6221,held,0.116298,2.7633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.1404922328081,406.03255706708353,7.849894730082497,8.10104888994772,7.599894730082497,7.8510488899477195,0.18552665948461708,0.056698168855976366,1.9392570682196024,0,,0.0,none,P453,1
E0041405,N0041652,N0041653,main,42.04759208325728,auto_block,provisional,s5c_flows,2.2248,3.0,0.023208,3.6221,held,0.116478,2.7849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,406.03255706708353,405.82231910666724,8.10104888994772,8.208106918723388,7.8510488899477195,7.958106918723388,0.18562202857457044,0.056737680524428874,3.7753773448612526,0,,0.0,none,P453,1
E0041406,N0041653,N0041654,main,23.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.023558,3.6221,held,0.116828,2.827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.82231910666724,405.7073191066672,8.208106918723388,8.396684799582772,7.958106918723388,8.146684799582772,0.1858071730810174,0.056814416698863474,2.0630706930038096,0,,0.0,none,P453,1
E0041407,N0041654,N0041655,main,34.66987164671943,auto_block,provisional,s5c_flows,2.2248,3.0,0.02375,3.6221,held,0.11702,2.85,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.7073191066672,405.5339697484336,8.396684799582772,8.797145974222644,8.146684799582772,8.547145974222644,0.1859085729319198,0.056856460485973065,3.108147112309843,0,,0.0,none,P453,1
E0041408,N0041655,N0041656,main,80.00000000000125,auto_block,provisional,s5c_flows,2.2248,3.0,0.024039,3.6221,held,0.117309,2.8846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.5339697484336,405.13396974843357,8.797145974222644,9.450075661722678,8.547145974222644,9.200075661722678,0.1860609811249183,0.056919676621707965,7.16610933292981,0,,0.0,none,P453,1
E0041409,N0041656,N0041657,main,80.00000000000125,auto_block,provisional,s5c_flows,2.2248,3.0,0.024705,3.6221,held,0.117976,2.9646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.13396974843357,404.73396974843354,9.450075661722678,10.295174538675838,9.200075661722678,10.045174538675838,0.18641173061387903,0.05706526409708154,7.152625690145718,0,,0.0,none,P453,1
E0041410,N0041657,N0041658,main,13.954016912513778,auto_block,provisional,s5c_flows,3.3046,4.456,0.025372,3.6221,held,0.163909,3.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.73396974843354,404.664199663871,10.295174538675838,10.245651410347762,10.045174538675838,9.995651410347762,0.2078017647101774,0.06621488521521099,1.1191769659235526,0,,0.0,none,P453,1
E0041411,N0041658,N0041659,main,49.99999999996631,auto_block,provisional,s5c_flows,3.3046,4.456,0.025488,3.6221,held,0.164026,3.0586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.664199663871,404.41419966387116,10.245651410347762,10.748336957222591,9.995651410347762,10.498336957222591,0.2078504877555572,0.06623633539903903,4.009292171172649,0,,0.0,none,P453,1
E0041412,N0041659,N0041660,main,50.00000000002439,auto_block,provisional,s5c_flows,4.0462,5.456,0.025905,3.6221,held,0.195532,3.1086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.41419966387116,404.16419966387105,10.748336957222591,11.06825272870708,10.498336957222591,10.81825272870708,0.22016547271128847,0.07174677517437802,3.785031881118445,0,,0.0,none,P453,1
E0041413,N0041660,N0041661,main,6.2308806327142054,auto_block,provisional,s5c_flows,4.0462,5.456,0.026322,3.6221,held,0.195949,3.1586,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,404.16419966387105,404.1236989397584,11.06825272870708,11.170856724304087,10.81825272870708,10.920856724304087,0.24116098456337523,0.06755629223463896,0.4306169620813864,0,,0.0,none,P453,1
E0041414,N0041661,N0041469,main,10.714013948328937,auto_block,provisional,s5c_flows,5.5294,7.456,0.026373,3.6221,held,0.258181,3.1648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.1236989397584,404.0701288700168,11.170856724304087,11.183258581155087,10.920856724304087,10.933258581155087,0.2409919203861724,0.08146928599439399,0.7409663313719185,0,,0.0,none,P453,1
E0041415,N0041662,N0041663,lateral,12.73801513212541,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3021728515625,421.23848277590184,1.5500000000000114,1.6622130248794065,1.3000000000000114,1.4122130248794065,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041416,N0041663,N0041664,lateral,14.67748092594512,auto_road,derived,s5c_flows,0.0,0.0,0.000106,3.6221,held,0.000106,0.0127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.23848277590184,421.1650953712721,1.6622130248794065,1.8834580955247588,1.4122130248794065,1.6334580955247588,0.011281498555703607,0.003409536122297413,21.68370459750757,0,,0.0,none,P449,1
E0041417,N0041664,N0041665,lateral,6.989598430799978,auto_road,derived,s5c_flows,3.3046,4.456,0.000228,3.6221,held,0.138766,0.0274,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.1650953712721,421.12315778068734,1.8834580955247588,1.954326350172039,1.6334580955247588,1.704326350172039,0.20942853724104502,0.05885974923051182,0.5562437130806097,0,,0.0,none,P449,1
E0041418,N0041665,N0041666,lateral,8.568438587227602,auto_road,derived,s5c_flows,3.3046,4.456,0.000287,3.6221,held,0.138824,0.0344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.12315778068734,421.0803155877512,1.954326350172039,1.9607610724050346,1.704326350172039,1.7107610724050346,0.19673557956377186,0.06141471499747145,0.725884510080881,0,,0.0,none,P449,1
E0041419,N0041666,N0041667,lateral,34.59720212890064,auto_road,derived,s5c_flows,4.3844,5.912,0.000358,3.6221,held,0.184163,0.043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0803155877512,420.90732957710674,1.9607610724050346,1.9523811162526385,1.7107610724050346,1.7023811162526385,0.21589493436616486,0.06981584374370073,2.6708363360842498,0,,0.0,none,P449,1
E0041420,N0041667,N0041668,lateral,40.26542684172247,auto_road,derived,s5c_flows,9.0427,13.258,0.000646,3.6221,held,0.379739,0.0776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.90732957710674,420.7060024428981,1.9523811162526385,1.963553221164375,1.7023811162526385,1.713553221164375,0.27283894298223943,0.09732600757873269,2.4596578480577316,0,,0.0,none,P449,1
E0041421,N0041668,N0041669,lateral,57.532600978238406,auto_road,derived,s5c_flows,10.1225,14.714,0.000982,3.6221,held,0.425342,0.1178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7060024428981,420.4183394380069,1.963553221164375,2.0794327787899647,1.713553221164375,1.8294327787899647,0.2828923978984474,0.10258327719499419,3.3895456014157626,0,,0.0,none,P449,1
E0041422,N0041669,N0041670,lateral,23.146095809502494,auto_road,derived,s5c_flows,13.0889,18.714,0.001461,3.6221,held,0.550182,0.1754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4183394380069,420.3026089589594,2.0794327787899647,2.1057467539312142,1.8294327787899647,1.8557467539312142,0.3069459062200118,0.11566066789653254,1.2567955971212674,0,,0.0,none,P449,1
E0041423,N0041670,N0041671,lateral,34.4126785552241,auto_road,derived,s5c_flows,13.0889,18.714,0.001654,3.6221,held,0.550374,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3026089589594,420.1305455661833,2.1057467539312142,2.1286402248323384,1.8557467539312142,1.8786402248323384,0.3069797194893673,0.1156795525316581,1.86834701504421,0,,0.0,none,P449,1
E0041424,N0041671,N0041672,lateral,34.273315836279465,auto_road,derived,s5c_flows,13.0889,18.714,0.001941,3.6221,held,0.550661,0.2329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1305455661833,419.9591789870019,2.1286402248323384,2.2907294602637194,1.8786402248323384,2.0407294602637194,0.30703024748110114,0.11570777494623571,1.8604744493124206,0,,0.0,none,P449,1
E0041425,N0041672,N0041673,lateral,38.47001017272444,auto_road,derived,s5c_flows,14.1687,20.17,0.002227,3.6221,held,0.596214,0.2672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9591789870019,419.76682893613827,2.2907294602637194,2.3191085638617324,2.0407294602637194,2.0691085638617324,0.3148208519688292,0.120097239647635,2.0366085416589774,0,,0.0,none,P449,1
E0041426,N0041673,N0041674,lateral,13.549617842606407,auto_road,derived,s5c_flows,14.1687,20.17,0.002547,3.6221,held,0.596535,0.3057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.76682893613827,419.69908084692526,2.3191085638617324,2.2899023073716194,2.0691085638617324,2.0399023073716194,0.31487420558055673,0.12012756199258698,0.7171974078571038,0,,0.0,none,P449,1
E0041427,N0041674,N0041675,lateral,22.805063629523755,auto_road,derived,s5c_flows,17.4733,24.626,0.00266,3.6221,held,0.735185,0.3192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.69908084692526,419.5850555287776,2.2899023073716194,2.402890027863009,2.0399023073716194,2.152890027863009,0.3362069069235484,0.1325398394576875,1.130507392912737,0,,0.0,none,P449,1
E0041428,N0041675,N0041676,lateral,8.14728738250553,auto_road,derived,s5c_flows,18.5531,26.082,0.00285,3.6221,held,0.780642,0.342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5850555287776,419.5443190918651,2.402890027863009,2.466789306572423,2.152890027863009,2.216789306572423,0.34256302268193745,0.1363506949086703,0.39638873448356754,0,,0.0,none,P449,1
E0041429,N0041676,N0041677,lateral,16.016717379508194,auto_road,derived,s5c_flows,18.5531,26.082,0.002918,3.6221,held,0.78071,0.3502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5443190918651,419.4642355049675,2.466789306572423,2.389920989173106,2.216789306572423,2.139920989173106,0.34257232758938105,0.13635631211796845,0.7792377496948314,0,,0.0,none,P449,1
E0041430,N0041677,N0041678,lateral,22.596376490177295,auto_road,derived,s5c_flows,19.2947,27.082,0.003052,3.6221,held,0.811934,0.3662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4642355049675,419.35125362251665,2.389920989173106,2.0943030181083486,2.139920989173106,1.8443030181083486,0.3467842482264559,0.13891055690704518,1.0859959088751865,0,,0.0,none,P449,1
E0041431,N0041678,N0041679,lateral,28.504739648117337,auto_road,derived,s5c_flows,20.7779,29.082,0.00324,3.6221,held,0.874302,0.3888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.35125362251665,419.20872992427604,2.0943030181083486,1.9078777417395827,1.8443030181083486,1.6578777417395827,0.35485751897255124,0.14387146447928928,1.3387880169788287,0,,0.0,none,P449,1
E0041432,N0041679,N0041680,lateral,49.999627765833544,auto_road,derived,s5c_flows,21.5195,30.082,0.003477,3.6221,held,0.90563,0.4173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.20872992427604,418.9587317854469,1.9078777417395827,1.8652428239280994,1.6578777417395827,1.6152428239280994,0.3587556976786387,0.1462976883416372,2.322826187354453,0,,0.0,none,P449,1
E0041433,N0041680,N0041681,lateral,50.000000000121,auto_road,derived,s5c_flows,21.5195,30.082,0.003894,3.6221,held,0.906047,0.4673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9587317854469,418.7087317854463,1.8652428239280994,1.8341759293974746,1.6152428239280994,1.5841759293974746,0.3588069193153038,0.14632970324431588,2.3225118816704122,0,,0.0,none,P449,1
E0041434,N0041681,N0041682,lateral,10.36828070559313,auto_road,derived,s5c_flows,21.5195,30.082,0.004311,3.6221,held,0.906463,0.5173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7087317854463,418.6568903819183,1.8341759293974746,1.8291936024567121,1.5841759293974746,1.5791936024567121,0.35885800103202786,0.14636163417765607,0.4815405478757305,0,,0.0,none,P449,1
E0041435,N0041682,N0041683,lateral,47.61312285281064,auto_road,derived,s5c_flows,22.2611,31.082,0.004397,3.6221,held,0.93764,0.5277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6568903819183,418.41882476765426,1.8291936024567121,1.8743270878144926,1.5791936024567121,1.6243270878144926,0.36263868864277515,0.14873460356248674,2.188271887141499,0,,0.0,none,P449,1
E0041436,N0041683,N0041684,lateral,8.458917033453027,auto_road,derived,s5c_flows,23.0027,32.082,0.004794,3.6221,held,0.969127,0.5753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.41882476765426,418.376530182487,1.8743270878144926,1.904078948372387,1.6243270878144926,1.654078948372387,0.366365161688842,0.15109231655913707,0.3848126549687822,0,,0.0,none,P449,1
