EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041437,N0041684,N0041685,lateral,13.501084556069125,auto_road,derived,s5c_flows,23.0027,32.082,0.004864,3.6221,held,0.969197,0.5837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.376530182487,418.30902475970663,1.904078948372387,1.944271138730869,1.654078948372387,1.694271138730869,0.36637334718481707,0.1510975160640165,0.6141769800218984,0,,0.0,none,P449,1
E0041438,N0041685,N0041686,lateral,27.22725099780843,auto_road,derived,s5c_flows,23.0027,32.082,0.004977,3.6221,held,0.96931,0.5972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.30902475970663,418.1728885047176,1.944271138730869,2.02764250114177,1.694271138730869,1.77764250114177,0.3663865600047123,0.15110590916378258,1.2385484790280081,0,,0.0,none,P449,1
E0041439,N0041686,N0041496,lateral,15.902161124158582,auto_road,derived,s5c_flows,23.0027,32.082,0.005204,3.6221,held,0.969536,0.6245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1728885047176,418.09337769909683,2.02764250114177,2.048803697387541,1.77764250114177,1.798803697387541,0.3664129822763464,0.15112269393100225,0.7233259506511912,0,,0.0,none,P449,1
E0041440,N0041687,N0041533,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.20537702513593,409.16010009944523,1.648871021739069,1.6373242169610194,1.398871021739069,1.3873242169610194,0.01424057771697455,0.0039528390161633065,10.598101329535641,0,,0.0,none,P401,1
E0041441,N0041688,N0041689,lateral,50.00760917702862,auto_link,provisional,s5c_flows,0.0,0.0,0.000192,3.6221,held,0.000192,0.023,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,411.6383617076642,409.78808016811416,1.9468128528826583,1.9532528396983366,1.6968128528826583,1.7032528396983366,0.0281501785502261,0.0027535451550191603,29.607632912999154,0,,0.0,none,P401,1
E0041442,N0041689,N0041690,lateral,14.7648230602334,auto_link,provisional,s5c_flows,2.1596,2.912,0.000609,3.6221,held,0.091143,0.073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.78808016811416,409.71425605281297,1.9532528396983366,1.6875688983589043,1.7032528396983366,1.4375688983589043,0.1710361028305187,0.05081820190230438,1.4387628124400538,0,,0.0,none,P401,1
E0041443,N0041690,N0041533,lateral,13.038404810405298,auto_link,provisional,s5c_flows,2.1596,2.912,0.000732,3.6221,held,0.091266,0.0878,0.0,0.0,,200,PVC-U,3.6,0.5,ground,minimum,tractive,1.0,409.71425605281297,409.2448734796384,1.6875688983589043,1.552550836767864,1.4375688983589043,1.302550836767864,0.3339876087761741,0.03243442810725952,0.6506431410325737,0,,0.0,none,P401,1
E0041444,N0041691,N0041530,lateral,41.330897816464365,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.43248291015624,407.2258284210739,1.5500000000000114,1.7775895476760866,1.3000000000000114,1.5275895476760866,0.17065230391004918,0.050665805354795285,4.036560193785398,0,,0.0,none,P401,1
E0041445,N0041692,N0041693,lateral,19.72308292331602,auto_block,provisional,s5c_flows,2.1596,2.912,0.000869,3.6221,held,0.091404,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.8917420220098,408.7931266073932,2.514843671349581,1.9563240762005307,2.264843671349581,1.7063240762005307,0.17120003942785778,0.050883349494669744,1.9200816180912892,0,,0.0,none,P401,1
E0041446,N0041693,N0041694,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.001034,3.6221,held,0.136835,0.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7931266073932,408.70991002250776,1.9563240762005307,2.1133321649922436,1.7063240762005307,1.8633321649922436,0.19579966741315935,0.061015291514735476,1.4166960544400011,0,,0.0,none,P401,1
E0041447,N0041694,N0041530,lateral,42.532377354257655,auto_block,provisional,s5c_flows,4.3191,5.824,0.001172,3.6221,held,0.182241,0.1407,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,408.70991002250776,407.43393870188004,2.1133321649922436,1.569479266869962,1.8633321649922436,1.319479266869962,0.3966641014207532,0.04598798457524053,1.787086235848633,0,,0.0,none,P401,1
E0041448,N0041695,N0041536,lateral,34.539832078341085,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,13.1,0.5,cover_min,minimum,tractive,1.0,414.2682912158197,409.74357321355706,1.7523997021490345,1.766802763005444,1.5023997021490345,1.516802763005444,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041449,N0041696,N0041697,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2337219238281,409.1554595446156,1.5500000000000114,1.604336597962515,1.3000000000000114,1.354336597962515,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041450,N0041697,N0041536,lateral,19.79898987322333,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.1554595446156,409.0564645952495,1.604336597962515,2.4539113813129916,1.354336597962515,2.2039113813129916,0.012545363875580758,0.0036396755939046843,26.303195971543424,0,,0.0,none,P401,1
E0041451,N0041698,N0041699,lateral,69.99999999996898,auto_block,provisional,s5c_flows,4.3191,5.824,0.000563,3.6221,held,0.181631,0.0675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,404.8844651918575,404.53446519185763,1.8444776792362632,1.7479749936892404,1.5944776792362632,1.4979749936892404,0.21491864695244178,0.06937740361848463,5.428410625180955,0,,0.0,none,P401,1
E0041452,N0041699,N0041700,lateral,70.00000000002427,auto_block,provisional,s5c_flows,7.5585,10.192,0.001146,3.6221,held,0.318016,0.1375,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,404.53446519185763,404.1494651918575,1.7479749936892404,1.5698341245487768,1.4979749936892404,1.3198341245487768,0.26640612355138277,0.08767725918341776,4.379278715949079,0,,0.0,none,P401,1
E0041453,N0041700,N0041546,lateral,10.52574530624996,auto_block,provisional,s5c_flows,8.6382,11.648,0.001729,3.6221,held,0.363867,0.2075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,404.1494651918575,404.0915735926731,1.5698341245487768,1.6885777745143855,1.3198341245487768,1.4385777745143855,0.2781816949803352,0.09329947770986277,0.630627721388715,0,,0.0,none,P401,1
E0041454,N0041701,N0041546,lateral,34.20526275297414,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.8835021972656,403.71247588350076,1.5500000000000114,2.0676754836867417,1.3000000000000114,1.8176754836867417,0.17065230391004918,0.050665805354795285,3.3406388281172124,0,,0.0,none,P401,1
E0041455,N0041702,N0041549,lateral,25.386370868125873,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,403.03956909179686,402.91263723745624,1.5500000000000114,1.595877166840637,1.3000000000000114,1.345877166840637,0.13489621704043256,0.037230723305707175,3.1365311082712815,0,,0.0,none,P401,1
E0041456,N0041703,N0041704,lateral,9.219544457292887,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,401.9104797363281,401.85055269735574,1.5500000000000114,1.554171423738012,1.3000000000000114,1.304171423738012,0.18668813938896645,0.04769193575084166,0.8230789314797589,0,,0.0,none,P401,1
E0041457,N0041704,N0041705,lateral,60.00000000002553,auto_block,provisional,s5c_flows,3.2393,4.368,7.7e-05,3.6221,held,0.135878,0.0092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.85055269735574,401.5505526973556,1.554171423738012,2.224532751863137,1.304171423738012,1.974532751863137,0.1953459482005714,0.0608220231895398,5.119123325627802,0,,0.0,none,P401,1
E0041458,N0041705,N0041706,lateral,60.00000000002553,auto_block,provisional,s5c_flows,6.4787,8.736,0.000577,3.6221,held,0.27218,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.5505526973556,401.2505526973555,2.224532751863137,2.951107458894512,1.974532751863137,2.701107458894512,0.24514317875085784,0.08346810975868543,4.07924872760477,0,,0.0,none,P401,1
E0041459,N0041706,N0041555,lateral,11.799405115078711,auto_block,provisional,s5c_flows,6.4787,8.736,0.001077,3.6221,held,0.27268,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2505526973555,401.1915556717801,2.951107458894512,3.0327180098605027,2.701107458894512,2.7827180098605027,0.24528861892869125,0.08353850714857033,0.8017361456755943,0,,0.0,none,P401,1
E0041460,N0041707,N0041708,main,56.19011845304166,auto_link,provisional,s5c_flows,3.2393,4.368,0.003369,3.6221,held,0.139171,0.4043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.61612912708614,400.33517853482095,3.2380273670544852,3.9699056936946704,2.9880273670544852,3.7199056936946704,0.19689789147763773,0.06148408948258052,4.756282391798606,0,,0.0,none,P401,1
E0041461,N0041708,N0041549,main,12.941667565773336,auto_link,provisional,s5c_flows,4.3191,5.824,0.003837,3.6221,held,0.184906,0.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.33517853482095,400.2704701969921,3.9699056936946704,4.2380442073047675,3.7199056936946704,3.9880442073047675,0.21617962212326897,0.06994390342302906,0.9977557427062357,0,,0.0,none,P401,1
E0041462,N0041709,N0041710,lateral,19.72308292331602,auto_block,provisional,s5c_flows,10.0939,10.398,0.0,3.6221,held,0.42316,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.7981299919452,401.6995145773286,1.5956993537579365,1.632943918765136,1.3456993537579365,1.382943918765136,0.2824293820558766,0.10233847088950229,1.1638946568841737,0,,0.0,none,P401,1
E0041463,N0041710,N0041561,lateral,10.024278486177135,auto_block,provisional,s5c_flows,10.0939,10.398,0.000164,3.6221,held,0.423324,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.6995145773286,401.64939318489775,1.632943918765136,1.8471888463522532,1.382943918765136,1.5971888463522532,0.28246424175108364,0.1023568929150063,0.591477728533797,0,,0.0,none,P401,1
E0041464,N0041711,N0041561,lateral,10.000000000037701,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,401.99803466796874,401.9430346679685,1.5500000000000114,1.5535473632814956,1.3000000000000114,1.3035473632814956,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041465,N0041712,N0041713,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.001526,3.6221,held,0.001526,0.1831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.5097778469287,400.4016113086648,2.7533752292431473,3.018798847585174,2.5033752292431473,2.768798847585174,0.03834165935677782,0.008935941292855215,9.403743437167178,0,,0.0,none,P401,1
E0041466,N0041713,N0041714,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.001706,3.6221,held,0.001706,0.2047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.4016113086648,400.298655007255,3.018798847585174,3.509267356026271,2.768798847585174,3.259267356026271,0.04011683793883761,0.009340169672565707,8.554703934778198,0,,0.0,none,P401,1
E0041467,N0041714,N0041555,lateral,34.72631295307758,auto_block,provisional,s5c_flows,1.0798,1.456,0.001878,3.6221,held,0.047145,0.2253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.298655007255,400.1250234424896,3.509267356026271,4.099250239151047,3.259267356026271,3.849250239151047,0.13679124571833712,0.037904585381695194,4.231059374537939,0,,0.0,none,P401,1
E0041468,N0041715,N0041716,main,16.64331697709324,auto_block,provisional,s5c_flows,1.8214,2.456,0.002295,3.6221,held,0.078652,0.2754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.52733152735783,415.44411494247237,2.1526306308452945,2.2242505360432574,1.9026306308452945,1.9742505360432574,0.16277439889185732,0.047575899075712996,1.7041292621770112,0,,0.0,none,P449,1
E0041469,N0041716,N0041717,main,24.596747752497688,auto_block,provisional,s5c_flows,1.8214,2.456,0.002434,3.6221,held,0.078791,0.2921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.44411494247237,415.32113120370985,2.2242505360432574,2.5065970677745213,1.9742505360432574,2.2565970677745213,0.16287120975561084,0.047613427900551925,2.516993620235813,0,,0.0,none,P449,1
E0041470,N0041717,N0041718,main,47.20169488482379,auto_block,provisional,s5c_flows,1.8214,2.456,0.002639,3.6221,held,0.078996,0.3167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.32113120370985,415.08512272928573,2.5065970677745213,3.038992260948646,2.2565970677745213,2.788992260948646,0.16301377110614626,0.04766871202915471,4.825941449049771,0,,0.0,none,P449,1
E0041471,N0041718,N0041540,main,32.0,auto_block,provisional,s5c_flows,3.6428,4.912,0.003032,3.6221,held,0.155747,0.3639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.08512272928573,414.9251227292857,3.038992260948646,3.335131176964296,2.788992260948646,3.085131176964296,0.2043406167796234,0.06469820552254105,2.6100211584881383,0,,0.0,none,P449,1
E0041472,N0041719,N0041720,main,20.248456731316587,auto_block,provisional,s5c_flows,7.1349,7.434,0.001729,3.6221,held,0.30084,0.2074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.48183642004113,414.38059413638456,3.928289312380741,3.329977152677941,3.678289312380741,3.079977152677941,0.25319097310762967,0.08740103289707749,1.332884323296228,0,,0.0,none,P449,1
E0041473,N0041720,N0041721,main,35.510561809129406,auto_block,provisional,s5c_flows,7.1349,7.434,0.001897,3.6221,held,0.301008,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.38059413638456,414.2030413273389,3.329977152677941,3.5977399226611055,3.079977152677941,3.3477399226611055,0.25323650873002956,0.08742350388343259,2.3371144223512226,0,,0.0,none,P449,1
E0041474,N0041721,N0041722,main,63.34824385884742,auto_block,provisional,s5c_flows,8.2146,8.89,0.002193,3.6221,held,0.346572,0.2632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2030413273389,413.8863001080447,3.5977399226611055,4.200247743517821,3.3477399226611055,3.9502477435178207,0.2649715050328123,0.09329658138723504,3.9845947366430208,0,,0.0,none,P449,1
E0041475,N0041722,N0041540,main,30.01666203960727,auto_block,provisional,s5c_flows,9.2944,10.346,0.002721,3.6221,held,0.392367,0.3265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.8863001080447,413.7362167978466,4.200247743517821,4.524037108403377,3.9502477435178207,4.274037108403377,0.27570552258627673,0.09881261956737772,1.8145363791309943,0,,0.0,none,P449,1
E0041476,N0041723,N0041724,main,72.58210385491292,draft,drafted,s5c_flows,31.5121,39.0,0.005081,3.6221,held,1.326147,0.6097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.87450612015283,345.51159560087825,4.274206038050295,5.011719828809248,4.024206038050295,4.761719828809248,0.40344927394146013,0.17559814093989984,2.998398582050097,0,,0.0,none,P498,1
E0041477,N0041724,N0041725,main,59.9999999999329,draft,drafted,s5c_flows,31.5121,39.0,0.005686,3.6221,held,1.326752,0.6823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.51159560087825,345.2115956008786,5.011719828809248,5.5999583541995435,4.761719828809248,5.3499583541995435,0.403505487604959,0.17563676442698567,2.4782810413173473,0,,0.0,none,P498,1
E0041478,N0041725,N0041726,main,59.9999999999329,draft,drafted,s5c_flows,32.2537,40.0,0.006186,3.6221,held,1.358342,0.7423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2115956008786,344.9115956008789,5.5999583541995435,5.938776713574214,5.3499583541995435,5.688776713574214,0.4064147864305778,0.17764196309746888,2.460540397118887,0,,0.0,none,P498,1
E0041479,N0041726,N0041572,main,14.683762646633895,draft,drafted,s5c_flows,32.9953,41.0,0.006686,3.6221,held,1.389932,0.8023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9115956008789,344.83817678764575,5.938776713574214,6.0351752631355,5.688776713574214,5.7851752631355,0.4092746140662475,0.17962509887579942,0.5979588497132758,0,,0.0,none,P498,1
E0041480,N0041727,N0041728,lateral,13.722284583657263,draft,drafted,s5c_flows,0.0,0.0,0.001184,3.6221,held,0.001184,0.1421,13.722,0.0,W11a-XG03082,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8834821129169,345.8148706899986,2.3637102698955914,2.5575047982826504,2.1137102698955914,2.3075047982826504,0.03454270957405797,0.008087369779559733,6.620926553854208,0,,0.0,none,P498,1
E0041481,N0041728,N0041729,lateral,56.17945089702265,draft,drafted,s5c_flows,0.0,0.0,0.001299,3.6221,held,0.001299,0.1558,19.739,0.0,W11a-XG03083,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8148706899986,345.5339734355135,2.5575047982826504,3.3156664570646512,2.3075047982826504,3.0656664570646512,0.03589271561841798,0.008386326448036746,26.086746725192867,0,,0.0,none,P498,1
E0041482,N0041729,N0041730,lateral,40.0000000000356,draft,drafted,s5c_flows,0.0,0.0,0.001767,3.6221,held,0.001767,0.212,18.462,0.0,W11a-XG03084,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5339734355135,345.3339734355133,3.3156664570646512,3.3446764668304354,3.0656664570646512,3.0946764668304354,0.040690093861916354,0.009471743934384408,16.384004149256157,0,,0.0,none,P498,1
E0041483,N0041730,N0041731,lateral,40.00000000007851,draft,drafted,s5c_flows,0.0,0.0,0.0021,3.6221,held,0.0021,0.252,40.0,0.0,W11a-XG03085,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3339734355133,345.1339734355129,3.3446764668304354,3.378264113315197,3.0946764668304354,3.128264113315197,0.04360753634380351,0.010149136456062552,15.287877338723042,0,,0.0,none,P498,1
E0041484,N0041731,N0041732,lateral,19.49698524319557,draft,drafted,s5c_flows,0.0,0.0,0.002433,3.6221,held,0.002433,0.292,19.497,0.0,W11a-XG03086,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1339734355129,345.03648850929693,3.378264113315197,3.5051985024218197,3.128264113315197,3.2551985024218197,0.0462308759413426,0.010769234188283044,7.028847008340343,0,,0.0,none,P498,1
E0041485,N0041732,N0041733,lateral,15.60127927599762,draft,drafted,s5c_flows,0.0,0.0,0.002596,3.6221,held,0.002596,0.3115,15.601,0.0,W11a-XG03087,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.03648850929693,344.95848211291695,3.5051985024218197,3.547957096067421,3.2551985024218197,3.297957096067421,0.04742797909829108,0.011055624107306289,5.482445725291215,0,,0.0,none,P498,1
E0041486,N0041733,N0041734,lateral,23.045565327805996,draft,drafted,s5c_flows,0.0,0.0,0.002726,3.6221,held,0.002726,0.3271,21.509,0.0,W11a-XG03088,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.95848211291695,344.8432542862779,3.547957096067421,4.171485703956478,3.297957096067421,3.9214857039564777,0.04834716538111426,0.011276971347530057,7.944473113070462,0,,0.0,none,P498,1
E0041487,N0041734,N0041735,lateral,9.117525113432455,draft,drafted,s5c_flows,0.0,0.0,0.002918,3.6221,held,0.002918,0.3502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8432542862779,344.7976666607107,4.171485703956478,4.277650722101782,3.9214857039564777,4.027650722101782,0.04965251944433713,0.011593456840157584,3.0604439329789503,0,,0.0,none,P498,1
E0041488,N0041735,N0041736,lateral,85.0270784074481,draft,drafted,s5c_flows,0.0,0.0,0.002994,3.6221,held,0.002994,0.3593,6.073,0.0,W11a-XG03089,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7976666607107,344.37253126867347,4.277650722101782,5.13619675867028,4.027650722101782,4.88619675867028,0.05015331774372542,0.011715542114139471,28.255717412329343,0,,0.0,none,P498,1
E0041489,N0041736,N0041737,lateral,84.60744586487509,draft,drafted,s5c_flows,0.0,0.0,0.003702,3.6221,held,0.003702,0.4443,25.684,0.0,W11a-XG03090,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.37253126867347,343.9494940393491,5.13619675867028,5.8239434606509235,4.88619675867028,5.5739434606509235,0.05445354636206928,0.012778922849178337,25.895909301697355,0,,0.0,none,P498,1
E0041490,N0041737,N0041738,lateral,37.89529818039834,draft,drafted,s5c_flows,0.0,0.0,0.004408,3.6221,held,0.004408,0.5289,3.032,0.0,W11a-XG03091,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9494940393491,343.7600175484471,5.8239434606509235,6.288505400771669,5.5739434606509235,6.038505400771669,0.05822074668307452,0.01373241253948479,10.848165628048351,0,,0.0,none,P498,1
E0041491,N0041738,N0041739,lateral,29.854683412378773,draft,drafted,s5c_flows,0.0,0.0,0.004723,3.6221,held,0.004723,0.5668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7600175484471,343.61074413138516,6.288505400771669,6.967777597130464,6.038505400771669,6.717777597130464,0.05977061912541367,0.014130558525425468,8.324793421144538,0,,0.0,none,P498,1
E0041492,N0041739,N0041572,lateral,50.60507848147301,draft,drafted,s5c_flows,0.5635,1.0,0.004972,3.6221,held,0.028597,0.5967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.61074413138516,343.3577187389778,6.967777597130464,7.5156333118034695,6.717777597130464,7.2656333118034695,0.11505377767158412,0.030436143989230918,7.330641303223574,0,,0.0,none,P498,1
E0041493,N0041740,N0041741,lateral,24.030238085770964,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.0767023431657,347.9565511527369,1.5510442388655292,1.7560342964818574,1.3010442388655292,1.5060342964818574,0.18070377529853082,0.05471388411081132,2.216356395623346,0,,0.0,none,P498,1
E0041494,N0041741,N0041742,lateral,60.000000000061235,draft,drafted,s5c_flows,5.126,6.912,0.0002,3.6221,held,0.215095,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9565511527369,347.6565511527366,1.7560342964818574,2.055668085544653,1.5060342964818574,1.805668085544653,0.2271205409023759,0.0749371357617695,4.402948302376818,0,,0.0,none,P498,1
E0041495,N0041742,N0041743,lateral,60.00000000005984,draft,drafted,s5c_flows,7.689,10.368,0.0007,3.6221,held,0.323042,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6565511527366,347.3565511527363,2.055668085544653,2.6462869820293236,1.805668085544653,2.3962869820293236,0.25905837268756854,0.09031674016723182,3.860133874951128,0,,0.0,none,P498,1
E0041496,N0041743,N0041744,lateral,10.850058048384016,draft,drafted,s5c_flows,10.9293,15.802,0.0012,3.6221,held,0.459386,0.144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3565511527363,347.3023008624944,2.6462869820293236,2.7137819011774695,2.3962869820293236,2.4637819011774695,0.28990576916584776,0.10632320989590169,0.623769238282904,0,,0.0,none,P498,1
E0041497,N0041744,N0041745,lateral,79.99999999983496,draft,drafted,s5c_flows,10.9293,15.802,0.001291,3.6221,held,0.459476,0.1549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3023008624944,346.9023008624952,2.7137819011774695,3.286816569145401,2.4637819011774695,3.036816569145401,0.2899238090040725,0.10633290691658223,4.598909409719619,0,,0.0,none,P498,1
E0041498,N0041745,N0041746,lateral,80.00000000027734,draft,drafted,s5c_flows,13.0889,18.714,0.001957,3.6221,held,0.550677,0.2349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9023008624952,346.5023008624938,3.286816569145401,4.014911051568674,3.036816569145401,3.7649110515686743,0.3070330638156674,0.11570934810340475,4.342637619440378,0,,0.0,none,P498,1
E0041499,N0041746,N0041747,lateral,4.908402468763496,draft,drafted,s5c_flows,14.9103,21.17,0.002624,3.6221,held,0.627701,0.3149,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,346.5023008624938,346.4605794415093,4.014911051568674,4.058555079975065,3.7649110515686743,3.808555079975065,0.38482595982648904,0.10844379354502517,0.21258105313272024,0,,0.0,none,P498,1
E0041500,N0041747,N0041748,lateral,70.00000000019297,draft,drafted,s5c_flows,14.9103,21.17,0.002665,3.6221,held,0.627742,0.3198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4605794415093,346.1105794415083,4.058555079975065,4.696793605366679,3.808555079975065,4.446793605366679,0.31996528113800865,0.12303739915628673,3.6462289362159632,0,,0.0,none,P498,1
E0041501,N0041748,N0041749,lateral,70.2113013967563,draft,drafted,s5c_flows,18.6183,26.17,0.003248,3.6221,held,0.783776,0.3898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1105794415083,345.7595229345245,4.696793605366679,5.108427504928613,4.446793605366679,4.858427504928613,0.3429912606516479,0.13660933130395475,3.4117147894362327,0,,0.0,none,P498,1
E0041502,N0041749,N0041750,lateral,79.72134748506429,draft,drafted,s5c_flows,18.6183,26.17,0.003833,3.6221,held,0.784361,0.46,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7595229345245,345.3609161970992,5.108427504928613,6.378707826338314,4.858427504928613,6.128707826338314,0.3430710591058452,0.1366575523330978,3.8729268747240515,0,,0.0,none,P498,1
E0041503,N0041750,N0041751,lateral,46.744502008235685,draft,drafted,s5c_flows,18.6183,26.17,0.004498,3.6221,held,0.785026,0.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3609161970992,345.127193687058,6.378707826338314,7.037235023879475,6.128707826338314,6.787235023879475,0.3431617178082575,0.13671234610351707,2.2702853874449507,0,,0.0,none,P498,1
E0041504,N0041751,N0041567,lateral,71.99324646502922,draft,drafted,s5c_flows,26.686,40.17,0.004887,3.6221,held,1.123631,0.5865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.127193687058,344.7672274547329,7.037235023879475,6.917678551126471,6.787235023879475,6.667678551126471,0.3834684636287592,0.1621559369323497,3.129038121490603,0,,0.0,none,P498,1
E0041505,N0041752,N0041574,trunk main,80.08802787126004,main_pipe,drafted,s5c_flows,5492.1478,7151.448,1.597823,2.1564,merrimack,138.675122,191.7387,28.711,0.0,W11a-XG03092,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,417.8007032959393,417.6805712541324,7.729295483357589,7.886994663836333,6.979295483357589,7.136994663836333,0.8679350329077716,0.43317475262809113,1.5379036608870689,0,,0.0,none,P411,1
E0041506,N0041753,N0041574,lateral,35.397114191956206,main_pipe,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,9.234,0.0,W11a-XG03093,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,424.245283130651,424.0152018884033,1.5519580802865107,1.5523640295654673,1.3019580802865107,1.3023640295654673,0.14749918747267127,0.03506296930500222,3.9996959529595832,0,,0.0,none,P411,1
E0041507,N0041754,N0041621,main,46.87216658103186,auto_block,provisional,s5c_flows,21.0129,26.972,0.003647,3.6221,held,0.884561,0.4376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.16278425389885,421.9284234209937,3.183346117194901,3.5371832684594438,2.933346117194901,3.2871832684594438,0.35614508402423856,0.1446706109972254,2.1934958852257074,0,,0.0,none,P411,1
E0041508,N0041755,N0041593,main,76.3903029767967,auto_road,derived,s5c_flows,71.0615,83.19,0.013524,3.6221,held,2.992603,1.6229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.1038731556305,423.6837264892581,3.717110731088269,4.037190258788769,3.467110731088269,3.787190258788769,0.5326978572184543,0.2557559282853995,2.3900447486835477,0,,0.0,none,P411,1
E0041509,N0041756,N0041757,main,38.07886552931954,auto_link,provisional,s5c_flows,10.9283,14.736,0.007588,3.6221,held,0.465732,0.9106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8630643534058,416.6726700257592,8.91443198448485,9.309263567990797,8.66443198448485,9.059263567990797,0.2911716255893407,0.10700461350736365,2.1796346314220867,0,,0.0,none,P411,1
E0041510,N0041757,N0041758,main,18.027756377319946,auto_link,provisional,s5c_flows,15.9901,22.626,0.007905,3.6221,held,0.67825,0.9486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6726700257592,416.5825312438726,9.309263567990797,9.421039312768016,9.059263567990797,9.171039312768016,0.32783150449853904,0.1275977062225409,0.9165153506166602,0,,0.0,none,P411,1
E0041511,N0041758,N0041621,main,18.027756377319946,auto_link,provisional,s5c_flows,15.9901,22.626,0.008055,3.6221,held,0.6784,0.9667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5825312438726,416.492392461986,9.421039312768016,8.97321422746711,9.171039312768016,8.72321422746711,0.3278542260138671,0.12761099236782153,0.9164518326994426,0,,0.0,none,P411,1
E0041512,N0041759,N0041760,lateral,47.023040284502756,auto_road,derived,s5c_flows,63.3904,91.96,0.003773,3.6221,held,2.661263,0.4528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5396751423396,425.3045599409171,2.244290922113521,2.449712520020398,1.994290922113521,2.199712520020398,0.4974035455714222,0.24705401400303378,1.575616710119554,0,,0.0,none,P411,1
E0041513,N0041760,N0041761,lateral,11.111949967930455,auto_road,derived,s5c_flows,63.3904,91.96,0.004165,3.6221,held,2.661654,0.4998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3045599409171,425.24900019107747,2.449712520020398,2.474357963219404,2.199712520020398,2.224357963219404,0.49742511350603746,0.2470721417508373,0.3723156734625269,0,,0.0,none,P411,1
E0041514,N0041761,N0041762,lateral,33.661219731721545,auto_road,derived,s5c_flows,64.4702,93.416,0.004258,3.6221,held,2.707014,0.5109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.24900019107747,425.08069409241887,2.474357963219404,2.7186833489873834,2.224357963219404,2.4686833489873834,0.4999109422097647,0.24916729754411798,1.1222405462503746,0,,0.0,none,P411,1
E0041515,N0041762,N0041763,lateral,17.255269820477206,auto_road,derived,s5c_flows,65.55,94.872,0.004538,3.6221,held,2.752562,0.5446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.08069409241887,424.9944177433165,2.7186833489873834,2.6515783504335104,2.4686833489873834,2.4015783504335104,0.5023752190903851,0.2512557590407629,0.5724562426904765,0,,0.0,none,P411,1
E0041516,N0041763,N0041764,lateral,18.113465673097693,auto_road,derived,s5c_flows,66.6298,96.328,0.004682,3.6221,held,2.797973,0.5618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9944177433165,424.903850414951,2.6515783504335104,2.578205249111477,2.4015783504335104,2.328205249111477,0.5048011895227157,0.2533230049150559,0.5980395863113221,0,,0.0,none,P411,1
E0041517,N0041764,N0041765,lateral,19.685710705976287,auto_road,derived,s5c_flows,66.6298,96.328,0.004833,3.6221,held,2.798124,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.903850414951,424.80542186142117,2.578205249111477,2.5706767713913337,2.328205249111477,2.3206767713913337,0.5048092058161419,0.25332985445537703,0.6499389762563773,0,,0.0,none,P411,1
E0041518,N0041765,N0041766,lateral,74.11599923660829,auto_road,derived,s5c_flows,68.7893,99.24,0.004997,3.6221,held,2.888822,0.5996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.80542186142117,424.4348418652381,2.5706767713913337,2.808413749996248,2.3206767713913337,2.558413749996248,0.5095653196213855,0.25741551149826836,2.424157622934961,0,,0.0,none,P411,1
E0041519,N0041766,N0041767,lateral,11.10091583954277,auto_road,derived,s5c_flows,69.8691,100.696,0.005615,3.6567,merrimack,2.962666,0.6738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4348418652381,424.3793372860404,2.808413749996248,2.9240684756783253,2.558413749996248,2.6740684756783253,0.5133535838600256,0.26070118655121644,0.3604051277897127,0,,0.0,none,P411,1
E0041520,N0041767,N0041768,lateral,6.115860388584833,auto_road,derived,s5c_flows,69.8691,100.696,0.005707,3.6567,merrimack,2.962759,0.6849,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,424.3793372860404,424.3365262633203,2.9240684756783253,3.0145174378515662,2.6740684756783253,2.7645174378515662,0.578774537125844,0.23944677378535545,0.1761152226609631,0,,0.0,none,P411,1
E0041521,N0041768,N0041593,lateral,25.591523188798906,auto_road,derived,s5c_flows,69.8691,100.696,0.005758,3.6567,merrimack,2.96281,0.691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3365262633203,424.2085686473763,3.0145174378515662,3.512348100670579,2.7645174378515662,3.262348100670579,0.5133608998249344,0.26070755914509536,0.8308489926393593,0,,0.0,none,P411,1
E0041522,N0041769,N0041610,main,27.472206759355654,auto_road,derived,s5c_flows,48.5016,72.092,0.003881,3.6221,held,2.037193,0.4658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.66643002800174,421.529068994205,2.5231146497326336,2.7117757323575233,2.2731146497326336,2.4617757323575233,0.45940737497546147,0.21641268886266013,0.9966538144503753,0,,0.0,none,P411,1
E0041523,N0041770,N0041771,lateral,25.890340607322223,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.1039925315655,422.97454082852886,1.5522574684345045,1.743965030846141,1.3022574684345045,1.493965030846141,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041524,N0041771,N0041772,lateral,58.366828450763755,auto_road,derived,s5c_flows,2.2248,3.0,0.000216,3.6221,held,0.093486,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.97454082852886,422.682706686275,1.743965030846141,2.5905782258343493,1.493965030846141,2.3405782258343493,0.1724961879923946,0.051399541731140336,5.639431720208716,0,,0.0,none,P411,1
E0041525,N0041772,N0041773,lateral,51.59484700048057,auto_road,derived,s5c_flows,3.708,5.0,0.000702,3.6221,held,0.156153,0.0843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.682706686275,422.42473245127263,2.5905782258343493,2.3333852245086177,2.3405782258343493,2.0833852245086177,0.20451576346036146,0.06477461959150363,4.204634900142266,0,,0.0,none,P411,1
E0041526,N0041773,N0041774,lateral,8.494303080443794,auto_road,derived,s5c_flows,5.8676,7.912,0.001132,3.6221,held,0.247117,0.1359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.42473245127263,422.3822609358704,2.3333852245086177,2.22558818522333,2.0833852245086177,1.9755881852233301,0.23759661522403364,0.0798495306460488,0.595849052285136,0,,0.0,none,P411,1
E0041527,N0041774,N0041610,lateral,27.703707234477932,auto_road,derived,s5c_flows,6.9474,9.368,0.001203,3.6221,held,0.292455,0.1443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3822609358704,422.243742399698,2.22558818522333,1.9971023268644785,1.9755881852233301,1.7471023268644785,0.25089493658753154,0.08627116396982318,1.8403259156522636,0,,0.0,none,P411,1
E0041528,N0041775,N0041625,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.6452114579132,414.5819659047098,1.5501010420867942,1.6936688609151815,1.3001010420867942,1.4436688609151815,0.0,0.0,0.0,0,,0.0,none,P442,1
E0041529,N0041776,N0041625,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,414.7644692269537,414.6836917548467,1.556056896093196,1.5919430107783228,1.306056896093196,1.3419430107783228,0.0,0.0,0.0,0,,0.0,none,P442,1
E0041530,N0041777,N0041778,lateral,26.40075756488817,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1149169921875,416.98291320436306,1.5500000000000114,1.805447391340067,1.3000000000000114,1.555447391340067,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041531,N0041778,N0041627,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.00022,3.6221,held,0.00022,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.98291320436306,416.91490585181936,1.805447391340067,1.6854054274775194,1.555447391340067,1.4354054274775194,0.01630368742673228,0.004340851280569186,13.904288595100113,0,,0.0,none,P449,1
E0041532,N0041779,N0041780,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.06572265625,416.96748824272805,1.5500000000000114,1.6472883686000728,1.3000000000000114,1.3972883686000728,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041533,N0041780,N0041627,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.000164,3.6221,held,0.031254,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.96748824272805,416.9072802698341,1.6472883686000728,1.6930310094627998,1.3972883686000728,1.4430310094627998,0.11867600494109935,0.03164063300218575,1.6911021152041528,0,,0.0,none,P449,1
E0041534,N0041781,N0041782,lateral,53.1515740390305,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.8191177197645,412.55335984956935,1.573521440391744,2.113235609415028,1.323521440391744,1.8632356094150282,0.13489621704043256,0.037230723305707175,6.566971163110197,0,,0.0,none,P453,1
E0041535,N0041782,N0041783,lateral,76.84842596094651,auto_block,provisional,s5c_flows,1.0798,1.456,0.000443,3.6221,held,0.04571,0.0532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.55335984956935,412.16911771976464,2.113235609415028,2.9221908739853575,1.8632356094150282,2.6721908739853575,0.13534807792302037,0.03739101064066416,9.463060865020719,0,,0.0,none,P453,1
E0041536,N0041783,N0041784,lateral,27.290903785312185,auto_block,provisional,s5c_flows,1.0798,1.456,0.001083,3.6221,held,0.046351,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.16911771976464,412.0326632008381,2.9221908739853575,4.348653937833774,2.6721908739853575,4.098653937833774,0.1359965535886177,0.037621471606604034,3.3445582584229436,0,,0.0,none,P453,1
E0041537,N0041784,N0041628,lateral,24.020824298928627,auto_block,provisional,s5c_flows,1.0798,1.456,0.001311,3.6221,held,0.046578,0.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0326632008381,411.91255907934345,4.348653937833774,3.9636311062034224,4.098653937833774,3.7136311062034224,0.136224709192783,0.0377026757469803,2.9388726466814896,0,,0.0,none,P453,1
E0041538,N0041785,N0041786,lateral,42.7551166528639,auto_link,provisional,s5c_flows,0.0,0.0,0.002871,3.6221,held,0.002871,0.3445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.52409943914313,412.31032385587883,3.2704562249193714,3.541726925371165,3.0204562249193714,3.291726925371165,0.049338426747332645,0.01151707503656993,14.442805020860455,0,,0.0,none,P453,1
E0041539,N0041786,N0041787,lateral,25.45584412271571,auto_link,provisional,s5c_flows,0.0,0.0,0.003227,3.6221,held,0.003227,0.3872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.31032385587883,412.1830446352653,3.541726925371165,3.4343259702034743,3.291726925371165,3.1843259702034743,0.05163743955829113,0.012079501448554214,8.216210415177468,0,,0.0,none,P453,1
E0041540,N0041787,N0041788,lateral,53.665631459994955,auto_link,provisional,s5c_flows,1.0798,1.456,0.003439,3.6221,held,0.048706,0.4127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1830446352653,411.9147164779653,3.4343259702034743,3.585069898987797,3.1843259702034743,3.335069898987797,0.13832693165078355,0.03845383076560446,6.46603796040212,0,,0.0,none,P453,1
E0041541,N0041788,N0041789,lateral,59.135437767890075,auto_link,provisional,s5c_flows,1.0798,1.456,0.003886,3.6221,held,0.049153,0.4663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9147164779653,411.61903928912585,3.585069898987797,3.935617693296024,3.335069898987797,3.685617693296024,0.13876038062756615,0.03860936772161935,7.102824487849792,0,,0.0,none,P453,1
E0041542,N0041789,N0041628,lateral,16.492422502470642,auto_link,provisional,s5c_flows,2.1596,2.912,0.004379,3.6221,held,0.094913,0.5255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.61903928912585,411.5365771766135,3.935617693296024,4.339613008933384,3.685617693296024,4.089613008933384,0.17337295243434733,0.051749830172679284,1.5854474675258217,0,,0.0,none,P453,1
E0041543,N0041790,N0041791,sub main,10.011303426850418,auto_road,derived,s5c_flows,65.4499,87.372,0.034258,3.6221,held,2.778085,4.111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.03899028804886,414.9889337709146,6.315196723669885,6.3014715025228725,6.065196723669885,6.0514715025228725,0.5037424639660285,0.2524194529727365,0.33123087500009935,0,,0.0,none,P449,1
E0041544,N0041791,N0041792,sub main,27.180352225710607,auto_road,derived,s5c_flows,65.4499,87.372,0.034342,3.6221,held,2.778169,4.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9889337709146,414.8530320097861,6.3014715025228725,6.411677462870159,6.0514715025228725,6.161677462870159,0.5037469478535379,0.2524232751641202,0.8992726851423415,0,,0.0,none,P449,1
E0041545,N0041792,N0041793,sub main,12.508729326851913,auto_road,derived,s5c_flows,65.4499,87.372,0.034568,3.6221,held,2.778395,4.1482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8530320097861,414.79048836315184,6.411677462870159,6.468666910285663,6.161677462870159,6.218666910285663,0.5037590111303341,0.25243355842952764,0.4138463382449754,0,,0.0,none,P449,1
E0041546,N0041793,N0041794,sub main,16.80649514752363,auto_road,derived,s5c_flows,66.9331,89.372,0.034672,3.6221,held,2.84068,4.1607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.79048836315184,414.7064558874142,6.468666910285663,6.488276778601403,6.218666910285663,6.238276778601403,0.507055312414307,0.2552538989241513,0.5524214924896697,0,,0.0,none,P449,1
E0041547,N0041794,N0041629,sub main,11.269499105886137,auto_road,derived,s5c_flows,66.9331,89.372,0.034812,3.6221,held,2.84082,4.1775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7064558874142,414.65010839188477,6.488276778601403,6.487586920615229,6.238276778601403,6.237586920615229,0.507062658874041,0.2552602079097269,0.3704177024495896,0,,0.0,none,P449,1
E0041548,N0041795,N0041635,lateral,22.99025567245795,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7027160644531,418.5877647860908,1.5500000000000114,1.8079871670341845,1.3000000000000114,1.5579871670341845,0.13489621704043256,0.037230723305707175,2.8404868296599526,0,,0.0,none,P449,1
E0041549,N0041796,N0041797,main,28.635642126552707,auto_block,provisional,s5c_flows,2.9012,3.912,0.005033,3.6221,held,0.126657,0.6039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1252306594308,417.9820524487981,2.7779675827566734,2.983676310967553,2.5279675827566734,2.733676310967553,0.19085477566137546,0.058921888716889664,2.500648466643521,0,,0.0,none,P449,1
E0041550,N0041797,N0041629,main,54.896131125197485,auto_block,provisional,s5c_flows,2.9012,3.912,0.005271,3.6221,held,0.126896,0.6326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9820524487981,417.70757179317206,2.983676310967553,3.4301235193279354,2.733676310967553,3.1801235193279354,0.19097403350960065,0.058972040588891966,4.790889640540036,0,,0.0,none,P449,1
E0041551,N0041798,N0041799,main,7.0710678118654755,auto_block,provisional,s5c_flows,7.2856,9.824,0.009362,3.6221,held,0.314791,1.1235,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,415.00285090933903,414.96042450246784,5.448473553551594,5.474695126438405,5.198473553551594,5.224695126438405,0.2736480132515321,0.08550075666159859,0.4306668584852154,0,,0.0,none,P449,1
E0041552,N0041799,N0041800,main,14.422205101855956,auto_block,provisional,s5c_flows,7.2856,9.824,0.009421,3.6221,held,0.31485,1.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.96042450246784,414.88831347695856,5.474695126438405,5.559837157807067,5.224695126438405,5.309837157807067,0.2569278356369695,0.08925328069474334,0.9355548589548994,0,,0.0,none,P449,1
E0041553,N0041800,N0041801,main,48.50672708614118,auto_block,provisional,s5c_flows,7.2856,9.824,0.009541,3.6221,held,0.31497,1.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.88831347695856,414.6457798415278,5.559837157807067,6.391970402612799,5.309837157807067,6.141970402612799,0.2569593275608056,0.08926896066071674,3.1462000586235965,0,,0.0,none,P449,1
E0041554,N0041801,N0041802,main,10.187395277175568,auto_block,provisional,s5c_flows,7.2856,9.824,0.009945,3.6221,held,0.315375,1.1935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6457798415278,414.59484286514197,6.391970402612799,6.38269619735803,6.141970402612799,6.13269619735803,0.2570655498572935,0.08932185788804467,0.6604927084960084,0,,0.0,none,P449,1
E0041555,N0041802,N0041803,main,10.770329614269007,auto_block,provisional,s5c_flows,7.2856,9.824,0.01003,3.6221,held,0.31546,1.2036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.59484286514197,414.5409912170706,6.38269619735803,6.007714837616902,6.13269619735803,5.757714837616902,0.25708783110891203,0.08933295534136318,0.6982263329885299,0,,0.0,none,P449,1
E0041556,N0041803,N0041635,main,22.360679774997898,auto_block,provisional,s5c_flows,7.2856,9.824,0.01012,3.6221,held,0.315549,1.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5409912170706,414.4291878181956,6.007714837616902,5.966564134929399,5.757714837616902,5.716564134929399,0.2571111563152301,0.08934457338075888,1.449482012336503,0,,0.0,none,P449,1
E0041557,N0041804,N0041805,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.24574584960936,418.20046892391866,1.5500000000000114,1.6128855682688368,1.3000000000000114,1.3628855682688368,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041558,N0041805,N0041643,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,7.5e-05,3.6221,held,7.5e-05,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.20046892391866,418.12220654470616,1.6128855682688368,1.6752788068563405,1.3628855682688368,1.4252788068563405,0.009362048367834393,0.0030654875385272284,27.86511958977631,0,,0.0,none,P449,1
E0041559,N0041806,N0041643,main,69.35416353759881,auto_link,provisional,s5c_flows,4.3844,5.912,0.006469,3.6221,held,0.190274,0.7763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.63830782071307,414.2915370030251,5.100522745693183,5.505948348537402,4.850522745693183,5.255948348537402,0.21821281522405309,0.07086123523273194,5.297134929677743,0,,0.0,none,P449,1
E0041560,N0041807,N0041644,lateral,9.857823188190343,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,411.8993117385301,411.84016479940095,1.5522568649855089,1.5563500931771728,1.3022568649855089,1.3063500931771728,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041561,N0041808,N0041644,main,37.8549864614954,auto_block,provisional,s5c_flows,2.2248,3.0,0.021137,3.6221,held,0.114407,2.5364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.225695090064,407.03642015775654,6.310712380639131,6.360094734821587,6.060712380639131,6.110094734821587,0.18451844411522073,0.05628111197646016,3.4192594894792947,0,,0.0,none,P453,1
E0041562,N0041809,N0041687,lateral,9.999999999880927,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.8,0.5,cover_min,minimum,tractive,1.0,410.07866591362307,409.29866591363236,1.5515525922363054,1.5555821332426376,1.3015525922363054,1.3055821332426376,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041563,N0041810,N0041687,lateral,10.000000000068095,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,409.2553770251363,409.20537702513593,1.5554139904887165,1.648871021739069,1.3054139904887165,1.398871021739069,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041564,N0041811,N0041688,lateral,10.965355643635228,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,412.132373046875,412.0336848460823,1.5500000000000114,1.5514897144645943,1.3000000000000114,1.3014897144645943,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041565,N0041812,N0041688,lateral,12.050705879517308,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,412.29600830078124,412.03089277143187,1.5500000000000114,1.5542817891150094,1.3000000000000114,1.3042817891150094,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041566,N0041813,N0041814,lateral,9.999999999971266,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.73695678710936,413.6869567871095,1.5500000000000114,1.6799865722654772,1.3000000000000114,1.4299865722654772,0.0,0.0,0.0,0,,0.0,none,P401,1
