EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041567,N0041814,N0041692,lateral,22.015621187192977,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,17.4,0.5,cover_min,minimum,tractive,1.0,413.5738571434606,409.74313905688905,1.7930862159143999,1.6634466364703258,1.5430862159143999,1.4134466364703258,0.02659966476533975,0.001634491873049232,13.79442271260004,0,,0.0,none,P401,1
E0041568,N0041815,N0041692,lateral,3.1622776601683795,auto_link,provisional,s5c_flows,2.1596,2.912,0.000576,3.6221,held,0.091111,0.0691,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,408.932851631592,408.8917420220098,2.302683036376777,2.514843671349581,2.052683036376777,2.264843671349581,0.2368538243000768,0.04080933156633601,0.22251963980408443,0,,0.0,none,P401,1
E0041569,N0041816,N0041698,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,405.0374357772653,404.8844651918575,1.720651380937852,1.8444776792362632,1.470651380937852,1.5944776792362632,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041570,N0041817,N0041818,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.32030029296874,405.2342770402983,1.5500000000000114,1.7316348249360658,1.3000000000000114,1.4816348249360658,0.13489621704043256,0.037230723305707175,2.125665062068727,0,,0.0,none,P401,1
E0041571,N0041818,N0041698,lateral,19.72308292331602,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,405.2342770402983,405.13566162568173,1.7316348249360658,1.5932812454120153,1.4816348249360658,1.3432812454120153,0.19537778623610688,0.06083557723683833,1.6824740163894067,0,,0.0,none,P401,1
E0041572,N0041819,N0041707,lateral,21.725831737932626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.1005620446531,401.9919328859634,1.6388483557375366,1.862223608177203,1.3888483557375366,1.612223608177203,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041573,N0041820,N0041715,lateral,30.083217912982647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.1047848316317,415.95436874206683,1.5503055003995314,1.7255934161362916,1.3003055003995314,1.4755934161362916,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041574,N0041821,N0041715,lateral,60.63827174318213,auto_block,provisional,s5c_flows,1.8214,2.456,0.001539,3.6221,held,0.077896,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.83052288607377,415.52733152735783,1.7987800924418593,2.1526306308452945,1.5487800924418593,1.9026306308452945,0.1622457581849576,0.047371165609862015,6.229055684982886,0,,0.0,none,P449,1
E0041575,N0041822,N0041823,main,15.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.00267,3.6221,held,0.138471,0.3204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9272436023728,400.8522436023728,2.405489551924063,2.5236108898146767,2.155489551924063,2.2736108898146767,0.19657016832420288,0.06134404740934127,1.2718104793382248,0,,0.0,none,P401,1
E0041576,N0041823,N0041824,main,21.470910553583888,auto_block,provisional,s5c_flows,3.2393,4.368,0.002795,3.6221,held,0.138596,0.3354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.8522436023728,400.7448890496049,2.5236108898146767,2.7964622687544534,2.2736108898146767,2.5464622687544534,0.19662877555678182,0.06136908215508388,1.8199193287610125,0,,0.0,none,P401,1
E0041577,N0041824,N0041707,main,25.7519845037616,auto_block,provisional,s5c_flows,3.2393,4.368,0.002974,3.6221,held,0.138775,0.3568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7448890496049,400.61612912708614,2.7964622687544534,3.2380273670544852,2.5464622687544534,2.9880273670544852,0.19671263647488973,0.06140491126300082,2.1818615693463452,0,,0.0,none,P401,1
E0041578,N0041825,N0041712,lateral,83.48652585896721,auto_block,provisional,s5c_flows,0.0,0.0,0.000569,3.6221,held,0.000569,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.92721047622354,400.5097778469287,1.6202138401827142,2.7533752292431473,1.3702138401827142,2.5033752292431473,0.025258903015720428,0.006110871329753825,55.08719427694304,0,,0.0,none,P401,1
E0041579,N0041826,N0041712,lateral,31.32091952673165,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.52736206054686,401.3707574629132,1.5500000000000114,1.8923956132586568,1.3000000000000114,1.6423956132586568,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041580,N0041827,N0041719,lateral,10.00000000003784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,417.1736890261062,416.843689026105,1.5646837766281578,1.5664367063168925,1.3146837766281578,1.3164367063168925,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041581,N0041828,N0041829,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000797,3.6221,held,0.000797,0.0957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.99068507376023,414.88944279010366,1.9470590668647674,1.894004475521342,1.6970590668647674,1.644004475521342,0.02923684936087048,0.006940575729073112,11.542771749781615,0,,0.0,none,P449,1
E0041582,N0041829,N0041830,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.000966,3.6221,held,0.000966,0.1159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.88944279010366,414.77967029810316,1.894004475521342,2.133018910881219,1.644004475521342,1.8830189108812192,0.03172477359043526,0.007472670453350289,11.533835083969013,0,,0.0,none,P449,1
E0041583,N0041830,N0041831,lateral,36.22154055254967,auto_block,provisional,s5c_flows,0.0,0.0,0.001149,3.6221,held,0.001149,0.1379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.77967029810316,414.5985625953404,2.133018910881219,2.972207668331464,1.8830189108812192,2.722207668331464,0.03411475307944778,0.0079932011374724,17.69593176115307,0,,0.0,none,P449,1
E0041584,N0041831,N0041719,lateral,23.345235059857504,auto_block,provisional,s5c_flows,5.8297,5.434,0.001451,3.6221,held,0.245847,0.1741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5985625953404,414.48183642004113,2.972207668331464,3.928289312380741,2.722207668331464,3.678289312380741,0.23720003354089736,0.07966122229139413,1.6403338784964367,0,,0.0,none,P449,1
E0041585,N0041832,N0041833,lateral,60.00000000022289,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.54442138671874,347.24442138671765,1.5500000000000114,2.1498352050792278,1.3000000000000114,1.8998352050792278,0.11845872128933585,0.03156792542268341,8.441759197798625,0,,0.0,none,P498,1
E0041586,N0041833,N0041834,lateral,61.07872514690725,draft,drafted,s5c_flows,2.9664,4.0,0.0005,3.6221,held,0.12486,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.24442138671765,346.9390277609831,2.1498352050792278,2.9456157937044054,1.8998352050792278,2.6956157937044054,0.1899529994164464,0.05854319889599888,5.359108598315275,0,,0.0,none,P498,1
E0041587,N0041834,N0041723,lateral,62.0386143401934,draft,drafted,s5c_flows,3.708,5.0,0.001009,3.6221,held,0.15646,0.1211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9390277609831,346.62883468928214,2.9456157937044054,3.5198774689209813,2.6956157937044054,3.2698774689209813,0.20464798929335273,0.06483233157625559,5.0524655005905545,0,,0.0,none,P498,1
E0041588,N0041835,N0041836,main,16.76305461424021,auto_block,provisional,s5c_flows,21.5066,29.0,0.002858,3.6221,held,0.904471,0.3429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2926739456868,346.2088586726156,3.578938603141353,3.571750458243798,3.328938603141353,3.321750458243798,0.3586132432897007,0.14620866890478484,0.779068394150111,0,,0.0,none,P498,1
E0041589,N0041836,N0041723,main,66.87051049254441,auto_block,provisional,s5c_flows,22.2482,30.0,0.002997,3.6221,held,0.935701,0.3597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2088586726156,345.87450612015283,3.571750458243798,4.274206038050295,3.321750458243798,4.024206038050295,0.36240624645197866,0.148588157744675,3.0753015962619554,0,,0.0,none,P498,1
E0041590,N0041837,N0041838,lateral,8.489826589126476,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,346.98500503412015,346.908596594818,1.5507005322861005,1.5543245477601317,1.3007005322861005,1.3043245477601317,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041591,N0041838,N0041839,lateral,27.64359887555997,auto_road,derived,s5c_flows,0.0,0.0,7.1e-05,3.6221,held,7.1e-05,0.0085,21.501,0.0,W11a-XG03094,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.87468541732994,346.73646742295216,1.5882357252481825,1.5944041590790903,1.3382357252481825,1.3444041590790903,0.009082192486906625,0.003015875526369033,50.728571167172205,0,,0.0,none,P498,1
E0041592,N0041839,N0041727,lateral,17.479889460918955,auto_road,derived,s5c_flows,0.0,0.0,0.000301,3.6221,held,0.000301,0.0361,15.891,0.0,W11a-XG03095,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.73646742295216,346.64906797564754,1.5944041590790903,1.5981244071649598,1.3444041590790903,1.3481244071649598,0.018923547638115514,0.004844364790689476,15.39518364032971,0,,0.0,none,P498,1
E0041593,N0041840,N0041841,lateral,6.660288450517019,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,346.3426086425781,346.29265647919925,1.5500000000000114,1.5519480129882481,1.3000000000000114,1.3019480129882481,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041594,N0041841,N0041727,lateral,81.83487325647418,draft,drafted,s5c_flows,0.0,0.0,5.6e-05,3.6221,held,5.6e-05,0.0067,16.67,0.0,W11a-XG03096,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.29265647919925,345.8834821129169,1.5519480129882481,2.3637102698955914,1.3019480129882481,2.1137102698955914,0.00794224548773564,0.002815230772081373,171.72908548101628,0,,0.0,none,P498,1
E0041595,N0041842,N0041843,trunk main,41.685304186946986,main_pipe,drafted,s5c_flows,5484.2987,7140.624,1.597053,2.1568,merrimack,138.502138,191.6464,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,417.89736885490333,417.8556835507164,7.630951457596666,7.551268353580497,6.880951457596666,6.801268353580497,0.7446102493042255,0.48690395180915336,0.9330452682213801,0,,0.0,none,P411,1
E0041596,N0041843,N0041752,trunk main,36.65350318471433,main_pipe,drafted,s5c_flows,5484.2987,7140.624,1.597401,2.1568,merrimack,138.502486,191.6881,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,417.8556835507164,417.8007032959393,7.551268353580497,7.729295483357589,6.801268353580497,6.979295483357589,0.8676581199379532,0.43287001572974615,0.7040696164854934,0,,0.0,none,P411,1
E0041597,N0041844,N0041752,lateral,13.948917770124737,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,424.06593568289486,423.97526771738904,1.5536627057770147,1.5547310619078303,1.3036627057770147,1.3047310619078303,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041598,N0041845,N0041754,lateral,27.85677655436824,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.32997436523436,423.1906904824625,1.5500000000000114,2.1554398886312356,1.3000000000000114,1.9054398886312356,0.11845872128933585,0.03156792542268341,3.9193366616330936,0,,0.0,none,P411,1
E0041599,N0041846,N0041847,main,39.999998667621824,auto_road,derived,s5c_flows,52.5117,65.946,0.010841,3.6221,held,2.212265,1.301,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.649791934099,424.4297919414271,3.242511532697847,3.2789177753697913,2.992511532697847,3.0289177753697913,0.4870685759824008,0.22008884242358945,1.3687326124780679,0,,0.0,none,P411,1
E0041600,N0041847,N0041848,main,39.999999999932854,auto_road,derived,s5c_flows,52.5117,65.946,0.011175,3.6221,held,2.212598,1.341,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.4297919414271,424.20979194142745,3.2789177753697913,3.5461589863069207,3.0289177753697913,3.2961589863069207,0.4870904849544792,0.2201051691149511,1.3686710934783515,0,,0.0,none,P411,1
E0041601,N0041848,N0041755,main,19.25796105399097,auto_road,derived,s5c_flows,52.5117,65.946,0.011508,3.6221,held,2.212931,1.381,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.20979194142745,424.1038731556305,3.5461589863069207,3.717110731088269,3.2961589863069207,3.467110731088269,0.4871123914448191,0.2201214946913836,0.6589157311611437,0,,0.0,none,P411,1
E0041602,N0041849,N0041850,lateral,20.000000000048423,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,423.455055963579,423.12505596357823,1.7184364680616113,1.7241566829061412,1.4684364680616113,1.4741566829061412,0.2020036519949201,0.0283929548288738,1.650135183410065,0,,0.0,none,P411,1
E0041603,N0041850,N0041756,lateral,21.261193440721506,auto_link,provisional,s5c_flows,2.1596,2.912,0.000167,3.6221,held,0.090701,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.12505596357823,423.01874999637465,1.7241566829061412,2.758746341515973,1.4741566829061412,2.508746341515973,0.1707577283909977,0.050707649461948084,2.07518117833375,0,,0.0,none,P411,1
E0041604,N0041851,N0041852,lateral,69.999730734171,auto_road,derived,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.69964716781107,426.3496485141402,1.5504138673451848,1.749350509297301,1.3004138673451848,1.499350509297301,0.22662351037090445,0.07470726573969114,5.148019183858845,0,,0.0,none,P411,1
E0041605,N0041852,N0041853,lateral,69.99999999998394,auto_road,derived,s5c_flows,12.0059,8.42,0.000583,3.6221,held,0.5039,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3496485141402,425.9996485141403,1.749350509297301,1.984268722187835,1.499350509297301,1.734268722187835,0.2985353118858656,0.11100730332842793,3.9079687401014485,0,,0.0,none,P411,1
E0041606,N0041853,N0041854,lateral,69.99999999998394,auto_road,derived,s5c_flows,16.7284,14.788,0.001167,3.6221,held,0.702465,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9996485141403,425.6496485141404,1.984268722187835,2.204080733906494,1.734268722187835,1.954080733906494,0.3314534610828495,0.12972391781157938,3.519850608453237,0,,0.0,none,P411,1
E0041607,N0041854,N0041755,lateral,12.676164702009403,auto_road,derived,s5c_flows,17.8082,16.244,0.00175,3.6221,held,0.748315,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6496485141404,425.58626769063034,2.204080733906494,2.2347161960884137,1.954080733906494,1.9847161960884137,0.33807139212273973,0.13365228972898086,0.6249254347538923,0,,0.0,none,P411,1
E0041608,N0041855,N0041856,lateral,22.011778480329447,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.16252221117674,426.0524633187751,1.5514365290576393,1.6625635366936535,1.3014365290576393,1.4125635366936535,0.13489621704043256,0.037230723305707175,2.7195942386004592,0,,0.0,none,P411,1
E0041609,N0041856,N0041759,lateral,20.399670899693252,auto_road,derived,s5c_flows,16.8657,26.824,0.000183,3.6221,held,0.707238,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0524633187751,425.95046496427665,1.6625635366936535,1.833501100176477,1.4125635366936535,1.583501100176477,0.3321567024384691,0.13013868801607703,1.0235967315995087,0,,0.0,none,P411,1
E0041610,N0041857,N0041858,lateral,42.17924019234013,auto_road,derived,s5c_flows,22.6754,30.576,0.001962,3.6221,held,0.952573,0.2354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.45521783451954,426.24432163355783,2.0816779174335807,1.7357198703484187,1.8316779174335807,1.4857198703484187,0.36441718795712114,0.14985751547194565,1.9290729410428322,0,,0.0,none,P411,1
E0041611,N0041858,N0041859,lateral,5.896186703732233,auto_road,derived,s5c_flows,23.7552,32.032,0.002314,3.6221,held,0.998192,0.2776,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.24432163355783,426.2030483266317,1.7357198703484187,1.7976840952433122,1.4857198703484187,1.5476840952433122,0.4159557495430004,0.14128619387080926,0.2362505591123662,0,,0.0,none,P411,1
E0041612,N0041859,N0041860,lateral,5.839186260588013,auto_road,derived,s5c_flows,23.7552,32.032,0.002363,3.6221,held,0.998241,0.2835,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.2030483266317,426.16217402280756,1.7976840952433122,1.8481409185986877,1.5476840952433122,1.5981409185986877,0.41596208887478675,0.14128948458048368,0.23396307887831455,0,,0.0,none,P411,1
E0041613,N0041860,N0041861,lateral,4.9820999640760455,auto_road,derived,s5c_flows,24.835,33.488,0.002411,3.6221,held,1.043557,0.2894,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,426.16217402280756,426.1198261731129,1.8481409185986877,1.9035808093089486,1.5981409185986877,1.6535808093089486,0.4513268319755218,0.13772006173819623,0.18397975373591552,0,,0.0,none,P411,1
E0041614,N0041861,N0041862,lateral,10.896313271630747,auto_road,derived,s5c_flows,25.9147,34.944,0.002453,3.6221,held,1.088866,0.2943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1198261731129,426.06534460675476,1.9035808093089486,1.9929744850421116,1.6535808093089486,1.7429744850421116,0.3797774816091904,0.1597343097397423,0.47818849191465873,0,,0.0,none,P411,1
E0041615,N0041862,N0041863,lateral,25.674105565522687,auto_road,derived,s5c_flows,28.0743,37.856,0.002544,3.6221,held,1.179491,0.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.06534460675476,425.93697407892716,1.9929744850421116,2.2266306574009604,1.7429744850421116,1.9766306574009604,0.38922764740066224,0.16597245240540476,1.099361163789338,0,,0.0,none,P411,1
E0041616,N0041863,N0041864,lateral,41.354959139251534,auto_road,derived,s5c_flows,41.1258,57.856,0.002758,3.6221,held,1.726856,0.3309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.93697407892716,425.7301992832309,2.2266306574009604,2.3099008144253617,1.9766306574009604,2.0599008144253617,0.43713354640954866,0.19958385208579338,1.5767477116518773,0,,0.0,none,P411,1
E0041617,N0041864,N0041759,lateral,38.10482817825357,auto_road,derived,s5c_flows,43.2854,60.768,0.003102,3.6221,held,1.817735,0.3723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7301992832309,425.5396751423396,2.3099008144253617,2.244290922113521,2.0599008144253617,1.994290922113521,0.4439466747442912,0.20464687501216233,1.430533227900309,0,,0.0,none,P411,1
E0041618,N0041865,N0041866,lateral,7.197782718410488,auto_road,derived,s5c_flows,40.604,60.378,0.002837,3.6221,held,1.705059,0.3404,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.9291127378076,421.88592604149716,2.3035532778174,2.3536979819403427,2.0535532778174,2.1036979819403427,0.4644185147187345,0.189638029885336,0.2583080594439578,0,,0.0,none,P411,1
E0041619,N0041866,N0041867,lateral,8.181395051056981,auto_road,derived,s5c_flows,41.6837,61.834,0.002897,3.6221,held,1.750386,0.3476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.88592604149716,421.8450190662419,2.3536979819403427,2.378369605633111,2.1036979819403427,2.128369605633111,0.4389227512113036,0.2009063680693483,0.31066191900050094,0,,0.0,none,P411,1
E0041620,N0041867,N0041769,lateral,35.717807648027765,auto_road,derived,s5c_flows,45.2623,67.724,0.002965,3.6221,held,1.900475,0.3558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8450190662419,421.66643002800174,2.378369605633111,2.5231146497326336,2.128369605633111,2.2731146497326336,0.44993183176663387,0.20915561105704145,1.323082191798687,0,,0.0,none,P411,1
E0041621,N0041868,N0041869,lateral,35.946098285983076,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.2379112569334,423.0581807655035,1.550937620019738,1.6620340782465064,1.300937620019738,1.4120340782465064,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041622,N0041869,N0041769,lateral,38.31721615344911,auto_road,derived,s5c_flows,2.1596,2.912,0.0003,3.6221,held,0.090834,0.0359,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,422.97672024308065,422.55523086539273,1.7434946006693508,1.6343138123416452,1.4934946006693508,1.3843138123416452,0.223576294572876,0.04233673855503664,2.856386319686454,0,,0.0,none,P411,1
E0041623,N0041870,N0041871,main,25.96150997149434,auto_block,provisional,s5c_flows,20.2713,25.972,0.002356,3.6221,held,0.852181,0.2827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7978229913515,422.66801544149405,2.704496344586005,2.769331970615326,2.454496344586005,2.519331970615326,0.35204338420196474,0.14213247056269224,1.2290866758910794,0,,0.0,none,P411,1
E0041624,N0041871,N0041872,main,57.0087712549569,auto_block,provisional,s5c_flows,20.2713,25.972,0.002573,3.6221,held,0.852397,0.3087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.66801544149405,422.38297158521925,2.769331970615326,2.162133395249498,2.519331970615326,1.9121333952494979,0.35207111787531453,0.14214955753492026,2.698733691410347,0,,0.0,none,P411,1
E0041625,N0041872,N0041873,main,26.832815729997478,auto_block,provisional,s5c_flows,20.2713,25.972,0.003048,3.6221,held,0.852872,0.3657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.38297158521925,422.2488075065693,2.162133395249498,2.8874534797588467,1.9121333952494979,2.6374534797588467,0.3521320883285121,0.14218712556139151,1.270016594121755,0,,0.0,none,P411,1
E0041626,N0041873,N0041754,main,17.204650534085253,auto_block,provisional,s5c_flows,20.2713,25.972,0.003271,3.6221,held,0.853096,0.3925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2488075065693,422.16278425389885,2.8874534797588467,3.183346117194901,2.6374534797588467,2.933346117194901,0.3521608321535607,0.14220483828018055,0.814242100163632,0,,0.0,none,P411,1
E0041627,N0041874,N0041875,main,20.12461179749811,auto_block,provisional,s5c_flows,6.2058,8.368,0.006065,3.6221,held,0.266227,0.7278,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.6383039857869,417.5276186209006,6.151033172416248,6.3273618478493745,5.901033172416248,6.0773618478493745,0.2515518052142642,0.0807980514867597,1.3333642998080506,0,,0.0,none,P411,1
E0041628,N0041875,N0041876,main,50.08991914547278,auto_block,provisional,s5c_flows,6.2058,8.368,0.006233,3.6221,held,0.266395,0.7479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.5276186209006,417.2521240656005,6.3273618478493745,7.360913043774474,6.0773618478493745,7.110913043774474,0.2516031775720736,0.08082143515721638,3.3180502480686505,0,,0.0,none,P411,1
E0041629,N0041876,N0041877,main,10.0,auto_block,provisional,s5c_flows,6.2058,8.368,0.00665,3.6221,held,0.266812,0.798,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.2521240656005,417.1971240656005,7.360913043774474,7.605854450024481,7.110913043774474,7.355854450024481,0.251730591956729,0.08087944381635223,0.6620834812771413,0,,0.0,none,P411,1
E0041630,N0041877,N0041878,main,8.246211251235321,auto_block,provisional,s5c_flows,6.2058,8.368,0.006733,3.6221,held,0.266895,0.808,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.1971240656005,417.15176990371873,7.605854450024481,7.70528576034377,7.355854450024481,7.45528576034377,0.25175593577066163,0.08089098430590466,0.5459130636445219,0,,0.0,none,P411,1
E0041631,N0041878,N0041879,main,3.605551275463989,auto_block,provisional,s5c_flows,8.0272,10.824,0.006802,3.6221,held,0.343321,0.8162,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,417.15176990371873,417.1103060640509,7.70528576034377,7.829696377355333,7.45528576034377,7.579696377355333,0.35217616477002905,0.07642058875548366,0.17063199406743937,0,,0.0,none,P411,1
E0041632,N0041879,N0041880,main,19.6468827043885,auto_block,provisional,s5c_flows,8.7688,11.824,0.006832,3.6221,held,0.374441,0.8198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1103060640509,417.012071650529,7.829696377355333,8.311445195174144,7.579696377355333,8.061445195174144,0.27161601535447066,0.09669479969009134,1.2055549988310068,0,,0.0,none,P411,1
E0041633,N0041880,N0041881,main,13.038404810405298,auto_block,provisional,s5c_flows,8.7688,11.824,0.006996,3.6221,held,0.374605,0.8395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.012071650529,416.94687962647697,8.311445195174144,8.58668970946053,8.061445195174144,8.33668970946053,0.2716540556779524,0.09671440696534592,0.7999392694424073,0,,0.0,none,P411,1
E0041634,N0041881,N0041756,main,16.76305461424021,auto_block,provisional,s5c_flows,8.7688,11.824,0.007104,3.6221,held,0.374714,0.8525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.94687962647697,416.8630643534058,8.58668970946053,8.91443198448485,8.33668970946053,8.66443198448485,0.2716793320058059,0.096727436203534,1.0283603154792047,0,,0.0,none,P411,1
E0041635,N0041882,N0041883,lateral,55.21775076911409,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.68192248105896,413.4058337272134,1.5527271771441633,1.9924817024740946,1.3027271771441633,1.7424817024740946,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041636,N0041883,N0041884,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.00046,3.6221,held,0.00046,0.0552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4058337272134,413.35268299814976,1.9924817024740946,1.93583018544399,1.7424817024740946,1.68583018544399,0.022980664628505763,0.005647562570714221,7.709485332253885,0,,0.0,none,P453,1
E0041637,N0041884,N0041885,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.000549,3.6221,held,0.000549,0.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.35268299814976,413.27988189925696,1.93583018544399,2.0369515968367864,1.68583018544399,1.7869515968367864,0.024863455508142954,0.006029826132255528,9.76012081519432,0,,0.0,none,P453,1
E0041638,N0041885,N0041886,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.00067,3.6221,held,0.00067,0.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.27988189925696,413.23460497356626,2.0369515968367864,2.122816901433737,1.7869515968367864,1.8728169014337368,0.027129323795439517,0.006497738817481641,5.563097951633945,0,,0.0,none,P453,1
E0041639,N0041886,N0041887,lateral,90.47651629014017,auto_block,provisional,s5c_flows,0.0,0.0,0.000746,3.6221,held,0.000746,0.0895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.23460497356626,412.78222239211556,2.122816901433737,2.847233174290693,1.8728169014337368,2.597233174290693,0.028418879357223994,0.0067678362749971355,53.06127378262325,0,,0.0,none,P453,1
E0041640,N0041887,N0041888,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.1799,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,412.78222239211556,412.73979598524437,2.847233174290693,2.9359547471775045,2.597233174290693,2.6859547471775045,0.040440391139448674,0.008525095843847502,2.914193628626822,0,,0.0,none,P453,1
E0041641,N0041888,N0041785,lateral,43.139309220245984,auto_block,provisional,s5c_flows,0.0,0.0,0.001558,3.6221,held,0.001558,0.187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.73979598524437,412.52409943914313,2.9359547471775045,3.2704562249193714,2.6859547471775045,3.0204562249193714,0.03866703042720281,0.009009667242361324,18.594354908058335,0,,0.0,none,P453,1
E0041642,N0041889,N0041796,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.000584,3.6221,held,0.045851,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.82192236001276,418.74286541850853,2.1508254427216116,2.1603328236789707,1.9008254427216116,1.9103328236789707,0.1354912608345005,0.037441852746951026,1.9449456498102302,0,,0.0,none,P449,1
E0041643,N0041890,N0041891,main,39.824615503479755,auto_link,provisional,s5c_flows,0.7416,1.0,0.003675,3.6221,held,0.034765,0.441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.51033398555796,418.31121090804055,2.5712089831920366,2.7016980275063247,2.3212089831920366,2.4516980275063247,0.12314972586658324,0.03315048554456515,5.389728536170212,0,,0.0,none,P449,1
E0041644,N0041891,N0041892,main,15.264337522473747,auto_link,provisional,s5c_flows,0.7416,1.0,0.004007,3.6221,held,0.035097,0.4809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.31121090804055,418.23488922042816,2.7016980275063247,2.6671798713687167,2.4516980275063247,2.4171798713687167,0.12355631493307902,0.03328891929723446,2.0590256800095927,0,,0.0,none,P449,1
E0041645,N0041892,N0041796,main,21.93171219946131,auto_link,provisional,s5c_flows,1.8214,2.456,0.004134,3.6221,held,0.080492,0.4961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.23488922042816,418.1252306594308,2.6671798713687167,2.7779675827566734,2.4171798713687167,2.5279675827566734,0.16404638285467588,0.0480698644456575,2.22820235531496,0,,0.0,none,P449,1
E0041646,N0041893,N0041894,main,51.74117015079212,auto_road,derived,s5c_flows,27.1524,34.186,0.023645,3.6221,held,1.161944,2.8375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7027055164388,417.4439996656848,6.762962208170563,7.416168791346422,6.512962208170563,7.166168791346422,0.3874404956064503,0.16478316186642245,2.2257684615458624,0,,0.0,none,P449,1
E0041647,N0041894,N0041895,main,13.258829849189015,auto_road,derived,s5c_flows,28.2322,35.642,0.024077,3.6221,held,1.207643,2.8892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4439996656848,417.3777055164389,7.416168791346422,7.463816700357995,7.166168791346422,7.213816700357995,0.3920545872016672,0.16786287955719442,0.5636472692839949,0,,0.0,none,P449,1
E0041648,N0041895,N0041896,main,8.134241826184152,auto_road,derived,s5c_flows,29.312,37.098,0.024187,3.6221,held,1.25302,2.9025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3777055164389,417.33703430730793,7.463816700357995,7.447847284488944,7.213816700357995,7.197847284488944,0.39651101430985614,0.17086598550662419,0.34190903205812734,0,,0.0,none,P449,1
E0041649,N0041896,N0041897,main,30.948245959003923,auto_road,derived,s5c_flows,29.312,37.098,0.024255,3.6221,held,1.253088,2.9106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.33703430730793,417.1822930775129,7.447847284488944,7.110492567018355,7.197847284488944,6.860492567018355,0.3965176028367829,0.17087044634372833,1.3008353112864213,0,,0.0,none,P449,1
E0041650,N0041897,N0041898,main,19.888612754422102,auto_road,derived,s5c_flows,33.02,42.098,0.024513,3.6221,held,1.408797,2.9415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1822930775129,417.08285001374077,7.110492567018355,6.788548912040483,6.860492567018355,6.538548912040483,0.41095964781046046,0.18079919468540623,0.806592279817335,0,,0.0,none,P449,1
E0041651,N0041898,N0041899,main,59.186468127976305,auto_road,derived,s5c_flows,33.02,42.098,0.024679,3.6221,held,1.408962,2.9614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.08285001374077,416.7869176731009,6.788548912040483,6.334450735102223,6.538548912040483,6.084450735102223,0.4109743120213824,0.18080943073547123,2.4002501047193157,0,,0.0,none,P449,1
E0041652,N0041899,N0041900,main,20.2307711591201,auto_road,derived,s5c_flows,35.583,45.554,0.025172,3.6221,held,1.516903,3.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7869176731009,416.6857638173053,6.334450735102223,6.251369971757185,6.084450735102223,6.001369971757185,0.4203069025894795,0.1873885616422633,0.8022221791774783,0,,0.0,none,P449,1
E0041653,N0041900,N0041901,main,31.611660173325554,auto_road,derived,s5c_flows,35.583,45.554,0.02534,3.6221,held,1.517071,3.0408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6857638173053,416.5277055164387,6.251369971757185,6.080967579264438,6.001369971757185,5.830967579264438,0.4203210389934967,0.18739862598328022,1.2534728315060881,0,,0.0,none,P449,1
E0041654,N0041901,N0041902,main,40.91252476594178,auto_road,derived,s5c_flows,36.6628,47.01,0.025604,3.6221,held,1.562602,3.0725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5277055164387,416.323142892609,6.080967579264438,6.206459158172265,5.830967579264438,5.956459158172265,0.4241102281787179,0.19010719324190822,1.6077787505713195,0,,0.0,none,P449,1
E0041655,N0041902,N0041903,main,25.438425608357974,auto_road,derived,s5c_flows,37.7426,48.466,0.025945,3.6221,held,1.60821,3.1134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.323142892609,416.1959507645672,6.206459158172265,6.10174821004216,5.956459158172265,5.85174821004216,0.42782460579424997,0.19278343564305594,0.9909990084656272,0,,0.0,none,P449,1
E0041656,N0041903,N0041904,main,25.437253605965687,auto_road,derived,s5c_flows,39.564,50.922,0.026157,3.6221,held,1.68478,3.1388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1959507645672,416.06876449653737,6.10174821004216,6.078055571822006,5.85174821004216,5.828055571822006,0.4338883281114511,0.1971978838839788,0.9771044743503573,0,,0.0,none,P449,1
E0041657,N0041904,N0041905,main,39.503965689803536,auto_road,derived,s5c_flows,40.6437,52.378,0.026369,3.6221,held,1.730259,3.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.06876449653737,415.87124466808837,6.078055571822006,6.165406943239759,5.828055571822006,5.915406943239759,0.43739342733508213,0.19977563492377487,1.5052796567493913,0,,0.0,none,P449,1
E0041658,N0041905,N0041906,main,14.855368900675334,auto_road,derived,s5c_flows,43.2067,55.834,0.026698,3.6221,held,1.838035,3.2038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.87124466808837,415.79696782358496,6.165406943239759,6.201170604149411,5.915406943239759,5.951170604149411,0.44543367119333566,0.20576169378072745,0.5558391690835126,0,,0.0,none,P449,1
E0041659,N0041906,N0041907,main,12.036146284050949,auto_road,derived,s5c_flows,43.2067,55.834,0.026822,3.6221,held,1.838159,3.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.79696782358496,415.7367870921647,6.201170604149411,6.213103044554032,5.951170604149411,5.963103044554032,0.4454427165374703,0.20576848599319636,0.45034396257917325,0,,0.0,none,P449,1
E0041660,N0041907,N0041908,main,16.48648051920864,auto_road,derived,s5c_flows,44.2865,57.29,0.026922,3.6221,held,1.883527,3.2306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7367870921647,415.65435468956866,6.213103044554032,6.255496384650087,5.963103044554032,6.005496384650087,0.4487219657198042,0.2082395480575165,0.6123495088531542,0,,0.0,none,P449,1
E0041661,N0041908,N0041909,main,12.752299555791343,auto_road,derived,s5c_flows,44.2865,57.29,0.027059,3.6221,held,1.883664,3.2471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.65435468956866,415.5905931917897,6.255496384650087,6.284254220319667,6.005496384650087,6.034254220319667,0.4487317783262847,0.208246968265612,0.47364224286186724,0,,0.0,none,P449,1
E0041662,N0041909,N0041910,main,29.059126796322694,auto_road,derived,s5c_flows,44.2865,57.29,0.027166,3.6221,held,1.88377,3.2599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5905931917897,415.4452975578081,6.284254220319667,6.5296780281294104,6.034254220319667,6.2796780281294104,0.4487393701955945,0.20825270927809586,1.0792874708711404,0,,0.0,none,P449,1
E0041663,N0041910,N0041911,main,14.312051545690027,auto_road,derived,s5c_flows,45.0281,58.29,0.027408,3.6221,held,1.915103,3.2889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4452975578081,415.37373730007965,6.5296780281294104,6.751293217498471,6.2796780281294104,6.501293217498471,0.4509696042219563,0.20994325937858688,0.5289362968036453,0,,0.0,none,P449,1
E0041664,N0041911,N0041912,main,22.02559572957162,auto_road,derived,s5c_flows,45.0281,58.29,0.027527,3.6221,held,1.915222,3.3033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.37373730007965,415.2636093214318,6.751293217498471,7.0590225145057275,6.501293217498471,6.8090225145057275,0.4509780222143514,0.2099496556067008,0.8139936850072181,0,,0.0,none,P449,1
E0041665,N0041912,N0041913,main,12.605055476841583,auto_road,derived,s5c_flows,45.0281,58.29,0.027711,3.6221,held,1.915405,3.3253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2636093214318,415.20058404404756,7.0590225145057275,6.9255451063430655,6.8090225145057275,6.6755451063430655,0.4509909667662054,0.20995949146686238,0.46582808399412534,0,,0.0,none,P449,1
E0041666,N0041913,N0041914,main,10.396477822824766,auto_road,derived,s5c_flows,45.0281,58.29,0.027816,3.6221,held,1.91551,3.3379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.20058404404756,415.14860165493343,6.9255451063430655,6.6604193411603205,6.6755451063430655,6.4104193411603205,0.4509983935500001,0.20996513479831375,0.3842023227987454,0,,0.0,none,P449,1
E0041667,N0041914,N0041790,main,21.92227337691148,auto_road,derived,s5c_flows,45.0281,58.29,0.027902,3.6221,held,1.915597,3.3483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.14860165493343,415.03899028804886,6.6604193411603205,6.315196723669885,6.4104193411603205,6.065196723669885,0.45100454693993985,0.20996981059388437,0.8101275817008139,0,,0.0,none,P449,1
E0041668,N0041915,N0041916,lateral,7.615773105863909,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,414.4243025845273,414.3824158324451,1.550032132269564,1.5739135132580486,1.300032132269564,1.3239135132580486,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041669,N0041916,N0041917,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,6.3e-05,3.6221,held,6.3e-05,0.0076,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,414.3824158324451,414.2812995627354,1.5739135132580486,1.7355156228114765,1.3239135132580486,1.4855156228114765,0.00875263000790061,0.0028542295655715477,35.008099078515286,0,,0.0,none,P453,1
E0041670,N0041917,N0041918,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,414.2812995627354,414.24050740662665,1.7355156228114765,1.787843423451477,1.4855156228114765,1.537843423451477,0.018824110092898007,0.003907894447147481,4.514617590976719,0,,0.0,none,P453,1
E0041671,N0041918,N0041919,lateral,13.900431069832388,auto_block,provisional,s5c_flows,0.0,0.0,0.000259,3.6221,held,0.000259,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.24050740662665,414.1710052512775,1.787843423451477,2.0060577370037436,1.537843423451477,1.7560577370037436,0.01762967785332713,0.004594194120399991,13.141127880572752,0,,0.0,none,P453,1
E0041672,N0041919,N0041920,lateral,14.99999999977348,auto_block,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1710052512775,414.09600525127865,2.0060577370037436,3.4748565651275953,1.7560577370037436,3.2248565651275953,0.020948744369979455,0.0052417667719540095,11.933889477141483,0,,0.0,none,P453,1
E0041673,N0041920,N0041921,lateral,6.483180956302395,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,414.09600525127865,414.0538645750627,3.4748565651275953,3.1629933350935744,3.2248565651275953,2.9129933350935744,0.02598278833945107,0.0055009910888456914,4.158638192588072,0,,0.0,none,P453,1
E0041674,N0041921,N0041922,lateral,18.516819043884247,auto_block,provisional,s5c_flows,0.0,0.0,0.000554,3.6221,held,0.000554,0.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.0538645750627,413.96128047984325,3.1629933350935744,2.0645679088286215,2.9129933350935744,1.8145679088286215,0.02496318000410607,0.006050239528880813,12.362753891156567,0,,0.0,none,P453,1
E0041675,N0041922,N0041923,lateral,4.308605377142406,auto_block,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,413.96128047984325,413.9203487287604,2.0645679088286215,2.043548976317709,1.8145679088286215,1.7935489763177088,0.034232680375051644,0.005772137254981907,2.097705725414783,0,,0.0,none,P453,1
E0041676,N0041923,N0041924,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000744,3.6221,held,0.000744,0.0893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.9203487287604,413.86333995750545,2.043548976317709,2.0641197592914295,1.7935489763177088,1.8141197592914295,0.028386068530260395,0.006760930128230286,6.694454264208732,0,,0.0,none,P453,1
E0041677,N0041924,N0041785,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000839,3.6221,held,0.000839,0.1007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.86333995750545,413.79533260496174,2.0641197592914295,1.999223059100757,1.8141197592914295,1.749223059100757,0.02988515619407709,0.007078261961204119,7.58541041825033,0,,0.0,none,P453,1
E0041678,N0041925,N0041798,lateral,21.900483810752252,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,419.00965991812393,418.8892072571648,1.5557697693760701,1.5621172057258264,1.3057697693760701,1.3121172057258264,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041679,N0041926,N0041927,main,5.656854249492381,auto_block,provisional,s5c_flows,5.126,6.912,0.008469,3.6221,held,0.223364,1.0163,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,415.44314185369205,415.40071544682087,5.24451073419857,5.279033088335382,4.99451073419857,5.029033088335382,0.26440853531669456,0.06935815174636531,0.35657284680799606,0,,0.0,none,P449,1
E0041680,N0041927,N0041928,main,23.53720459187964,auto_block,provisional,s5c_flows,5.126,6.912,0.008517,3.6221,held,0.223411,1.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.40071544682087,415.2830294238615,5.279033088335382,5.134908808560397,5.029033088335382,4.884908808560397,0.22994186502116085,0.07624744089246913,1.7060257520390774,0,,0.0,none,P449,1
E0041681,N0041928,N0041798,main,56.0357029044876,auto_block,provisional,s5c_flows,6.2058,8.368,0.008713,3.6221,held,0.268875,1.0455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2830294238615,415.00285090933903,5.134908808560397,5.448473553551594,4.884908808560397,5.198473553551594,0.2441770210532383,0.08300109369301825,3.824800457115226,0,,0.0,none,P449,1
E0041682,N0041929,N0041930,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.15466686829586,418.1008152202245,1.5507164324853875,1.57002218211926,1.3007164324853875,1.32002218211926,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041683,N0041930,N0041931,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,9e-05,3.6221,held,9e-05,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1008152202245,418.01179275115067,1.57002218211926,1.680406955880585,1.32002218211926,1.430406955880585,0.0103399388866014,0.0032399440413850844,28.698580023904693,0,,0.0,none,P449,1
E0041684,N0041931,N0041932,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.000238,3.6221,held,0.000238,0.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.01179275115067,417.96080255601476,1.680406955880585,1.7492804517977447,1.430406955880585,1.4992804517977447,0.01693261394499676,0.004460628766775693,10.03786643172015,0,,0.0,none,P449,1
E0041685,N0041932,N0041806,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000323,3.6221,held,0.000323,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.96080255601476,417.91080255601474,1.7492804517977447,1.828028010391506,1.4992804517977447,1.578028010391506,0.019555909958582963,0.004967691556609838,8.522572819145026,0,,0.0,none,P449,1
E0041686,N0041933,N0041934,main,19.72308292331602,auto_block,provisional,s5c_flows,3.6428,4.912,0.004988,3.6221,held,0.157703,0.5986,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.30887054185786,415.20039358577964,4.619291079235893,5.329391570470364,4.369291079235893,5.079391570470364,0.21202469960081177,0.063638776842628,1.5503762030594814,0,,0.0,none,P449,1
E0041687,N0041934,N0041935,main,5.276917076635859,auto_block,provisional,s5c_flows,3.6428,4.912,0.005152,3.6221,held,0.157867,0.6183,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,415.20039358577964,415.15817824916655,5.329391570470364,5.3857670633334465,5.079391570470364,5.1357670633334465,0.24120992766223645,0.0583723281010152,0.364614420294858,0,,0.0,none,P449,1
E0041688,N0041935,N0041936,main,25.73920776190579,auto_block,provisional,s5c_flows,3.6428,4.912,0.005196,3.6221,held,0.157911,0.6236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.15817824916655,415.029482210357,5.3857670633334465,5.153989469330497,5.1357670633334465,4.903989469330497,0.20527048028627312,0.0651043010880342,2.0898611209633846,0,,0.0,none,P449,1
E0041689,N0041936,N0041937,main,9.055385138137417,auto_block,provisional,s5c_flows,3.6428,4.912,0.005411,3.6221,held,0.158125,0.6493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.029482210357,414.9842052846663,5.153989469330497,5.174638709474323,4.903989469330497,4.924638709474323,0.2053619469800444,0.06514430141653402,0.7349126157743784,0,,0.0,none,P449,1
E0041690,N0041937,N0041938,main,46.14108798023731,auto_block,provisional,s5c_flows,4.3844,5.912,0.005486,3.6221,held,0.189291,0.6584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9842052846663,414.7534998447651,5.174638709474323,4.935861727500537,4.924638709474323,4.685861727500537,0.21784354702578548,0.07069427090684463,3.5301396047913634,0,,0.0,none,P449,1
E0041691,N0041938,N0041939,main,13.038404810405298,auto_block,provisional,s5c_flows,4.3844,5.912,0.005871,3.6221,held,0.189676,0.7045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.7534998447651,414.6883078207131,4.935861727500537,5.002762735927547,4.685861727500537,4.752762735927547,0.21798833477263987,0.0707597175976937,0.9968732825393503,0,,0.0,none,P449,1
E0041692,N0041939,N0041806,main,10.0,auto_block,provisional,s5c_flows,4.3844,5.912,0.00598,3.6221,held,0.189784,0.7175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.6883078207131,414.63830782071307,5.002762735927547,5.100522745693183,4.752762735927547,4.850522745693183,0.21802891330707702,0.07077806422348956,0.7644246083634304,0,,0.0,none,P449,1
E0041693,N0041940,N0041941,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,412.02041819535106,411.90273217239167,1.5520000175395694,1.6341635795614593,1.3020000175395694,1.3841635795614593,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041694,N0041941,N0041808,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.000196,3.6221,held,0.000196,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.90273217239167,411.8512540216867,1.6341635795614593,1.6851534490164113,1.3841635795614593,1.4351534490164113,0.015412847791332493,0.004172385820499752,11.13316876973336,0,,0.0,none,P453,1
E0041695,N0041942,N0041943,main,21.02379604162864,auto_block,provisional,s5c_flows,1.4832,2.0,0.020118,3.6221,held,0.082298,2.4141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.6681418634007,407.56302288319256,6.370737531130544,6.402888982041816,6.120737531130544,6.152888982041816,0.1652752763794381,0.048548903578646524,2.1200787460150545,0,,0.0,none,P453,1
E0041696,N0041943,N0041944,main,15.811388300841896,auto_block,provisional,s5c_flows,1.4832,2.0,0.020293,3.6221,held,0.082473,2.4351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.56302288319256,407.4839659416883,6.402888982041816,6.500592163780425,6.152888982041816,6.250592163780425,0.1653933510823516,0.04859502417816938,1.5933115607298698,0,,0.0,none,P453,1
