EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041697,N0041944,N0041945,main,15.132745950421556,auto_block,provisional,s5c_flows,2.2248,3.0,0.020424,3.6221,held,0.113695,2.4509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.4839659416883,407.40830221193625,6.500592163780425,6.43206033689188,6.250592163780425,6.18206033689188,0.18413580340021893,0.0561231400527388,1.3697088119187908,0,,0.0,none,P453,1
E0041698,N0041945,N0041946,main,14.317821063276353,auto_block,provisional,s5c_flows,2.2248,3.0,0.020551,3.6221,held,0.113821,2.4661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.40830221193625,407.33671310661987,6.43206033689188,6.405443875802007,6.18206033689188,6.155443875802007,0.18420363998008668,0.05615113368783739,1.295470334247483,0,,0.0,none,P453,1
E0041699,N0041946,N0041808,main,22.20360331117452,auto_block,provisional,s5c_flows,2.2248,3.0,0.02067,3.6221,held,0.11394,2.4804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.33671310661987,407.225695090064,6.405443875802007,6.310712380639131,6.155443875802007,6.060712380639131,0.18426765954861632,0.05617755711241382,2.0082745723950928,0,,0.0,none,P453,1
E0041700,N0041947,N0041948,lateral,62.22423808530734,auto_road,derived,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.4587795101966,420.1476583197701,1.6493747866783792,1.7764749810111766,1.3993747866783792,1.5264749810111766,0.17918074185013727,0.0540929065924137,5.78784652885579,0,,0.0,none,P449,1
E0041701,N0041948,N0041949,lateral,48.53730556980346,auto_road,derived,s5c_flows,3.5785,5.89,0.000519,3.6221,held,0.150539,0.0622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1476583197701,419.90497179192107,1.7764749810111766,1.9921534522195543,1.5264749810111766,1.7421534522195543,0.20206487923784586,0.06370858330689264,4.003442339318429,0,,0.0,none,P449,1
E0041702,N0041949,N0041950,lateral,43.586118448055394,auto_road,derived,s5c_flows,3.5785,5.89,0.000923,3.6221,held,0.150944,0.1108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.90497179192107,419.6870411996808,1.9921534522195543,2.2886057729754725,1.7421534522195543,2.0386057729754725,0.2022438205005971,0.06378617865223477,3.5918788800048658,0,,0.0,none,P449,1
E0041703,N0041950,N0041951,lateral,11.994697713165724,auto_road,derived,s5c_flows,4.8837,7.89,0.001286,3.6221,held,0.206022,0.1543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6870411996808,419.62706771111493,2.2886057729754725,2.2980116345881925,2.0386057729754725,2.0480116345881925,0.22395301505467896,0.07347714547019449,0.8926498645439219,0,,0.0,none,P449,1
E0041704,N0041951,N0041952,lateral,25.69138610014583,auto_road,derived,s5c_flows,5.9634,9.346,0.001386,3.6221,held,0.251389,0.1663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.62706771111493,419.49861078061423,2.2980116345881925,2.3019263287607714,2.0480116345881925,2.0519263287607714,0.23892012353697056,0.0804793079873782,1.7921879580373885,0,,0.0,none,P449,1
E0041705,N0041952,N0041953,lateral,21.39272388867085,auto_road,derived,s5c_flows,5.9634,9.346,0.0016,3.6221,held,0.251603,0.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.49861078061423,419.39164716117085,2.3019263287607714,2.3222505439072734,2.0519263287607714,2.0722505439072734,0.23898600243786614,0.08051070955647374,1.4919091265071571,0,,0.0,none,P449,1
E0041706,N0041953,N0041954,lateral,28.17995808099028,auto_road,derived,s5c_flows,5.9634,9.346,0.001779,3.6221,held,0.251782,0.2134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.39164716117085,419.2507473707659,2.3222505439072734,2.4117282151715926,2.0722505439072734,2.1617282151715926,0.23904107626624244,0.08053696473950159,1.9647918899653618,0,,0.0,none,P449,1
E0041707,N0041954,N0041955,lateral,58.74372057283577,auto_road,derived,s5c_flows,7.4467,11.346,0.002013,3.6221,held,0.314197,0.2416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2507473707659,418.9570287679017,2.4117282151715926,2.654512980145171,2.1617282151715926,2.404512980145171,0.2567563173345222,0.08916790165332242,3.813195405321476,0,,0.0,none,P449,1
E0041708,N0041955,N0041956,lateral,60.47922096558521,auto_road,derived,s5c_flows,8.1883,12.346,0.002503,3.6221,held,0.345776,0.3004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9570287679017,418.65463266307376,2.654512980145171,2.8423766142699947,2.404512980145171,2.5923766142699947,0.26477621646556565,0.09319750293527465,3.806939420573586,0,,0.0,none,P449,1
E0041709,N0041956,N0041957,lateral,12.96025484273168,auto_road,derived,s5c_flows,12.1692,17.714,0.003007,3.6221,held,0.513172,0.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.65463266307376,418.5898313888601,2.8423766142699947,2.972271882624284,2.5923766142699947,2.722271882624284,0.3002633973656671,0.11195628250384523,0.7193825463708012,0,,0.0,none,P449,1
E0041710,N0041957,N0041958,lateral,13.635098765626283,auto_road,derived,s5c_flows,12.1692,17.714,0.003115,3.6221,held,0.51328,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5898313888601,418.521655895032,2.972271882624284,3.1581841928586414,2.722271882624284,2.9081841928586414,0.30028339357811584,0.11196728495379857,0.7567905883368607,0,,0.0,none,P449,1
E0041711,N0041958,N0041959,lateral,8.927636972839535,auto_road,derived,s5c_flows,14.3288,20.626,0.003229,3.6221,held,0.603928,0.3874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.521655895032,418.4770177101678,3.1581841928586414,3.283358266394714,2.9081841928586414,3.033358266394714,0.3160973206440509,0.12082367066882252,0.4707219575419263,0,,0.0,none,P449,1
E0041712,N0041959,N0041960,lateral,5.627943577627957,auto_road,derived,s5c_flows,14.3288,20.626,0.003303,3.6221,held,0.604002,0.3964,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,418.4770177101678,418.4348081333356,3.283358266394714,3.3462892787737815,3.033358266394714,3.0962892787737815,0.36400913402613444,0.10971916694342163,0.2576832580810959,0,,0.0,none,P449,1
E0041713,N0041960,N0041961,lateral,13.836845051303985,auto_road,derived,s5c_flows,14.3288,20.626,0.00335,3.6221,held,0.604049,0.402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4348081333356,418.3656239080791,3.3462892787737815,3.354865593874024,3.0962892787737815,3.104865593874024,0.3161172492759549,0.12083502813582317,0.729520722822325,0,,0.0,none,P449,1
E0041714,N0041961,N0041962,lateral,13.895900567886432,auto_road,derived,s5c_flows,15.0704,21.626,0.003465,3.6221,held,0.635255,0.4158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3656239080791,418.29614440523966,3.354865593874024,3.3925762978853413,3.104865593874024,3.1425762978853413,0.3211636017447715,0.12372704940900767,0.7211226351302358,0,,0.0,none,P449,1
E0041715,N0041962,N0041963,lateral,21.00208901626047,auto_road,derived,s5c_flows,15.0704,21.626,0.003581,3.6221,held,0.63537,0.4297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.29614440523966,418.19113396015837,3.3925762978853413,3.4734778562478823,3.1425762978853413,3.2234778562478823,0.32118186462588566,0.12373757396967042,1.0898336907826254,0,,0.0,none,P449,1
E0041716,N0041963,N0041964,lateral,35.180761159404376,auto_road,derived,s5c_flows,16.5536,23.626,0.003756,3.6221,held,0.697726,0.4507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.19113396015837,418.01523015436135,3.4734778562478823,3.6916790253261524,3.2234778562478823,3.4416790253261524,0.33075180478553,0.12931071320864068,1.7727674069794168,0,,0.0,none,P449,1
E0041717,N0041964,N0041965,lateral,14.26038344946393,auto_road,derived,s5c_flows,16.5536,23.626,0.004049,3.6221,held,0.698019,0.4859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.01523015436135,417.94392823711405,3.6916790253261524,3.8020129249953243,3.4416790253261524,3.5520129249953243,0.33079528606229547,0.12933630098344578,0.7184898561290467,0,,0.0,none,P449,1
E0041718,N0041965,N0041966,lateral,15.381643185674763,auto_road,derived,s5c_flows,16.5536,23.626,0.004168,3.6221,held,0.698138,0.5002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.94392823711405,417.8670200211857,3.8020129249953243,3.868087400689319,3.5520129249953243,3.618087400689319,0.33081294192799904,0.12934669176203445,0.774941627939824,0,,0.0,none,P449,1
E0041719,N0041966,N0041967,lateral,35.5803154234893,auto_road,derived,s5c_flows,16.5536,23.626,0.004296,3.6221,held,0.698266,0.5155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8670200211857,417.68911844406824,3.868087400689319,4.109770716088008,3.618087400689319,3.8597707160880077,0.3308319306841514,0.12935786741426408,1.7924668148924936,0,,0.0,none,P449,1
E0041720,N0041967,N0041968,lateral,13.356214783846715,auto_road,derived,s5c_flows,17.6334,25.082,0.004593,3.6221,held,0.74383,0.5511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.68911844406824,417.622337370149,4.109770716088008,4.159187288054113,3.8597707160880077,3.909187288054113,0.3374371948508154,0.13327339086434237,0.6596889232356083,0,,0.0,none,P449,1
E0041721,N0041968,N0041969,lateral,14.154411339169357,auto_road,derived,s5c_flows,17.6334,25.082,0.004704,3.6221,held,0.743941,0.5645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.622337370149,417.5515653134532,4.159187288054113,4.175668573265568,3.909187288054113,3.9256685732655683,0.3374529240549104,0.133282781941568,0.6990807867897918,0,,0.0,none,P449,1
E0041722,N0041969,N0041970,lateral,14.295710734777913,auto_road,derived,s5c_flows,17.6334,25.082,0.004822,3.6221,held,0.744059,0.5786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5515653134532,417.4800867597793,4.175668573265568,4.149857087876967,3.9256685732655683,3.899857087876967,0.3374696433285399,0.13329276448709398,0.7060245278052304,0,,0.0,none,P449,1
E0041723,N0041970,N0041971,lateral,7.679119838417915,auto_road,derived,s5c_flows,17.6334,25.082,0.004941,3.6221,held,0.744178,0.5929,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.4800867597793,417.437851600668,4.149857087876967,4.1218712997226135,3.899857087876967,3.8718712997226135,0.3489132260076092,0.13029028996044384,0.3668113476372129,0,,0.0,none,P449,1
E0041724,N0041971,N0041972,lateral,9.403178687992778,auto_road,derived,s5c_flows,19.1166,27.082,0.005005,3.6221,held,0.806422,0.6006,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.437851600668,417.38613411788407,4.1218712997226135,4.116093665319056,3.8718712997226135,3.866093665319056,0.35777717880238646,0.1353272390383326,0.4380370076271457,0,,0.0,none,P449,1
E0041725,N0041972,N0041973,lateral,12.85825335635202,auto_road,derived,s5c_flows,19.1166,27.082,0.005083,3.6221,held,0.8065,0.61,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.38613411788407,417.31541372442416,4.116093665319056,4.178696382997714,3.866093665319056,3.928696382997714,0.35778797056236666,0.13533342769562068,0.5989698934512143,0,,0.0,none,P449,1
E0041726,N0041973,N0041974,lateral,11.812834102521396,auto_road,derived,s5c_flows,19.1166,27.082,0.005191,3.6221,held,0.806608,0.6229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.31541372442416,417.25044313686027,4.178696382997714,4.1968530057178555,3.928696382997714,3.9468530057178555,0.35780291175134415,0.1353419961167333,0.5502486478147477,0,,0.0,none,P449,1
E0041727,N0041974,N0041975,lateral,8.3896706644041,auto_road,derived,s5c_flows,19.1166,27.082,0.005289,3.6221,held,0.806706,0.6347,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.25044313686027,417.204299948206,4.1968530057178555,4.180557229528347,3.9468530057178555,3.930557229528347,0.3578164682430173,0.13534977067419746,0.3907809081379912,0,,0.0,none,P449,1
E0041728,N0041975,N0041976,lateral,28.120491438164557,auto_road,derived,s5c_flows,19.1166,27.082,0.005359,3.6221,held,0.806776,0.6431,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.204299948206,417.04963724529614,4.180557229528347,4.3553310164226104,3.930557229528347,4.1053310164226104,0.3578261507210812,0.13535532364337194,1.309783693445217,0,,0.0,none,P449,1
E0041729,N0041976,N0041977,lateral,9.756605962675534,auto_road,derived,s5c_flows,19.1166,27.082,0.005593,3.6221,held,0.80701,0.6712,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.04963724529614,416.9959759125014,4.3553310164226104,4.443965493748578,4.1053310164226104,4.193965493748578,0.3578585134458691,0.13537388469552808,0.4543977389614975,0,,0.0,none,P449,1
E0041730,N0041977,N0041978,lateral,17.87483879913804,auto_road,derived,s5c_flows,19.1166,27.082,0.005675,3.6221,held,0.807092,0.6809,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,416.9959759125014,416.89766429910617,4.443965493748578,4.542032966518832,4.193965493748578,4.292032966518832,0.35786985262157134,0.13538038836565564,0.8324645895798953,0,,0.0,none,P449,1
E0041731,N0041978,N0041979,lateral,15.65032531391895,auto_road,derived,s5c_flows,20.4218,29.082,0.005823,3.6221,held,0.861956,0.6988,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,416.89766429910617,416.8115875098796,4.542032966518832,4.511196913948538,4.292032966518832,4.261196913948538,0.3652764218830815,0.13966098730907534,0.7140859349401761,0,,0.0,none,P449,1
E0041732,N0041979,N0041980,lateral,4.785992169416761,auto_road,derived,s5c_flows,20.4218,29.082,0.005954,3.6221,held,0.862086,0.7145,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,416.8115875098796,416.77090657643953,4.511196913948538,4.534147134497971,4.261196913948538,4.284147134497971,0.42522282052270294,0.1258362677859633,0.1875876183194811,0,,0.0,none,P449,1
E0041733,N0041980,N0041790,lateral,21.531148823243925,auto_road,derived,s5c_flows,20.4218,29.082,0.005994,3.6221,held,0.862126,0.7193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.77090657643953,416.6632508323233,4.534147134497971,4.6909361793954645,4.284147134497971,4.4409361793954645,0.35331503001965736,0.1429169872943094,1.015672841224539,0,,0.0,none,P449,1
E0041734,N0041981,N0041982,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,410.35690321898414,410.2361555481992,1.5516355993752313,1.5541886900820714,1.3016355993752313,1.3041886900820714,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041735,N0041982,N0041815,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,410.2361555481992,409.6810654654198,1.5541886900820714,1.554469202548944,1.3041886900820714,1.304469202548944,0.018948206001619453,0.0025027854287187623,19.530084017168374,0,,0.0,none,P401,1
E0041736,N0041983,N0041815,lateral,33.52610922848042,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.10048217773436,408.932851631592,1.5500000000000114,2.302683036376777,1.3000000000000114,2.052683036376777,0.17065230391004918,0.050665805354795285,3.274309659691833,0,,0.0,none,P401,1
E0041737,N0041984,N0041985,lateral,19.4164878389476,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,416.67494506835936,416.2477823359025,1.5500000000000114,1.5593160527693612,1.3000000000000114,1.3093160527693612,0.22242436499784327,0.026617757612567045,1.454913137111865,0,,0.0,none,P449,1
E0041738,N0041985,N0041821,lateral,29.732137494637012,auto_link,provisional,s5c_flows,1.8214,2.456,0.000162,3.6221,held,0.076519,0.0194,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,416.2280140141975,416.0496211892297,1.5790843744743484,1.579681789285928,1.3290843744743484,1.329681789285928,0.17165085031262795,0.04506385955497247,2.8868812709526175,0,,0.0,none,P449,1
E0041739,N0041986,N0041987,lateral,46.010868281309364,auto_link,provisional,s5c_flows,0.0,0.0,0.000405,3.6221,held,0.000405,0.0486,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.265386002544,416.03533166113743,1.7330270833934946,1.739784305659441,1.4830270833934946,1.489784305659441,0.021696745323888125,0.005390330785700975,35.343909569892475,0,,0.0,none,P449,1
E0041740,N0041987,N0041988,lateral,22.360679774997898,auto_link,provisional,s5c_flows,0.0,0.0,0.000788,3.6221,held,0.000788,0.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.03533166113743,415.92352826226244,1.739784305659441,1.7668709076594382,1.489784305659441,1.5168709076594382,0.029095037488737166,0.0069105493691841435,12.80898835047834,0,,0.0,none,P449,1
E0041741,N0041988,N0041821,lateral,18.601075237738275,auto_link,provisional,s5c_flows,0.0,0.0,0.000975,3.6221,held,0.000975,0.1169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.92352826226244,415.83052288607377,1.7668709076594382,1.7987800924418593,1.5168709076594382,1.5487800924418593,0.031848966351105054,0.0074994939191659615,9.734002579905225,0,,0.0,none,P449,1
E0041742,N0041989,N0041822,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,401.9689605672166,401.77283815646246,1.550936893720916,1.5598949978344194,1.300936893720916,1.3098949978344194,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041743,N0041990,N0041822,main,8.246211251235321,auto_block,provisional,s5c_flows,3.2393,4.368,0.002397,3.6221,held,0.138198,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.96847465862896,400.9272436023728,2.4103705562147866,2.405489551924063,2.1603705562147866,2.155489551924063,0.19644204075858043,0.06128933020751395,0.6996305559468294,0,,0.0,none,P401,1
E0041744,N0041991,N0041825,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.0625091996236,400.92965589706773,1.5971587691263949,1.6177684193385176,1.3471587691263949,1.3677684193385176,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041745,N0041992,N0041993,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,401.45780076224145,401.1069617678295,1.6234370307273025,1.630342919670511,1.3734370307273025,1.380342919670511,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041746,N0041993,N0041825,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,401.04371369506316,400.92721047622354,1.6935909924368389,1.6202138401827142,1.4435909924368389,1.3702138401827142,0.01771627016054234,0.003968568826849456,15.657280780391742,0,,0.0,none,P401,1
E0041747,N0041994,N0041828,lateral,22.66427543618623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.35533447265624,415.24201309547533,1.5500000000000114,1.695731045149671,1.3000000000000114,1.445731045149671,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041748,N0041995,N0041828,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.0,0.0,0.000582,3.6221,held,0.000582,0.0698,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,415.0317946833424,414.99068507376023,1.9999741154857134,1.9470590668647674,1.7499741154857134,1.6970590668647674,0.0347067559424798,0.0050182081481149055,1.5185696916422102,0,,0.0,none,P449,1
E0041749,N0041996,N0041835,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.2869515815692,348.207894640065,1.5502066215557875,1.6637179087631466,1.3002066215557875,1.4137179087631466,0.0,0.0,0.0,0,,0.0,none,P498,1
E0041750,N0041997,N0041835,main,26.019223662515376,auto_link,provisional,s5c_flows,21.5066,29.0,0.002509,3.6221,held,0.904122,0.3011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.42277006399934,346.2926739456868,3.2327169965475377,3.578938603141353,2.9827169965475377,3.328938603141353,0.3585703211745421,0.1461818522725416,1.2093966011690607,0,,0.0,none,P498,1
E0041751,N0041998,N0041999,trunk main,20.719978530165697,main_pipe,drafted,s5c_flows,5472.4982,7124.712,1.591243,2.1574,merrimack,138.237362,190.9491,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,417.9868522231177,417.94541226605736,8.170557444851056,7.960929286677015,7.420557444851056,7.210929286677015,0.9653892786027085,0.39883784122323784,0.35771370488244075,0,,0.0,none,P411,1
E0041752,N0041999,N0041842,trunk main,24.021705577007527,main_pipe,drafted,s5c_flows,5472.4982,7124.712,1.591416,2.1574,merrimack,138.237534,190.9699,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,417.94541226605736,417.89736885490333,7.960929286677015,7.630951457596666,7.210929286677015,6.880951457596666,0.96538959344108,0.3988381151899917,0.41471522205840633,0,,0.0,none,P411,1
E0041753,N0042000,N0042001,lateral,25.583294489676085,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.1693847188999,423.04146824645153,1.5511658182094834,1.6277212066734705,1.3011658182094834,1.3777212066734705,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041754,N0042001,N0042002,lateral,13.104748963431575,auto_road,derived,s5c_flows,2.9664,4.0,0.000213,3.6221,held,0.124574,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.04146824645153,422.9759445016344,1.6277212066734705,1.6854019339124875,1.3777212066734705,1.4354019339124875,0.18980863938838521,0.05848266475375499,1.1506983213601008,0,,0.0,none,P411,1
E0041755,N0042002,N0042003,lateral,65.05147719721485,auto_road,derived,s5c_flows,2.9664,4.0,0.000322,3.6221,held,0.124683,0.0387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9759445016344,422.65068711564834,1.6854019339124875,2.3390894956797865,1.4354019339124875,2.0890894956797865,0.18986368512051668,0.05850574408051293,5.710366813601311,0,,0.0,none,P411,1
E0041756,N0042003,N0042004,lateral,29.11712592951059,auto_road,derived,s5c_flows,6.6745,9.0,0.000864,3.6221,held,0.280675,0.1037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.65068711564834,422.5051014860008,2.3390894956797865,2.3752696077492033,2.0890894956797865,2.1252696077492033,0.24758891573795527,0.0846552379611206,1.9600450638595197,0,,0.0,none,P411,1
E0041757,N0042004,N0042005,lateral,18.379549817731792,auto_road,derived,s5c_flows,6.6745,9.0,0.001107,3.6221,held,0.280918,0.1329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5051014860008,422.4132037369121,2.3752696077492033,2.3699383529316265,2.1252696077492033,2.1199383529316265,0.24765809867268995,0.08468892110788775,1.2368900186881286,0,,0.0,none,P411,1
E0041758,N0042005,N0042006,lateral,49.6927442108459,auto_road,derived,s5c_flows,6.6745,9.0,0.00126,3.6221,held,0.281071,0.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4132037369121,422.1647400158579,2.3699383529316265,2.6662841540639874,2.1199383529316265,2.4162841540639874,0.2477016365098453,0.08471012130424485,3.3435887432305265,0,,0.0,none,P411,1
E0041759,N0042006,N0042007,lateral,45.33191080918764,auto_road,derived,s5c_flows,6.6745,9.0,0.001674,3.6221,held,0.281485,0.2009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1647400158579,421.9380804618119,2.6662841540639874,2.8917535225630786,2.4162841540639874,2.6417535225630786,0.2478193604967804,0.08476745671133848,3.0487200245584107,0,,0.0,none,P411,1
E0041760,N0042007,N0042008,lateral,17.059399758769484,auto_road,derived,s5c_flows,6.6745,9.0,0.002052,3.6221,held,0.281863,0.2463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9380804618119,421.85278346301806,2.8917535225630786,2.9832761072944436,2.6417535225630786,2.7332761072944436,0.24792674033354178,0.0848197684524695,1.146803805552873,0,,0.0,none,P411,1
E0041761,N0042008,N0042009,lateral,17.053231601823292,auto_road,derived,s5c_flows,7.7543,10.456,0.002194,3.6221,held,0.327272,0.2633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.85278346301806,421.76751730500894,2.9832761072944436,3.153167509444188,2.7332761072944436,2.903167509444188,0.26014347487005673,0.09086044347550751,1.0925529723127776,0,,0.0,none,P411,1
E0041762,N0042009,N0042010,lateral,62.49557361026105,auto_road,derived,s5c_flows,8.4959,11.456,0.002336,3.6221,held,0.358505,0.2804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.76751730500894,421.45503943695763,3.153167509444188,3.494789664604866,2.903167509444188,3.244789664604866,0.2678615345013405,0.09476814520300533,3.8885497144762247,0,,0.0,none,P411,1
E0041763,N0042010,N0042011,lateral,41.537721691443174,auto_road,derived,s5c_flows,8.4959,11.456,0.002857,3.6221,held,0.359025,0.3429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.45503943695763,421.24735082850043,3.494789664604866,3.389459474233945,3.244789664604866,3.139459474233945,0.26798590376668474,0.09483169641694009,2.5833275250431926,0,,0.0,none,P411,1
E0041764,N0042011,N0042012,lateral,6.82178565811891,auto_road,derived,s5c_flows,8.4959,11.456,0.003203,3.6221,held,0.359372,0.3844,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.24735082850043,421.2064201145517,3.389459474233945,3.4389961452139346,3.139459474233945,3.1889961452139346,0.2855536354172553,0.09088329198980097,0.39816137332371976,0,,0.0,none,P411,1
E0041765,N0042012,N0042013,lateral,3.518714291314597,auto_road,derived,s5c_flows,8.4959,11.456,0.00326,3.6221,held,0.359428,0.3912,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,421.2064201145517,421.1659549002016,3.4389961452139346,3.486022638860902,3.1889961452139346,3.236022638860902,0.3574348223470904,0.07804446108587046,0.16407253720687745,0,,0.0,none,P411,1
E0041766,N0042013,N0042014,lateral,13.439643472301242,auto_road,derived,s5c_flows,8.4959,11.456,0.00329,3.6221,held,0.359458,0.3947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1659549002016,421.0987566828401,3.486022638860902,3.571256744894299,3.236022638860902,3.321256744894299,0.26808936717965887,0.09488457908884426,0.8355201111783698,0,,0.0,none,P411,1
E0041767,N0042014,N0042015,lateral,4.22476347461894,auto_road,derived,s5c_flows,8.4959,11.456,0.003402,3.6221,held,0.35957,0.4082,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,421.0987566828401,421.0586214298312,3.571256744894299,3.6299772029813084,3.321256744894299,3.3799772029813084,0.33472775534006605,0.08161829935989298,0.21035818946488813,0,,0.0,none,P411,1
E0041768,N0042015,N0042016,lateral,10.2390914307192,auto_road,derived,s5c_flows,8.4959,11.456,0.003437,3.6221,held,0.359605,0.4124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0586214298312,421.0074259726776,3.6299772029813084,3.758992484353655,3.3799772029813084,3.508992484353655,0.2681244719756738,0.09490252491543957,0.6364638131979342,0,,0.0,none,P411,1
E0041769,N0042016,N0042017,lateral,7.245912535503931,auto_road,derived,s5c_flows,8.4959,11.456,0.003522,3.6221,held,0.35969,0.4227,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.0074259726776,420.96395049746457,3.758992484353655,3.863320010347934,3.508992484353655,3.613320010347934,0.2856346814538167,0.09092041340677634,0.4227960285158566,0,,0.0,none,P411,1
E0041770,N0042017,N0042018,lateral,23.02825496750012,auto_road,derived,s5c_flows,8.4959,11.456,0.003582,3.6221,held,0.359751,0.4299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.96395049746457,420.84880922262704,3.863320010347934,4.113928814482335,3.613320010347934,3.8639288144823354,0.26815932784186314,0.09492034494605558,1.431254517779331,0,,0.0,none,P411,1
E0041771,N0042018,N0042019,lateral,4.262900976863069,auto_road,derived,s5c_flows,8.4959,11.456,0.003774,3.6221,held,0.359943,0.4529,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,420.84880922262704,420.80831166334684,4.113928814482335,4.141792096418783,3.8639288144823354,3.891792096418783,0.33483965567793933,0.08165720805538454,0.21218618646150234,0,,0.0,none,P411,1
E0041772,N0042019,N0042020,lateral,5.822276458116293,auto_road,derived,s5c_flows,8.4959,11.456,0.00381,3.6221,held,0.359978,0.4572,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,420.80831166334684,420.76755572814005,4.141792096418783,4.168326840219322,3.891792096418783,3.918326840219322,0.30135737719564504,0.08771695242649133,0.32200287204386774,0,,0.0,none,P411,1
E0041773,N0042020,N0042021,lateral,4.946602000041238,auto_road,derived,s5c_flows,8.4959,11.456,0.003858,3.6221,held,0.360027,0.463,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,420.76755572814005,420.7255096111397,4.168326840219322,4.195938142766522,3.918326840219322,3.945938142766522,0.3222675881510478,0.08381868397345613,0.25582270665305784,0,,0.0,none,P411,1
E0041774,N0042021,N0042022,lateral,3.1887580465943435,auto_road,derived,s5c_flows,8.4959,11.456,0.0039,3.6221,held,0.360068,0.468,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,420.7255096111397,420.684055756534,4.195938142766522,4.225001860653492,3.945938142766522,3.9750018606534923,0.3730313574077789,0.07590950469636457,0.14247050921550972,0,,0.0,none,P411,1
E0041775,N0042022,N0042023,lateral,13.319403865439865,auto_road,derived,s5c_flows,8.4959,11.456,0.003926,3.6221,held,0.360094,0.4711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.684055756534,420.6174587372068,4.225001860653492,4.257632815527586,3.9750018606534923,4.007632815527586,0.2682411756073171,0.09496219525767571,0.8275763924811187,0,,0.0,none,P411,1
E0041776,N0042023,N0042024,lateral,13.51326555363595,auto_road,derived,s5c_flows,9.2375,12.456,0.004037,3.6221,held,0.391296,0.4845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6174587372068,420.5498924094386,4.257632815527586,4.318698899155152,4.007632815527586,4.068698899155152,0.2754649807518225,0.09868749443916405,0.8176033554098475,0,,0.0,none,P411,1
E0041777,N0042024,N0042025,lateral,35.87002393153275,auto_road,derived,s5c_flows,9.2375,12.456,0.00415,3.6221,held,0.391408,0.498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5498924094386,420.37054228978093,4.318698899155152,4.5229208449846965,4.068698899155152,4.2729208449846965,0.27549015743924515,0.09870058759384162,2.170072926558383,0,,0.0,none,P411,1
E0041778,N0042025,N0042026,lateral,26.258084285691755,auto_road,derived,s5c_flows,9.2375,12.456,0.004449,3.6221,held,0.391707,0.5338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.37054228978093,420.2392518683525,4.5229208449846965,4.786230309381892,4.2729208449846965,4.536230309381892,0.2755573450243848,0.09873553228049772,1.5881802680895158,0,,0.0,none,P411,1
E0041779,N0042026,N0042027,lateral,17.37527518122724,auto_road,derived,s5c_flows,9.2375,12.456,0.004668,3.6221,held,0.391926,0.5601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2392518683525,420.15237549244637,4.786230309381892,4.948210445053633,4.536230309381892,4.698210445053633,0.2756065327762223,0.09876111858473194,1.0507295192536328,0,,0.0,none,P411,1
E0041780,N0042027,N0042028,lateral,18.439368229548943,auto_road,derived,s5c_flows,9.9791,13.456,0.004812,3.6221,held,0.423161,0.5775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.15237549244637,420.0601786512986,4.948210445053633,5.027376280342025,4.698210445053633,4.777376280342025,0.2824295946442543,0.10233858322993092,1.0881395209766054,0,,0.0,none,P411,1
E0041781,N0042028,N0042029,lateral,17.13817106619303,auto_road,derived,s5c_flows,10.7207,14.456,0.004966,3.6221,held,0.454405,0.5959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0601786512986,419.97448779596766,5.027376280342025,5.143462643485464,4.777376280342025,4.893462643485464,0.2889033949761744,0.10578502323204572,0.9886909929186076,0,,0.0,none,P411,1
E0041782,N0042029,N0041842,lateral,39.47315139667529,auto_road,derived,s5c_flows,10.7207,14.456,0.005109,3.6221,held,0.454547,0.6131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.97448779596766,419.77712203898426,5.143462643485464,5.75119827351574,4.893462643485464,5.50119827351574,0.28893207963547474,0.10580040735529464,2.2769567762820353,0,,0.0,none,P411,1
E0041783,N0042030,N0041846,main,55.91701982761215,auto_road,derived,s5c_flows,50.6903,63.49,0.009657,3.6221,held,2.134723,1.1589,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.9573355431509,424.649791934099,2.9031686072397065,3.242511532697847,2.6531686072397065,2.992511532697847,0.4818979215078327,0.21625609018596786,1.9339164766350931,0,,0.0,none,P411,1
E0041784,N0042031,N0042032,lateral,30.640140048137354,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.5485073092958,426.3953066090551,1.5502475735166854,1.670702912429249,1.3002475735166854,1.420702912429249,0.13489621704043256,0.037230723305707175,3.7856436007336365,0,,0.0,none,P411,1
E0041785,N0042032,N0041846,lateral,55.538240093830964,auto_road,derived,s5c_flows,1.0798,1.456,0.000255,3.6221,held,0.045523,0.0306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3953066090551,426.11761540858595,1.670702912429249,1.774688058210927,1.420702912429249,1.524688058210927,0.1351577095915951,0.03732345188061506,6.848572217553651,0,,0.0,none,P411,1
E0041786,N0042033,N0041870,main,12.36931687685298,auto_block,provisional,s5c_flows,19.1915,24.516,0.002029,3.6221,held,0.806587,0.2435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8596695757358,422.7978229913515,2.1852828168423457,2.704496344586005,1.9352828168423457,2.454496344586005,0.34607140638547634,0.13847663884953137,0.5957015733662034,0,,0.0,none,P411,1
E0041787,N0042034,N0042035,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,424.6168061824274,424.30152059759996,1.5526579289007145,1.5554740313062894,1.3026579289007145,1.3054740313062894,0.22737806225664436,0.026227658191882802,0.9834141232921199,0,,0.0,none,P411,1
E0041788,N0042035,N0041870,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000112,3.6221,held,0.045379,0.0134,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,424.2989072792009,423.949113053977,1.5580873497053744,1.553206281960513,1.3080873497053744,1.303206281960513,0.2353797592908217,0.0256691763341991,0.952618305528074,0,,0.0,none,P411,1
E0041789,N0042036,N0042037,lateral,16.120086375622243,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.3725247229814,423.29192429110327,1.5524935875654933,1.9212409920998539,1.3024935875654933,1.6712409920998539,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041790,N0042037,N0042038,lateral,18.022942632244153,auto_road,derived,s5c_flows,1.0798,1.456,0.000134,3.6221,held,0.045402,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.29192429110327,423.2018095779421,1.9212409920998539,1.8222077560423031,1.6712409920998539,1.5722077560423031,0.135034240934326,0.037279658078354955,2.2244904338756597,0,,0.0,none,P411,1
E0041791,N0042038,N0041865,lateral,43.52876255998236,auto_road,derived,s5c_flows,2.1596,2.912,0.000285,3.6221,held,0.090819,0.0341,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,423.1598334294625,422.6374882787427,1.8641839045218944,1.595177736882306,1.6141839045218944,1.345177736882306,0.23026338479725195,0.04150134856870888,3.150650185388763,0,,0.0,none,P411,1
E0041792,N0042039,N0041857,lateral,57.816176069757255,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,427.3795323493428,426.94591102881964,1.573012816672815,1.590984723133488,1.323012816672815,1.340984723133488,0.22446631161980368,0.05535720373056888,4.292862156206695,0,,0.0,none,P411,1
E0041793,N0042040,N0042041,lateral,48.512644955002195,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,427.64497080637375,427.1355880343462,1.586077777610626,1.601777688310051,1.336077777610626,1.351777688310051,0.21982632616177428,0.04272594990426817,3.678103968258776,0,,0.0,none,P411,1
E0041794,N0042041,N0042042,lateral,22.24120045727281,auto_road,derived,s5c_flows,5.3989,7.28,0.000404,3.6221,held,0.22674,0.0485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1355880343462,427.02438203205986,1.601777688310051,1.8101516593463884,1.351777688310051,1.5601516593463884,0.23105046749707464,0.07676485966401733,1.6043537081030728,0,,0.0,none,P411,1
E0041795,N0042042,N0042043,lateral,26.315853642238476,auto_road,derived,s5c_flows,9.718,13.104,0.00059,3.6221,held,0.407994,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.02438203205986,426.8928027638487,1.8101516593463884,1.8629955759950576,1.5601516593463884,1.6129955759950576,0.27916310802358113,0.10061888923664078,1.5711157674420428,0,,0.0,none,P411,1
E0041796,N0042043,N0042044,lateral,36.12064243809695,auto_road,derived,s5c_flows,11.8776,16.016,0.000809,3.6221,held,0.498748,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8928027638487,426.7121995516582,1.8629955759950576,1.924458163185534,1.6129955759950576,1.674458163185534,0.29756522159895965,0.11047618741208234,2.0231218691039414,0,,0.0,none,P411,1
E0041797,N0042044,N0042045,lateral,8.55886588639311,auto_road,derived,s5c_flows,15.1169,20.384,0.00111,3.6221,held,0.634851,0.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7121995516582,426.66940522222626,1.924458163185534,1.9659097191799901,1.674458163185534,1.7159097191799901,0.32109942454985496,0.12369006861788115,0.44424796143186657,0,,0.0,none,P411,1
E0041798,N0042045,N0042046,lateral,5.592191162529555,auto_road,derived,s5c_flows,17.2765,23.296,0.001181,3.6221,held,0.725456,0.1417,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,426.66940522222626,426.62746378850727,1.9659097191799901,2.0021138482114793,1.7159097191799901,1.7521138482114793,0.38565336182890375,0.11954491591875485,0.2416760626697431,0,,0.0,none,P411,1
E0041799,N0042046,N0042047,lateral,4.158520707355169,auto_road,derived,s5c_flows,17.2765,23.296,0.001228,3.6221,held,0.725503,0.1473,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,426.62746378850727,426.58587858143375,2.0021138482114793,2.0322549634881284,1.7521138482114793,1.7822549634881284,0.4261983856026826,0.11165147188852378,0.16262069683326189,0,,0.0,none,P411,1
E0041800,N0042047,N0042048,lateral,13.976394965204154,auto_road,derived,s5c_flows,17.2765,23.296,0.001262,3.6221,held,0.725538,0.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.58587858143375,426.5159966066077,2.0322549634881284,2.0773871824547996,1.7822549634881284,1.8273871824547996,0.33482160375418724,0.13171619487843095,0.695713518706371,0,,0.0,none,P411,1
E0041801,N0042048,N0041857,lateral,12.15575441762792,auto_road,derived,s5c_flows,17.2765,23.296,0.001379,3.6221,held,0.725654,0.1655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5159966066077,426.45521783451954,2.0773871824547996,2.0816779174335807,1.8273871824547996,1.8316779174335807,0.3348383401864327,0.13172613094207725,0.6050558811385313,0,,0.0,none,P411,1
E0041802,N0042049,N0042050,lateral,49.91697907025268,auto_road,derived,s5c_flows,9.0417,12.192,0.000863,3.6221,held,0.379914,0.1036,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,423.0804717440119,422.506426484704,1.631320248175598,1.5666631149053956,1.381320248175598,1.3166631149053956,0.3638873103382299,0.0800562665698786,2.286283768449052,0,,0.0,none,P411,1
E0041803,N0042050,N0042051,lateral,15.083020929828564,auto_road,derived,s5c_flows,13.9716,19.56,0.001279,3.6221,held,0.587006,0.1535,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,422.5042313258347,422.42127471072064,1.5688582737746515,1.5524801720918617,1.3188582737746515,1.3024801720918617,0.3238603307991588,0.11654557185862649,0.7762101691908181,0,,0.0,none,P411,1
E0041804,N0042051,N0042052,lateral,3.9043999304223185,auto_road,derived,s5c_flows,13.9716,19.56,0.001405,3.6221,held,0.587132,0.1686,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,422.42127471072064,422.3802785114512,1.5524801720918617,1.5902109905019302,1.3024801720918617,1.3402109905019302,0.405375408687677,0.10000243562988945,0.16052609699332132,0,,0.0,none,P411,1
E0041805,N0042052,N0042053,lateral,30.518162159830936,auto_road,derived,s5c_flows,15.0514,21.016,0.001437,3.6221,held,0.632432,0.1725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3802785114512,422.22768770065204,1.5902109905019302,1.8709145942698342,1.3402109905019302,1.6209145942698342,0.3207145385071168,0.12346839501005183,1.585946300921732,0,,0.0,none,P411,1
E0041806,N0042053,N0042054,lateral,25.35967822878428,auto_road,derived,s5c_flows,24.8641,35.208,0.001692,3.6221,held,1.044057,0.203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.22768770065204,422.10088930950815,1.8709145942698342,2.0038775361949774,1.6209145942698342,1.7538775361949774,0.37489073496717923,0.15655712145141737,1.1274253119380886,0,,0.0,none,P411,1
E0041807,N0042054,N0042055,lateral,15.060223111476123,auto_road,derived,s5c_flows,32.3401,47.554,0.001903,3.6221,held,1.357681,0.2284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.10088930950815,422.02558819395074,2.0038775361949774,2.140122255268011,1.7538775361949774,1.890122255268011,0.4063544248258449,0.17760023442411116,0.6176965308847739,0,,0.0,none,P411,1
E0041808,N0042055,N0041865,lateral,19.29509122862505,auto_road,derived,s5c_flows,33.4198,49.01,0.002029,3.6221,held,1.403074,0.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.02558819395074,421.9291127378076,2.140122255268011,2.3035532778174,1.890122255268011,2.0535532778174,0.41045023521413704,0.1804438063212897,0.7834929212371937,0,,0.0,none,P411,1
E0041809,N0042056,N0041874,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,422.4172615355857,422.2352587883537,1.5512748413674444,1.5540783698494351,1.3012748413674444,1.3040783698494351,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041810,N0042057,N0042058,lateral,7.280109889280518,auto_block,provisional,s5c_flows,4.3844,5.912,0.003326,3.6221,held,0.18713,0.3991,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,419.3659772020264,419.32593659763535,4.398762788207989,4.312979417989652,4.148762788207989,4.062979417989652,0.22427580886837037,0.06877971815132847,0.5410087045658801,0,,0.0,none,P411,1
E0041811,N0042058,N0042059,lateral,9.899494936611665,auto_block,provisional,s5c_flows,5.126,6.912,0.003386,3.6221,held,0.218281,0.4064,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.32593659763535,419.271489375484,4.312979417989652,4.199335819828491,4.062979417989652,3.949335819828491,0.23584299327313987,0.07377979066587306,0.6995822940806101,0,,0.0,none,P411,1
E0041812,N0042059,N0042060,lateral,11.045361017187261,auto_block,provisional,s5c_flows,5.126,6.912,0.003469,3.6221,held,0.218364,0.4163,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.271489375484,419.21073988988945,4.199335819828491,4.226943215579297,3.949335819828491,3.976943215579297,0.23587220511527984,0.07379259780474948,0.7804622430882977,0,,0.0,none,P411,1
E0041813,N0042060,N0042061,lateral,50.000000000085905,auto_block,provisional,s5c_flows,6.2058,8.368,0.003561,3.6221,held,0.263723,0.4273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.21073988988945,418.93573988988896,4.226943215579297,4.800557717532911,3.976943215579297,4.550557717532911,0.2507833752454925,0.08044861424942643,3.3229209572564886,0,,0.0,none,P411,1
E0041814,N0042061,N0042062,lateral,50.000000000089535,auto_block,provisional,s5c_flows,6.2058,8.368,0.003978,3.6221,held,0.26414,0.4773,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.93573988988896,418.6607398898885,4.800557717532911,5.245937356205275,4.550557717532911,4.995937356205275,0.25091170236337773,0.0805069260533531,3.3212214714799058,0,,0.0,none,P411,1
E0041815,N0042062,N0042063,lateral,12.218536792994344,auto_block,provisional,s5c_flows,6.2058,8.368,0.004394,3.6221,held,0.264556,0.5273,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.6607398898885,418.593537937527,5.245937356205275,5.443601955051122,4.995937356205275,5.193601955051122,0.2510395787855561,0.08056505057037563,0.8111959112917213,0,,0.0,none,P411,1
E0041816,N0042063,N0042064,lateral,10.816653826391969,auto_block,provisional,s5c_flows,6.2058,8.368,0.004496,3.6221,held,0.264658,0.5395,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.593537937527,418.5340463414818,5.443601955051122,5.475475142893174,5.193601955051122,5.225475142893174,0.25107091134711484,0.08057929503313302,0.7180344501317362,0,,0.0,none,P411,1
E0041817,N0042064,N0042065,lateral,18.027756377319946,auto_block,provisional,s5c_flows,6.2058,8.368,0.004586,3.6221,held,0.264748,0.5504,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.5340463414818,418.43489368140655,5.475475142893174,5.6764954787497,5.225475142893174,5.4264954787497,0.2510985506197117,0.08059186131768273,1.196592356057506,0,,0.0,none,P411,1
E0041818,N0042065,N0042066,lateral,37.12142238654117,auto_block,provisional,s5c_flows,6.2058,8.368,0.004737,3.6221,held,0.264899,0.5684,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.43489368140655,418.23072585828055,5.6764954787497,5.805315401485075,5.4264954787497,5.555315401485075,0.25114490822463265,0.08061293978587944,2.4634796599405533,0,,0.0,none,P411,1
E0041819,N0042066,N0042067,lateral,28.231188426986208,auto_block,provisional,s5c_flows,6.2058,8.368,0.005046,3.6221,held,0.265208,0.6055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.23072585828055,418.0754543219321,5.805315401485075,5.7825779046303865,5.555315401485075,5.5325779046303865,0.2512397141280366,0.08065605449859817,1.8727923200734533,0,,0.0,none,P411,1
E0041820,N0042067,N0042068,lateral,45.0,auto_block,provisional,s5c_flows,6.2058,8.368,0.005281,3.6221,held,0.265443,0.6337,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.0754543219321,417.8279543219321,5.7825779046303865,6.046282738614764,5.5325779046303865,5.796282738614764,0.2513117633169048,0.08068882660619733,2.984341003784403,0,,0.0,none,P411,1
E0041821,N0042068,N0041874,lateral,34.48187929913333,auto_block,provisional,s5c_flows,6.2058,8.368,0.005656,3.6221,held,0.265818,0.6787,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.8279543219321,417.6383039857869,6.046282738614764,6.151033172416248,5.796282738614764,5.901033172416248,0.25142664186933233,0.08074109144556565,2.2857481770669406,0,,0.0,none,P411,1
E0041822,N0042069,N0042070,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.03468627929686,418.9093866384354,1.5500000000000114,1.8879461252364536,1.3000000000000114,1.6379461252364536,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041823,N0042070,N0041889,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9093866384354,418.82192236001276,1.8879461252364536,2.1508254427216116,1.6379461252364536,1.9008254427216116,0.015903335604182837,0.004264968013871745,18.332480807710755,0,,0.0,none,P449,1
E0041824,N0042071,N0041889,lateral,27.51363298439521,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.29824660202706,419.1606784371051,1.5526139936760615,1.8120693656292701,1.3026139936760615,1.5620693656292701,0.13489621704043256,0.037230723305707175,3.399358112484914,0,,0.0,none,P449,1
E0041825,N0042072,N0041890,lateral,24.413111231467404,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4319641113281,419.3098985551708,1.5500000000000114,1.7716444135792244,1.3000000000000114,1.5216444135792244,0.11845872128933585,0.03156792542268341,3.4348267714059215,0,,0.0,none,P449,1
