EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041826,N0042073,N0041890,main,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.003354,3.6221,held,0.003354,0.4025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5810446636766,418.51033398555796,2.4398903949171427,2.5712089831920366,2.1898903949171427,2.3212089831920366,0.052416264031266334,0.012271782962497618,4.496739032276686,0,,0.0,none,P449,1
E0041827,N0042074,N0041926,lateral,9.999999999934513,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.0051547137412,418.95515471374154,1.5506619366494192,1.7324978741490895,1.3006619366494192,1.4824978741490895,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041828,N0042075,N0042076,main,41.6293165929973,auto_block,provisional,s5c_flows,5.126,6.912,0.007365,3.6221,held,0.22226,0.8838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.06316382404225,415.85501724107723,4.644843988457751,4.880334321422765,4.394843988457751,4.630334321422765,0.2295558487415223,0.0760676132344951,3.0224537820330535,0,,0.0,none,P449,1
E0041829,N0042076,N0042077,main,7.211102550927978,auto_block,provisional,s5c_flows,5.126,6.912,0.007712,3.6221,held,0.222606,0.9254,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,415.85501724107723,415.81175062577165,4.880334321422765,4.926835800009599,4.630334321422765,4.676835800009599,0.24458524475914897,0.07294638736367245,0.49138304575084407,0,,0.0,none,P449,1
E0041830,N0042077,N0042078,main,27.202941017470888,auto_block,provisional,s5c_flows,5.126,6.912,0.007772,3.6221,held,0.222667,0.9326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.81175062577165,415.6757359206843,4.926835800009599,4.971663981659447,4.676835800009599,4.721663981659447,0.22969250747300118,0.07613125644423693,1.9738665195444982,0,,0.0,none,P449,1
E0041831,N0042078,N0041926,main,46.51881339845203,auto_block,provisional,s5c_flows,5.126,6.912,0.007998,3.6221,held,0.222893,0.9598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6757359206843,415.44314185369205,4.971663981659447,5.24451073419857,4.721663981659447,4.99451073419857,0.229768315412216,0.076166570322207,3.374327549252887,0,,0.0,none,P449,1
E0041832,N0042079,N0042080,main,24.800814831155254,auto_road,derived,s5c_flows,15.9512,19.082,0.010073,3.6221,held,0.678786,1.2087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4092431111094,420.2852390369536,3.67657231857811,3.8836757579682626,3.42657231857811,3.6336757579682626,0.32791267937400004,0.12764517532055147,1.2605395882882153,0,,0.0,none,P449,1
E0041833,N0042080,N0042081,main,25.13357546213832,auto_road,derived,s5c_flows,17.0309,20.538,0.010279,3.6221,held,0.72426,1.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2852390369536,420.1595711596429,3.8836757579682626,4.044011604028981,3.6336757579682626,3.794011604028981,0.33463708621153393,0.13160667461047754,1.2517827271068738,0,,0.0,none,P449,1
E0041834,N0042081,N0041893,main,61.53262443734792,auto_road,derived,s5c_flows,18.1107,21.994,0.010489,3.6221,held,0.769737,1.2586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1595711596429,419.85190803745616,4.044011604028981,4.61375968715322,3.794011604028981,4.36375968715322,0.3410631572661927,0.13544672287117782,3.0069027356773392,0,,0.0,none,P449,1
E0041835,N0042082,N0041893,main,49.16848344532516,auto_link,provisional,s5c_flows,9.0417,12.192,0.012234,3.6221,held,0.391285,1.4681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.94854793366545,417.7027055164388,6.410216714772048,6.762962208170563,6.160216714772048,6.512962208170563,0.2754625077640669,0.09868620840121708,2.974904754699435,0,,0.0,none,P449,1
E0041836,N0042083,N0042084,main,59.999999999912156,auto_block,provisional,s5c_flows,1.4832,2.0,0.005227,3.6221,held,0.067407,0.6272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.64122973199227,408.3412297319927,4.988164799257731,5.364672367616663,4.738164799257731,5.114672367616663,0.15451194347326064,0.04441366443258607,6.4719915983167535,0,,0.0,none,P453,1
E0041837,N0042084,N0042085,main,60.000000000089216,auto_block,provisional,s5c_flows,1.4832,2.0,0.005727,3.6221,held,0.067907,0.6872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.3412297319927,408.04122973199225,5.364672367616663,5.730895512148379,5.114672367616663,5.480895512148379,0.1548989712235941,0.0445599893479853,6.455820797918686,0,,0.0,none,P453,1
E0041838,N0042085,N0042086,main,59.999999999912156,auto_block,provisional,s5c_flows,1.4832,2.0,0.006227,3.6221,held,0.068407,0.7472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.04122973199225,407.7412297319927,5.730895512148379,6.270519535585436,5.480895512148379,6.020519535585436,0.1552840189059054,0.04470574145990866,6.4398127189410745,0,,0.0,none,P453,1
E0041839,N0042086,N0041942,main,14.61757371839177,auto_block,provisional,s5c_flows,1.4832,2.0,0.006727,3.6221,held,0.068907,0.8072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,407.7412297319927,407.6681418634007,6.270519535585436,6.370737531130544,6.020519535585436,6.120737531130544,0.155667110848219,0.044850927243658495,1.5650462535879341,0,,0.0,none,P453,1
E0041840,N0042087,N0041933,main,33.52014319760075,auto_link,provisional,s5c_flows,3.6428,4.912,0.004096,3.6221,held,0.15681,0.4915,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.49323132944465,415.30887054185786,4.036431756492846,4.619291079235893,3.7864317564928456,4.369291079235893,0.21162861787893453,0.0634752232798231,2.6398558894947812,0,,0.0,none,P449,1
E0041841,N0042088,N0041933,lateral,73.57309290766564,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.7812758061772,417.41341034163884,1.5563096430415726,2.514751279454913,1.3063096430415726,2.264751279454913,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041842,N0042089,N0042090,main,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.011927,3.6221,held,0.011927,1.4312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.73440978269815,409.6883120604117,4.975612189958099,4.955517285291421,4.725612189958099,4.705517285291421,0.08428228925877483,0.020867050565567452,1.8231478480185797,0,,0.0,none,P453,1
E0041843,N0042090,N0042091,main,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.012004,3.6221,held,0.012004,1.4405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6883120604117,409.5921351401033,4.955517285291421,4.8107579263029265,4.705517285291421,4.5607579263029265,0.0844792069388476,0.020924429707462416,3.7948951698049913,0,,0.0,none,P453,1
E0041844,N0042091,N0042092,main,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.012164,3.6221,held,0.012164,1.4597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5921351401033,409.52486701986794,4.8107579263029265,4.788701095366434,4.5607579263029265,4.538701095366434,0.08488564391111277,0.02104302052025711,2.6415193090368243,0,,0.0,none,P453,1
E0041845,N0042092,N0042093,main,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.012276,3.6221,held,0.012276,1.4731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.52486701986794,409.4487092888093,4.788701095366434,4.814535340096938,4.538701095366434,4.564535340096938,0.0851679815642754,0.021125528697647916,2.9806870946825494,0,,0.0,none,P453,1
E0041846,N0042093,N0042094,main,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.012403,3.6221,held,0.012403,1.4884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.4487092888093,409.3531844229366,4.814535340096938,4.851985254797796,4.564535340096938,4.601985254797796,0.0854860109534886,0.021218591995126296,3.7247757384416715,0,,0.0,none,P453,1
E0041847,N0042094,N0042095,main,4.0,auto_block,provisional,s5c_flows,0.0,0.0,0.012562,3.6221,held,0.012562,1.5075,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,409.3531844229366,409.31318442293656,4.851985254797796,4.891710596594692,4.601985254797796,4.641710596594692,0.10837302133767658,0.018258285559130866,0.6151592512950413,0,,0.0,none,P453,1
E0041848,N0042095,N0042096,main,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.012596,3.6221,held,0.012596,1.5115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.31318442293656,409.2350819261775,4.891710596594692,4.967768415619389,4.641710596594692,4.717768415619389,0.08596508228180393,0.02135902962879102,3.0284581710760623,0,,0.0,none,P453,1
E0041849,N0042096,N0042097,main,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.012726,3.6221,held,0.012726,1.5271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.2350819261775,409.15892419511886,4.967768415619389,4.970561888865518,4.717768415619389,4.720561888865518,0.0862849518763804,0.021452964779168943,2.9421016991757543,0,,0.0,none,P453,1
E0041850,N0042097,N0042098,main,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.012853,3.6221,held,0.012853,1.5423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.15892419511886,409.0670003135646,4.970561888865518,5.01454265518538,4.720561888865518,4.76454265518538,0.08659529022749358,0.021544228454564135,3.5384480808274485,0,,0.0,none,P453,1
E0041851,N0042098,N0041942,main,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.013006,3.6221,held,0.013006,1.5607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0670003135646,408.90912377952617,5.01454265518538,5.129755615005081,4.76454265518538,4.879755615005081,0.08696639085310469,0.021653525750318564,6.051247019672974,0,,0.0,none,P453,1
E0041852,N0042099,N0041986,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,416.6774609215022,416.2988394086427,1.6973254554509367,1.6995736772947794,1.4473254554509367,1.4495736772947794,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041853,N0042100,N0041986,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.5192063204457,416.37343252307454,1.5661818631480742,1.6249805628629588,1.3161818631480742,1.3749805628629588,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041854,N0042101,N0042102,lateral,43.92945819485268,auto_link,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,402.03956522662685,401.8199179356526,1.6310585526700265,1.7372109705974026,1.3810585526700265,1.4872109705974026,0.016726393021492942,0.004421277876898971,43.77259554047762,0,,0.0,none,P401,1
E0041855,N0042102,N0042103,lateral,15.264337522473747,auto_link,provisional,s5c_flows,1.0798,1.456,0.000598,3.6221,held,0.045865,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.8199179356526,401.7435962480402,1.7372109705974026,1.7394970136785446,1.4872109705974026,1.4894970136785446,0.13550546090401092,0.03744689632252482,1.87745662556565,0,,0.0,none,P401,1
E0041856,N0042103,N0041990,lateral,15.264337522473747,auto_link,provisional,s5c_flows,1.0798,1.456,0.000725,3.6221,held,0.045992,0.087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.7435962480402,401.6672745604278,1.7394970136785446,1.7115706544159366,1.4894970136785446,1.4615706544159366,0.13563413870326835,0.03749261110971572,1.8756754590460056,0,,0.0,none,P401,1
E0041857,N0042104,N0042105,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000806,3.6221,held,0.000806,0.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4118338013867,401.3258105487163,1.908234557988294,1.7881420880024734,1.658234557988294,1.5381420880024734,0.02937761893989482,0.006970413877143172,9.760633635923735,0,,0.0,none,P401,1
E0041858,N0042105,N0042106,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.000949,3.6221,held,0.046216,0.1139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.3258105487163,401.2699088492788,1.7881420880024734,1.8115425667368186,1.5381420880024734,1.5615425667368186,0.13586049860597493,0.03757307729001577,1.3715465498577788,0,,0.0,none,P401,1
E0041859,N0042106,N0042107,lateral,37.48332962798263,auto_block,provisional,s5c_flows,1.0798,1.456,0.001042,3.6221,held,0.046309,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2699088492788,401.0824922011389,1.8115425667368186,2.26794114847047,1.5615425667368186,2.01794114847047,0.13595425485872847,0.03760642370223613,4.595090908449556,0,,0.0,none,P401,1
E0041860,N0042107,N0041990,lateral,22.80350850198276,auto_block,provisional,s5c_flows,2.1596,2.912,0.001355,3.6221,held,0.091889,0.1625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.0824922011389,400.96847465862896,2.26794114847047,2.4103705562147866,2.01794114847047,2.1603705562147866,0.17150380562283252,0.051004147958672946,2.2160352282144826,0,,0.0,none,P401,1
E0041861,N0042108,N0042109,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,21.6,0.5,cover_min,minimum,tractive,1.0,420.58190720981537,415.83973555539376,2.0943928390127553,2.1036848547624913,1.8443928390127553,1.8536848547624913,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041862,N0042109,N0041995,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,415.83973555539376,415.48053053037324,2.1036848547624913,1.551238268454881,1.8536848547624913,1.301238268454881,0.022403792632208833,0.0031054829162447117,14.44434591774837,0,,0.0,none,P449,1
E0041863,N0042110,N0041995,lateral,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.9,0.5,cover_min,minimum,tractive,1.0,417.2801740997221,415.0317946833424,1.9975968963716468,1.9999741154857134,1.7475968963716468,1.7499741154857134,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041864,N0042111,N0041997,lateral,12.36931687685298,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.08495787799865,348.02311129361436,1.5506927567669777,1.6323757669325119,1.3006927567669777,1.3823757669325119,0.11845872128933585,0.03156792542268341,1.740313241921192,0,,0.0,none,P498,1
E0041865,N0042112,N0041997,main,26.92582403567252,auto_link,provisional,s5c_flows,20.0234,27.0,0.002182,3.6221,held,0.841615,0.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5573991841777,346.42277006399934,2.7965131693379135,3.2327169965475377,2.5465131693379135,2.9827169965475377,0.3506804685543638,0.14129401484660226,1.2796941209125432,0,,0.0,none,P498,1
E0041866,N0042113,N0042114,trunk main,43.94101114015178,main_pipe,drafted,s5c_flows,5156.1596,6685.502,1.54561,2.173,merrimack,131.223816,185.4732,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,418.14729457769397,418.08138306098374,7.51872104730603,8.04672973198501,6.76872104730603,7.29672973198501,0.8556846722421371,0.41992741289350766,0.8558645601892467,0,,0.0,none,P429,1
E0041867,N0042114,N0042115,trunk main,32.379077380587745,main_pipe,drafted,s5c_flows,5156.1596,6685.502,1.545976,2.173,merrimack,131.224182,185.5171,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,418.08138306098374,418.03281444491284,8.04672973198501,8.082358894930906,7.29672973198501,7.3323588949309055,0.8556852893879349,0.4199280685452028,0.6306656154653201,0,,0.0,none,P411,1
E0041868,N0042115,N0041998,trunk main,22.98111089757718,main_pipe,drafted,s5c_flows,5156.1596,6685.502,1.546246,2.173,merrimack,131.224452,185.5495,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,418.03281444491284,417.9868522231177,8.082358894930906,8.170557444851056,7.3323588949309055,7.420557444851056,0.9522577572094318,0.3875779891094645,0.4022214700377408,0,,0.0,none,P411,1
E0041869,N0042116,N0042117,lateral,62.30061152090814,auto_road,derived,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.82340279401006,424.5118997364055,1.6261821669274354,1.6519186229695038,1.3761821669274354,1.4019186229695038,0.22106268348299915,0.07215515811980269,4.697054740260234,0,,0.0,none,P411,1
E0041870,N0042117,N0041998,lateral,51.272428062512375,auto_road,derived,s5c_flows,12.281,16.56,0.000519,3.6221,held,0.515371,0.0623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5118997364055,424.25553759609295,1.6519186229695038,1.9018720718758004,1.4019186229695038,1.6518720718758004,0.30066994875047376,0.11218007474591304,2.842121306967473,0,,0.0,none,P411,1
E0041871,N0042118,N0042119,sub main,3.7888918533437725,auto_road,derived,s5c_flows,302.9778,421.194,0.043423,3.0619,merrimack,10.780653,5.2107,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,velocity,1.0,419.47620326200644,419.43452545161966,6.798363388384189,6.854231872599087,6.548363388384189,6.604231872599087,0.9832484801698924,0.41635135766345166,0.06422404796884951,0,,0.0,none,P411,1
E0041872,N0042119,N0042120,sub main,8.283816962354377,auto_road,derived,s5c_flows,302.9778,421.194,0.043454,3.0619,merrimack,10.780685,5.2145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.43452545161966,419.3931063668079,6.854231872599087,6.867696855848351,6.604231872599087,6.617696855848351,0.7322715313973766,0.5228098507871304,0.18854155886106355,0,,0.0,none,P411,1
E0041873,N0042120,N0041998,sub main,40.25632423429834,auto_road,derived,s5c_flows,304.0576,422.65,0.043524,3.0606,merrimack,10.814383,5.2228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3931063668079,419.1918247456364,6.867696855848351,6.9655849223323685,6.617696855848351,6.7155849223323685,0.7328301553096519,0.5237919614717481,0.9155446625348073,0,,0.0,none,P411,1
E0041874,N0042121,N0042030,lateral,15.379236388273588,auto_road,derived,s5c_flows,16.3925,22.104,0.004138,3.6221,held,0.691354,0.4966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0342317250923,424.9573355431509,2.8790678354545776,2.9031686072397065,2.6290678354545776,2.6531686072397065,0.3298029185005218,0.12875291619160995,0.7771932632876957,0,,0.0,none,P411,1
E0041875,N0042122,N0042123,lateral,19.407741603587628,auto_road,derived,s5c_flows,24.3187,33.032,0.002719,3.6221,held,1.022222,0.3263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9560797612779,426.85904105326,1.6028191645033303,1.5534345326774996,1.3528191645033303,1.3034345326774996,0.37245375160652683,0.15498493479634085,0.8684631545919042,0,,0.0,none,P411,1
E0041876,N0042123,N0042124,lateral,3.786529887584468,auto_road,derived,s5c_flows,24.3187,33.032,0.002881,3.6221,held,1.022384,0.3457,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,426.85904105326,426.8173892244966,1.5534345326774996,1.5579769864409059,1.3034345326774996,1.3079769864409059,0.4906119864190285,0.12823133657173408,0.12863287731792247,0,,0.0,none,P411,1
E0041877,N0042124,N0042125,lateral,5.240737648076719,auto_road,derived,s5c_flows,24.3187,33.032,0.002912,3.6221,held,1.022415,0.3495,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,426.8169573675355,426.71738335222204,1.5584088434019918,1.5504694309810816,1.3084088434019918,1.3004694309810816,0.5930889618905537,0.112618163208597,0.14727238758502428,0,,0.0,none,P411,1
E0041878,N0042125,N0042126,lateral,17.96285172771813,auto_road,derived,s5c_flows,25.3985,34.488,0.002956,3.6221,held,1.067726,0.3547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.71738335222204,426.6275690935835,1.5504694309810816,1.6930790997759004,1.3004694309810816,1.4430790997759004,0.37749070520958844,0.15824343508744826,0.79308141365339,0,,0.0,none,P411,1
E0041879,N0042126,N0042127,lateral,18.814618596117224,auto_road,derived,s5c_flows,25.3985,34.488,0.003105,3.6221,held,1.067876,0.3727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6275690935835,426.5334960006029,1.6930790997759004,1.97257699744398,1.4430790997759004,1.72257699744398,0.37750704729823903,0.15825406379797596,0.8306519807939396,0,,0.0,none,P411,1
E0041880,N0042127,N0042128,lateral,7.925588676630703,auto_road,derived,s5c_flows,26.4783,35.944,0.003262,3.6221,held,1.1133,0.3915,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,426.5334960006029,426.48990526288145,1.97257699744398,1.9845820418060498,1.72257699744398,1.7345820418060498,0.39539306165204346,0.15774807061346457,0.33408058315084255,0,,0.0,none,P411,1
E0041881,N0042128,N0042129,lateral,5.781291300211902,auto_road,derived,s5c_flows,26.4783,35.944,0.003328,3.6221,held,1.113366,0.3994,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.48990526288145,426.44943622377997,1.9845820418060498,1.9644126531731558,1.7345820418060498,1.7144126531731558,0.43027020867069904,0.14881364694616744,0.22394033577461891,0,,0.0,none,P411,1
E0041882,N0042129,N0042130,lateral,49.99999999978305,auto_road,derived,s5c_flows,27.5581,37.4,0.003376,3.6221,held,1.158681,0.4052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.44943622377997,426.19943622378105,1.9644126531731558,1.8998374578595758,1.7144126531731558,1.6498374578595758,0.3871059819739419,0.16456105262322612,2.152726571365186,0,,0.0,none,P411,1
E0041883,N0042130,N0042131,lateral,50.00000000025205,auto_road,derived,s5c_flows,32.6544,38.93,0.003793,3.6221,held,1.372751,0.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.19943622378105,425.9494362237798,1.8998374578595758,1.9652061102045764,1.6498374578595758,1.7152061102045764,0.4077252457661634,0.17854921028774023,2.043860030721432,0,,0.0,none,P411,1
E0041884,N0042131,N0042132,lateral,18.161730357729088,auto_road,derived,s5c_flows,32.6544,38.93,0.00421,3.6221,held,1.373168,0.5052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9494362237798,425.8586275719912,1.9652061102045764,1.9142300940244468,1.7152061102045764,1.6642300940244468,0.40776301941630727,0.17857539867188538,0.742331922093978,0,,0.0,none,P411,1
E0041885,N0042132,N0042133,lateral,11.983140788492785,auto_road,derived,s5c_flows,32.6544,38.93,0.004361,3.6221,held,1.373319,0.5233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8586275719912,425.7987118680487,1.9142300940244468,1.9385012667169121,1.6642300940244468,1.6885012667169121,0.40777669555765983,0.1785848808237443,0.4897754465061283,0,,0.0,none,P411,1
E0041886,N0042133,N0042134,lateral,7.631730837624731,auto_road,derived,s5c_flows,32.6544,38.93,0.004461,3.6221,held,1.373419,0.5353,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.7987118680487,425.7567373484418,1.9385012667169121,1.9665597706988365,1.6885012667169121,1.7165597706988365,0.42170441888587495,0.1744768694033853,0.3016224356777131,0,,0.0,none,P411,1
E0041887,N0042134,N0042135,lateral,12.729892797479666,auto_road,derived,s5c_flows,33.7342,40.386,0.004525,3.6221,held,1.41875,0.543,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.7567373484418,425.68672293805565,1.9665597706988365,2.0533283314755977,1.7165597706988365,1.8033283314755977,0.42590592110857145,0.1772311997282296,0.49814963690986025,0,,0.0,none,P411,1
E0041888,N0042135,N0042136,lateral,17.559361003949594,auto_road,derived,s5c_flows,33.7342,40.386,0.004631,3.6221,held,1.418856,0.5557,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.68672293805565,425.59014645253393,2.0533283314755977,2.1519189771535707,1.8033283314755977,1.9019189771535707,0.42591562898655383,0.17723759080864038,0.6871220420552644,0,,0.0,none,P411,1
E0041889,N0042136,N0042030,lateral,73.63841922685015,auto_road,derived,s5c_flows,33.7342,40.386,0.004777,3.6221,held,1.419002,0.5732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.59014645253393,425.18513514678625,2.1519189771535707,2.6753690036043736,1.9019189771535707,2.4253690036043736,0.4259289993393055,0.17724639324554975,2.8814825687331664,0,,0.0,none,P411,1
E0041890,N0042137,N0042049,lateral,44.50511137261662,auto_road,derived,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,423.43687744140624,423.14759421748425,1.5500000000000114,1.5641977747032456,1.3000000000000114,1.3141977747032456,0.19770879249470602,0.051495430220957344,3.751739347809423,0,,0.0,none,P411,1
E0041891,N0042138,N0042139,lateral,38.81524170682928,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.38661499023436,423.1925387817002,1.5500000000000114,1.6122402710341817,1.3000000000000114,1.3622402710341817,0.17065230391004918,0.050665805354795285,3.790869975331908,0,,0.0,none,P411,1
E0041892,N0042139,N0042049,lateral,20.260713062598338,auto_road,derived,s5c_flows,4.3191,5.824,0.000323,3.6221,held,0.181392,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1925387817002,423.0912352163872,1.6122402710341817,1.6205567758003099,1.3622402710341817,1.3705567758003099,0.21482599880384984,0.06933585412335144,1.5718700386522033,0,,0.0,none,P411,1
E0041893,N0042140,N0042141,lateral,4.47213595499958,auto_block,provisional,s5c_flows,8.6393,12.714,0.000667,3.6221,held,0.362846,0.08,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,424.099312652767,424.05906342917206,2.2143164976235994,2.261950975124819,1.9643164976235994,2.011950975124819,0.3295096174222949,0.08300221065475558,0.22620158960176634,0,,0.0,none,P411,1
E0041894,N0042141,N0042142,lateral,4.123105625617661,auto_block,provisional,s5c_flows,8.6393,12.714,0.000704,3.6221,held,0.362883,0.0845,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,424.05906342917206,424.0178323729159,2.261950975124819,2.3640645997403453,2.011950975124819,2.1140645997403453,0.34170360845453396,0.08098659107409054,0.20110535971343463,0,,0.0,none,P411,1
E0041895,N0042142,N0042143,lateral,36.40475841934233,auto_block,provisional,s5c_flows,10.7988,15.626,0.000738,3.6221,held,0.453452,0.0886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0178323729159,423.8358085808192,2.3640645997403453,2.7892219367589064,2.1140645997403453,2.5392219367589064,0.2887107183394827,0.10568171309108729,2.101570655725565,0,,0.0,none,P411,1
E0041896,N0042143,N0042144,lateral,40.621211227264524,auto_block,provisional,s5c_flows,12.6202,18.082,0.001042,3.6221,held,0.530113,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8358085808192,423.6327025246829,2.7892219367589064,2.562609975317116,2.5392219367589064,2.312609975317116,0.3033637889521964,0.11366809002016973,2.2317106120656978,0,,0.0,none,P411,1
E0041897,N0042144,N0042145,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,18.4499,23.516,0.00138,3.6221,held,0.774847,0.1656,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,423.6327025246829,423.5915929151007,2.562609975317116,2.572286479430545,2.312609975317116,2.322286479430545,0.47656440771104425,0.10820643573060837,0.11059287436637408,0,,0.0,none,P411,1
E0041898,N0042145,N0042146,lateral,38.600518131237564,auto_block,provisional,s5c_flows,18.4499,23.516,0.001406,3.6221,held,0.774874,0.1688,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,423.5816707755385,422.9833627445043,2.582208618992752,1.5769399898707093,2.332208618992752,1.3269399898707093,0.5064725539941539,0.10380767913681463,1.2702405367880711,0,,0.0,none,P411,1
E0041899,N0042146,N0042033,lateral,24.73863375370596,auto_block,provisional,s5c_flows,19.1915,24.516,0.001728,3.6221,held,0.806285,0.2074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9833627445043,422.8596695757358,1.5769399898707093,2.1852828168423457,1.3269399898707093,1.9352828168423457,0.3460310427608549,0.1384520887497777,1.1915421208227193,0,,0.0,none,P411,1
E0041900,N0042147,N0042033,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.9997955352546,422.9427867639996,1.5543731659172977,2.1021656285785184,1.3043731659172977,1.8521656285785184,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041901,N0042148,N0042057,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,422.30107421875,422.2110742187497,1.5500000000000114,1.5536657714847024,1.3000000000000114,1.3036657714847024,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041902,N0042149,N0042150,lateral,16.73370481816586,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.3114452578944,421.2277767338035,1.550554253824373,1.7553470454933517,1.300554253824373,1.5053470454933517,0.13489621704043256,0.037230723305707175,2.067478884297926,0,,0.0,none,P411,1
E0041903,N0042150,N0042151,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.000139,3.6221,held,0.045407,0.0167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2277767338035,421.14233669635036,1.7553470454933517,2.1264621317746446,1.5053470454933517,1.8764621317746446,0.1350393474617856,0.037281468978164284,2.109015854986358,0,,0.0,none,P411,1
E0041904,N0042151,N0042152,lateral,57.8013840664737,auto_block,provisional,s5c_flows,1.0798,1.456,0.000282,3.6221,held,0.045549,0.0338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.14233669635036,420.853329776018,2.1264621317746446,2.598605038435153,1.8764621317746446,2.348605038435153,0.13518421033460615,0.037332853970608454,7.126249424569691,0,,0.0,none,P411,1
E0041905,N0042152,N0042153,lateral,65.29931086925804,auto_block,provisional,s5c_flows,2.1596,2.912,0.000764,3.6221,held,0.091298,0.0916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.853329776018,420.52683322167167,2.598605038435153,2.836600616218959,2.348605038435153,2.586600616218959,0.17113349932533758,0.05085690298810483,6.359490410185478,0,,0.0,none,P411,1
E0041906,N0042153,N0042154,lateral,35.35533905932738,auto_block,provisional,s5c_flows,2.1596,2.912,0.001308,3.6221,held,0.091842,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.52683322167167,420.35005652637506,2.836600616218959,2.985026481437444,2.586600616218959,2.735026481437444,0.1714744176018502,0.050992456521030655,3.4364056121595574,0,,0.0,none,P411,1
E0041907,N0042154,N0042155,lateral,58.137767414994535,auto_block,provisional,s5c_flows,3.6428,4.912,0.001602,3.6221,held,0.154317,0.1923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.35005652637506,420.0593676893001,2.985026481437444,3.3551525743718003,2.735026481437444,3.1051525743718003,0.2037211501245273,0.06442822768184545,4.756319064847304,0,,0.0,none,P411,1
E0041908,N0042155,N0042156,lateral,18.384776310850235,auto_block,provisional,s5c_flows,3.6428,4.912,0.002087,3.6221,held,0.154801,0.2504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0593676893001,419.96744380774584,3.3551525743718003,3.4401184481135374,3.1051525743718003,3.1901184481135374,0.20393126627773667,0.06451975101580018,1.5025304560060093,0,,0.0,none,P411,1
E0041909,N0042156,N0042157,lateral,34.0147027033899,auto_block,provisional,s5c_flows,4.3844,5.912,0.00224,3.6221,held,0.186045,0.2688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.96744380774584,419.79737029422887,3.4401184481135374,3.5541311706148804,3.1901184481135374,3.3041311706148804,0.21661447867031153,0.07013969539351686,2.6171459784366857,0,,0.0,none,P411,1
E0041910,N0042157,N0042057,lateral,86.27861844049197,auto_block,provisional,s5c_flows,4.3844,5.912,0.002523,3.6221,held,0.186328,0.3028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.79737029422887,419.3659772020264,3.5541311706148804,4.398762788207989,3.3041311706148804,4.148762788207989,0.21672223326907744,0.07018824548373007,6.6351151532424435,0,,0.0,none,P411,1
E0041911,N0042158,N0042159,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,419.6142459139113,419.4597402505847,1.5859493985886957,1.592414290430952,1.3359493985886957,1.342414290430952,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041912,N0042159,N0042073,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,0.000161,3.6221,held,0.000161,0.0193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4597402505847,419.39870747250603,1.592414290430952,1.6222275860877176,1.342414290430952,1.3722275860877176,0.01398259532587569,0.003904850681769184,14.54970188682198,0,,0.0,none,P449,1
E0041913,N0042160,N0042161,main,35.014282800023196,auto_link,provisional,s5c_flows,0.0,0.0,0.002587,3.6221,held,0.002587,0.3105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.88359156551655,418.70852015151644,2.0140829950303214,2.3102786766085615,1.7640829950303214,2.0602786766085615,0.04736321358128248,0.011040075321116088,12.321194781238594,0,,0.0,none,P449,1
E0041914,N0042161,N0042073,main,25.495097567963924,auto_link,provisional,s5c_flows,0.0,0.0,0.002879,3.6221,held,0.002879,0.3455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.70852015151644,418.5810446636766,2.3102786766085615,2.4398903949171427,2.0602786766085615,2.1898903949171427,0.04939213136766759,0.011530124762947097,8.60295518807178,0,,0.0,none,P449,1
E0041915,N0042162,N0042075,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,419.6367616371285,418.95851076171436,1.7405576988090274,1.749497050785635,1.4905576988090274,1.499497050785635,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041916,N0042163,N0042164,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,422.91360788751393,422.8473206338372,1.5523344952985667,1.5551146688971471,1.3023344952985667,1.3051146688971471,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041917,N0042164,N0042082,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,8.5e-05,3.6221,held,8.5e-05,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8473206338372,422.78232063383723,1.5551146688971471,1.5764440146002698,1.3051146688971471,1.3264440146002698,0.010025462068499733,0.003183654542550901,21.61163896349866,0,,0.0,none,P449,1
E0041918,N0042165,N0042082,main,61.84658438426491,auto_block,provisional,s5c_flows,6.8821,9.28,0.011526,3.6221,held,0.300042,1.3831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.25778085558676,417.94854793366545,6.141755277225741,6.410216714772048,5.891755277225741,6.160216714772048,0.2529744318157335,0.08729420738750684,4.074626826932583,0,,0.0,none,P449,1
E0041919,N0042166,N0042167,main,25.495097567963924,auto_block,provisional,s5c_flows,4.3844,5.912,0.006089,3.6221,held,0.189894,0.7307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6840271314891,416.55655164364924,3.5545592942921758,3.970151237210132,3.3045592942921758,3.720151237210132,0.21807022654968572,0.07079674500541064,1.9485387781838444,0,,0.0,none,P449,1
E0041920,N0042167,N0042168,main,54.20332093147061,auto_block,provisional,s5c_flows,5.126,6.912,0.006302,3.6221,held,0.221197,0.7562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.55655164364924,416.2855350389919,3.970151237210132,4.15303307624248,3.720151237210132,3.9030330762424796,0.22919808764843486,0.07590110424535376,3.941519283428218,0,,0.0,none,P449,1
E0041921,N0042168,N0042169,main,25.238858928247925,auto_block,provisional,s5c_flows,5.126,6.912,0.006754,3.6221,held,0.221648,0.8104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2855350389919,416.15934074435063,4.15303307624248,4.341605300571246,3.9030330762424796,4.091605300571246,0.2293500234528527,0.07597179981729316,1.8340859201638768,0,,0.0,none,P449,1
E0041922,N0042169,N0042075,main,19.235384061671343,auto_block,provisional,s5c_flows,5.126,6.912,0.006964,3.6221,held,0.221859,0.8357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.15934074435063,416.06316382404225,4.341605300571246,4.644843988457751,4.091605300571246,4.394843988457751,0.22942103143869486,0.07600484903030666,1.3973859865888363,0,,0.0,none,P449,1
E0041923,N0042170,N0042171,main,6.86184257841266,auto_road,derived,s5c_flows,6.1405,8.28,0.003979,3.6221,held,0.261405,0.4775,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.89951079214535,421.85833973667485,3.2090097156671504,3.296964218403275,2.9590097156671504,3.046964218403275,0.25769612426486294,0.0785076196844264,0.44379419092853606,0,,0.0,none,P449,1
E0041924,N0042171,N0042172,main,21.999562242658097,auto_road,derived,s5c_flows,6.1405,8.28,0.004036,3.6221,held,0.261462,0.4844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.85833973667485,421.74834192546155,3.296964218403275,3.5231119319603295,3.046964218403275,3.2731119319603295,0.2419789228370535,0.0819426868499751,1.5152533386466618,0,,0.0,none,P449,1
E0041925,N0042172,N0042173,main,20.53509064093061,auto_road,derived,s5c_flows,6.1405,8.28,0.00422,3.6221,held,0.261646,0.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.74834192546155,421.6456664722569,3.5231119319603295,3.5399109203212333,3.2731119319603295,3.2899109203212333,0.24203401378066217,0.08196914418131682,1.4140636902065116,0,,0.0,none,P449,1
E0041926,N0042173,N0042174,main,18.125131267656442,auto_road,derived,s5c_flows,6.1405,8.28,0.004391,3.6221,held,0.261817,0.5269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6456664722569,421.55504081591863,3.5399109203212333,3.4582343305657446,3.2899109203212333,3.2082343305657446,0.2420851878102306,0.08199372362264487,1.2478480152383826,0,,0.0,none,P449,1
E0041927,N0042174,N0042175,main,33.520039818501616,auto_road,derived,s5c_flows,6.1405,8.28,0.004542,3.6221,held,0.261968,0.545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.55504081591863,421.3874406168261,3.4582343305657446,3.5011702230176525,3.2082343305657446,3.2511702230176525,0.2421303568758804,0.0820154213765237,2.3072998260798063,0,,0.0,none,P449,1
E0041928,N0042175,N0042176,main,50.5488832670743,auto_road,derived,s5c_flows,6.1405,8.28,0.004821,3.6221,held,0.262247,0.5786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3874406168261,421.13469620049074,3.5011702230176525,3.360939785837388,3.2511702230176525,3.110939785837388,0.24221376641257408,0.08205549492593509,3.4782555932412755,0,,0.0,none,P449,1
E0041929,N0042176,N0042079,main,42.60273929301925,auto_road,derived,s5c_flows,6.1405,8.28,0.005242,3.6221,held,0.262669,0.6291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.13469620049074,420.9216825040256,3.360939785837388,3.1641329256618747,3.110939785837388,2.9141329256618747,0.24233980760752974,0.08211606611033453,2.9299588123531723,0,,0.0,none,P449,1
E0041930,N0042177,N0042178,lateral,60.00000000003953,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.18854134357633,412.88854134357615,1.5533714982205424,1.8173302384550993,1.3033714982205424,1.5673302384550993,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041931,N0042178,N0042179,lateral,59.9999999998993,auto_block,provisional,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.88854134357615,412.58854134357665,1.8173302384550993,2.160024330251474,1.5673302384550993,1.9100243302514741,0.023853542561543952,0.005824040037637895,41.922494213102546,0,,0.0,none,P453,1
E0041932,N0042179,N0042089,lateral,19.474011916260093,auto_block,provisional,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.58854134357665,412.49117128399536,2.160024330251474,2.2188506886608934,1.9100243302514741,1.9688506886608934,0.03219004464431768,0.007573288426822228,10.082833648020289,0,,0.0,none,P453,1
E0041933,N0042180,N0042087,lateral,12.016655108603027,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,418.17920719738623,417.9689157329857,1.5557476365981415,1.5607473529518074,1.3057476365981415,1.3107473529518074,0.0,0.0,0.0,0,,0.0,none,P449,1
E0041934,N0042181,N0042087,main,21.780725424212484,auto_block,provisional,s5c_flows,3.6428,4.912,0.003814,3.6221,held,0.156529,0.4577,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.6130253192778,415.49323132944465,3.680157053769051,4.036431756492846,3.430157053769051,3.7864317564928456,0.21150365487433273,0.06342365694880883,1.7163395621660964,0,,0.0,none,P449,1
E0041935,N0042182,N0042183,main,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.009862,3.6221,held,0.009862,1.1835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.30077638071305,410.25127890603,5.185277086083829,4.425417871313755,4.935277086083829,4.175417871313755,0.07864257369131794,0.019245384207972643,2.097993167472798,0,,0.0,none,P453,1
E0041936,N0042183,N0042184,main,28.460498941515414,auto_block,provisional,s5c_flows,0.0,0.0,0.009945,3.6221,held,0.009945,1.1934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.25127890603,410.10897641132243,4.425417871313755,4.3260516648494445,4.175417871313755,4.0760516648494445,0.07888407303020117,0.019313963485368207,6.013148545760977,0,,0.0,none,P453,1
E0041937,N0042184,N0042185,main,11.640006122048224,auto_block,provisional,s5c_flows,0.0,0.0,0.010182,3.6221,held,0.010182,1.2219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.10897641132243,410.0507763807122,4.3260516648494445,4.288548570459682,4.0760516648494445,4.038548570459682,0.07956617972241493,0.01950808182250055,2.4382231585197554,0,,0.0,none,P453,1
E0041938,N0042185,N0042186,main,37.106275787525284,auto_block,provisional,s5c_flows,0.0,0.0,0.010279,3.6221,held,0.010279,1.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.0507763807122,409.86524500177455,4.288548570459682,4.630085808772321,4.038548570459682,4.380085808772321,0.07984223339611839,0.01958681847865021,7.745749379577777,0,,0.0,none,P453,1
E0041939,N0042186,N0042187,main,3.130495168447643,auto_block,provisional,s5c_flows,0.0,0.0,0.010588,3.6221,held,0.010588,1.2706,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,409.86524500177455,409.82454856458475,4.630085808772321,4.724584736196505,4.380085808772321,4.474584736196505,0.1110759726877876,0.01601895095266867,0.46972282314178493,0,,0.0,none,P453,1
E0041940,N0042187,N0042089,main,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.010614,3.6221,held,0.010614,1.2737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.82454856458475,409.73440978269815,4.724584736196505,4.975612189958099,4.474584736196505,4.725612189958099,0.08078217074027014,0.019855666687830426,3.7194173359702045,0,,0.0,none,P453,1
E0041941,N0042188,N0042189,main,5.0,auto_block,provisional,s5c_flows,9.8107,10.802,0.002882,3.6221,held,0.41417,0.3458,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,421.4454570399512,421.40545703995116,2.6062397373925705,2.674346426845716,2.3562397373925705,2.424346426845716,0.3301161781451818,0.09069219604014031,0.2524363810388116,0,,0.0,none,P449,1
E0041942,N0042189,N0042190,main,17.26267650163207,auto_block,provisional,s5c_flows,9.8107,10.802,0.002924,3.6221,held,0.414211,0.3508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.40545703995116,421.319143657443,2.674346426845716,2.8241363718538537,2.424346426845716,2.5741363718538537,0.28051237324947187,0.10132766806148616,1.0256634019181998,0,,0.0,none,P449,1
E0041943,N0042190,N0042191,main,38.18376618407357,auto_block,provisional,s5c_flows,9.8107,10.802,0.003068,3.6221,held,0.414355,0.3681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.319143657443,421.1282248265226,2.8241363718538537,3.102091335586749,2.5741363718538537,2.852091335586749,0.2805434533647024,0.10134402058528644,2.2684403982173382,0,,0.0,none,P449,1
E0041944,N0042191,N0042192,main,7.280109889280518,auto_block,provisional,s5c_flows,9.8107,10.802,0.003386,3.6221,held,0.414673,0.4063,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,421.1282248265226,421.0881842221316,3.102091335586749,3.272503033727787,2.852091335586749,3.022503033727787,0.29005355403857125,0.09912001318822802,0.4183198693204319,0,,0.0,none,P449,1
E0041945,N0042192,N0042193,main,13.038404810405298,auto_block,provisional,s5c_flows,9.8107,10.802,0.003446,3.6221,held,0.414734,0.4136,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.0881842221316,421.01647299567435,3.272503033727787,3.5718753929975264,3.022503033727787,3.3218753929975264,0.2900671668520242,0.09912677557159741,0.7491600969472904,0,,0.0,none,P449,1
E0041946,N0042193,N0042194,main,9.899494936611665,auto_block,provisional,s5c_flows,9.8107,10.802,0.003555,3.6221,held,0.414843,0.4266,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.01647299567435,420.962025773523,3.5718753929975264,3.6551312088988652,3.3218753929975264,3.4051312088988652,0.2900914878287813,0.09913885791179297,0.5687570618212794,0,,0.0,none,P449,1
E0041947,N0042194,N0042195,main,12.083045973594572,auto_block,provisional,s5c_flows,9.8107,10.802,0.003638,3.6221,held,0.414925,0.4365,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.962025773523,420.89556902066823,3.6551312088988652,3.6074522195661416,3.4051312088988652,3.3574522195661416,0.29010978133649185,0.09914794631165177,0.6941651489038511,0,,0.0,none,P449,1
E0041948,N0042195,N0042196,main,23.40939982143925,auto_block,provisional,s5c_flows,9.8107,10.802,0.003738,3.6221,held,0.415026,0.4486,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.89556902066823,420.7668173216503,3.6074522195661416,3.611020813115317,3.3574522195661416,3.361020813115317,0.2901323100366935,0.09915913930143869,1.3447542731152915,0,,0.0,none,P449,1
E0041949,N0042196,N0042197,main,9.055385138137417,auto_block,provisional,s5c_flows,9.8107,10.802,0.003933,3.6221,held,0.415221,0.472,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.7668173216503,420.71701270339054,3.611020813115317,3.5794045329375876,3.361020813115317,3.3294045329375876,0.29017579497060175,0.09918074559996057,0.5201091484936361,0,,0.0,none,P449,1
E0041950,N0042197,N0042198,main,13.416407864998739,auto_block,provisional,s5c_flows,9.8107,10.802,0.004009,3.6221,held,0.415297,0.4811,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.71701270339054,420.643222460133,3.5794045329375876,3.6424831062732324,3.3294045329375876,3.3924831062732324,0.2901927389962682,0.09918916511488404,0.770545805258258,0,,0.0,none,P449,1
E0041951,N0042198,N0042079,main,42.54169982248034,auto_block,provisional,s5c_flows,9.8107,10.802,0.004121,3.6221,held,0.415408,0.4945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.643222460133,420.4092431111094,3.6424831062732324,3.67657231857811,3.3924831062732324,3.42657231857811,0.29021748221427746,0.09920146062628729,2.443093107158764,0,,0.0,none,P449,1
E0041952,N0042199,N0042200,lateral,50.0,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.83451216991136,411.58451216991136,1.5650544804792617,1.8681855839948867,1.3150544804792617,1.6181855839948867,0.0,0.0,0.0,0,,0.0,none,P453,1
E0041953,N0042200,N0042201,lateral,16.401219466856727,auto_link,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.58451216991136,411.5025060725771,1.8681855839948867,2.0331689762510337,1.6181855839948867,1.7831689762510337,0.021985998312083907,0.005448037260941702,12.43307917615482,0,,0.0,none,P453,1
E0041954,N0042201,N0042083,lateral,21.02379604162864,auto_link,provisional,s5c_flows,0.0,0.0,0.000553,3.6221,held,0.000553,0.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.5025060725771,411.39738709236894,2.0331689762510337,2.2320074388810554,1.7831689762510337,1.9820074388810554,0.024943281827505055,0.006046165082758209,14.047734500895826,0,,0.0,none,P453,1
