EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0041955,N0042202,N0042203,lateral,24.331050121192877,auto_block,provisional,s5c_flows,0.7416,1.0,0.003033,3.6221,held,0.034123,0.364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.5295475863724,409.40789233576646,3.0612727261275836,3.805852781421038,2.8112727261275836,3.555852781421038,0.12235581152739994,0.03288075833905443,3.3142479867339287,0,,0.0,none,P453,1
E0041956,N0042203,N0042204,lateral,15.668949878900698,auto_block,provisional,s5c_flows,1.4832,2.0,0.003236,3.6221,held,0.065416,0.3883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.40789233576646,409.329547586372,3.805852781421038,4.143139181206152,3.555852781421038,3.893139181206152,0.15295066015228384,0.04382518450647219,1.7074078947311133,0,,0.0,none,P453,1
E0041957,N0042204,N0042205,lateral,49.99999999976765,auto_block,provisional,s5c_flows,1.4832,2.0,0.003367,3.6221,held,0.065547,0.404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.329547586372,409.0795475863731,4.143139181206152,4.34745436675189,3.893139181206152,4.09745436675189,0.15305439575489557,0.043864195096130126,5.444687355886059,0,,0.0,none,P453,1
E0041958,N0042205,N0042206,lateral,50.000000000177,auto_block,provisional,s5c_flows,1.4832,2.0,0.003783,3.6221,held,0.065964,0.454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.0795475863731,408.8295475863722,4.34745436675189,4.702831564018425,4.09745436675189,4.452831564018425,0.15338364939004528,0.04398809792772504,5.43299977963862,0,,0.0,none,P453,1
E0041959,N0042206,N0042207,lateral,6.335148412974339,auto_block,provisional,s5c_flows,1.4832,2.0,0.0042,3.6221,held,0.06638,0.504,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,408.8295475863722,408.7883691216879,4.702831564018425,4.767661151749621,4.452831564018425,4.517661151749621,0.16811706146987815,0.04153179281222283,0.628049324439469,0,,0.0,none,P453,1
E0041960,N0042207,N0042083,lateral,29.427877939124322,auto_block,provisional,s5c_flows,1.4832,2.0,0.004253,3.6221,held,0.066433,0.5103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,408.7883691216879,408.64122973199227,4.767661151749621,4.988164799257731,4.517661151749621,4.738164799257731,0.15375223373595462,0.044126953731713575,3.189967523730646,0,,0.0,none,P453,1
E0041961,N0042208,N0042101,lateral,15.336319724770421,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.178992341177,402.10231074255313,1.5521477955417708,1.5683130367437457,1.3021477955417708,1.3183130367437457,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041962,N0042209,N0042101,lateral,12.447185723472877,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,402.10180115524423,402.03956522662685,1.6098992842088933,1.6310585526700265,1.3598992842088933,1.3810585526700265,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041963,N0042210,N0042104,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.72926635742186,401.61746295854687,1.5500000000000114,1.7026054008281335,1.3000000000000114,1.4526054008281335,0.0,0.0,0.0,0,,0.0,none,P401,1
E0041964,N0042211,N0042104,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.4571107270774,401.4118338013867,1.8767820951882186,1.908234557988294,1.6267820951882186,1.658234557988294,0.024763141794270895,0.006009308942547115,6.094666294344791,0,,0.0,none,P401,1
E0041965,N0042212,N0042213,main,3.1622776601683795,auto_link,provisional,s5c_flows,19.2818,26.0,0.002054,3.6221,held,0.810396,0.2464,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,346.65954157183853,346.61843196225635,2.720371758239594,2.728095137353023,2.470371758239594,2.478095137353023,0.4833571436453109,0.11049880065117071,0.10903868570554907,0,,0.0,none,P498,1
E0041966,N0042213,N0042112,main,12.206555615733702,auto_link,provisional,s5c_flows,19.2818,26.0,0.00208,3.6221,held,0.810423,0.2496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.61843196225635,346.5573991841777,2.728095137353023,2.7965131693379135,2.478095137353023,2.5465131693379135,0.34658315338587986,0.13878808001726223,0.5869950446467666,0,,0.0,none,P498,1
E0041967,N0042214,N0042215,trunk main,49.49120632303625,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.540112,2.1737,merrimack,130.888661,184.8134,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,418.2477904162401,418.1982992099171,7.001294056416157,7.1140176846141685,6.251294056416157,6.3640176846141685,0.7342828450500374,0.47106790112310004,1.1233456484484008,0,,0.0,none,P429,1
E0041968,N0042215,N0042113,trunk main,34.00308814874721,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.540524,2.1737,merrimack,130.889073,184.8629,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,418.1982992099171,418.14729457769397,7.1140176846141685,7.51872104730603,6.3640176846141685,6.76872104730603,0.8551195778963737,0.41932754127912786,0.6627355406908136,0,,0.0,none,P429,1
E0041969,N0042216,N0042118,sub main,22.22028289736473,auto_road,derived,s5c_flows,297.1481,415.76,0.043155,3.0691,merrimack,10.598572,5.1786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.58730467649326,419.47620326200644,6.955389415303614,6.798363388384189,6.705389415303614,6.548363388384189,0.7292188471877817,0.5174966501740963,0.5078558374041121,0,,0.0,none,P411,1
E0041970,N0042217,N0042218,main,36.7626224679685,auto_road,derived,s5c_flows,14.9093,20.104,0.003944,3.6221,held,0.628979,0.4733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7758431729956,423.59203006065576,2.4494070711450036,2.503734099500491,2.1994070711450036,2.253734099500491,0.32016329043966135,0.12315123136802433,1.9137433702181867,0,,0.0,none,P429,1
E0041971,N0042218,N0042219,main,55.87756264089086,auto_road,derived,s5c_flows,14.9093,20.104,0.00425,3.6221,held,0.629286,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.59203006065576,423.3126422474513,2.503734099500491,2.513468592392428,2.253734099500491,2.263468592392428,0.3202123891255892,0.12317946502349528,2.90835939616395,0,,0.0,none,P429,1
E0041972,N0042219,N0042113,main,10.391708174353354,auto_road,derived,s5c_flows,14.9093,20.104,0.004716,3.6221,held,0.629751,0.5659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3126422474513,423.2606837065795,2.513468592392428,2.4053319184204724,2.263468592392428,2.1553319184204724,0.32028672397510083,0.12322221623997939,0.5407502817777948,0,,0.0,none,P429,1
E0041973,N0042220,N0042118,lateral,9.968402464950891,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.63417358398436,424.5843315716596,1.5500000000000114,1.690235078731007,1.3000000000000114,1.440235078731007,0.0,0.0,0.0,0,,0.0,none,P411,1
E0041974,N0042221,N0042222,lateral,50.00000000004628,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.57094116210936,426.32094116210914,1.5500000000000114,1.7340209960939887,1.3000000000000114,1.4840209960939887,0.13489621704043256,0.037230723305707175,6.177588605648808,0,,0.0,none,P411,1
E0041975,N0042222,N0042223,lateral,50.00000000004126,auto_road,derived,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.32094116210914,426.0709411621089,1.7340209960939887,1.9354675292973411,1.4840209960939887,1.6854675292973411,0.1955074005080976,0.06089076865439544,4.26241324455391,0,,0.0,none,P411,1
E0041976,N0042223,N0042224,lateral,4.4227171403064025,auto_road,derived,s5c_flows,3.2393,4.368,0.000833,3.6221,held,0.136635,0.1,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,426.0709411621089,426.028925349276,1.9354675292973411,1.953466008145881,1.6854675292973411,1.703466008145881,0.24385402154901292,0.052566310063072635,0.3022790104924493,0,,0.0,none,P411,1
E0041977,N0042224,N0042225,lateral,3.1572854180775494,auto_road,derived,s5c_flows,3.2393,4.368,0.00087,3.6221,held,0.136672,0.1044,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,426.028925349276,425.987880638841,1.953466008145881,1.984378882643398,1.703466008145881,1.734378882643398,0.27138905684159276,0.04891963954332226,0.19389663034696514,0,,0.0,none,P411,1
E0041978,N0042225,N0042121,lateral,14.779260442785887,auto_road,derived,s5c_flows,4.7226,6.368,0.000897,3.6221,held,0.198878,0.1076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.987880638841,425.91398433662704,1.984378882643398,1.9993152239198366,1.734378882643398,1.7493152239198366,0.22138884847359358,0.072303851569513,1.1126170494949073,0,,0.0,none,P411,1
E0041979,N0042226,N0042227,lateral,58.93994465841995,auto_road,derived,s5c_flows,6.8821,9.28,0.000886,3.6221,held,0.289402,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4234689220927,426.12876919880057,1.9017874255635547,2.196181973074431,1.6517874255635547,1.946181973074431,0.2500473336796392,0.08585563884324318,3.9285858262029327,0,,0.0,none,P411,1
E0041980,N0042227,N0042228,lateral,5.154473572965348,auto_road,derived,s5c_flows,6.8821,9.28,0.001377,3.6221,held,0.289894,0.1653,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.12876919880057,426.08753341021685,2.196181973074431,2.3086457890019005,1.946181973074431,2.0586457890019005,0.29427152643603866,0.07696511312238283,0.2919340988344936,0,,0.0,none,P411,1
E0041981,N0042228,N0042229,lateral,40.17222181433195,auto_road,derived,s5c_flows,6.8821,9.28,0.00142,3.6221,held,0.289937,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.08753341021685,425.8866723011452,2.3086457890019005,3.030808167604789,2.0586457890019005,2.780808167604789,0.25019632282362525,0.08592861708555524,2.6760466448216063,0,,0.0,none,P411,1
E0041982,N0042229,N0042230,lateral,30.620109652912696,auto_road,derived,s5c_flows,7.9619,10.736,0.001755,3.6221,held,0.335538,0.2106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8866723011452,425.73357175288066,3.030808167604789,3.397531762744336,2.780808167604789,3.147531762744336,0.26223543655302506,0.09191259999645515,1.9460953393256843,0,,0.0,none,P411,1
E0041983,N0042230,N0042231,lateral,81.36861632592074,auto_road,derived,s5c_flows,7.9619,10.736,0.00201,3.6221,held,0.335794,0.2412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.73357175288066,425.32672867125103,3.397531762744336,2.9133225982802173,3.147531762744336,2.6633225982802173,0.2622996366430925,0.09194497198556192,5.170207716594355,0,,0.0,none,P411,1
E0041984,N0042231,N0042232,lateral,9.550780581142076,auto_road,derived,s5c_flows,10.1867,13.736,0.002688,3.6221,held,0.429742,0.3226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.32672867125103,425.27897476834534,2.9133225982802173,2.8215501339984144,2.6633225982802173,2.5715501339984144,0.28382092891782235,0.10307499377122573,0.5608454491333755,0,,0.0,none,P411,1
E0041985,N0042232,N0042233,lateral,6.43768120109335,auto_road,derived,s5c_flows,11.6699,15.736,0.002768,3.6221,held,0.492002,0.3322,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.27897476834534,425.2371298405382,2.8215501339984144,2.7309182551649087,2.5715501339984144,2.4809182551649087,0.3245653731029277,0.10315613940935611,0.33057958604494564,0,,0.0,none,P411,1
E0041986,N0042233,N0042234,lateral,8.373494952651889,auto_road,derived,s5c_flows,11.6699,15.736,0.002822,3.6221,held,0.492055,0.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2371298405382,425.19526236577497,2.7309182551649087,2.7317090697719095,2.4809182551649087,2.4817090697719095,0.29629417962257226,0.10978205253183429,0.4710124558931194,0,,0.0,none,P411,1
E0041987,N0042234,N0042235,lateral,5.7502941240892484,auto_road,derived,s5c_flows,11.6699,15.736,0.002891,3.6221,held,0.492125,0.347,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,425.19526236577497,425.1550103069063,2.7317090697719095,2.781360542703055,2.4817090697719095,2.531360542703055,0.333043072485832,0.10137624043544066,0.2877652871928887,0,,0.0,none,P411,1
E0041988,N0042235,N0042236,lateral,6.592137140357754,auto_road,derived,s5c_flows,11.6699,15.736,0.002939,3.6221,held,0.492173,0.3527,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,425.1550103069063,425.10886534692384,2.781360542703055,2.828878793701165,2.531360542703055,2.578878793701165,0.3330534053366333,0.10138083515565646,0.3298838882258117,0,,0.0,none,P411,1
E0041989,N0042236,N0042121,lateral,14.926724366303533,auto_road,derived,s5c_flows,11.6699,15.736,0.002994,3.6221,held,0.492228,0.3593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.10886534692384,425.0342317250923,2.828878793701165,2.8790678354545776,2.578878793701165,2.6290678354545776,0.2963271889690846,0.1098000543467045,0.8395407127637786,0,,0.0,none,P411,1
E0041990,N0042237,N0042238,lateral,25.253238034257127,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.7841369628906,427.6578707727193,1.5500000000000114,1.7536892858744295,1.3000000000000114,1.5036892858744295,0.19530982006149752,0.060806644196143594,2.1549725479160577,0,,0.0,none,P411,1
E0041991,N0042238,N0042239,lateral,56.905063908331,auto_road,derived,s5c_flows,5.3989,7.28,0.00021,3.6221,held,0.226546,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6578707727193,427.37334545317765,1.7536892858744295,1.8537968808067262,1.5036892858744295,1.6037968808067262,0.23098617994053441,0.07673481535467455,4.1059501137673236,0,,0.0,none,P411,1
E0041992,N0042239,N0042240,lateral,11.320382756370078,auto_road,derived,s5c_flows,5.3989,7.28,0.000685,3.6221,held,0.227021,0.0822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.37334545317765,427.3167435393958,1.8537968808067262,1.8559554352135592,1.6037968808067262,1.6059554352135592,0.23114351607577202,0.07680835380097692,0.8162593056586182,0,,0.0,none,P411,1
E0041993,N0042240,N0042241,lateral,6.646579394165185,auto_road,derived,s5c_flows,6.4787,8.736,0.000779,3.6221,held,0.272382,0.0935,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,427.3167435393958,427.27354077333376,1.8559554352135592,1.8169743633849862,1.6059554352135592,1.5669743633849862,0.2684688923321535,0.0785172313201086,0.4126225659657894,0,,0.0,none,P411,1
E0041994,N0042241,N0042242,lateral,8.902750607813372,auto_road,derived,s5c_flows,7.5585,10.192,0.000834,3.6221,held,0.317705,0.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.27354077333376,427.2290270202947,1.8169743633849862,1.7666089660334023,1.5669743633849862,1.5166089660334023,0.2576747789520604,0.08962550428902274,0.5758389602596496,0,,0.0,none,P411,1
E0041995,N0042242,N0042243,lateral,15.900726956301746,auto_road,derived,s5c_flows,8.6382,11.648,0.000909,3.6221,held,0.363046,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2290270202947,427.1495233855132,1.7666089660334023,1.6234563508149336,1.5166089660334023,1.3734563508149336,0.26894330454397297,0.09532153643785177,0.9853828351954091,0,,0.0,none,P411,1
E0041996,N0042243,N0042122,lateral,38.688724847050885,auto_road,derived,s5c_flows,10.7978,14.56,0.001041,3.6221,held,0.453713,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1495233855132,426.9560797612779,1.6234563508149336,1.6028191645033303,1.3734563508149336,1.3528191645033303,0.28876351586946275,0.10571001778842962,2.2330109080527767,0,,0.0,none,P411,1
E0041997,N0042244,N0042245,lateral,7.925465417178443,auto_road,derived,s5c_flows,8.122,11.192,0.000751,3.6221,held,0.341247,0.0902,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,427.42892323192257,427.38533317212807,1.8428358012805575,1.778515704825054,1.5928358012805575,1.528515704825054,0.2725132266594751,0.09057436903566238,0.48471441883943756,0,,0.0,none,P411,1
E0041998,N0042245,N0042246,lateral,4.831422844469617,auto_road,derived,s5c_flows,8.122,11.192,0.000817,3.6221,held,0.341313,0.0981,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,427.38533317212807,427.34426607795007,1.778515704825054,1.721011021659308,1.528515704825054,1.471011021659308,0.3167712638873765,0.08178616369257488,0.25420144834577757,0,,0.0,none,P411,1
E0041999,N0042246,N0042247,lateral,47.5195969995466,auto_road,derived,s5c_flows,10.2816,14.104,0.000858,3.6221,held,0.431888,0.1029,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,427.3278373676288,427.0189599871317,1.7374397319806008,1.5705480695089022,1.4874397319806008,1.3205480695089022,0.3113687903259377,0.09710004063202113,2.5435859595842154,0,,0.0,none,P411,1
E0042000,N0042247,N0042122,lateral,12.192476379491616,auto_road,derived,s5c_flows,12.4411,17.016,0.001254,3.6221,held,0.522818,0.1505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0189599871317,426.95799760523425,1.5705480695089022,1.6009013205469955,1.3205480695089022,1.3509013205469955,0.30203757190784036,0.11293439894269489,0.6727902703449017,0,,0.0,none,P411,1
E0042001,N0042248,N0042249,lateral,7.615773105863909,auto_block,provisional,s5c_flows,8.6393,12.714,0.000436,3.6221,held,0.362615,0.0523,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,424.19525666950784,424.14956203087263,1.9600472855702833,2.10147556678362,1.7100472855702833,1.8514755667836198,0.2863777710489904,0.09126107346875459,0.4432241765813756,0,,0.0,none,P411,1
E0042002,N0042249,N0042140,lateral,10.04987562112089,auto_block,provisional,s5c_flows,8.6393,12.714,0.000499,3.6221,held,0.362679,0.0599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.14956203087263,424.099312652767,2.10147556678362,2.2143164976235994,1.8514755667836198,1.9643164976235994,0.2688562361467719,0.09527694382614135,0.6230018295995274,0,,0.0,none,P411,1
E0042003,N0042250,N0042140,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.3303104888292,424.2803104888292,1.5531733978895659,2.0333186615614522,1.3031733978895659,1.7833186615614522,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042004,N0042251,N0042160,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.342822265625,419.23974462498455,1.5500000000000114,1.657929935562322,1.3000000000000114,1.407929935562322,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042005,N0042252,N0042253,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.6466521725312,422.5415331923231,1.686386157546906,1.8359082139269276,1.436386157546906,1.5859082139269276,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042006,N0042253,N0042165,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,0.000175,3.6221,held,0.045442,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5415331923231,422.4778935820163,1.8359082139269276,1.9216425507962072,1.5859082139269276,1.6716425507962072,0.13507508224041545,0.03729414228444941,1.5704749598330638,0,,0.0,none,P449,1
E0042007,N0042254,N0042165,main,10.0,auto_block,provisional,s5c_flows,5.8023,7.824,0.011161,3.6221,held,0.25441,1.3393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.30778085558677,418.25778085558676,5.9424327674601045,6.141755277225741,5.6924327674601045,5.891755277225741,0.23984647087477812,0.0809213255724335,0.6948889681753208,0,,0.0,none,P449,1
E0042008,N0042255,N0042256,main,20.000000000143764,auto_link,provisional,s5c_flows,1.0798,1.456,0.003374,3.6221,held,0.048641,0.4049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.04737957746954,416.94737957746884,4.862471496749208,3.854591858078038,4.612471496749208,3.604591858078038,0.1382636725259976,0.03843114996951871,2.41085259233985,0,,0.0,none,P449,1
E0042009,N0042256,N0042166,main,52.67048919595289,auto_link,provisional,s5c_flows,1.0798,1.456,0.00354,3.6221,held,0.048808,0.4249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.94737957746884,416.6840271314891,3.854591858078038,3.5545592942921758,3.604591858078038,3.3045592942921758,0.13842608181553603,0.03848938951460154,6.341590219746375,0,,0.0,none,P449,1
E0042010,N0042257,N0042258,lateral,13.79584029345168,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.58775634765624,423.518777146189,1.5500000000000114,1.5692660667016298,1.3000000000000114,1.3192660667016298,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042011,N0042258,N0042170,lateral,41.06517774844515,auto_road,derived,s5c_flows,1.0798,1.456,0.000115,3.6221,held,0.045382,0.0138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.518777146189,423.3134512574468,1.5692660667016298,1.7950692503657137,1.3192660667016298,1.5450692503657137,0.13501381092388837,0.03727241340967971,5.069256429822442,0,,0.0,none,P449,1
E0042012,N0042259,N0042181,main,13.152946437965905,auto_block,provisional,s5c_flows,3.6428,4.912,0.003517,3.6221,held,0.156232,0.4221,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.68536652468663,415.6130253192778,3.5320407018758715,3.680157053769051,3.2820407018758715,3.430157053769051,0.21137140489831274,0.06336910165094614,1.0371117799569884,0,,0.0,none,P449,1
E0042013,N0042260,N0042261,lateral,11.797375893810864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7845947265625,417.72560784709344,1.5500000000000114,1.5618677388440574,1.3000000000000114,1.3118677388440574,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042014,N0042261,N0042181,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.72560784709344,417.6724571180298,1.5618677388440574,1.6207252550170779,1.3118677388440574,1.3707252550170779,0.01082221019796152,0.003326611636325999,16.370879297122002,0,,0.0,none,P449,1
E0042015,N0042262,N0042263,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.00085,3.6221,held,0.046117,0.102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.00105252988413,417.8979748892437,1.8535312103502406,2.0167895150531763,1.6035312103502406,1.7667895150531763,0.1357605496608962,0.03753753995002426,2.530868770982186,0,,0.0,none,P449,1
E0042016,N0042263,N0042264,lateral,44.407024036587494,auto_block,provisional,s5c_flows,1.0798,1.456,0.001022,3.6221,held,0.046289,0.1226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8979748892437,417.67593976906073,2.0167895150531763,2.477533131329892,1.7667895150531763,2.227533131329892,0.13593410325374822,0.0375992554624964,5.444675394627658,0,,0.0,none,P449,1
E0042017,N0042264,N0042166,lateral,86.19352832039256,auto_block,provisional,s5c_flows,3.3046,4.456,0.001392,3.6221,held,0.139929,0.167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.67593976906073,417.24497212745877,2.477533131329892,2.993614298322484,2.227533131329892,2.743614298322484,0.19725146520688064,0.06163531837106248,7.282880275861014,0,,0.0,none,P449,1
E0042018,N0042265,N0042266,lateral,3.656244626141216,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,424.09035901452205,424.0501403236345,1.5500523624310745,1.59585577011552,1.3000523624310745,1.34585577011552,0.1546404725523902,0.02640084072582652,0.3940586149918943,0,,0.0,none,P449,1
E0042019,N0042266,N0042267,lateral,23.900845250751452,auto_road,derived,s5c_flows,0.7416,1.0,3e-05,3.6221,held,0.031121,0.0037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0501403236345,423.9306360973807,1.59585577011552,1.7767308459786477,1.34585577011552,1.5267308459786477,0.11849985376069086,0.03158168474645481,3.3615857590028404,0,,0.0,none,P449,1
E0042020,N0042267,N0042268,lateral,12.259481737824409,auto_road,derived,s5c_flows,0.7416,1.0,0.00023,3.6221,held,0.03132,0.0276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9306360973807,423.8693386886916,1.7767308459786477,1.7985995437302904,1.5267308459786477,1.5485995437302904,0.1187632261817319,0.03166983532336129,1.7204373963178505,0,,0.0,none,P449,1
E0042021,N0042268,N0042269,lateral,10.49540205524424,auto_road,derived,s5c_flows,0.7416,1.0,0.000332,3.6221,held,0.031422,0.0398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8693386886916,423.81686167841536,1.7985995437302904,1.8505577551783858,1.5485995437302904,1.6005577551783858,0.11889777332224322,0.03171490101687144,1.4712081033958235,0,,0.0,none,P449,1
E0042022,N0042269,N0042270,lateral,19.78998547690672,auto_road,derived,s5c_flows,0.7416,1.0,0.000419,3.6221,held,0.031509,0.0503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.81686167841536,423.71791175103084,1.8505577551783858,2.25443932318791,1.6005577551783858,2.00443932318791,0.11901229596509169,0.03175327713388895,2.7714202856696777,0,,0.0,none,P449,1
E0042023,N0042270,N0042271,lateral,23.97753081597682,auto_road,derived,s5c_flows,0.7416,1.0,0.000584,3.6221,held,0.031674,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.71791175103084,423.59802409695095,2.25443932318791,2.851805004611549,2.00443932318791,2.601805004611549,0.11922889563191175,0.03182590287741563,3.3517505255886433,0,,0.0,none,P449,1
E0042024,N0042271,N0042272,lateral,14.24499776827332,auto_road,derived,s5c_flows,2.9012,3.912,0.000784,3.6221,held,0.122408,0.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.59802409695095,423.52679910810957,2.851805004611549,2.9846144661091785,2.601805004611549,2.7346144661091785,0.18870771818753398,0.05802181772437434,1.2581182781049902,0,,0.0,none,P449,1
E0042025,N0042272,N0042273,lateral,9.987116788584999,auto_road,derived,s5c_flows,2.9012,3.912,0.000903,3.6221,held,0.122527,0.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.52679910810957,423.4768635241667,2.9846144661091785,3.0423320324739507,2.7346144661091785,2.7923320324739507,0.18876855605769627,0.058047247627224324,0.8817779292942272,0,,0.0,none,P449,1
E0042026,N0042273,N0042274,lateral,12.128697894107088,auto_road,derived,s5c_flows,2.9012,3.912,0.000986,3.6221,held,0.12261,0.1183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4768635241667,423.41622003469615,3.0423320324739507,3.1610809906944723,2.7923320324739507,2.9110809906944723,0.18881096465955974,0.058064976748982394,1.0706208999369675,0,,0.0,none,P449,1
E0042027,N0042274,N0042275,lateral,12.08333850459864,auto_road,derived,s5c_flows,2.9012,3.912,0.001087,3.6221,held,0.122711,0.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.41622003469615,423.35580334217315,3.1610809906944723,3.3453990504049784,2.9110809906944723,3.0953990504049784,0.18886254315060336,0.05808654221508833,1.0663256552467992,0,,0.0,none,P449,1
E0042028,N0042275,N0042276,lateral,18.05226580610034,auto_road,derived,s5c_flows,2.9012,3.912,0.001188,3.6221,held,0.122812,0.1425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.35580334217315,423.26554201314264,3.3453990504049784,3.5489721470136146,3.0953990504049784,3.2989721470136146,0.18891409186694738,0.0581080983329659,1.5926344816047031,0,,0.0,none,P449,1
E0042029,N0042276,N0042277,lateral,15.97081552367686,auto_road,derived,s5c_flows,2.9012,3.912,0.001338,3.6221,held,0.122963,0.1606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.26554201314264,423.18568793552424,3.5489721470136146,3.5177422402570073,3.2989721470136146,3.2677422402570073,0.18899110430648614,0.05814030838668491,1.4084274479728114,0,,0.0,none,P449,1
E0042030,N0042277,N0042278,lateral,37.674539791041006,auto_road,derived,s5c_flows,2.9012,3.912,0.001471,3.6221,held,0.123096,0.1765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.18568793552424,422.997315236569,3.5177422402570073,3.1269218239778525,3.2677422402570073,2.8769218239778525,0.18905888151685632,0.05816866157772302,3.321235117226515,0,,0.0,none,P449,1
E0042031,N0042278,N0042279,lateral,42.57544923013099,auto_road,derived,s5c_flows,2.9012,3.912,0.001785,3.6221,held,0.12341,0.2142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.997315236569,422.7844379904184,3.1269218239778525,3.6318217752066175,2.8769218239778525,3.3818217752066175,0.18921869329635121,0.05823553673767054,3.750109506309896,0,,0.0,none,P449,1
E0042032,N0042279,N0042280,lateral,30.87661687739973,auto_road,derived,s5c_flows,2.9012,3.912,0.00214,3.6221,held,0.123764,0.2568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7844379904184,422.6300549060314,3.6318217752066175,3.1936755627186244,3.3818217752066175,2.9436755627186244,0.1893985215133985,0.058310823640568415,2.7170765493731204,0,,0.0,none,P449,1
E0042033,N0042280,N0042281,lateral,3.7669859754301345,auto_road,derived,s5c_flows,2.9012,3.912,0.002397,3.6221,held,0.124022,0.2877,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,422.6300549060314,422.58861806030166,3.1936755627186244,3.1105701721202195,2.9436755627186244,2.8605701721202195,0.2482127480643186,0.048661448324889583,0.2529406731931168,0,,0.0,none,P449,1
E0042034,N0042281,N0042282,lateral,3.972893666180165,auto_road,derived,s5c_flows,2.9012,3.912,0.002429,3.6221,held,0.124053,0.2914,0.0,0.0,,200,PVC-U,1.1,0.5,uniform,minimum,tractive,1.0,422.58861806030166,422.5449162299737,3.1105701721202195,3.047124785651306,2.8605701721202195,2.797124785651306,0.24823346483967437,0.048666903738792094,0.2667444314129928,0,,0.0,none,P449,1
E0042035,N0042282,N0042283,lateral,6.155252285255717,auto_road,derived,s5c_flows,2.9012,3.912,0.002462,3.6221,held,0.124086,0.2954,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.5449162299737,422.50490709011956,3.047124785651306,2.998602431364816,2.797124785651306,2.748602431364816,0.20742239185664227,0.054938633343075055,0.49458275535891777,0,,0.0,none,P449,1
E0042036,N0042283,N0042284,lateral,28.496780246234263,auto_road,derived,s5c_flows,2.9012,3.912,0.002513,3.6221,held,0.124138,0.3016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.50490709011956,422.3624231888884,2.998602431364816,3.1409032271272395,2.748602431364816,2.8909032271272395,0.18958811789048718,0.05839024093431919,2.5051482272300607,0,,0.0,none,P449,1
E0042037,N0042284,N0042285,lateral,12.065749497215464,auto_road,derived,s5c_flows,2.9012,3.912,0.002751,3.6221,held,0.124375,0.3301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3624231888884,422.3020944414023,3.1409032271272395,3.1348257246133358,2.8909032271272395,2.8848257246133358,0.18970805581440567,0.05844050165521067,1.0600278627615383,0,,0.0,none,P449,1
E0042038,N0042285,N0042286,lateral,8.721064253303048,auto_road,derived,s5c_flows,2.9012,3.912,0.002851,3.6221,held,0.124476,0.3421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3020944414023,422.2584891201358,3.1348257246133358,3.0700020908017223,2.8848257246133358,2.8200020908017223,0.18975911987011987,0.05846190545297167,0.7659767340187355,0,,0.0,none,P449,1
E0042039,N0042286,N0042287,lateral,10.728495597761714,auto_road,derived,s5c_flows,2.9012,3.912,0.002924,3.6221,held,0.124548,0.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2584891201358,422.20484664214695,3.0700020908017223,3.023882605899928,2.8200020908017223,2.773882605899928,0.18979550422184757,0.05847715802257039,0.9421100921004452,0,,0.0,none,P449,1
E0042040,N0042287,N0042288,lateral,12.385269509418341,auto_road,derived,s5c_flows,3.981,5.368,0.003013,3.6221,held,0.169905,0.3616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.20484664214695,422.14292029459983,3.023882605899928,3.0329219905564173,2.773882605899928,2.7829219905564173,0.2102678217505824,0.06730403519869857,0.98170588714787,0,,0.0,none,P449,1
E0042041,N0042288,N0042289,lateral,15.677772123180532,auto_road,derived,s5c_flows,5.0607,6.824,0.003116,3.6221,held,0.215275,0.374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.14292029459983,422.0645314339839,3.0329219905564173,3.096509825781709,2.7829219905564173,2.846509825781709,0.22718241803273131,0.07496577335077229,1.150160317491482,0,,0.0,none,P449,1
E0042042,N0042289,N0042170,lateral,33.0041283677171,auto_road,derived,s5c_flows,5.0607,6.824,0.003247,3.6221,held,0.215406,0.3896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0645314339839,421.89951079214535,3.096509825781709,3.2090097156671504,2.846509825781709,2.9590097156671504,0.22722742784273034,0.0749866073268379,2.4207852518109494,0,,0.0,none,P449,1
E0042043,N0042290,N0042188,lateral,8.0,auto_block,provisional,s5c_flows,8.7309,9.346,0.002542,3.6221,held,0.368562,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4854570399512,421.4454570399512,2.68501415145505,2.6062397373925705,2.43501415145505,2.3562397373925705,0.2702444449520777,0.09598900496653537,0.49338047765228715,0,,0.0,none,P449,1
E0042044,N0042291,N0042292,lateral,20.615528128088304,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.2747027603638,422.1716251197234,1.550767210339302,1.8389339623078627,1.300767210339302,1.5889339623078627,0.13489621704043256,0.037230723305707175,2.5470850332678583,0,,0.0,none,P449,1
E0042045,N0042292,N0042188,lateral,12.206555615733702,auto_block,provisional,s5c_flows,1.0798,1.456,0.000172,3.6221,held,0.045439,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1716251197234,422.11059234164475,1.8389339623078627,1.9411044356990033,1.5889339623078627,1.6911044356990033,0.13507202000740864,0.03729305620615894,1.5061786562783541,0,,0.0,none,P449,1
E0042046,N0042293,N0042294,lateral,9.417868428207932,auto_block,provisional,s5c_flows,0.0,0.0,0.000897,3.6221,held,0.000897,0.1076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9063949989289,419.85930565678785,5.117530782321126,10.638863288524647,4.867530782321126,10.388863288524647,0.030746427611919373,0.007262234244112403,5.10512882292106,0,,0.0,none,P449,1
E0042047,N0042294,N0042295,lateral,5.582131571877435,auto_block,provisional,s5c_flows,0.0,0.0,0.000975,3.6221,held,0.000975,0.1171,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,419.85930565678785,419.81743966999875,10.638863288524647,11.697056179610627,10.388863288524647,11.447056179610627,0.03637774720578699,0.006862505850849049,2.557484543274772,0,,0.0,none,P449,1
E0042048,N0042295,N0042296,lateral,5.000000000035879,auto_block,provisional,s5c_flows,0.0,0.0,0.001022,3.6221,held,0.001022,0.1226,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,419.81743966999875,419.77743966999844,11.697056179610627,11.862330837814056,11.447056179610627,11.612330837814056,0.03789554083290626,0.006890983234187437,2.19902741859194,0,,0.0,none,P449,1
E0042049,N0042296,N0042297,lateral,14.999999999774767,auto_block,provisional,s5c_flows,0.0,0.0,0.001064,3.6221,held,0.001064,0.1276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.77743966999844,419.7024396699996,11.862330837814056,9.251448269453533,11.612330837814056,9.001448269453533,0.03303840829230481,0.007757646492642184,7.566950495447301,0,,0.0,none,P449,1
E0042050,N0042297,N0042298,lateral,10.000000000071758,auto_block,provisional,s5c_flows,0.0,0.0,0.001189,3.6221,held,0.001189,0.1426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7024396699996,419.65243966999924,9.251448269453533,9.14266531046951,9.001448269453533,8.89266531046951,0.03460316265600601,0.008100695431724175,4.81651542446322,0,,0.0,none,P449,1
E0042051,N0042298,N0042299,lateral,10.000000000071758,auto_block,provisional,s5c_flows,0.0,0.0,0.001272,3.6221,held,0.001272,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.65243966999924,419.6024396699989,9.14266531046951,10.477180691329238,8.89266531046951,10.227180691329238,0.03558307440619825,0.008317502866599519,4.6838748323228305,0,,0.0,none,P449,1
E0042052,N0042299,N0042300,lateral,15.000000000107637,auto_block,provisional,s5c_flows,0.0,0.0,0.001355,3.6221,held,0.001355,0.1626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6024396699989,419.52743966999833,10.477180691329238,14.49636404093917,10.227180691329238,14.24636404093917,0.036521635315445,0.008526579491211078,6.845257553296605,1,recovers_500m,40.0,none,P449,1
E0042053,N0042300,N0042301,lateral,3.7684706008454447,auto_block,provisional,s5c_flows,0.0,0.0,0.00148,3.6221,held,0.00148,0.1776,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,419.52743966999833,419.485986493389,14.49636404093917,14.510687090595354,14.24636404093917,14.260687090595354,0.049026116635346166,0.007429777995644343,1.2811098993335677,1,recovers_500m,40.0,none,P449,1
E0042054,N0042301,N0042302,lateral,6.708203932499369,auto_block,provisional,s5c_flows,0.0,0.0,0.001512,3.6221,held,0.001512,0.1814,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,419.485986493389,419.44573726979405,14.510687090595354,12.563723179424699,14.260687090595354,12.313723179424699,0.0405722379020052,0.008551971179006163,2.7556626071509807,1,recovers_500m,40.0,none,P449,1
E0042055,N0042302,N0042303,lateral,14.523325466639811,auto_block,provisional,s5c_flows,0.0,0.0,0.001568,3.6221,held,0.001568,0.1881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.44573726979405,419.37312064246083,12.563723179424699,5.935381554804792,12.313723179424699,5.685381554804792,0.03876779963165869,0.009032533853941566,6.243723573270038,1,recovers_500m,40.0,none,P449,1
E0042056,N0042303,N0042304,lateral,3.861450844210425,auto_block,provisional,s5c_flows,0.0,0.0,0.001689,3.6221,held,0.001689,0.2026,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,419.37312064246083,419.3325754085966,5.935381554804792,4.478459747653403,5.685381554804792,4.228459747653403,0.05097765204581657,0.007906079020072981,1.2624652467777826,0,,0.0,none,P449,1
E0042057,N0042304,N0042305,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.0,0.0,0.001721,3.6221,held,0.001721,0.2065,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,419.3325754085966,419.2892827995276,4.478459747653403,3.306878089144277,4.228459747653403,3.056878089144277,0.05136893936476337,0.007965014983491309,1.337742767193773,0,,0.0,none,P449,1
E0042058,N0042305,N0042306,lateral,17.01544353003115,auto_block,provisional,s5c_flows,0.0,0.0,0.001755,3.6221,held,0.001755,0.2106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2892827995276,419.20420558187743,3.306878089144277,1.9092587735913185,3.056878089144277,1.6592587735913185,0.04057837285985722,0.009446062038973219,6.988716045365773,0,,0.0,none,P449,1
E0042059,N0042306,N0042307,lateral,15.295545312775877,auto_block,provisional,s5c_flows,0.0,0.0,0.001897,3.6221,held,0.001897,0.2276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.20420558187743,419.12772785531354,1.9092587735913185,1.9770084728114625,1.6592587735913185,1.7270084728114625,0.04186929442233518,0.009743978087581179,6.088608817753115,0,,0.0,none,P449,1
E0042060,N0042307,N0042308,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.002024,3.6221,held,0.002024,0.2429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.12772785531354,419.05140616770115,1.9770084728114625,1.9555213225332295,1.7270084728114625,1.7055213225332295,0.04297044468196192,0.010000107579703182,5.920479233051934,0,,0.0,none,P449,1
E0042061,N0042308,N0042309,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.002152,3.6221,held,0.002152,0.2582,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,419.05140616770115,419.0097858601578,1.9555213225332295,1.9560649699203054,1.7055213225332295,1.7060649699203054,0.04803703326311788,0.009670735302073491,2.2215930094185175,0,,0.0,none,P449,1
E0042062,N0042309,N0042160,lateral,25.238858928247925,auto_block,provisional,s5c_flows,0.0,0.0,0.002205,3.6221,held,0.002205,0.2646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0097858601578,418.88359156551655,1.9560649699203054,2.0140829950303214,1.7060649699203054,1.7640829950303214,0.044462928684642834,0.010350194964445142,9.460637462449041,0,,0.0,none,P449,1
E0042063,N0042310,N0042202,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.001166,3.6221,held,0.001166,0.1399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.86650350140235,410.82349187506713,1.7427189107070262,1.767328437432866,1.4927189107070262,1.517328437432866,0.03432367474669532,0.008039136508081496,4.177061134686565,0,,0.0,none,P453,1
E0042064,N0042311,N0042312,lateral,55.02726596879042,auto_block,provisional,s5c_flows,0.0,0.0,0.000568,3.6221,held,0.000568,0.0682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.26617237530473,409.99103604546076,1.747194323914016,2.19359530219549,1.497194323914016,1.9435953021954901,0.025239346245019504,0.006106857105362268,36.33695938779778,0,,0.0,none,P453,1
E0042065,N0042312,N0042313,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.001027,3.6221,held,0.001027,0.1232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.99103604546076,409.8890556551889,2.19359530219549,2.4495979092642415,1.9435953021954901,2.1995979092642415,0.032552176495542554,0.007651842376899892,10.442762077247492,0,,0.0,none,P453,1
E0042066,N0042313,N0042314,lateral,36.24913792078372,auto_block,provisional,s5c_flows,0.7416,1.0,0.001197,3.6221,held,0.032287,0.1436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.8890556551889,409.70780996558494,2.4495979092642415,3.083816010977557,2.1995979092642415,2.833816010977557,0.12002683588257755,0.03209394806185625,5.0334768407189525,0,,0.0,none,P453,1
E0042067,N0042314,N0042315,lateral,20.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.001499,3.6221,held,0.032589,0.1798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.70780996558494,409.6078099655849,3.083816010977557,3.239327485586955,2.833816010977557,2.989327485586955,0.12041610460052411,0.03222499486984179,2.768179010931753,0,,0.0,none,P453,1
E0042068,N0042315,N0042202,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.7416,1.0,0.001665,3.6221,held,0.032756,0.1998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,409.6078099655849,409.5295475863724,3.239327485586955,3.0612727261275836,2.989327485586955,2.8112727261275836,0.1206302932564633,0.03229718033696863,2.162596063829083,0,,0.0,none,P453,1
E0042069,N0042316,N0042317,lateral,50.00000000001429,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,419.39348658947057,419.1434865894705,1.6069101390450555,5.172736555060737,1.3569101390450555,4.922736555060737,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042070,N0042317,N0042318,lateral,15.000000000015245,auto_link,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1434865894705,419.0684865894704,5.172736555060737,4.636499982795215,4.922736555060737,4.386499982795215,0.021985998312083907,0.005448037260941702,11.370873246308289,0,,0.0,none,P453,1
E0042071,N0042318,N0042319,lateral,5.0000000000233475,auto_link,provisional,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,419.0684865894704,419.0284865894702,4.636499982795215,3.7610947093579057,4.386499982795215,3.5110947093579057,0.02880175492389186,0.005419566732535658,2.8933422131369895,0,,0.0,none,P453,1
E0042072,N0042319,N0042320,lateral,19.999999999983796,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0284865894702,418.9284865894703,3.7610947093579057,5.40366673084219,3.5110947093579057,5.15366673084219,0.025530390765142158,0.006166662961199304,13.056334953876968,0,,0.0,none,P453,1
E0042073,N0042320,N0042321,lateral,5.0000000000233475,auto_link,provisional,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.9284865894703,418.8884865894701,5.40366673084219,3.1438010081861307,5.15366673084219,2.8938010081861307,0.03320718612883173,0.006121506817270833,2.509496980876959,0,,0.0,none,P453,1
E0042074,N0042321,N0042322,lateral,4.99999999996855,auto_link,provisional,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.8884865894701,418.8484865894704,3.1438010081861307,5.267846418342117,2.8938010081861307,5.017846418342117,0.03399662516628328,0.006249466664037223,2.4512237001529313,0,,0.0,none,P453,1
E0042075,N0042322,N0042323,lateral,5.0000000000233475,auto_link,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.8484865894704,418.8084865894702,5.267846418342117,6.260513654670433,5.017846418342117,6.010513654670433,0.03474136673363708,0.006370781177607837,2.3986774605800973,0,,0.0,none,P453,1
E0042076,N0042323,N0042324,lateral,5.0000000000233475,auto_link,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.8084865894702,418.76848658947,6.260513654670433,5.265540510139374,6.010513654670433,5.015540510139374,0.035479867008583334,0.006491651698032924,2.348749878728755,0,,0.0,none,P453,1
E0042077,N0042324,N0042325,lateral,4.99999999996855,auto_link,provisional,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.76848658947,418.72848658947026,5.265540510139374,5.648710676154735,5.015540510139374,5.398710676154735,0.036195555793139024,0.006609330763982818,2.302308432810562,0,,0.0,none,P453,1
E0042078,N0042325,N0042326,lateral,15.000000000015245,auto_link,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.72848658947026,418.65348658947016,5.648710676154735,4.2611862620923375,5.398710676154735,4.0111862620923375,0.03161374098281813,0.007448710366952743,7.907953700769786,0,,0.0,none,P453,1
E0042079,N0042326,N0042327,lateral,5.0000000000233475,auto_link,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.65348658947016,418.61348658946997,4.2611862620923375,2.9801108226394035,4.0111862620923375,2.7301108226394035,0.03883102833824126,0.007047244631447486,2.1460501279502506,0,,0.0,none,P453,1
E0042080,N0042327,N0042328,lateral,7.337626789182272,auto_link,provisional,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.61348658946997,418.57312964212946,2.9801108226394035,2.9139003871674163,2.7301108226394035,2.6639003871674163,0.03489735335289393,0.007762866557993103,3.504385521246501,0,,0.0,none,P453,1
E0042081,N0042328,N0042329,lateral,17.66237321064434,auto_link,provisional,s5c_flows,0.0,0.0,0.001186,3.6221,held,0.001186,0.1423,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.57312964212946,418.4759865894709,2.9139003871674163,2.3260763988103577,2.6639003871674163,2.0760763988103577,0.03567259224371385,0.007924335914524988,8.252074445078943,0,,0.0,none,P453,1
E0042082,N0042329,N0042330,lateral,5.163051210382313,auto_link,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.4759865894709,418.43468217978784,2.3260763988103577,2.949015329977783,2.0760763988103577,2.699015329977783,0.04233931742296721,0.007641213673681396,2.032410032658984,0,,0.0,none,P453,1
E0042083,N0042330,N0042331,lateral,9.836948789586867,auto_link,provisional,s5c_flows,0.0,0.0,0.001376,3.6221,held,0.001376,0.1652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.43468217978784,418.3854974358399,2.949015329977783,3.993897095410091,2.699015329977783,3.743897095410091,0.036753048044781064,0.008578342092362107,4.460831283798657,0,,0.0,none,P453,1
