EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042084,N0042331,N0042332,lateral,12.635256264657366,auto_link,provisional,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3854974358399,418.3223211545166,3.993897095410091,1.761846325952149,3.743897095410091,1.511846325952149,0.03763492891992614,0.008776369414708524,5.595536127064629,0,,0.0,none,P453,1
E0042085,N0042332,N0042333,lateral,32.28002478313795,auto_link,provisional,s5c_flows,0.0,0.0,0.001564,3.6221,held,0.001564,0.1876,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,418.25985409284306,417.72723368392127,1.8243133876256934,1.6125490309224801,1.5743133876256934,1.3625490309224801,0.05714251308734889,0.006959268120251799,9.41506391624575,0,,0.0,none,P453,1
E0042086,N0042333,N0042334,lateral,11.045361017187261,auto_link,provisional,s5c_flows,0.0,0.0,0.001833,3.6221,held,0.001833,0.2199,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,417.70575718364705,417.6450076980525,1.6340255311966985,1.5728267746037545,1.3840255311966985,1.3228267746037545,0.042622684243628056,0.009410379228804028,4.319046384648453,0,,0.0,none,P453,1
E0042087,N0042334,N0042335,lateral,17.029386365926403,auto_link,provisional,s5c_flows,0.0,0.0,0.001925,3.6221,held,0.001925,0.231,0.0,0.0,,200,PVC-U,17.55,0.5,cover_min,minimum,tractive,1.0,417.598055521369,414.60939821414894,1.6197789512872305,1.6009594518666859,1.3697789512872305,1.3509594518666859,0.12948436992889847,0.004630748471185803,2.191948775397558,0,,0.0,none,P453,1
E0042088,N0042335,N0042336,lateral,16.15549442140351,auto_link,provisional,s5c_flows,0.0,0.0,0.002067,3.6221,held,0.002067,0.248,0.0,0.0,,200,PVC-U,10.05,0.5,cover_min,minimum,tractive,1.0,414.53988021220135,412.9162530228503,1.6704774538142715,1.6229315474622013,1.4204774538142715,1.3729315474622013,0.11277282773049402,0.005325087885162533,2.387616288209089,0,,0.0,none,P453,1
E0042089,N0042336,N0042337,lateral,5.854477147744571,auto_link,provisional,s5c_flows,0.0,0.0,0.002201,3.6221,held,0.002201,0.2641,0.0,0.0,,200,PVC-U,4.65,0.5,cover_min,minimum,tractive,1.0,412.9012523535917,412.62901916622155,1.6379322167207988,1.5676971423721966,1.3879322167207988,1.3176971423721966,0.0912357630366115,0.006396850244799718,1.0694777561066815,0,,0.0,none,P453,1
E0042090,N0042337,N0042338,lateral,25.000000000017263,auto_link,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.62901916622155,412.50401916622144,1.5676971423721966,2.1644683826066853,1.3176971423721966,1.9144683826066853,0.044821214234023486,0.01043473695771266,9.29619319305869,0,,0.0,none,P453,1
E0042091,N0042338,N0042339,lateral,14.999999999989944,auto_link,provisional,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.50401916622144,412.4290191662215,2.1644683826066853,5.323025511512867,1.9144683826066853,5.073025511512867,0.04641789161378438,0.010813834300090613,5.385854275328433,0,,0.0,none,P453,1
E0042092,N0042339,N0042340,lateral,5.000000000119499,auto_link,provisional,s5c_flows,0.0,0.0,0.002583,3.6221,held,0.002583,0.31,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,412.4290191662215,412.3890191662206,5.323025511512867,5.568897093545047,5.073025511512867,5.318897093545047,0.055308898008311916,0.00994318505492861,1.5066894538886222,0,,0.0,none,P453,1
E0042093,N0042340,N0042341,lateral,14.999999999989944,auto_link,provisional,s5c_flows,0.0,0.0,0.002625,3.6221,held,0.002625,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.3890191662206,412.31401916622065,5.568897093545047,5.218909300576229,5.318897093545047,4.968909300576229,0.047635651915079326,0.011105523815574475,5.24817001445704,0,,0.0,none,P453,1
E0042094,N0042341,N0042342,lateral,24.99999999986039,auto_link,provisional,s5c_flows,0.0,0.0,0.00275,3.6221,held,0.00275,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.31401916622065,412.1890191662213,5.218909300576229,1.5944891345599217,4.968909300576229,1.3444891345599217,0.0485136346823027,0.011317192246388302,8.588650786380592,0,,0.0,none,P453,1
E0042095,N0042342,N0042343,lateral,24.912530242121548,auto_link,provisional,s5c_flows,0.0,0.0,0.002958,3.6221,held,0.002958,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.1890191662213,412.0644565150107,1.5944891345599217,1.9988369420205458,1.3444891345599217,1.7488369420205458,0.04991717284100784,0.011657928498256004,8.317955800325114,0,,0.0,none,P453,1
E0042096,N0042343,N0042344,lateral,17.72004514666935,auto_link,provisional,s5c_flows,0.0,0.0,0.003166,3.6221,held,0.003166,0.3799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.0644565150107,411.9758562892774,1.9988369420205458,1.919163241972626,1.7488369420205458,1.669163241972626,0.05125603006651792,0.011985658888263945,5.761938359146238,0,,0.0,none,P453,1
E0042097,N0042344,N0042345,lateral,17.69180601295413,auto_link,provisional,s5c_flows,0.0,0.0,0.003314,3.6221,held,0.003314,0.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9758562892774,411.8873972592126,1.919163241972626,1.9572072329748949,1.669163241972626,1.7072072329748949,0.0521731336368131,0.012211662493238767,5.6516335706771,0,,0.0,none,P453,1
E0042098,N0042345,N0042346,lateral,89.99999999981763,auto_link,provisional,s5c_flows,0.0,0.0,0.003461,3.6221,held,0.003461,0.4153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.8873972592126,411.4373972592135,1.9572072329748949,2.508250934145849,1.7072072329748949,2.258250934145849,0.05305720768476854,0.01243068487782964,28.271370949428512,0,,0.0,none,P453,1
E0042099,N0042346,N0042347,lateral,90.00000000028444,auto_link,provisional,s5c_flows,0.0,0.0,0.004211,3.6221,held,0.004211,0.5053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.4373972592135,410.9873972592121,2.508250934145849,3.4925526919597587,2.258250934145849,3.2425526919597587,0.05721312658481867,0.013475394215683362,26.217759621666286,0,,0.0,none,P453,1
E0042100,N0042347,N0042348,lateral,6.043005780819454,auto_link,provisional,s5c_flows,0.0,0.0,0.004961,3.6221,held,0.004961,0.5953,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,410.9873972592121,410.94509621874636,3.4925526919597587,3.5473659394567676,3.2425526919597587,3.2973659394567676,0.06813817894755173,0.013378036524594489,1.4781252532619442,0,,0.0,none,P453,1
E0042101,N0042348,N0042349,lateral,39.11521443121589,auto_link,provisional,s5c_flows,0.0,0.0,0.005011,3.6221,held,0.005011,0.6014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.94509621874636,410.74952014659027,3.5473659394567676,3.681479609269104,3.2973659394567676,3.431479609269104,0.0611277084496703,0.014481966496955295,10.664889246699401,0,,0.0,none,P453,1
E0042102,N0042349,N0042350,lateral,14.517398386117925,auto_link,provisional,s5c_flows,0.0,0.0,0.005337,3.6221,held,0.005337,0.6405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.74952014659027,410.6769331546597,3.681479609269104,3.7750932125277927,3.431479609269104,3.5250932125277927,0.06260171249989308,0.014866579996737878,3.8650163087638436,0,,0.0,none,P453,1
E0042103,N0042350,N0042351,lateral,6.291253660566886,auto_link,provisional,s5c_flows,0.0,0.0,0.005458,3.6221,held,0.005458,0.655,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,410.6769331546597,410.63604000586605,3.7750932125277927,3.8863904140558247,3.5250932125277927,3.6363904140558247,0.06892509149321216,0.014150716211175224,1.5212780339427039,0,,0.0,none,P453,1
E0042104,N0042351,N0042352,lateral,14.317821063276353,auto_link,provisional,s5c_flows,0.0,0.0,0.005511,3.6221,held,0.005511,0.6613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.63604000586605,410.5644509005497,3.8863904140558247,4.030367214684702,3.6363904140558247,3.780367214684702,0.06336364616269916,0.015066583799554029,3.7660451300714852,0,,0.0,none,P453,1
E0042105,N0042352,N0042353,lateral,9.390925276170025,auto_link,provisional,s5c_flows,0.0,0.0,0.00563,3.6221,held,0.00563,0.6756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.5644509005497,410.5174962741688,4.030367214684702,4.2406214016124295,3.780367214684702,3.9906214016124295,0.0638754163039062,0.015201375390899358,2.4503233063066387,0,,0.0,none,P453,1
E0042106,N0042353,N0042354,lateral,6.887895319929682,auto_link,provisional,s5c_flows,0.0,0.0,0.005708,3.6221,held,0.005708,0.685,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,410.5174962741688,410.47616890224924,4.2406214016124295,4.581722943453883,3.9906214016124295,4.331722943453883,0.06825045257712092,0.014677071503320233,1.682014565433729,0,,0.0,none,P453,1
E0042107,N0042354,N0042355,lateral,14.560219778561036,auto_link,provisional,s5c_flows,0.0,0.0,0.005766,3.6221,held,0.005766,0.6919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.47616890224924,410.40336780335645,4.581722943453883,5.852125360706054,4.331722943453883,5.602125360706054,0.06445141266386434,0.015353518985078224,3.7651669624107518,0,,0.0,none,P453,1
E0042108,N0042355,N0042182,lateral,20.518284528683193,auto_link,provisional,s5c_flows,0.0,0.0,0.005887,3.6221,held,0.005887,0.7064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.40336780335645,410.30077638071305,5.852125360706054,5.185277086083829,5.602125360706054,4.935277086083829,0.06495620023484923,0.015487232372283305,5.264646139629296,0,,0.0,none,P453,1
E0042109,N0042356,N0042357,lateral,65.36818798161687,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,413.88505536206446,413.55821442215637,1.6488496672324118,1.724622491906132,1.3988496672324118,1.474622491906132,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042110,N0042357,N0042358,lateral,65.85590330410783,auto_block,provisional,s5c_flows,0.0,0.0,0.000545,3.6221,held,0.000545,0.0654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.55821442215637,413.2289349056358,1.724622491906132,1.8447345279579395,1.474622491906132,1.5947345279579395,0.02478325209326533,0.006013420754834714,44.287907990092286,0,,0.0,none,P453,1
E0042111,N0042358,N0042359,lateral,57.62811813689564,auto_block,provisional,s5c_flows,0.0,0.0,0.001094,3.6221,held,0.001094,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.2289349056358,412.94079431495135,1.8447345279579395,1.8764359096580279,1.5947345279579395,1.6264359096580279,0.03342454928265712,0.00784193993699775,28.73542519579411,0,,0.0,none,P453,1
E0042112,N0042359,N0042360,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.001574,3.6221,held,0.001574,0.1889,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,412.94079431495135,412.9000021588426,1.8764359096580279,1.9242471087355284,1.6264359096580279,1.6742471087355284,0.04533086188067479,0.008157499550662556,1.8747417329849958,0,,0.0,none,P453,1
E0042113,N0042360,N0042361,lateral,77.93587107359485,auto_block,provisional,s5c_flows,0.0,0.0,0.001616,3.6221,held,0.001616,0.194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.9000021588426,412.51032280347465,1.9242471087355284,2.1110150871503492,1.6742471087355284,1.8610150871503492,0.03924565124091878,0.009141182197789505,33.09745522086296,0,,0.0,none,P453,1
E0042114,N0042361,N0042362,lateral,7.280109889280518,auto_block,provisional,s5c_flows,0.0,0.0,0.002266,3.6221,held,0.002266,0.2719,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,412.51032280347465,412.4702821990836,2.1110150871503492,2.173943875135137,1.8610150871503492,1.9239438751351372,0.0463948030459646,0.01024533243568701,2.615274919932991,0,,0.0,none,P453,1
E0042115,N0042362,N0042363,lateral,60.83279010083076,auto_block,provisional,s5c_flows,0.0,0.0,0.002326,3.6221,held,0.002326,0.2792,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.4702821990836,412.13570185352904,2.173943875135137,2.642404835924083,1.9239438751351372,2.392404835924083,0.046878411894856635,0.010353798450534718,21.62786225113326,0,,0.0,none,P453,1
E0042116,N0042363,N0042364,lateral,18.36948259383375,auto_block,provisional,s5c_flows,0.0,0.0,0.002833,3.6221,held,0.002833,0.34,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.13570185352904,412.03466969926296,2.642404835924083,3.370145974565162,2.392404835924083,3.120145974565162,0.050665822610529244,0.011214280596265863,6.042693623747412,0,,0.0,none,P453,1
E0042117,N0042364,N0042365,lateral,11.630517406193622,auto_block,provisional,s5c_flows,0.0,0.0,0.002986,3.6221,held,0.002986,0.3584,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,412.03466969926296,411.9707018535289,3.370145974565162,4.059907277330467,3.120145974565162,3.809907277330467,0.051718560448144116,0.011456903367221188,3.748015317716555,0,,0.0,none,P453,1
E0042118,N0042365,N0042366,lateral,8.960742875780378,auto_block,provisional,s5c_flows,0.0,0.0,0.003083,3.6221,held,0.003083,0.37,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,411.9707018535289,411.9214177677121,4.059907277330467,5.302794878772261,3.809907277330467,5.052794878772261,0.05236738126074335,0.011607176743842623,2.851884340993294,0,,0.0,none,P453,1
E0042119,N0042366,N0042367,lateral,6.039257124376453,auto_block,provisional,s5c_flows,0.0,0.0,0.003158,3.6221,held,0.003158,0.379,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,411.9214177677121,411.87914296784146,5.302794878772261,6.032325538017915,5.052794878772261,5.782325538017915,0.05726773453234945,0.011110734989888543,1.7576089962039014,0,,0.0,none,P453,1
E0042120,N0042367,N0042368,lateral,8.826811622942051,auto_block,provisional,s5c_flows,0.0,0.0,0.003208,3.6221,held,0.003208,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.87914296784146,411.83500890972675,6.032325538017915,6.035474488710747,5.782325538017915,5.785474488710747,0.05151916258563065,0.01205037770130954,2.8555108364681767,0,,0.0,none,P453,1
E0042121,N0042368,N0042369,lateral,6.173188377103676,auto_block,provisional,s5c_flows,0.0,0.0,0.003282,3.6221,held,0.003282,0.3938,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,411.83500890972675,411.7948831852756,6.035474488710747,5.94754845534942,5.785474488710747,5.69754845534942,0.056722161142043384,0.011473528351076484,1.8138672941970615,0,,0.0,none,P453,1
E0042122,N0042369,N0042370,lateral,12.931784797439123,auto_block,provisional,s5c_flows,0.0,0.0,0.003333,3.6221,held,0.003333,0.4,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.7948831852756,411.7302242612884,5.94754845534942,4.783356060977212,5.69754845534942,4.533356060977212,0.05228886484062241,0.012240269398449827,4.12190525231184,0,,0.0,none,P453,1
E0042123,N0042370,N0042371,lateral,7.068215202498953,auto_block,provisional,s5c_flows,0.0,0.0,0.003441,3.6221,held,0.003441,0.4129,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,411.7302242612884,411.6878149700734,4.783356060977212,4.399129610004707,4.533356060977212,4.149129610004707,0.05625674298937417,0.011907424220515633,2.094034962716678,0,,0.0,none,P453,1
E0042124,N0042371,N0042372,lateral,11.61332648977045,auto_block,provisional,s5c_flows,0.0,0.0,0.0035,3.6221,held,0.0035,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6878149700734,411.62974833762456,4.399129610004707,4.353192336203563,4.149129610004707,4.103192336203563,0.05328751027104259,0.012487926691057166,3.632285323740407,0,,0.0,none,P453,1
E0042125,N0042372,N0042373,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.003597,3.6221,held,0.003597,0.4316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.62974833762456,411.55541799388794,4.353192336203563,3.755037328377682,4.103192336203563,3.505037328377682,0.05385293057025336,0.012628787770360944,4.600823201851293,0,,0.0,none,P453,1
E0042126,N0042373,N0042182,lateral,10.04987562112089,auto_block,provisional,s5c_flows,0.0,0.0,0.003721,3.6221,held,0.003721,0.4465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.55541799388794,411.50516861578234,3.755037328377682,3.9808848510145367,3.505037328377682,3.7308848510145367,0.054561000941173686,0.012805837982529628,3.069920348405514,0,,0.0,none,P453,1
E0042127,N0042374,N0042211,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.5954038939368,401.4571107270774,1.5524842896569453,1.8767820951882186,1.3024842896569453,1.6267820951882186,0.0,0.0,0.0,0,,0.0,none,P401,1
E0042128,N0042375,N0042376,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.35,0.5,cover_min,minimum,tractive,1.0,403.4833511798534,401.83601871492715,1.7581649334278495,1.7590740585103504,1.5081649334278495,1.5090740585103504,0.0,0.0,0.0,0,,0.0,none,P401,1
E0042129,N0042376,N0042211,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.83601871492715,401.7777091959787,1.7590740585103504,1.556183626286952,1.5090740585103504,1.306183626286952,0.016159584699658967,0.004313505293501135,12.027850144293122,0,,0.0,none,P401,1
E0042130,N0042377,N0042212,lateral,27.892651361962706,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.7336078438946,347.5941445870848,1.5523723807147576,1.785768742993298,1.3023723807147576,1.535768742993298,0.15034093436683285,0.042847972501074055,3.0921553378474704,0,,0.0,none,P498,1
E0042131,N0042378,N0042379,lateral,6.0,auto_block,provisional,s5c_flows,17.057,23.0,0.001467,3.6221,held,0.71654,0.1761,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,346.8838037733078,346.84180377330784,2.391129088020307,2.478569761848405,2.141129088020307,2.228569761848405,0.37504344984912263,0.12082262379078199,0.2666357725757624,0,,0.0,none,P498,1
E0042132,N0042379,N0042380,lateral,9.899494936611665,auto_block,provisional,s5c_flows,17.057,23.0,0.001517,3.6221,held,0.71659,0.1821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.84180377330784,346.7923062986248,2.478569761848405,2.602072363484581,2.228569761848405,2.352072363484581,0.3335247171198234,0.13094735540125485,0.4946907194814757,0,,0.0,none,P498,1
E0042133,N0042380,N0042381,lateral,10.0,auto_block,provisional,s5c_flows,17.7986,24.0,0.0016,3.6221,held,0.747762,0.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7923062986248,346.7423062986248,2.602072363484581,2.728335791218967,2.352072363484581,2.478335791218967,0.33799334460516495,0.13360563249890595,0.49310635646202544,0,,0.0,none,P498,1
E0042134,N0042381,N0042212,lateral,16.55294535724685,auto_block,provisional,s5c_flows,17.7986,24.0,0.001683,3.6221,held,0.747846,0.202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7423062986248,346.65954157183853,2.728335791218967,2.720371758239594,2.478335791218967,2.470371758239594,0.33800520261451356,0.13361272077446745,0.8162076219146773,0,,0.0,none,P498,1
E0042135,N0042382,N0042383,trunk main,34.08894247757532,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.536465,2.1737,merrimack,130.885014,184.3758,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,418.8829361464316,418.83180273271523,7.065611216849675,7.025649659862893,6.315611216849675,6.275649659862893,0.8551127176942563,0.41932026477913653,0.6644142105907288,0,,0.0,none,P429,1
E0042136,N0042383,N0042384,trunk main,80.00000000003305,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.536749,2.1737,merrimack,130.885298,184.4099,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,418.83180273271523,418.71180273271517,7.025649659862893,7.051258790722329,6.275649659862893,6.301258790722329,0.8551131976949542,0.4193207739031375,1.5592477544821222,0,,0.0,none,P429,1
E0042137,N0042384,N0042385,trunk main,79.9999999999066,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.537416,2.1737,merrimack,130.885965,184.4899,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,418.71180273271517,418.59180273271534,7.051258790722329,6.936609132519038,6.301258790722329,6.186609132519038,0.8551143250168302,0.41932196962625046,1.5592456988783745,0,,0.0,none,P429,1
E0042138,N0042385,N0042386,trunk main,80.00000000003305,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.538082,2.1737,merrimack,130.886631,184.5699,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,418.59180273271534,418.4718027327153,6.936609132519038,6.8659353043941,6.186609132519038,6.1159353043941,0.8551154506433802,0.41932316355497734,1.5592436463762849,0,,0.0,none,P429,1
E0042139,N0042386,N0042387,trunk main,79.99999999997002,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.538749,2.1737,merrimack,130.887298,184.6499,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,418.4718027327153,418.3518027327153,6.8659353043941,7.020755861034672,6.1159353043941,6.270755861034672,0.8551165779548637,0.4193243592746895,1.5592415908035546,0,,0.0,none,P429,1
E0042140,N0042387,N0042388,trunk main,20.48945764656721,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.539416,2.1737,merrimack,130.887965,184.7299,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,418.3518027327153,418.3108238174222,7.020755861034672,6.940396885702796,6.270755861034672,6.190396885702796,0.9516124346171074,0.3870330546932419,0.3588550846474837,0,,0.0,none,P429,1
E0042141,N0042388,N0042214,trunk main,63.03340118210846,main_pipe,drafted,s5c_flows,5141.2503,6665.398,1.539586,2.1737,merrimack,130.888135,184.7504,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,418.3108238174222,418.2477904162401,6.940396885702796,7.001294056416157,6.190396885702796,6.251294056416157,0.7342821110020359,0.4710668010164487,1.4307262435344303,0,,0.0,none,P429,1
E0042142,N0042389,N0042216,lateral,88.98061835111665,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,425.56264038085936,424.9842663615771,1.5500000000000114,1.558427730219762,1.3000000000000114,1.308427730219762,0.18668813938896645,0.04769193575084166,7.943784274169012,0,,0.0,none,P411,1
E0042143,N0042390,N0042216,sub main,27.240424539246913,auto_road,derived,s5c_flows,294.9886,412.848,0.042186,3.0718,merrimack,10.530143,5.0623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7235067991895,419.58730467649326,6.691867956669853,6.955389415303614,6.441867956669853,6.705389415303614,0.728056925519568,0.5154975889384592,0.6235873318973226,0,,0.0,none,P411,1
E0042144,N0042391,N0042217,main,57.02263740490231,auto_road,derived,s5c_flows,13.8295,18.648,0.003385,3.6221,held,0.583154,0.4062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.06095636002016,423.7758431729956,2.317644714198593,2.4494070711450036,2.067644714198593,2.1994070711450036,0.31263238779496966,0.11885654433775636,3.039919493897673,0,,0.0,none,P429,1
E0042145,N0042392,N0042217,lateral,10.00000000003804,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.5809620037248,424.5309620037246,1.5500499591658468,1.6942882404160287,1.3000499591658468,1.4442882404160287,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042146,N0042393,N0042394,lateral,25.58880955818164,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.76111416356844,426.63317011577755,1.5506228969784388,1.8570337416443294,1.3006228969784388,1.6070337416443294,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042147,N0042394,N0042395,lateral,5.555914980208604,auto_road,derived,s5c_flows,1.0798,1.456,0.000213,3.6221,held,0.04548,0.0256,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,426.63317011577755,426.591500753426,1.8570337416443294,1.8669648227458993,1.6070337416443294,1.6169648227458993,0.1550912731651394,0.03400809262968721,0.5970586295005704,0,,0.0,none,P411,1
E0042148,N0042395,N0042226,lateral,33.60636626666129,auto_road,derived,s5c_flows,1.0798,1.456,0.00026,3.6221,held,0.045527,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.591500753426,426.4234689220927,1.8669648227458993,1.9017874255635547,1.6169648227458993,1.6517874255635547,0.135161787312041,0.03732489854334839,4.143967874228142,0,,0.0,none,P411,1
E0042149,N0042396,N0042226,lateral,41.594520842438136,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,427.8171906145805,426.73573307267714,1.571969541669489,1.5895232749791148,1.321969541669489,1.3395232749791148,0.34251368176306546,0.04164788024029545,2.023983423004361,0,,0.0,none,P411,1
E0042150,N0042397,N0042244,lateral,10.871787537276198,auto_road,derived,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,427.79247319114387,427.71637067838293,1.5507580100280052,1.5553883548201952,1.3007580100280052,1.3053883548201952,0.2069282353690848,0.05201922206125556,0.8756487901779795,0,,0.0,none,P411,1
E0042151,N0042398,N0042399,lateral,23.475744433122014,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8412658691406,427.723887146975,1.5500000000000114,1.6302998647437335,1.3000000000000114,1.3802998647437335,0.13489621704043256,0.037230723305707175,2.900469826380875,0,,0.0,none,P411,1
E0042152,N0042399,N0042400,lateral,5.27714201271895,auto_road,derived,s5c_flows,4.3191,5.824,0.000196,3.6221,held,0.181264,0.0235,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,427.723887146975,427.6816700108733,1.6302998647437335,1.6798717371735847,1.3802998647437335,1.4298717371735847,0.2524519526603347,0.06214014245913682,0.34839249984723236,0,,0.0,none,P411,1
E0042153,N0042400,N0042401,lateral,11.719554774202873,auto_road,derived,s5c_flows,5.3989,7.28,0.00024,3.6221,held,0.226576,0.0288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6816700108733,427.62307223700225,1.6798717371735847,1.6963247356540023,1.4298717371735847,1.4463247356540023,0.23099612386016394,0.07673946225458214,0.8455809112261292,0,,0.0,none,P411,1
E0042154,N0042401,N0042244,lateral,38.8298010159339,auto_road,derived,s5c_flows,5.3989,7.28,0.000337,3.6221,held,0.226673,0.0405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.62307223700225,427.42892323192257,1.6963247356540023,1.8428358012805575,1.4463247356540023,1.5928358012805575,0.23102826949380828,0.07675448504552282,2.8012301337993164,0,,0.0,none,P411,1
E0042155,N0042402,N0042248,lateral,10.63014581273465,auto_link,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.2484073985715,424.19525666950784,1.5521602283816378,1.9600472855702833,1.3021602283816378,1.7100472855702833,0.22007568414583265,0.07170595792769338,0.8050371287793436,0,,0.0,none,P411,1
E0042156,N0042403,N0042404,lateral,13.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.8498479477418,424.7848479477418,1.5504206069456927,1.6117279799925655,1.3004206069456927,1.3617279799925655,0.13489621704043256,0.037230723305707175,1.6061730374672034,0,,0.0,none,P411,1
E0042157,N0042404,N0042405,lateral,8.602325267042627,auto_block,provisional,s5c_flows,2.9012,3.912,0.000108,3.6221,held,0.121733,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7848479477418,424.7418363214066,1.6117279799925655,1.5794222235152802,1.3617279799925655,1.3294222235152802,0.1883618419733269,0.05787732538273346,0.7611525045733312,0,,0.0,none,P411,1
E0042158,N0042405,N0042406,lateral,8.0,auto_block,provisional,s5c_flows,3.981,5.368,0.00018,3.6221,held,0.167072,0.0216,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,424.74163496894636,424.6736349689464,1.5796235759755177,1.5503640544911264,1.3296235759755177,1.3003640544911264,0.2509217578403321,0.05905382588270455,0.5313741402137663,0,,0.0,none,P411,1
E0042159,N0042406,N0042248,lateral,12.083045973594572,auto_block,provisional,s5c_flows,3.981,5.368,0.000247,3.6221,held,0.167138,0.0296,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,424.6736349689464,424.6011366931048,1.5503640544911264,1.554167261973305,1.3003640544911264,1.304167261973305,0.22268303222379388,0.0640295287065987,0.9043531406448644,0,,0.0,none,P411,1
E0042160,N0042407,N0042408,lateral,21.470910553583888,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.2374931500081,422.1301385972402,1.5555671527262689,2.0265386488535455,1.3055671527262689,1.7765386488535455,0.13489621704043256,0.037230723305707175,2.652769047772036,0,,0.0,none,P449,1
E0042161,N0042408,N0042254,lateral,12.206555615733702,auto_block,provisional,s5c_flows,1.0798,1.456,0.000179,3.6221,held,0.045446,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1301385972402,422.06910581916156,2.0265386488535455,2.181107803885311,1.7765386488535455,1.9311078038853111,0.13507916499969094,0.03729559032904087,1.5060989871830135,0,,0.0,none,P449,1
E0042162,N0042409,N0042410,lateral,14.999999999975447,auto_block,provisional,s5c_flows,0.0,0.0,0.000384,3.6221,held,0.000384,0.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6379717076352,420.5629717076353,6.266111544317937,6.801652315802187,6.016111544317937,6.551652315802187,0.021177044399719933,0.005287008897580797,11.805235673156405,0,,0.0,none,P449,1
E0042163,N0042410,N0042411,lateral,33.083261120709786,auto_block,provisional,s5c_flows,0.0,0.0,0.000509,3.6221,held,0.000509,0.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5629717076353,420.39755540203174,6.801652315802187,3.245236346015133,6.551652315802187,2.995236346015133,0.024043681851339406,0.005862652866309187,22.932747519883144,0,,0.0,none,P449,1
E0042164,N0042411,N0042255,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000785,3.6221,held,0.000785,0.0942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.39755540203174,420.2935121417983,3.245236346015133,1.6163389324204331,2.995236346015133,1.3663389324204331,0.029047531897654588,0.006900498179579134,11.939426339789982,0,,0.0,none,P449,1
E0042165,N0042412,N0042413,lateral,9.999999999861892,auto_block,provisional,s5c_flows,0.0,0.0,0.001874,3.6221,held,0.001874,0.2248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4027723888588,417.3527723888595,10.295042552547443,13.426036204890522,10.045042552547443,13.176036204890522,0.04166466773288312,0.00969658493146111,4.000191906794593,1,recovers_500m,40.0,none,P449,1
E0042166,N0042413,N0042414,lateral,10.5182845288213,auto_block,provisional,s5c_flows,0.0,0.0,0.001957,3.6221,held,0.001957,0.2348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3527723888595,417.30018096621535,13.426036204890522,14.25047821347215,13.176036204890522,14.00047821347215,0.042395446811176914,0.009866132065436545,4.134989847560829,1,recovers_500m,40.0,none,P449,1
E0042167,N0042414,N0042415,lateral,9.481715471389679,auto_block,provisional,s5c_flows,0.0,0.0,0.002045,3.6221,held,0.002045,0.2454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.30018096621535,417.2527723888584,14.25047821347215,13.925450267391625,14.00047821347215,13.675450267391625,0.043148054502179026,0.01004159238824806,3.662473152337549,1,recovers_500m,40.0,none,P449,1
E0042168,N0042415,N0042416,lateral,6.17076037110885,auto_block,provisional,s5c_flows,0.0,0.0,0.002124,3.6221,held,0.002124,0.2548,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,417.2527723888584,417.2126624464462,13.925450267391625,12.587142241053812,13.675450267391625,12.337142241053812,0.047786539491183826,0.009620041806085639,2.152196147287912,1,recovers_500m,40.0,none,P449,1
E0042169,N0042416,N0042417,lateral,3.829239628738739,auto_block,provisional,s5c_flows,0.0,0.0,0.002175,3.6221,held,0.002175,0.261,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,417.2126624464462,417.1724554303444,12.587142241053812,12.015227675124322,12.337142241053812,11.765227675124322,0.05646378975422073,0.008743000887665858,1.1302936051012822,1,recovers_500m,40.0,none,P449,1
E0042170,N0042417,N0042255,lateral,25.015170574973176,auto_block,provisional,s5c_flows,1.0798,1.456,0.002207,3.6221,held,0.047474,0.2648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1724554303444,417.04737957746954,12.015227675124322,4.862471496749208,11.765227675124322,4.612471496749208,0.13711781255021027,0.03802114663372011,3.0405933542020094,0,,0.0,none,P449,1
E0042171,N0042418,N0042419,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.46388814963103,417.39680611030604,1.5520115085720931,1.670088420943955,1.3020115085720931,1.420088420943955,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042172,N0042419,N0042259,lateral,21.400934559032695,auto_block,provisional,s5c_flows,0.0,0.0,0.000112,3.6221,held,0.000112,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.39680611030604,417.2898014375109,1.670088420943955,1.9276057890515972,1.420088420943955,1.6776057890515972,0.011612465742996726,0.00346952632915673,30.7154613451199,0,,0.0,none,P449,1
E0042173,N0042420,N0042262,lateral,29.274562336608895,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.26893920898436,418.12256639730134,1.5500000000000114,1.7320173429330339,1.3000000000000114,1.4820173429330339,0.13489621704043256,0.037230723305707175,3.616924054516469,0,,0.0,none,P449,1
E0042174,N0042421,N0042262,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.0,0.0,0.000564,3.6221,held,0.000564,0.0676,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.0418446859929,418.00105252988413,1.790064493694615,1.8535312103502406,1.540064493694615,1.6035312103502406,0.029314684377785286,0.005500227205193359,2.899013254404352,0,,0.0,none,P449,1
E0042175,N0042422,N0042290,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,422.72430676319414,422.61614022493023,1.5502904047746142,1.5543309664760159,1.3002904047746142,1.3043309664760159,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042176,N0042423,N0042424,main,20.8256935434469,auto_block,provisional,s5c_flows,3.2393,4.368,0.010375,3.6221,held,0.146176,1.2449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.61123966704065,418.5071111993234,4.436032061474975,4.600036017473485,4.186032061474975,4.350036017473485,0.20011535498349414,0.06286561786605707,1.7344740608206233,0,,0.0,none,P449,1
E0042177,N0042424,N0042425,main,14.866068747318506,auto_block,provisional,s5c_flows,3.981,5.368,0.010548,3.6221,held,0.17744,1.2658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5071111993234,418.43278085558677,4.600036017473485,4.9648326698038545,4.350036017473485,4.7148326698038545,0.21328137698766525,0.06864462001532143,1.1616945462127135,0,,0.0,none,P449,1
E0042178,N0042425,N0042254,main,25.0,auto_block,provisional,s5c_flows,4.7226,6.368,0.010672,3.6221,held,0.208654,1.2806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.43278085558677,418.30778085558677,4.9648326698038545,5.9424327674601045,4.7148326698038545,5.6924327674601045,0.22488187075430252,0.07390406160440335,1.852824619739583,0,,0.0,none,P449,1
E0042179,N0042426,N0042427,main,16.183488862927096,auto_block,provisional,s5c_flows,3.6428,4.912,0.00207,3.6221,held,0.154785,0.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.42452220045,416.34360475613533,2.269264420643765,2.370933818083415,2.019264420643765,2.120933818083415,0.20392432768282476,0.06451672784999221,1.3226710978870397,0,,0.0,none,P449,1
E0042180,N0042427,N0042428,main,33.06055050963308,auto_block,provisional,s5c_flows,3.6428,4.912,0.002205,3.6221,held,0.15492,0.2646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.34360475613533,416.1783020035872,2.370933818083415,2.7597778303971836,2.120933818083415,2.5097778303971836,0.2039828562496813,0.06454223067504819,2.7012523762590086,0,,0.0,none,P449,1
E0042181,N0042428,N0042429,main,7.615773105863909,auto_block,provisional,s5c_flows,3.6428,4.912,0.00248,3.6221,held,0.155195,0.2977,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.1783020035872,416.13641525150496,2.7597778303971836,2.818723908651293,2.5097778303971836,2.568723908651293,0.21090825196062085,0.06317818952088614,0.6018235445244587,0,,0.0,none,P449,1
E0042182,N0042429,N0042430,main,13.0,auto_block,provisional,s5c_flows,3.6428,4.912,0.002544,3.6221,held,0.155259,0.3053,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,416.13641525150496,416.06491525150494,2.818723908651293,2.9506181957606827,2.568723908651293,2.7006181957606827,0.2109368990490633,0.06318999128631811,1.0271634201670456,0,,0.0,none,P449,1
E0042183,N0042430,N0042431,main,35.17101079013795,auto_block,provisional,s5c_flows,3.6428,4.912,0.002652,3.6221,held,0.155367,0.3183,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,416.06491525150494,415.8714746921592,2.9506181957606827,3.406601479715789,2.7006181957606827,3.156601479715789,0.21098522218419863,0.06320990098005505,2.7783155004913276,0,,0.0,none,P449,1
E0042184,N0042431,N0042259,main,33.83784863137726,auto_block,provisional,s5c_flows,3.6428,4.912,0.002945,3.6221,held,0.15566,0.3534,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,415.8714746921592,415.68536652468663,3.406601479715789,3.5320407018758715,3.156601479715789,3.2820407018758715,0.21111620218253715,0.06326387870541642,2.6713446813933683,0,,0.0,none,P449,1
E0042185,N0042432,N0042433,lateral,18.973665961010276,auto_block,provisional,s5c_flows,0.0,0.0,0.000412,3.6221,held,0.000412,0.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.72823858973067,422.63337025992564,1.7153954434724596,1.7780066931993588,1.4653954434724596,1.5280066931993588,0.021866133400638824,0.005424106671400836,14.461988327922635,0,,0.0,none,P449,1
E0042186,N0042433,N0042434,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.00057,3.6221,held,0.00057,0.0684,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.63337025992564,422.5917499523823,1.7780066931993588,1.8314678210551847,1.5280066931993588,1.5814678210551847,0.027539109565923203,0.005775088532731537,3.8751702205579246,0,,0.0,none,P449,1
E0042187,N0042434,N0042435,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000624,3.6221,held,0.000624,0.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5917499523823,422.5179258370811,1.8314678210551847,1.8366579031532524,1.5814678210551847,1.5866579031532524,0.026301924464411645,0.006325886764566385,9.355983995398793,0,,0.0,none,P449,1
E0042188,N0042435,N0042436,lateral,40.00000000017667,auto_block,provisional,s5c_flows,0.7416,1.0,0.000747,3.6221,held,0.031837,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5179258370811,422.3179258370802,1.8366579031532524,1.9668336844041505,1.5866579031532524,1.7168336844041505,0.11944210598951872,0.03189744838133654,5.5815046222319,0,,0.0,none,P449,1
E0042189,N0042436,N0042437,lateral,39.9999999998224,auto_block,provisional,s5c_flows,0.7416,1.0,0.00108,3.6221,held,0.03217,0.1296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3179258370802,422.1179258370811,1.9668336844041505,2.0833986258095365,1.7168336844041505,1.8333986258095365,0.1198753504509737,0.03204300085815978,5.561332368628681,0,,0.0,none,P449,1
E0042190,N0042437,N0042438,lateral,15.131487952203171,auto_block,provisional,s5c_flows,0.7416,1.0,0.001413,3.6221,held,0.032503,0.1696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1179258370811,422.0422683973201,2.0833986258095365,2.206388829242428,1.8333986258095365,1.956388829242428,0.12030550793520019,0.032187743773988226,2.0962586850627822,0,,0.0,none,P449,1
E0042191,N0042438,N0042439,lateral,6.324555320336759,auto_block,provisional,s5c_flows,6.5713,6.434,0.001539,3.6221,held,0.277026,0.1847,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.0422683973201,422.0011587877379,2.206388829242428,2.246399806012107,1.956388829242428,1.996399806012107,0.2699429988490744,0.07912801861184351,0.3904870872308878,0,,0.0,none,P449,1
E0042192,N0042439,N0042440,lateral,10.63014581273465,auto_block,provisional,s5c_flows,6.5713,6.434,0.001592,3.6221,held,0.277078,0.1911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0011587877379,421.94800805867425,2.246399806012107,2.1776022928882526,1.996399806012107,1.9276022928882526,0.24655983005627677,0.08415487335153524,0.7185643210350703,0,,0.0,none,P449,1
E0042193,N0042440,N0042441,lateral,10.0,auto_block,provisional,s5c_flows,7.6511,7.89,0.001681,3.6221,held,0.322434,0.2017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.94800805867425,421.89800805867424,2.1776022928882526,2.601381589763264,1.9276022928882526,2.351381589763264,0.2589015758297673,0.09023829101293232,0.6437452770710563,0,,0.0,none,P449,1
E0042194,N0042441,N0042442,lateral,21.95449840010015,auto_block,provisional,s5c_flows,8.7309,9.346,0.001764,3.6221,held,0.367785,0.2117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.89800805867424,421.78823556667373,2.601381589763264,2.443087675513766,2.351381589763264,2.193087675513766,0.2700620062839594,0.09589529400181288,1.3549047928037605,0,,0.0,none,P449,1
E0042195,N0042442,N0042443,lateral,31.144823004794873,auto_block,provisional,s5c_flows,8.7309,9.346,0.001947,3.6221,held,0.367968,0.2336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.78823556667373,421.63251145164975,2.443087675513766,2.378413841319002,2.193087675513766,2.128413841319002,0.2701049991857085,0.0959173740303901,1.9217725883568646,0,,0.0,none,P449,1
E0042196,N0042443,N0042290,lateral,29.410882339705484,auto_block,provisional,s5c_flows,8.7309,9.346,0.002207,3.6221,held,0.368227,0.2648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.63251145164975,421.4854570399512,2.378413841319002,2.68501415145505,2.128413841319002,2.43501415145505,0.27016582101484476,0.0959486143121411,1.8143722639937152,0,,0.0,none,P449,1
E0042197,N0042444,N0042445,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,411.7194399098984,411.6764282835632,1.5506711740859487,1.5941710816711634,1.3006711740859487,1.3441710816711634,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042198,N0042445,N0042446,lateral,19.12184186400568,auto_block,provisional,s5c_flows,0.0,0.0,7.2e-05,3.6221,held,7.2e-05,0.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.6764282835632,411.5808190742432,1.5941710816711634,1.5791540702880411,1.3441710816711634,1.3291540702880411,0.009153001065318807,0.003028415048622529,34.81889296480642,0,,0.0,none,P453,1
E0042199,N0042446,N0042447,lateral,10.740352122996322,auto_block,provisional,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,411.5808190742432,411.43045414452126,1.5791540702880411,1.5525170468849865,1.3291540702880411,1.3025170468849865,0.0231058412547772,0.003553654952025892,7.747212782377936,0,,0.0,none,P453,1
E0042200,N0042447,N0042448,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000321,3.6221,held,0.000321,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.43045414452126,411.35139720301703,1.5525170468849865,1.7448552383892206,1.3025170468849865,1.4948552383892206,0.01949957498791661,0.004956676687469436,13.514301645582712,0,,0.0,none,P453,1
E0042201,N0042448,N0042310,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.000452,3.6221,held,0.000452,0.0543,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,411.35139720301703,411.0540001620096,1.7448552383892206,1.5552222500998027,1.4948552383892206,1.3052222500998027,0.03486448697428198,0.004226463800956454,7.482530793222667,0,,0.0,none,P453,1
E0042202,N0042449,N0042450,lateral,3.7565942021996466,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,411.23890991210936,411.1975873758852,1.5500000000000114,1.6588274190366974,1.3000000000000114,1.4088274190366974,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042203,N0042450,N0042451,lateral,43.02194788707513,auto_block,provisional,s5c_flows,0.0,0.0,3.1e-05,3.6221,held,3.1e-05,0.0038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.1975873758852,410.9824776364498,1.6588274190366974,1.8746695803470743,1.4088274190366974,1.6246695803470743,0.00556837808809357,0.002404752903370083,128.76863845107073,0,,0.0,none,P453,1
E0042204,N0042451,N0042310,lateral,23.194827009486403,auto_block,provisional,s5c_flows,0.0,0.0,0.00039,3.6221,held,0.00039,0.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.9824776364498,410.86650350140235,1.8746695803470743,1.7427189107070262,1.6246695803470743,1.4927189107070262,0.02132734908232774,0.00531684349389186,18.126043169539287,0,,0.0,none,P453,1
E0042205,N0042452,N0042311,lateral,28.635642126552707,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,410.4093505859375,410.26617237530473,1.5500000000000114,1.747194323914016,1.3000000000000114,1.497194323914016,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042206,N0042453,N0042454,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.637575354238,410.5404929150432,1.5604226926370188,1.7085305224567833,1.3104226926370188,1.4585305224567833,0.0,0.0,0.0,0,,0.0,none,P453,1
E0042207,N0042454,N0042311,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,410.51719088674173,410.41656782775425,1.73183255075827,1.5967988714645003,1.48183255075827,1.3467988714645003,0.01402599935639658,0.003912916157156138,23.91346157249067,0,,0.0,none,P453,1
E0042208,N0042455,N0042293,lateral,16.441228457098003,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.18715209960936,420.1049459573239,1.5500000000000114,4.918979823926122,1.3000000000000114,4.668979823926122,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042209,N0042456,N0042457,lateral,39.999999999971386,auto_link,provisional,s5c_flows,0.0,0.0,0.00021,3.6221,held,0.00021,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2364588566458,420.03645885664594,1.804404180463564,2.728525274213439,1.554404180463564,2.478525274213439,0.015940267590364297,0.004271956322131815,41.82280271563207,0,,0.0,none,P449,1
E0042210,N0042457,N0042293,lateral,26.012771543409805,auto_link,provisional,s5c_flows,0.0,0.0,0.000543,3.6221,held,0.000543,0.0652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.03645885664594,419.9063949989289,2.728525274213439,5.117530782321126,2.478525274213439,4.867530782321126,0.02474300757573738,0.006005192919149388,17.521968219227006,0,,0.0,none,P449,1
E0042211,N0042458,N0042459,lateral,35.0,auto_block,provisional,s5c_flows,6.6745,9.0,0.000429,3.6221,held,0.28024,0.0514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1295144514265,346.95451445142646,2.1415121599016516,2.255141310292288,1.8915121599016516,2.005141310292288,0.24746496350466948,0.08459490337774803,2.357236051002938,0,,0.0,none,P498,1
E0042212,N0042459,N0042378,lateral,14.142135623730951,auto_block,provisional,s5c_flows,8.8993,12.0,0.00072,3.6221,held,0.373802,0.0864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.95451445142646,346.8838037733078,2.255141310292288,2.391129088020307,2.005141310292288,2.141129088020307,0.2714676838172286,0.09661836115705821,0.8682516352635457,0,,0.0,none,P498,1
