EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042213,N0042460,N0042461,lateral,12.852705610850691,auto_link,provisional,s5c_flows,6.6745,9.0,0.000264,3.6221,held,0.280075,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5037406685375,347.43947714048323,1.670789360759386,1.780554597798016,1.420789360759386,1.530554597798016,0.24741791141820071,0.0845720052078627,0.8657892185451812,0,,0.0,none,P498,1
E0042214,N0042461,N0042378,lateral,31.016124838541646,auto_link,provisional,s5c_flows,8.1577,11.0,0.000371,3.6221,held,0.342362,0.0445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.43947714048323,347.28439651629054,1.780554597798016,1.990536345037583,1.530554597798016,1.740536345037583,0.2639349844296568,0.09277122929454326,1.958571028743127,0,,0.0,none,P498,1
E0042215,N0042462,N0042463,trunk main,79.9999999999842,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.523102,2.174,merrimack,130.778625,182.7722,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.32956373973985,419.24956373973987,7.491725322760146,7.505288555182005,6.741725322760146,6.755288555182005,0.7341292231288047,0.47083774604922657,1.8162106769847706,0,,0.0,none,P429,1
E0042216,N0042463,N0042464,trunk main,80.0000000000261,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.523768,2.174,merrimack,130.779291,182.8522,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.24956373973987,419.16956373973983,7.505288555182005,7.233909160650796,6.755288555182005,6.483909160650796,0.734130153319681,0.47083913919540066,1.816208375728113,0,,0.0,none,P429,1
E0042217,N0042464,N0042465,trunk main,79.99999999992731,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.524435,2.174,merrimack,130.779958,182.9322,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.16956373973983,419.0895637397399,7.233909160650796,7.272740947760099,6.483909160650796,6.522740947760099,0.734131084902548,0.4708405344319475,1.8162060710303731,0,,0.0,none,P429,1
E0042218,N0042465,N0042466,trunk main,80.00000000008299,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.525102,2.174,merrimack,130.780625,183.0122,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.0895637397399,419.0095637397398,7.272740947760099,7.183734600103946,6.522740947760099,6.433734600103946,0.7341320164807192,0.47084192966705496,1.8162037663558763,0,,0.0,none,P429,1
E0042219,N0042466,N0042467,trunk main,79.99999999996922,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.525768,2.174,merrimack,130.781291,183.0922,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.0095637397398,418.9295637397398,7.183734600103946,7.1195390434633055,6.433734600103946,6.3695390434633055,0.7341329466575363,0.4708433228089196,1.816201465147979,0,,0.0,none,P429,1
E0042220,N0042467,N0042382,trunk main,46.62759330825091,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.526435,2.174,merrimack,130.781958,183.1722,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,418.9295637397398,418.8829361464316,7.1195390434633055,7.065611216849675,6.3695390434633055,6.315611216849675,0.7341338782263225,0.47084471804115047,1.0585624477854958,0,,0.0,none,P429,1
E0042221,N0042468,N0042469,lateral,28.635642126552707,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.35167236328124,424.2084941526485,1.5500000000000114,1.751314196960891,1.3000000000000114,1.501314196960891,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042222,N0042469,N0042382,lateral,9.128558512630823,auto_block,provisional,s5c_flows,0.0,0.0,0.000239,3.6221,held,0.000239,0.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2084941526485,424.1628513600853,1.751314196960891,1.7856960031959375,1.501314196960891,1.5356960031959375,0.01696666562725274,0.004467133662174244,8.967150365290452,0,,0.0,none,P429,1
E0042223,N0042470,N0042471,main,7.810249675906654,auto_block,provisional,s5c_flows,4.2063,5.912,0.008712,3.6221,held,0.185052,1.0455,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.12852403741516,422.0855676641977,3.6825721539910887,3.718936730333553,3.4325721539910887,3.468936730333553,0.2234571710019126,0.0684312316296056,0.5825314414754826,0,,0.0,none,P429,1
E0042224,N0042471,N0042472,main,21.37755832643195,auto_block,provisional,s5c_flows,4.2063,5.912,0.008777,3.6221,held,0.185117,1.0533,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.0855676641977,421.9679910934023,3.718936730333553,3.948238154644571,3.468936730333553,3.698238154644571,0.22348287598976876,0.06844216319509597,1.5942726582334532,0,,0.0,none,P429,1
E0042225,N0042472,N0042473,main,14.866068747318506,auto_block,provisional,s5c_flows,4.2063,5.912,0.008955,3.6221,held,0.185295,1.0746,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.9679910934023,421.8862277152921,3.948238154644571,4.025790106973545,3.698238154644571,3.7757901069735453,0.2235532355558397,0.06847208860644846,1.1083168259196157,0,,0.0,none,P429,1
E0042226,N0042473,N0042474,main,13.416407864998739,auto_block,provisional,s5c_flows,4.2063,5.912,0.009079,3.6221,held,0.185419,1.0895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.8862277152921,421.81243747203456,4.025790106973545,4.21417385609044,3.7757901069735453,3.96417385609044,0.2236022219317623,0.06849292664823778,1.0000204640999413,0,,0.0,none,P429,1
E0042227,N0042474,N0042382,main,16.256496013334992,auto_block,provisional,s5c_flows,4.2063,5.912,0.009191,3.6221,held,0.185531,1.1029,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.81243747203456,421.7230267439612,4.21417385609044,4.2255206193200365,3.96417385609044,3.9755206193200365,0.22364644784420187,0.06851174184900513,1.211472852951347,0,,0.0,none,P429,1
E0042228,N0042475,N0042476,sub main,20.9030209186483,auto_road,derived,s5c_flows,280.0972,392.288,0.040686,3.0912,merrimack,10.061814,4.8824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9399305489663,419.83541544437304,7.047496208846212,6.887240805626959,6.797496208846212,6.637240805626959,0.7198802590713187,0.501770855294559,0.4839467086191583,0,,0.0,none,P411,1
E0042229,N0042476,N0042390,sub main,22.38172903670387,auto_road,derived,s5c_flows,282.6602,395.744,0.040861,3.0878,merrimack,10.142546,4.9033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.83541544437304,419.7235067991895,6.887240805626959,6.691867956669853,6.637240805626959,6.441867956669853,0.7213182480833862,0.5041432610835765,0.5171487318802377,0,,0.0,none,P411,1
E0042230,N0042477,N0042391,main,25.535337643623713,auto_road,derived,s5c_flows,9.1069,12.28,0.002302,3.6221,held,0.384088,0.2762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4138680528472,424.2861913646291,1.9642447401215577,2.092409709589674,1.7142447401215577,1.842409709589674,0.2738337501679771,0.0978407967810179,1.554187387296102,0,,0.0,none,P429,1
E0042231,N0042478,N0042391,lateral,31.920546189816367,auto_road,derived,s5c_flows,3.6428,4.912,0.000522,3.6221,held,0.153236,0.0626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.22055909096923,424.06095636002016,2.017233877780768,2.317644714198593,1.7672338777807681,2.067644714198593,0.20325018184521232,0.06422326815122534,2.617508620822609,0,,0.0,none,P429,1
E0042232,N0042479,N0042391,lateral,10.000000000084478,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,424.95924682617186,424.82424682617074,1.5500000000000114,1.5543542480480141,1.3000000000000114,1.3043542480480141,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042233,N0042480,N0042481,lateral,34.02715049514605,auto_road,derived,s5c_flows,3.1265,4.456,0.0,3.6221,held,0.131072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.822314453125,425.65217870064924,1.5500000000000114,1.7699404399757555,1.3000000000000114,1.5199404399757555,0.19303281174163428,0.059840439543252494,2.9379418441988214,0,,0.0,none,P411,1
E0042234,N0042481,N0042482,lateral,26.35208151017212,auto_road,derived,s5c_flows,4.2063,5.912,0.000284,3.6221,held,0.176623,0.034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.65217870064924,425.5204182930984,1.7699404399757555,1.6887186697922516,1.5199404399757555,1.4387186697922516,0.21295903727843482,0.06850072074836713,2.06237483093348,0,,0.0,none,P411,1
E0042235,N0042482,N0042483,lateral,22.874515088748357,auto_road,derived,s5c_flows,7.4457,10.28,0.000503,3.6221,held,0.312644,0.0604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5204182930984,425.40604571765465,1.6887186697922516,1.6517545753141007,1.4387186697922516,1.4017545753141007,0.2563473825775974,0.08896448141016863,1.4872081560278947,0,,0.0,none,P411,1
E0042236,N0042483,N0042484,lateral,33.449990563905686,auto_road,derived,s5c_flows,11.2485,15.648,0.000694,3.6221,held,0.472262,0.0833,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,425.40604571765465,425.1718957837073,1.6517545753141007,1.5665075366051724,1.4017545753141007,1.3165075366051724,0.32870394429128486,0.0994548937418884,1.6960546181877467,0,,0.0,none,P411,1
E0042237,N0042484,N0042485,lateral,7.780040528476137,auto_road,derived,s5c_flows,12.3283,17.104,0.000973,3.6221,held,0.517808,0.1167,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,425.16983320109415,425.1114828971306,1.56857011921835,1.5520913216194003,1.31857011921835,1.3020913216194003,0.346667679304638,0.10212357764196603,0.37403931742746166,0,,0.0,none,P411,1
E0042238,N0042485,N0042390,lateral,12.193683030886941,auto_road,derived,s5c_flows,12.3283,17.104,0.001037,3.6221,held,0.517872,0.1245,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,425.1105314788493,424.8605609767161,1.553042739900718,1.5548137791432737,1.303042739900718,1.3048137791432737,0.4904102064535708,0.08067678989129842,0.4144042025235109,0,,0.0,none,P411,1
E0042239,N0042486,N0042487,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,11.15,0.5,cover_min,minimum,tractive,1.0,422.47253060849545,420.70956081295157,1.8980138250983032,1.9047580347046846,1.6480138250983032,1.6547580347046846,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042240,N0042487,N0042409,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.70956081295157,420.6379717076352,1.9047580347046846,6.266111544317937,1.6547580347046846,6.016111544317937,0.012644052724088051,0.0036577662390578636,18.87293229962524,0,,0.0,none,P449,1
E0042241,N0042488,N0042409,lateral,15.980943313167977,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,16.6,0.5,cover_min,minimum,tractive,1.0,427.7694332868897,425.1165966969038,1.7845523088134314,1.7874865550493269,1.5345523088134314,1.5374865550493269,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042242,N0042489,N0042490,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.22592493901976,418.13578615713317,1.5501065551208626,1.7327441163043318,1.3001065551208626,1.4827441163043318,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042243,N0042490,N0042421,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.00015,3.6221,held,0.00015,0.018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.13578615713317,418.0418446859929,1.7327441163043318,1.790064493694615,1.4827441163043318,1.540064493694615,0.013493792528822848,0.0038142513124416466,23.206095429835596,0,,0.0,none,P449,1
E0042244,N0042491,N0042421,lateral,30.805843601498726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.26013564252355,418.10610642451604,1.6713523945858242,1.7258027551714576,1.4213523945858242,1.4758027551714576,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042245,N0042492,N0042423,main,17.54289637912294,auto_block,provisional,s5c_flows,2.1596,2.912,0.007428,3.6221,held,0.097962,0.8913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.69895414893625,418.61123966704065,4.344930128407498,4.436032061474975,4.094930128407498,4.186032061474975,0.17521584886698374,0.052489046758418895,1.668693832261025,0,,0.0,none,P449,1
E0042246,N0042493,N0042426,lateral,18.694146988934968,auto_block,provisional,s5c_flows,1.4832,2.0,0.001363,3.6221,held,0.063543,0.1635,3.116,0.0,W11a-XG03097,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.51799293539466,416.42452220045,2.270428695464716,2.269264420643765,2.020428695464716,2.019264420643765,0.15145140702994456,0.0432628022010316,2.057221669922465,0,,0.0,none,P449,1
E0042247,N0042494,N0042495,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.2307805541393,417.15172361263507,1.5508661743763241,1.8066198932243083,1.3008661743763241,1.5566198932243083,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042248,N0042495,N0042496,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.1596,2.912,0.000132,3.6221,held,0.090666,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.15172361263507,417.09649680754916,1.8066198932243083,1.7589109072945917,1.5566198932243083,1.5089109072945917,0.17073564468465635,0.05069888312294871,1.0782127576608969,0,,0.0,none,P449,1
E0042249,N0042496,N0042426,lateral,39.32748746360735,auto_block,provisional,s5c_flows,2.1596,2.912,0.000224,3.6221,held,0.090758,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.09649680754916,416.8998593702311,1.7589109072945917,1.7939272508626232,1.5089109072945917,1.5439272508626232,0.17079368053837715,0.050721922234948064,3.8377188331987204,0,,0.0,none,P449,1
E0042250,N0042497,N0042432,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.83021898000254,422.72823858973067,1.5508845356224583,1.7153954434724596,1.3008845356224583,1.4653954434724596,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042251,N0042498,N0042432,lateral,29.068883707497267,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0222961425781,422.8769517240406,1.5500000000000114,1.566682309162502,1.3000000000000114,1.316682309162502,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042252,N0042499,N0042500,lateral,20.000000000014378,auto_block,provisional,s5c_flows,0.0,0.0,0.00121,3.6221,held,0.00121,0.1452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.622833355403,417.5228333554029,6.819366351628275,10.76583241608148,6.569366351628275,10.51583241608148,0.03485525137855311,0.008156325622730526,9.563360473672478,0,,0.0,none,P449,1
E0042253,N0042500,N0042501,lateral,5.000000000018142,auto_block,provisional,s5c_flows,0.0,0.0,0.001377,3.6221,held,0.001377,0.1652,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,417.5228333554029,417.48283335540276,10.76583241608148,9.27034047272224,10.51583241608148,9.02034047272224,0.042910703272784734,0.0077391316219499184,1.9420174217113848,0,,0.0,none,P449,1
E0042254,N0042501,N0042412,lateral,16.01219330878724,auto_block,provisional,s5c_flows,0.0,0.0,0.001419,3.6221,held,0.001419,0.1702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.48283335540276,417.4027723888588,9.27034047272224,10.295042552547443,9.02034047272224,10.045042552547443,0.0372197054428893,0.008682979250793837,7.1701236026512385,0,,0.0,none,P449,1
E0042255,N0042502,N0042503,lateral,15.00000000002292,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,21.6,0.5,cover_min,minimum,tractive,1.0,434.4382501720055,431.19825017200054,1.559949290885129,1.5646282459682084,1.309949290885129,1.3146282459682084,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042256,N0042503,N0042504,lateral,4.9999999999960405,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,431.19825017200054,431.1582501720006,1.5646282459682084,1.969954173702547,1.3146282459682084,1.719954173702547,0.014265398033851519,0.0032544166778195327,5.841640950748022,0,,0.0,none,P449,1
E0042257,N0042504,N0042412,lateral,18.59648633145139,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,430.3903755619104,425.74125397904754,2.737828783792736,1.956560962358708,2.487828783792736,1.706560962358708,0.043664878008468286,0.0018720823702002287,7.0981862996940865,0,,0.0,none,P449,1
E0042258,N0042505,N0042506,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.000998,3.6221,held,0.000998,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8329605882783,421.6848896593287,2.127946394143578,1.9724894910619355,1.877946394143578,1.7224894910619355,0.0321629658161629,0.007567422917435757,15.34590329718061,0,,0.0,none,P449,1
E0042259,N0042506,N0042507,lateral,34.92849839314596,auto_block,provisional,s5c_flows,0.0,0.0,0.001244,3.6221,held,0.001244,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6848896593287,421.51024716736293,1.9724894910619355,2.829047266230816,1.7224894910619355,2.579047266230816,0.03525734742877793,0.0082452669106364,16.511214891072814,0,,0.0,none,P449,1
E0042260,N0042507,N0042508,lateral,13.0,auto_block,provisional,s5c_flows,0.0,0.0,0.001535,3.6221,held,0.001535,0.1843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.51024716736293,421.44524716736294,2.829047266230816,2.128880029902689,2.579047266230816,1.8788800299026889,0.038433623362996557,0.008956762805062385,5.637424934420074,0,,0.0,none,P449,1
E0042261,N0042508,N0042509,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.001644,3.6221,held,0.001644,0.1973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.44524716736294,421.3991494450765,2.128880029902689,2.233144256095386,1.8788800299026889,1.983144256095386,0.039520063360651864,0.009203734339047337,3.8881282371931967,0,,0.0,none,P449,1
E0042262,N0042509,N0042510,lateral,28.237771359483702,auto_block,provisional,s5c_flows,0.0,0.0,0.001721,3.6221,held,0.001721,0.2065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3991494450765,421.25796058827905,2.233144256095386,1.8487593824240776,1.983144256095386,1.5987593824240776,0.04025904872673901,0.009372762951625063,11.690030876101696,0,,0.0,none,P449,1
E0042263,N0042510,N0042511,lateral,25.586015203707856,auto_block,provisional,s5c_flows,0.0,0.0,0.001956,3.6221,held,0.001956,0.2347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.25796058827905,421.13003051226053,1.8487593824240776,1.9677783256300927,1.5987593824240776,1.7177783256300927,0.042386766207234354,0.009864113318025919,10.060535985302007,0,,0.0,none,P449,1
E0042264,N0042511,N0042512,lateral,30.675723300355934,auto_block,provisional,s5c_flows,1.0798,1.456,0.002169,3.6221,held,0.047436,0.2603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.13003051226053,420.9766518957588,1.9677783256300927,2.2265341393974722,1.7177783256300927,1.9765341393974722,0.13708017394448963,0.038007705786641394,3.729657180132897,0,,0.0,none,P449,1
E0042265,N0042512,N0042423,lateral,45.12479126422468,auto_block,provisional,s5c_flows,1.0798,1.456,0.002425,3.6221,held,0.047692,0.291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9766518957588,420.7510279394377,2.2265341393974722,2.2962437890779483,1.9765341393974722,2.0462437890779483,0.13733333634067615,0.038098143504741916,5.47630949952382,0,,0.0,none,P449,1
E0042266,N0042513,N0042514,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,tractive,1.0,425.68243011779924,424.3361389160156,2.4616738861070075,1.5500000000000114,2.2116738861070075,1.3000000000000114,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042267,N0042514,N0042515,lateral,4.614835192852463,auto_block,provisional,s5c_flows,0.0,0.0,4.5e-05,3.6221,held,4.5e-05,0.0054,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,424.08979731563545,422.9360885174223,1.796341600380174,1.58692173648393,1.546341600380174,1.33692173648393,0.01942870975363102,0.0013398871877269014,3.9587765145598506,0,,0.0,none,P449,1
E0042268,N0042515,N0042456,lateral,15.184154680370868,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,16.15,0.5,cover_min,minimum,tractive,1.0,422.6886998375257,420.2364588566458,1.8343104163805606,1.804404180463564,1.5843104163805606,1.554404180463564,0.026134309003927023,0.0016538440022406398,9.68341059389865,0,,0.0,none,P449,1
E0042269,N0042516,N0042517,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.6619037278842,347.6016957549902,1.5564190260220698,1.5566599579004219,1.3064190260220698,1.3066599579004219,0.17236266135897502,0.05134627366639491,1.1643661184941514,0,,0.0,none,P498,1
E0042270,N0042517,N0042460,lateral,19.591017290548038,auto_block,provisional,s5c_flows,5.1913,7.0,0.0001,3.6221,held,0.217731,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6016957549902,347.5037406685375,1.5566599579004219,1.670789360759386,1.3066599579004219,1.420789360759386,0.22802306585786758,0.0753552808003067,1.4319470427873002,0,,0.0,none,P498,1
E0042271,N0042518,N0042519,lateral,12.112961872858953,auto_link,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.38673706054686,347.3261722511826,1.5500000000000114,1.7990413718642912,1.3000000000000114,1.5490413718642912,0.15034093436683285,0.042847972501074055,1.3428325341412835,0,,0.0,none,P498,1
E0042272,N0042519,N0042520,lateral,11.313708498984761,auto_link,provisional,s5c_flows,2.2248,3.0,0.000101,3.6221,held,0.093371,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3261722511826,347.26960370868767,1.7990413718642912,1.9196052756873314,1.5490413718642912,1.6696052756873314,0.1724251243073531,0.051371189542868595,1.0935866166481367,0,,0.0,none,P498,1
E0042273,N0042520,N0042458,lateral,28.0178514522438,auto_link,provisional,s5c_flows,5.1913,7.0,0.000195,3.6221,held,0.217826,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.26960370868767,347.1295144514265,1.9196052756873314,2.1415121599016516,1.6696052756873314,1.8915121599016516,0.22805544780686401,0.07537030126492819,2.0475905985205554,0,,0.0,none,P498,1
E0042274,N0042521,N0042462,trunk main,85.88839086674335,main_pipe,drafted,s5c_flows,5137.044,6659.486,1.521837,2.174,merrimack,130.77736,182.6205,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.4154521306066,419.32956373973985,7.415602556893418,7.491725322760146,6.665602556893418,6.741725322760146,0.7341274563119207,0.47083509990426853,1.9498973493019391,0,,0.0,none,P429,1
E0042275,N0042522,N0042462,lateral,22.159757709539146,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.24644241340343,425.13564362485573,1.5500358580809461,1.6856454376442684,1.3000358580809461,1.4356454376442684,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042276,N0042523,N0042524,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,425.38932975931993,425.24420911985055,1.603895338336315,1.6127855090556977,1.353895338336315,1.3627855090556977,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042277,N0042524,N0042462,lateral,19.509734282059053,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.24420911985055,425.14666044844023,1.6127855090556977,1.6746286140597704,1.3627855090556977,1.4246286140597704,0.01564166988547661,0.004215524321315528,20.78820486655538,0,,0.0,none,P429,1
E0042278,N0042525,N0042526,lateral,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.267626953125,424.14232731226355,1.5500000000000114,1.6389226877364536,1.3000000000000114,1.3889226877364536,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042279,N0042526,N0042470,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.000209,3.6221,held,0.000209,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.14232731226355,424.0548630338409,1.6389226877364536,1.7562331575653616,1.3889226877364536,1.5062331575653616,0.015903335604182837,0.004264968013871745,18.332480807710755,0,,0.0,none,P429,1
E0042280,N0042527,N0042470,main,18.973665961010276,auto_block,provisional,s5c_flows,4.2063,5.912,0.008199,3.6221,held,0.184539,0.9839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2233923672202,422.12852403741516,3.6399499179360646,3.6825721539910887,3.3899499179360646,3.4325721539910887,0.21603910351106964,0.06988068281126728,1.4637524451708102,0,,0.0,none,P429,1
E0042281,N0042528,N0042475,lateral,45.28682895805139,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,425.9840805513215,425.41799518934585,1.5502212064910168,1.5694315684666549,1.3002212064910168,1.3194315684666549,0.26722184178065517,0.049219991884887654,2.8245463679340235,0,,0.0,none,P411,1
E0042282,N0042529,N0042475,sub main,31.30776412908201,auto_road,derived,s5c_flows,276.8579,387.92,0.040048,3.0955,merrimack,9.959233,4.8058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0964693696117,419.9399305489663,6.8529019682789,7.047496208846212,6.6029019682789,6.797496208846212,0.7180355690455721,0.49875229015525624,0.726699471882174,0,,0.0,none,P411,1
E0042283,N0042530,N0042477,lateral,21.984718137097122,auto_road,derived,s5c_flows,5.8023,7.824,0.001335,3.6221,held,0.244584,0.1602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.52379164353266,424.4138680528472,1.876476911154839,1.9642447401215577,1.626476911154839,1.7142447401215577,0.23680419604600986,0.07947345154669613,1.5473204236652407,0,,0.0,none,P429,1
E0042284,N0042531,N0042478,lateral,24.55419890868737,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,424.9403528476192,424.67025665962365,1.557144710974569,1.5675363091263534,1.307144710974569,1.3175363091263534,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042285,N0042532,N0042478,lateral,38.0395328184871,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.41075675506164,424.22055909096923,1.5515845535321091,2.017233877780768,1.3015845535321091,1.7672338777807681,0.13489621704043256,0.037230723305707175,4.699851690069446,0,,0.0,none,P429,1
E0042286,N0042533,N0042534,lateral,31.733025061464065,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.39842529296874,425.2397601676614,1.5500000000000114,1.8150799202292092,1.3000000000000114,1.5650799202292092,0.17236266135897502,0.05134627366639491,3.068435743881381,0,,0.0,none,P429,1
E0042287,N0042534,N0042535,lateral,21.624569417660325,auto_road,derived,s5c_flows,2.2248,3.0,0.000264,3.6221,held,0.093535,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2397601676614,425.13163732057313,1.8150799202292092,2.020859017317491,1.5650799202292092,1.7708590173174912,0.1725264487314792,0.05141161661629015,2.08901007900117,0,,0.0,none,P429,1
E0042288,N0042535,N0042477,lateral,40.65654581867049,auto_road,derived,s5c_flows,2.2248,3.0,0.000445,3.6221,held,0.093715,0.0534,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,425.13163732057313,424.8267132269331,2.020859017317491,1.5513995660356272,1.7708590173174912,1.3013995660356272,0.19832439274745306,0.04686654631197376,3.416670474018348,0,,0.0,none,P429,1
E0042289,N0042536,N0042492,lateral,10.000000000133937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.44906991132126,421.39906991132057,1.55007559649124,1.6448143660231835,1.30007559649124,1.3948143660231835,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042290,N0042537,N0042538,main,24.515301344262525,auto_block,provisional,s5c_flows,2.1596,2.912,0.006897,3.6221,held,0.097431,0.8276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9673044530287,418.8447279463074,4.737468496190047,4.271299885723863,4.487468496190047,4.021299885723863,0.17489781252912048,0.052361193138189294,2.3361547513333183,0,,0.0,none,P449,1
E0042291,N0042538,N0042492,main,29.154759474226502,auto_block,provisional,s5c_flows,2.1596,2.912,0.007101,3.6221,held,0.097636,0.8521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8447279463074,418.69895414893625,4.271299885723863,4.344930128407498,4.021299885723863,4.094930128407498,0.17502073828473844,0.0524105964173133,2.7763147537022244,0,,0.0,none,P449,1
E0042292,N0042539,N0042493,lateral,59.90826320300064,auto_block,provisional,s5c_flows,0.7416,1.0,0.000592,3.6221,held,0.031682,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.81753425140965,416.51799293539466,1.8461620376528458,2.270428695464716,1.5961620376528458,2.020428695464716,0.11923937760608604,0.031829418937040194,8.37366877812671,0,,0.0,none,P449,1
E0042293,N0042540,N0042493,lateral,32.57299494980466,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,417.7163977755996,417.16265686145294,1.624514089634772,1.6257647694064303,1.374514089634772,1.3757647694064303,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042294,N0042541,N0042542,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.045703125,421.9470877103834,1.5500000000000114,1.754511410710336,1.3000000000000114,1.504511410710336,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042295,N0042542,N0042505,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.000164,3.6221,held,0.000164,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9470877103834,421.8329605882783,1.754511410710336,2.127946394143578,1.504511410710336,1.877946394143578,0.014112314396492113,0.003928965450853278,26.956864031105052,0,,0.0,none,P449,1
E0042296,N0042543,N0042505,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000566,3.6221,held,0.000566,0.0679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.08553748940767,422.0394397671212,1.9746126570767046,1.9214672153006518,1.7246126570767046,1.6714672153006518,0.025200165724228136,0.006098816832924264,6.097542213402299,0,,0.0,none,P449,1
E0042297,N0042544,N0042545,lateral,25.00000000001143,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.80235595703124,417.6773559570312,1.5500000000000114,3.600231933593818,1.3000000000000114,3.350231933593818,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042298,N0042545,N0042499,lateral,10.90452032564433,auto_block,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6773559570312,417.622833355403,3.600231933593818,6.819366351628275,3.350231933593818,6.569366351628275,0.015866293115303822,0.0042579612139208856,11.454597750504583,0,,0.0,none,P449,1
E0042299,N0042546,N0042547,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,16.5,0.5,ground,minimum,tractive,1.0,422.146533203125,420.4238826291548,1.5500000000000114,1.5529850466264747,1.3000000000000114,1.3029850466264747,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042300,N0042547,N0042548,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,8.7e-05,3.6221,held,8.7e-05,0.0104,0.0,0.0,,200,PVC-U,19.4,0.5,ground,minimum,tractive,1.0,420.4238826291548,418.4454630578808,1.5529850466264747,1.5504170690723527,1.3029850466264747,1.3004170690723527,0.028080705501197904,0.0016267530578179812,6.052815058813561,0,,0.0,none,P449,1
E0042301,N0042548,N0042549,lateral,53.600373133029585,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4454630578808,418.1774611922156,1.5504170690723527,7.928953602706258,1.3004170690723527,7.678953602706258,0.014451224648068162,0.003992110023325807,61.81756729777094,0,,0.0,none,P449,1
E0042302,N0042549,N0042550,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.0,0.0,0.000619,3.6221,held,0.000619,0.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1774611922156,418.101303461157,7.928953602706258,9.361465093530512,7.678953602706258,9.111465093530512,0.02620963054659285,0.006306787604634462,9.685718502498986,0,,0.0,none,P449,1
E0042303,N0042550,N0042499,lateral,19.849433241279208,auto_block,provisional,s5c_flows,0.0,0.0,0.000746,3.6221,held,0.000746,0.0895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.101303461157,418.0020562949506,9.361465093530512,6.440143412080658,9.111465093530512,6.190143412080658,0.028418879357223994,0.0067678362749971355,11.640989892536314,0,,0.0,none,P449,1
E0042304,N0042551,N0042552,trunk main,39.999999999963656,main_pipe,drafted,s5c_flows,5134.8844,6656.574,1.519772,2.1741,merrimack,130.727531,182.3727,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.5432459069403,419.5032459069403,7.619656925090965,7.649769229778428,6.869656925090965,6.899769229778428,0.7340578470476808,0.47073086277410126,0.9081936380727191,0,,0.0,none,P429,1
E0042305,N0042552,N0042553,trunk main,40.00000000006244,main_pipe,drafted,s5c_flows,5134.8844,6656.574,1.520106,2.1741,merrimack,130.727864,182.4127,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,419.5032459069403,419.46324590694024,7.649769229778428,7.357493839153506,6.899769229778428,6.607493839153506,0.7340583123233461,0.47073155940245404,0.9081930624253278,0,,0.0,none,P429,1
E0042306,N0042553,N0042521,trunk main,15.931258777880538,main_pipe,drafted,s5c_flows,5134.8844,6656.574,1.520439,2.1741,merrimack,130.728198,182.4527,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,419.46324590694024,419.4154521306066,7.357493839153506,7.415602556893418,6.607493839153506,6.665602556893418,1.1045977604431731,0.34637735914139445,0.24037798114384484,0,,0.0,none,P429,1
E0042307,N0042554,N0042521,lateral,21.496905211204457,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.36088736901263,425.25340284295663,1.5721875821592448,1.577651844543368,1.3221875821592448,1.327651844543368,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042308,N0042555,N0042521,lateral,14.714820279595386,auto_block,provisional,s5c_flows,1.0798,1.456,0.000964,3.6221,held,0.046231,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0770952561163,425.0035211547183,1.8411176345086915,1.827533532781672,1.5911176345086915,1.577533532781672,0.13587562942756848,0.0375784581746926,1.804937395271883,0,,0.0,none,P429,1
E0042309,N0042556,N0042557,main,22.20360331117452,auto_block,provisional,s5c_flows,1.0798,1.456,0.003559,3.6221,held,0.048826,0.4271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4735320343752,423.3625140178193,2.7230927214841927,3.000919820071317,2.4730927214841927,2.750919820071317,0.1384435639722056,0.038495660455362485,2.673002952022648,0,,0.0,none,P429,1
E0042310,N0042557,N0042558,main,11.704699910719626,auto_block,provisional,s5c_flows,1.0798,1.456,0.003744,3.6221,held,0.049011,0.4493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3625140178193,423.3039905182657,3.000919820071317,3.1252697356405292,2.750919820071317,2.8752697356405292,0.13862298299825218,0.038560040170912774,1.4072582166824872,0,,0.0,none,P429,1
E0042311,N0042558,N0042559,main,54.817880294662984,auto_block,provisional,s5c_flows,1.0798,1.456,0.003842,3.6221,held,0.049109,0.461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3039905182657,423.0299011167924,3.1252697356405292,3.2072815003950836,2.8752697356405292,2.9572815003950836,0.13871783620433234,0.03859409129740318,6.586257133499384,0,,0.0,none,P429,1
E0042312,N0042559,N0042560,main,35.510561809129406,auto_block,provisional,s5c_flows,1.0798,1.456,0.004299,3.6221,held,0.049566,0.5158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0299011167924,422.85234830774675,3.2072815003950836,3.2410354813157483,2.9572815003950836,2.9910354813157483,0.1391584353750439,0.03875240230700036,4.253013446319345,0,,0.0,none,P429,1
E0042313,N0042560,N0042561,main,23.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.004594,3.6221,held,0.049862,0.5513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.85234830774675,422.73734830774674,3.2410354813157483,3.3817312820970074,2.9910354813157483,3.1317312820970074,0.13944230990583797,0.038854524026017884,2.749046064943912,0,,0.0,none,P429,1
E0042314,N0042561,N0042562,main,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.004786,3.6221,held,0.050053,0.5743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.73734830774674,422.65657083563974,3.3817312820970074,3.583419398735259,3.1317312820970074,3.333419398735259,0.1396248652797085,0.03892024793640117,1.9284404666555914,0,,0.0,none,P429,1
E0042315,N0042562,N0042563,main,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.004921,3.6221,held,0.050188,0.5905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.65657083563974,422.5675483665659,3.583419398735259,3.554613498668459,3.333419398735259,3.304613498668459,0.13975360506492063,0.03896662105849871,2.123319562608543,0,,0.0,none,P429,1
E0042316,N0042563,N0042564,main,18.601075237738275,auto_block,provisional,s5c_flows,3.1265,4.456,0.005069,3.6221,held,0.136142,0.6083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5675483665659,422.47454299037724,3.554613498668459,3.4360099881383803,3.304613498668459,3.1860099881383803,0.19547133575703474,0.0608754098548592,1.5860019548560031,0,,0.0,none,P429,1
E0042317,N0042564,N0042527,main,18.867962264113206,auto_block,provisional,s5c_flows,3.1265,4.456,0.005224,3.6221,held,0.136297,0.6269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.47454299037724,422.38020317905665,3.4360099881383803,3.4831391060995998,3.1860099881383803,3.2331391060995998,0.1955448738876036,0.06090672894898472,1.608152806480474,0,,0.0,none,P429,1
E0042318,N0042565,N0042530,lateral,23.029422208680316,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.6389387545761,424.52379164353266,1.5511857571426617,1.876476911154839,1.3011857571426617,1.626476911154839,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042319,N0042566,N0042529,main,42.43410392431282,auto_road,derived,s5c_flows,142.4896,211.058,0.020045,3.3546,merrimack,5.552368,2.4054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.60698817935804,423.3948176597365,3.6484439495482093,3.55455367815415,3.3984439495482093,3.30455367815415,0.6145234951992488,0.36046655064133615,1.150867413419083,0,,0.0,none,P411,1
E0042320,N0042567,N0042568,lateral,35.51404113494353,auto_road,derived,s5c_flows,4.7226,6.368,0.00062,3.6221,held,0.198602,0.0744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9541499399085,424.7765797342338,2.3217900014977317,2.055726173969333,2.0717900014977317,1.805726173969333,0.22128848877888252,0.07225808593529068,2.6747920275863764,0,,0.0,none,P429,1
E0042321,N0042568,N0042530,lateral,27.257476911503964,auto_road,derived,s5c_flows,4.7226,6.368,0.000916,3.6221,held,0.198898,0.1099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7765797342338,424.64029234967626,2.055726173969333,1.7599762050112417,1.805726173969333,1.5099762050112417,0.22139611709300458,0.07230716663389211,2.0519387956002846,0,,0.0,none,P429,1
E0042322,N0042569,N0042570,main,33.19086315407037,auto_road,derived,s5c_flows,132.2087,173.95,0.019151,3.3851,merrimack,5.199033,2.2982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.39535742530705,420.2294031095367,6.640104000474196,6.954282193197685,6.390104000474196,6.704282193197685,0.6033430675506604,0.3481280253161426,0.9168598800903452,0,,0.0,none,P411,1
E0042323,N0042570,N0042529,main,26.586747984992943,auto_road,derived,s5c_flows,133.2885,175.406,0.019428,3.3818,merrimack,5.236478,2.3314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2294031095367,420.0964693696117,6.954282193197685,6.8529019682789,6.704282193197685,6.6029019682789,0.6045571994631717,0.3494495492724107,0.7329537499677771,0,,0.0,none,P411,1
E0042324,N0042571,N0042572,lateral,73.24616030891995,auto_link,provisional,s5c_flows,1.0798,1.456,0.001231,3.6221,held,0.046498,0.1477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.17550391163803,422.80927311009344,2.4941738227369683,2.993949546156557,2.2441738227369683,2.743949546156557,0.13614439011992738,0.03767408180119877,8.966725234926267,0,,0.0,none,P429,1
E0042325,N0042572,N0042573,lateral,14.317821063276353,auto_link,provisional,s5c_flows,1.0798,1.456,0.001842,3.6221,held,0.047109,0.221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.80927311009344,422.73768400477707,2.993949546156557,2.9812185831135594,2.743949546156557,2.7312185831135594,0.136755416100756,0.037891804538720014,1.7449425979501423,0,,0.0,none,P429,1
E0042326,N0042573,N0042574,lateral,13.601470508735444,auto_link,provisional,s5c_flows,1.0798,1.456,0.001961,3.6221,held,0.047228,0.2353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.73768400477707,422.66967665223336,2.9812185831135594,3.3766795489385117,2.7312185831135594,3.1266795489385117,0.1368737806255489,0.03793403241231333,1.6562059885359555,0,,0.0,none,P429,1
E0042327,N0042574,N0042575,lateral,10.198039027185569,auto_link,provisional,s5c_flows,1.0798,1.456,0.002074,3.6221,held,0.047341,0.2489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.66967665223336,422.61868645709745,3.3766795489385117,3.2661402030587965,3.1266795489385117,3.0161402030587965,0.13698598582349422,0.03797407840893677,1.2407642730604687,0,,0.0,none,P429,1
E0042328,N0042575,N0042576,lateral,14.212670403551895,auto_link,provisional,s5c_flows,1.0798,1.456,0.002159,3.6221,held,0.047426,0.2591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.61868645709745,422.5476231050797,3.2661402030587965,3.3585353421859168,3.0161402030587965,3.1085353421859168,0.13707026557163382,0.038004167762889535,1.7281489830878332,0,,0.0,none,P429,1
E0042329,N0042576,N0042577,lateral,14.7648230602334,auto_link,provisional,s5c_flows,1.0798,1.456,0.002278,3.6221,held,0.047545,0.2733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5476231050797,422.4737989897785,3.3585353421859168,3.4642503266277345,3.1085353421859168,3.2142503266277345,0.13718808133912389,0.038046244357843345,1.7937446309852654,0,,0.0,none,P429,1
E0042330,N0042577,N0042578,lateral,20.248456731316587,auto_link,provisional,s5c_flows,1.0798,1.456,0.002401,3.6221,held,0.047668,0.2881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4737989897785,422.37255670612194,3.4642503266277345,3.405702571221809,3.2142503266277345,3.155702571221809,0.1373096424765231,0.038089676034463366,2.4577609610554267,0,,0.0,none,P429,1
E0042331,N0042578,N0042527,lateral,29.832867780352597,auto_link,provisional,s5c_flows,1.0798,1.456,0.002569,3.6221,held,0.047837,0.3083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.37255670612194,422.2233923672202,3.405702571221809,3.6399499179360646,3.155702571221809,3.3899499179360646,0.13747631107333103,0.03814925264810751,3.61672828666939,0,,0.0,none,P429,1
E0042332,N0042579,N0042580,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,417.17218592056764,417.0447104327278,1.5515689622448576,1.6223427899284388,1.3015689622448576,1.3723427899284388,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042333,N0042580,N0042539,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.7416,1.0,0.000212,3.6221,held,0.031303,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0447104327278,416.96270433539354,1.6223427899284388,1.7009919536689608,1.3723427899284388,1.4509919536689608,0.11874077225021766,0.03166231668740774,2.302104429680803,0,,0.0,none,P449,1
E0042334,N0042581,N0042539,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,19.948,0.0,W11a-XG03098,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,416.9633080487808,416.81753425140965,1.5530188555160862,1.8461620376528458,1.3030188555160862,1.5961620376528458,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042335,N0042582,N0042583,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.6,0.5,cover_min,minimum,tractive,1.0,425.7198346940487,423.52859394963014,1.751021018841925,1.7575388628698647,1.501021018841925,1.5075388628698647,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042336,N0042583,N0042584,lateral,7.174575578980772,auto_block,provisional,s5c_flows,0.0,0.0,0.00019,3.6221,held,0.00019,0.0228,0.0,0.0,,200,PVC-U,10.85,0.5,cover_min,minimum,tractive,1.0,423.5257098598988,422.7472684095794,1.760422952601175,1.5562594224518307,1.510422952601175,1.3062594224518307,0.0377680481164232,0.0022476094135616964,3.1660693526198544,0,,0.0,none,P449,1
E0042337,N0042584,N0042543,lateral,11.693386685132436,auto_block,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,422.7472684095794,422.5075539825342,1.5562594224518307,1.5525961639501702,1.3062594224518307,1.3025961639501702,0.026973210815393354,0.0033786105172599334,7.2253088228680165,0,,0.0,none,P449,1
E0042338,N0042585,N0042543,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.2,0.5,cover_min,minimum,tractive,1.0,423.18798748827385,422.08553748940767,1.9688118281324023,1.9746126570767046,1.7188118281324023,1.7246126570767046,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042339,N0042586,N0042587,lateral,10.5376755101849,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.01649780273436,425.96380942518346,1.5500000000000114,1.551907127550919,1.3000000000000114,1.301907127550919,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042340,N0042587,N0042588,lateral,9.462324489758974,auto_block,provisional,s5c_flows,1.0798,1.456,8.8e-05,3.6221,held,0.045355,0.0105,0.0,0.0,,200,PVC-U,4.4,0.5,cover_min,minimum,tractive,1.0,425.9258914594149,425.5095491818655,1.5898250933194618,1.5904264040719909,1.3398250933194618,1.3404264040719909,0.2802801358135233,0.022827541515089117,0.5626706570014457,0,,0.0,none,P449,1
E0042341,N0042588,N0042589,lateral,7.030098012711668,auto_block,provisional,s5c_flows,1.0798,1.456,0.000167,3.6221,held,0.045434,0.02,0.0,0.0,,200,PVC-U,17.05,0.5,ground,minimum,tractive,1.0,425.5095491818655,424.31091747069814,1.5904264040719909,1.5530046484424815,1.3404264040719909,1.3030046484424815,0.4374337249284208,0.016965518080235192,0.26785383370025684,0,,0.0,none,P449,1
E0042342,N0042589,N0042537,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.000225,3.6221,held,0.045492,0.027,0.0,0.0,,200,PVC-U,16.05,0.5,cover_min,minimum,tractive,1.0,424.0965978466234,421.93729118706807,1.7673242725172145,1.7674817621506804,1.5173242725172145,1.5174817621506804,0.4291098276466396,0.017199649608984152,0.5225400422100643,0,,0.0,none,P449,1
E0042343,N0042590,N0042591,lateral,24.9999999999841,auto_block,provisional,s5c_flows,1.0798,1.456,0.001605,3.6221,held,0.046872,0.1926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0097233844888,421.88472338448884,10.56235913504247,6.5249751018392885,10.31235913504247,6.2749751018392885,0.13651906237731037,0.03780753303507714,3.0520768265666915,0,,0.0,none,P449,1
