EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042344,N0042591,N0042592,lateral,20.00000000003811,auto_block,provisional,s5c_flows,1.0798,1.456,0.001813,3.6221,held,0.047081,0.2176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.88472338448884,421.78472338448864,6.5249751018392885,6.046270267855107,6.2749751018392885,5.796270267855107,0.13672753548601269,0.037881860264413064,2.4379385772521927,0,,0.0,none,P449,1
E0042345,N0042592,N0042593,lateral,20.00000000003811,auto_block,provisional,s5c_flows,1.0798,1.456,0.00198,3.6221,held,0.047247,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.78472338448864,421.68472338448845,6.046270267855107,6.648620121370925,5.796270267855107,6.398620121370925,0.1368926600020798,0.03794076939756483,2.434997854004036,0,,0.0,none,P449,1
E0042346,N0042593,N0042594,lateral,29.999999999987388,auto_block,provisional,s5c_flows,1.0798,1.456,0.002147,3.6221,held,0.047414,0.2576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.68472338448845,421.53472338448853,6.648620121370925,3.2741145061364705,6.398620121370925,3.0241145061364705,0.1370583736107132,0.037999921606740344,3.648080644966205,0,,0.0,none,P449,1
E0042347,N0042594,N0042595,lateral,29.999999999987388,auto_block,provisional,s5c_flows,1.0798,1.456,0.002397,3.6221,held,0.047664,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.53472338448853,421.3847233844886,3.2741145061364705,3.837536136995766,3.0241145061364705,3.587536136995766,0.13730569269450973,0.03808826456737993,3.6415096139694336,0,,0.0,none,P449,1
E0042348,N0042595,N0042596,lateral,24.9999999999841,auto_block,provisional,s5c_flows,1.0798,1.456,0.002647,3.6221,held,0.047914,0.3176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3847233844886,421.25972338448867,3.837536136995766,6.958812992464459,3.587536136995766,6.708812992464459,0.1375521133788951,0.03817635963056845,3.029154961208554,0,,0.0,none,P449,1
E0042349,N0042596,N0042597,lateral,8.492902049252397,auto_block,provisional,s5c_flows,1.0798,1.456,0.002855,3.6221,held,0.048122,0.3426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.25972338448867,421.2172588742424,6.958812992464459,9.034816321070082,6.708812992464459,8.784816321070082,0.1377564563751534,0.03824946723958619,1.0275261952300805,0,,0.0,none,P449,1
E0042350,N0042597,N0042598,lateral,6.507097950732891,auto_block,provisional,s5c_flows,1.0798,1.456,0.002926,3.6221,held,0.048193,0.3511,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,421.2172588742424,421.1749627375627,9.034816321070082,10.49276187181232,8.784816321070082,10.24276187181232,0.1507094375543874,0.03604432734118371,0.7196074398000276,0,,0.0,none,P449,1
E0042351,N0042598,N0042599,lateral,5.534496628059404,auto_block,provisional,s5c_flows,1.0798,1.456,0.00298,3.6221,held,0.048247,0.3576,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,421.1749627375627,421.1334540128522,10.49276187181232,9.920378994960288,10.24276187181232,9.670378994960288,0.15827566584729605,0.03490416820357936,0.5827908540069021,0,,0.0,none,P449,1
E0042352,N0042599,N0042600,lateral,9.46550337186504,auto_block,provisional,s5c_flows,1.0798,1.456,0.003026,3.6221,held,0.048293,0.3631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1334540128522,421.0861264959929,9.920378994960288,6.689904998147711,9.670378994960288,6.439904998147711,0.13792399134080735,0.03830944344428219,1.1438067300508021,0,,0.0,none,P449,1
E0042353,N0042600,N0042601,lateral,8.973585542720736,auto_block,provisional,s5c_flows,1.0798,1.456,0.003105,3.6221,held,0.048372,0.3726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0861264959929,421.0412585682793,6.689904998147711,4.817384009845682,6.439904998147711,4.567384009845682,0.13800125153804002,0.03833711333241355,1.0837565411797696,0,,0.0,none,P449,1
E0042354,N0042601,N0042602,lateral,46.026414457494226,auto_block,provisional,s5c_flows,1.0798,1.456,0.00318,3.6221,held,0.048447,0.3816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0412585682793,420.81112649599186,4.817384009845682,1.9277956231487678,4.567384009845682,1.6777956231487678,0.13807451884570038,0.03836335982494951,5.555745651246145,0,,0.0,none,P449,1
E0042355,N0042602,N0042603,lateral,69.99999999991243,auto_block,provisional,s5c_flows,1.0798,1.456,0.003563,3.6221,held,0.048831,0.4276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.81112649599186,420.4611264959923,1.9277956231487678,1.7400758965858358,1.6777956231487678,1.4900758965858358,0.13844841933302854,0.038497402163620714,8.426724351824253,0,,0.0,none,P449,1
E0042356,N0042603,N0042604,lateral,69.99999999992457,auto_block,provisional,s5c_flows,1.0798,1.456,0.004147,3.6221,held,0.049414,0.4976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4611264959923,420.11112649599266,1.7400758965858358,1.8151735528354607,1.4900758965858358,1.5651735528354607,0.13901220448263935,0.03869983452050532,8.392548488871059,0,,0.0,none,P449,1
E0042357,N0042604,N0042605,lateral,15.40099182096052,auto_block,provisional,s5c_flows,1.0798,1.456,0.00473,3.6221,held,0.049997,0.5676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.11112649599266,420.0341215368879,1.8151735528354607,1.8231172326433693,1.5651735528354607,1.5731172326433693,0.13957139137193905,0.03890099203189587,1.8390817379758173,0,,0.0,none,P449,1
E0042358,N0042605,N0042606,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.004858,3.6221,held,0.050126,0.583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0341215368879,419.94509906781406,1.8231172326433693,1.9731443403890694,1.5731172326433693,1.7231443403890694,0.13969451001583574,0.038945332075103395,2.1242177917068874,0,,0.0,none,P449,1
E0042359,N0042606,N0042607,lateral,10.770329614269007,auto_block,provisional,s5c_flows,1.0798,1.456,0.005007,3.6221,held,0.050274,0.6008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.94509906781406,419.8912474197427,1.9731443403890694,2.341266007991692,1.7231443403890694,2.091266007991692,0.13983549176977003,0.03899612764408597,1.283690508749339,0,,0.0,none,P449,1
E0042360,N0042607,N0042608,lateral,6.024184749963291,auto_block,provisional,s5c_flows,1.0798,1.456,0.005096,3.6221,held,0.050364,0.6116,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,419.8912474197427,419.84907812649294,2.341266007991692,2.414258055147684,2.091266007991692,2.164258055147684,0.15690819040697884,0.03613536261636749,0.6398842463585583,0,,0.0,none,P449,1
E0042361,N0042608,N0042609,lateral,9.596314601850018,auto_block,provisional,s5c_flows,1.0798,1.456,0.005147,3.6221,held,0.050414,0.6176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.84907812649294,419.8010965534837,2.414258055147684,3.874013309797533,2.164258055147684,3.624013309797533,0.13996858794484407,0.03904410388481941,1.1426747890071278,0,,0.0,none,P449,1
E0042362,N0042609,N0042610,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.005227,3.6221,held,0.050494,0.6272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8010965534837,419.74519485404625,3.874013309797533,5.693037567828753,3.624013309797533,5.443037567828753,0.1400445277256198,0.03907148686428488,1.3305696491766137,0,,0.0,none,P449,1
E0042363,N0042610,N0042611,lateral,4.2233455107330435,auto_block,provisional,s5c_flows,1.0798,1.456,0.00532,3.6221,held,0.050587,0.6384,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,419.74519485404625,419.7050730716943,5.693037567828753,7.204991625571324,5.443037567828753,6.954991625571324,0.1742877944544528,0.033774382375781425,0.4038670181459307,0,,0.0,none,P449,1
E0042364,N0042611,N0042612,lateral,20.0000000000984,auto_block,provisional,s5c_flows,1.0798,1.456,0.005355,3.6221,held,0.050622,0.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.7050730716943,419.6050730716938,7.204991625571324,17.475676440024927,6.954991625571324,17.225676440024927,0.14016585781731505,0.03911525137349339,2.378135007523892,1,recovers_500m,70.0,none,P449,1
E0042365,N0042612,N0042613,lateral,9.999999999904455,auto_block,provisional,s5c_flows,1.0798,1.456,0.005522,3.6221,held,0.050789,0.6626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6050730716938,419.5550730716943,17.475676440024927,19.617534350180676,17.225676440024927,19.367534350180676,0.14032383585347072,0.03917226142671451,1.1877288391625163,1,recovers_500m,70.0,none,P449,1
E0042366,N0042613,N0042614,lateral,9.99999999986345,auto_block,provisional,s5c_flows,1.0798,1.456,0.005605,3.6221,held,0.050872,0.6726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5550730716943,419.505073071695,19.617534350180676,22.85561418416438,19.367534350180676,22.60561418416438,0.1404022177412493,0.03920055844165607,1.1870657696557538,1,recovers_500m,70.0,none,P449,1
E0042367,N0042614,N0042615,lateral,5.000000000282724,auto_block,provisional,s5c_flows,1.0798,1.456,0.005688,3.6221,held,0.050956,0.6826,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,419.505073071695,419.46507307169276,22.85561418416438,22.559829272057243,22.60561418416438,22.309829272057243,0.16484334503500783,0.03523316909880034,0.5055304678532693,1,recovers_500m,70.0,none,P449,1
E0042368,N0042615,N0042616,lateral,14.999999999815676,auto_block,provisional,s5c_flows,1.0798,1.456,0.00573,3.6221,held,0.050997,0.6876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.46507307169276,419.3900730716937,22.559829272057243,14.788607348228197,22.309829272057243,14.538607348228197,0.14052009536568738,0.039243127840053266,1.7791049696225418,1,recovers_500m,70.0,none,P449,1
E0042369,N0042616,N0042617,lateral,9.99999999986345,auto_block,provisional,s5c_flows,1.0798,1.456,0.005855,3.6221,held,0.051122,0.7026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3900730716937,419.34007307169435,14.788607348228197,10.941451586508776,14.538607348228197,10.691451586508776,0.1406377725398508,0.03928564143216853,1.1850775481897264,1,recovers_500m,70.0,none,P449,1
E0042370,N0042617,N0042618,lateral,25.000000000050626,auto_block,provisional,s5c_flows,1.0798,1.456,0.005938,3.6221,held,0.051206,0.7126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.34007307169435,419.2150730716941,10.941451586508776,5.755446947837129,10.691451586508776,5.505446947837129,0.1407167394021829,0.03931417932041356,2.9610312777119874,0,,0.0,none,P449,1
E0042371,N0042618,N0042619,lateral,10.163495733263114,auto_block,provisional,s5c_flows,1.0798,1.456,0.006147,3.6221,held,0.051414,0.7376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2150730716941,419.1642555930278,5.755446947837129,5.247334983144071,5.505446947837129,4.997334983144071,0.14091189000645543,0.03938473692551839,1.2021100245453031,0,,0.0,none,P449,1
E0042372,N0042619,N0042620,lateral,23.769728648009426,auto_block,provisional,s5c_flows,1.0798,1.456,0.006231,3.6221,held,0.051499,0.7478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1642555930278,419.0454069497878,5.247334983144071,4.793460237712225,4.997334983144071,4.543460237712225,0.14099148126350466,0.03941352659059125,2.8098303570063714,0,,0.0,none,P449,1
E0042373,N0042620,N0042537,lateral,15.620499351813308,auto_block,provisional,s5c_flows,1.0798,1.456,0.006429,3.6221,held,0.051697,0.7715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0454069497878,418.9673044530287,4.793460237712225,4.737468496190047,4.543460237712225,4.487468496190047,0.14117652896104224,0.0394804911297372,1.8440859665518239,0,,0.0,none,P449,1
E0042374,N0042621,N0042551,trunk main,20.700919738842178,main_pipe,drafted,s5c_flows,5024.0529,6512.526,1.49987,2.1798,merrimack,128.253025,179.9844,0.0,0.0,,700,GRP,0.25,0.1,uniform,minimum,velocity,1.0,420.3023083717153,420.25055607236817,7.223723122425326,6.91234675966308,6.473723122425326,6.16234675966308,1.027724215651339,0.3601348986178188,0.3357080856191008,0,,0.0,none,P429,1
E0042375,N0042622,N0042551,main,18.191719026295207,auto_link,provisional,s5c_flows,110.8315,144.048,0.019376,3.4581,merrimack,4.455371,2.3251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1459692079541,420.0550106128226,7.711605254936501,7.1078922192086225,7.461605254936501,6.8578922192086225,0.5776095630931133,0.3211014452055613,0.5249139496259407,0,,0.0,none,P429,1
E0042376,N0042623,N0042551,lateral,24.27229913245724,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4779846191406,425.3566231234783,1.5500000000000114,1.8062797085529496,1.3000000000000114,1.5562797085529496,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042377,N0042624,N0042625,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.3986823304011,425.3043425190805,1.5524590270208023,1.6282441508413967,1.3024590270208023,1.3782441508413967,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042378,N0042625,N0042555,lateral,19.1049731745428,auto_block,provisional,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3043425190805,425.20881765320775,1.6282441508413967,1.7093952374172545,1.3782441508413967,1.4593952374172545,0.013807298097742341,0.003872310499426518,23.06144310940735,0,,0.0,none,P429,1
E0042379,N0042626,N0042627,lateral,15.231546211727817,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,425.5796216181189,425.3892272904723,1.5530688115686075,1.55999145952768,1.3030688115686075,1.30999145952768,0.18401028758151353,0.030226257142260432,1.379591906872824,0,,0.0,none,P429,1
E0042380,N0042627,N0042628,lateral,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000127,3.6221,held,0.045394,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3892272904723,425.2892272904723,1.55999145952768,1.6241027876527028,1.30999145952768,1.3741027876527028,0.13502606967918612,0.03727676041624725,2.468659082837214,0,,0.0,none,P429,1
E0042381,N0042628,N0042555,lateral,42.42640687119285,auto_block,provisional,s5c_flows,1.0798,1.456,0.000294,3.6221,held,0.045561,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2892272904723,425.0770952561163,1.6241027876527028,1.8411176345086915,1.3741027876527028,1.5911176345086915,0.1351964379087566,0.03733719242632197,5.230217542149819,0,,0.0,none,P429,1
E0042382,N0042629,N0042566,lateral,36.43992215631297,auto_road,derived,s5c_flows,4.3664,6.368,0.0,3.6221,held,0.183052,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.703173828125,425.52097421734345,1.5500000000000114,1.7344579115627994,1.3000000000000114,1.4844579115627994,0.21546772857913715,0.0696238533646428,2.8186682058770027,0,,0.0,none,P411,1
E0042383,N0042630,N0042567,lateral,21.606754214485978,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3343078613281,425.2262740902557,1.5500000000000114,2.0496658511505643,1.3000000000000114,1.7996658511505643,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042384,N0042631,N0042632,lateral,11.694478552649674,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.4691002135017,425.41062782073845,1.5505531068108098,1.6188521597302952,1.3005531068108098,1.3688521597302952,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042385,N0042632,N0042569,lateral,16.33774094897989,auto_road,derived,s5c_flows,3.8975,6.456,9.7e-05,3.6221,held,0.16349,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.41062782073845,425.32893911599353,1.6188521597302952,1.7065223097877151,1.3688521597302952,1.4565223097877151,0.2076270767404294,0.06613800207751427,1.3114651843960408,0,,0.0,none,P411,1
E0042386,N0042633,N0042634,lateral,32.818060609956106,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2180969238281,425.05400662077835,1.5500000000000114,2.1782626663310225,1.3000000000000114,1.9282626663310225,0.13489621704043256,0.037230723305707175,4.054729545667383,0,,0.0,none,P429,1
E0042387,N0042634,N0042567,lateral,19.971336173965543,auto_road,derived,s5c_flows,1.0798,1.456,0.000273,3.6221,held,0.045541,0.0328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.05400662077835,424.9541499399085,2.1782626663310225,2.3217900014977317,1.9282626663310225,2.0717900014977317,0.13517605737737454,0.03732996132636476,2.4623857904819935,0,,0.0,none,P429,1
E0042388,N0042635,N0042636,main,43.79689080763923,auto_road,derived,s5c_flows,132.659,197.322,0.018968,3.3837,merrimack,5.214352,2.2761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0713331906761,423.8523487366379,3.228929260495761,3.3646922789870928,2.978929260495761,3.1146922789870928,0.6038406455569951,0.34866908479285585,1.2088424081721116,0,,0.0,none,P411,1
E0042389,N0042636,N0042566,main,49.07211145597189,auto_road,derived,s5c_flows,134.8186,200.234,0.019332,3.3771,merrimack,5.288987,2.3199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8523487366379,423.60698817935804,3.3646922789870928,3.6484439495482093,3.1146922789870928,3.3984439495482093,0.6062477636654835,0.35129698225910866,1.3490664597609685,0,,0.0,none,P411,1
E0042390,N0042637,N0042638,main,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.003098,3.6221,held,0.003098,0.3718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6450291187015,423.598931396415,2.7346095531735273,2.6867436524130994,2.4846095531735273,2.4367436524130994,0.05082499509619599,0.011879862123155366,3.023297375580375,0,,0.0,none,P429,1
E0042391,N0042638,N0042556,main,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.003175,3.6221,held,0.003175,0.381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.598931396415,423.4735320343752,2.6867436524130994,2.7230927214841927,2.4367436524130994,2.4730927214841927,0.051312611900560745,0.011999566955136126,8.146104008039796,0,,0.0,none,P429,1
E0042392,N0042639,N0042556,lateral,21.02379604162864,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.5922681101364,424.48714912992824,1.5505846730667372,1.709475625931134,1.3005846730667372,1.459475625931134,0.13489621704043256,0.037230723305707175,2.5975272574825876,0,,0.0,none,P429,1
E0042393,N0042640,N0042641,main,31.36950271387423,auto_road,derived,s5c_flows,123.9448,161.126,0.018199,3.4117,merrimack,4.912379,2.1839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.826354520916,420.6695070073467,6.159912568927723,6.424029369606444,5.909912568927723,6.174029369606444,0.5938025396832953,0.33789334814562966,0.8804695337107955,0,,0.0,none,P411,1
E0042394,N0042641,N0042642,main,10.536902865681375,auto_road,derived,s5c_flows,125.0246,162.582,0.018461,3.4081,merrimack,4.950099,2.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6695070073467,420.6168224930183,6.424029369606444,6.446776139794224,6.174029369606444,6.196776139794224,0.5950835914040423,0.3392524362526166,0.29510988086061907,0,,0.0,none,P411,1
E0042395,N0042642,N0042643,main,22.706888131579415,auto_road,derived,s5c_flows,127.2315,166.038,0.018549,3.4009,merrimack,5.026623,2.2258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6168224930183,420.5032880523604,6.446776139794224,6.5320513031083465,6.196776139794224,6.2820513031083465,0.597658185895942,0.34199794798745076,0.6332183586827254,0,,0.0,none,P411,1
E0042396,N0042643,N0042569,main,21.58612541066742,auto_road,derived,s5c_flows,128.3113,167.494,0.018738,3.3974,merrimack,5.064153,2.2485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5032880523604,420.39535742530705,6.5320513031083465,6.640104000474196,6.2820513031083465,6.390104000474196,0.5989091442010841,0.34333880580790277,0.6007067354504516,0,,0.0,none,P411,1
E0042397,N0042644,N0042571,lateral,23.323807579381203,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.15285034179686,424.03623130389997,1.5500000000000114,1.6334464304750327,1.3000000000000114,1.3834464304750327,0.13489621704043256,0.037230723305707175,2.8816977588519452,0,,0.0,none,P429,1
E0042398,N0042645,N0042646,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.79762573242186,423.7213040448095,1.5500000000000114,1.7192171954249034,1.3000000000000114,1.4692171954249034,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042399,N0042646,N0042647,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7213040448095,423.6474799295083,1.7192171954249034,1.833110890804221,1.4692171954249034,1.583110890804221,0.012395582298541189,0.003612252393417975,19.85226497719143,0,,0.0,none,P429,1
E0042400,N0042647,N0042648,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6474799295083,423.575368903999,1.833110890804221,1.9618015061572578,1.583110890804221,1.7118015061572578,0.017335461680007012,0.004537715118697355,13.865802334422474,0,,0.0,none,P429,1
E0042401,N0042648,N0042649,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.00037,3.6221,held,0.00037,0.0445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.575368903999,423.49631196249476,1.9618015061572578,2.119471728911492,1.7118015061572578,1.869471728911492,0.02082039474030311,0.005216371053757968,12.656971283894519,0,,0.0,none,P429,1
E0042402,N0042649,N0042650,lateral,10.295630140987,auto_block,provisional,s5c_flows,0.0,0.0,0.000502,3.6221,held,0.000502,0.0603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.49631196249476,423.4448338117898,2.119471728911492,2.156789723366444,1.869471728911492,1.906789723366444,0.023895985385208346,0.005832653895490342,7.180864606208436,0,,0.0,none,P429,1
E0042403,N0042650,N0042651,lateral,31.304951684997057,auto_block,provisional,s5c_flows,0.0,0.0,0.000588,3.6221,held,0.000588,0.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4448338117898,423.2883090533648,2.156789723366444,2.4487514935102013,1.906789723366444,2.1987514935102013,0.02562632634723791,0.006186407475711447,20.359890359633496,0,,0.0,none,P429,1
E0042404,N0042651,N0042571,lateral,22.561028345356956,auto_block,provisional,s5c_flows,0.0,0.0,0.000849,3.6221,held,0.000849,0.1019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2883090533648,423.17550391163803,2.4487514935102013,2.4941738227369683,2.1987514935102013,2.2441738227369683,0.03003637194770556,0.007110475316592341,12.518726953572903,0,,0.0,none,P429,1
E0042405,N0042652,N0042653,lateral,4.999999999966207,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,433.2773010253906,433.2373010253909,1.5500000000000114,3.1038244628903726,1.3000000000000114,2.8538244628903726,0.0,0.0,0.0,0,,0.0,none,P449,1
E0042406,N0042653,N0042654,lateral,5.0000000000830696,auto_block,provisional,s5c_flows,0.0,0.0,4.2e-05,3.6221,held,4.2e-05,0.005,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,433.2373010253909,433.19730102539023,3.1038244628903726,3.3232983398441434,2.8538244628903726,3.0732983398441434,0.007750592420239247,0.00236186100068822,10.75186628535751,0,,0.0,none,P449,1
E0042407,N0042654,N0042590,lateral,24.66235641389256,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,8.85,0.5,cover_min,minimum,tractive,1.0,433.1754661041805,430.992847561551,3.3451332610538884,1.5792349579802476,3.0951332610538884,1.3292349579802476,0.022547977507598325,0.001824925075795486,18.229540695007437,0,,0.0,none,P449,1
E0042408,N0042655,N0042656,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.8609849735276,422.7846632859152,1.597999401472407,2.375920210178549,1.347999401472407,2.125920210178549,0.13489621704043256,0.037230723305707175,1.8859359510304818,0,,0.0,none,P449,1
E0042409,N0042656,N0042657,lateral,5.830951894845301,auto_block,provisional,s5c_flows,1.0798,1.456,0.000127,3.6221,held,0.045394,0.0153,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,422.7846632859152,422.7438466226513,2.375920210178549,3.225483211333085,2.125920210178549,2.975483211333085,0.1514044629086143,0.0345179799766466,0.641873625874642,0,,0.0,none,P449,1
E0042410,N0042657,N0042658,lateral,3.904710582597554,auto_block,provisional,s5c_flows,1.0798,1.456,0.000176,3.6221,held,0.045443,0.0211,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,422.7438466226513,422.702847161534,3.225483211333085,4.0383332583878655,2.975483211333085,3.7883332583878655,0.173740257849475,0.03149547648400966,0.37457357618486975,0,,0.0,none,P449,1
E0042411,N0042658,N0042659,lateral,9.99999999998342,auto_block,provisional,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045476,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.702847161534,422.6528471615341,4.0383332583878655,8.145370611903388,3.7883332583878655,7.895370611903388,0.1351097777540103,0.037306448486115557,1.233564805130792,0,,0.0,none,P449,1
E0042412,N0042659,N0042660,lateral,7.190312527148013,auto_block,provisional,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.6528471615341,422.60970528637125,8.145370611903388,9.988439244878748,7.895370611903388,9.738439244878748,0.1438571468531014,0.03581093389604703,0.8330385020182955,0,,0.0,none,P449,1
E0042413,N0042660,N0042661,lateral,8.94427190999916,auto_block,provisional,s5c_flows,1.0798,1.456,0.000352,3.6221,held,0.045619,0.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.60970528637125,422.56498392682124,9.988439244878748,11.753253377866258,9.738439244878748,11.503253377866258,0.1352555063869909,0.03735815299804782,1.1021451361356471,0,,0.0,none,P449,1
E0042414,N0042661,N0042662,lateral,3.8654155630566343,auto_block,provisional,s5c_flows,1.0798,1.456,0.000426,3.6221,held,0.045693,0.0511,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,422.56498392682124,422.52439706340914,11.753253377866258,11.820054840887735,11.503253377866258,11.570054840887735,0.17406991095593538,0.03157145112751783,0.3701018307174235,0,,0.0,none,P449,1
E0042415,N0042662,N0042663,lateral,11.398921959417114,auto_block,provisional,s5c_flows,1.0798,1.456,0.000458,3.6221,held,0.045726,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.52439706340914,422.46740245361207,11.820054840887735,11.741490368653558,11.570054840887735,11.491490368653558,0.13536434102272504,0.0373967841825861,1.4034865550378415,0,,0.0,none,P449,1
E0042416,N0042663,N0042664,lateral,18.601078040488588,auto_block,provisional,s5c_flows,1.0798,1.456,0.000553,3.6221,held,0.045821,0.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.46740245361207,422.3743970634096,11.741490368653558,9.694389557684133,11.491490368653558,9.444389557684133,0.13546082198551143,0.03743104230443625,2.288617201618895,0,,0.0,none,P449,1
E0042417,N0042664,N0042665,lateral,19.999999999974467,auto_block,provisional,s5c_flows,1.0798,1.456,0.000708,3.6221,held,0.045976,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3743970634096,422.27439706340976,9.694389557684133,9.57805044635586,9.444389557684133,9.32805044635586,0.13561794090537982,0.037486855495126675,2.4578852260076216,0,,0.0,none,P449,1
E0042418,N0042665,N0042666,lateral,19.40754200862965,auto_block,provisional,s5c_flows,1.0798,1.456,0.000875,3.6221,held,0.046142,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.27439706340976,422.1773593533666,9.57805044635586,7.628213156398999,9.32805044635586,7.378213156398999,0.13578580332750065,0.03754651788192229,2.3821270379570736,0,,0.0,none,P449,1
E0042419,N0042666,N0042667,lateral,14.317821063276353,auto_block,provisional,s5c_flows,1.0798,1.456,0.001037,3.6221,held,0.046304,0.1244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1773593533666,422.10577024805025,7.628213156398999,8.332614761715377,7.378213156398999,8.082614761715377,0.13594921752349004,0.03760463179788645,1.755290360633183,0,,0.0,none,P449,1
E0042420,N0042667,N0042590,lateral,19.209372712298546,auto_block,provisional,s5c_flows,1.0798,1.456,0.001156,3.6221,held,0.046423,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.10577024805025,422.0097233844888,8.332614761715377,10.56235913504247,8.082614761715377,10.31235913504247,0.1360690038887666,0.037647251021196676,2.3528959772011193,0,,0.0,none,P449,1
E0042421,N0042668,N0042669,trunk main,80.00000000005109,main_pipe,drafted,s5c_flows,5024.0529,6512.526,1.497044,2.1798,merrimack,128.2502,179.6453,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.5880881044509,420.50808810445085,6.877579620158485,6.987090118205401,6.127579620158485,6.237090118205401,0.7305637488118307,0.4655381766207467,1.8250745886347117,0,,0.0,none,P429,1
E0042422,N0042669,N0042670,trunk main,79.99999938654366,main_pipe,drafted,s5c_flows,5024.0529,6512.526,1.497711,2.1798,merrimack,128.250866,179.7253,76.981,0.0,W11a-XG03099,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.50808810445085,420.4280881050643,6.987090118205401,6.869519316810681,6.237090118205401,6.119519316810681,0.7305646970291939,0.46553957540314606,1.825072205830636,0,,0.0,none,P429,1
E0042423,N0042670,N0042671,trunk main,80.00000000004903,main_pipe,drafted,s5c_flows,5024.0529,6512.526,1.498378,2.1798,merrimack,128.251533,179.8053,16.604,0.0,W11a-XG03100,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.4280881050643,420.3480881050643,6.869519316810681,7.193995635170097,6.119519316810681,6.443995635170097,0.7305656466654803,0.46554097628428126,1.8250698474803488,0,,0.0,none,P429,1
E0042424,N0042671,N0042621,trunk main,18.311893339585406,main_pipe,drafted,s5c_flows,5024.0529,6512.526,1.499044,2.1798,merrimack,128.2522,179.8853,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,420.3480881050643,420.3023083717153,7.193995635170097,7.223723122425326,6.443995635170097,6.473723122425326,1.027722442551282,0.36013364990217334,0.2969656102563844,0,,0.0,none,P429,1
E0042425,N0042672,N0042621,lateral,80.7584590259179,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8228332519531,425.41904095682355,1.5500000000000114,2.106990537317074,1.3000000000000114,1.856990537317074,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042426,N0042673,N0042674,main,44.02906224843923,auto_road,derived,s5c_flows,98.9539,128.032,0.011872,3.5059,merrimack,4.027169,1.4246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.72565504271563,422.5055097314734,3.522971666268745,3.874098422823465,3.272971666268745,3.624098422823465,0.5611755649923248,0.3047531841166883,1.3076437213560614,0,,0.0,none,P429,1
E0042427,N0042674,N0042675,main,80.00000000006318,auto_road,derived,s5c_flows,101.1135,130.944,0.012239,3.4967,merrimack,4.104461,1.4686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5055097314734,422.1055097314731,3.874098422823465,4.4933367040737835,3.624098422823465,4.2433367040737835,0.5642418536634458,0.3077529587933433,2.3630528729435265,0,,0.0,none,P429,1
E0042428,N0042675,N0042676,main,79.9999999998952,auto_road,derived,s5c_flows,104.3528,135.312,0.012905,3.4834,merrimack,4.220145,1.5486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1055097314731,421.7055097314736,4.4933367040737835,5.023524692354499,4.2433367040737835,4.773524692354499,0.568746430774541,0.31220126779789725,2.3443370563500525,0,,0.0,none,P429,1
E0042429,N0042676,N0042677,main,80.00000000006318,auto_road,derived,s5c_flows,107.5922,139.68,0.013572,3.4706,merrimack,4.335398,1.6286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7055097314736,421.3055097314733,5.023524692354499,5.4742754247766925,4.773524692354499,5.2242754247766925,0.5731372198417893,0.3165855708147801,2.3263771522331846,0,,0.0,none,P429,1
E0042430,N0042677,N0042678,main,79.9999999998952,auto_road,derived,s5c_flows,110.8315,144.048,0.014239,3.4581,merrimack,4.450234,1.7086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3055097314733,420.90550973147384,5.4742754247766925,6.104744174776158,5.2242754247766925,5.854744174776158,0.5774200609391218,0.3209090574644886,2.3091219434999193,0,,0.0,none,P429,1
E0042431,N0042678,N0042679,main,3.4050785250886544,auto_road,derived,s5c_flows,110.8315,144.048,0.014905,3.4581,merrimack,4.450901,1.7886,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,velocity,1.0,420.90550973147384,420.8646487891728,6.104744174776158,6.143407851452196,5.854744174776158,5.893407851452196,0.7904028626075671,0.25618779557778715,0.07180048483662242,0,,0.0,none,P429,1
E0042432,N0042679,N0042680,main,59.99999999990323,auto_road,derived,s5c_flows,110.8315,144.048,0.014934,3.4581,merrimack,4.450929,1.792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8646487891728,420.5646487891733,6.143407851452196,6.5835445702016955,5.893407851452196,6.3335445702016955,0.5774457095356759,0.32093509118828434,1.7317645338511343,0,,0.0,none,P429,1
E0042433,N0042680,N0042681,main,61.17681737093905,auto_road,derived,s5c_flows,110.8315,144.048,0.015434,3.4581,merrimack,4.451429,1.852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5646487891733,420.2587647023186,6.5835445702016955,7.52166132307201,6.3335445702016955,7.27166132307201,0.5774641597715017,0.3209538195149809,1.7656742944054533,0,,0.0,none,P429,1
E0042434,N0042681,N0042622,main,22.559098872902577,auto_road,derived,s5c_flows,110.8315,144.048,0.015943,3.4581,merrimack,4.451939,1.9132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2587647023186,420.1459692079541,7.52166132307201,7.711605254936501,7.27166132307201,7.461605254936501,0.577482977295199,0.32097292157130775,0.6510754359826716,0,,0.0,none,P429,1
E0042435,N0042682,N0042683,lateral,40.00000000020333,auto_link,provisional,s5c_flows,0.0,0.0,0.002165,3.6221,held,0.002165,0.2598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7725558850511,425.57255588505006,4.7235073473707985,2.3271023180749353,4.4735073473707985,2.0771023180749353,0.04414033518238095,0.01027424029019261,15.103344003064162,0,,0.0,none,P429,1
E0042436,N0042683,N0042684,lateral,24.81811901450937,auto_link,provisional,s5c_flows,0.0,0.0,0.002498,3.6221,held,0.002498,0.2998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.57255588505006,425.4484652899775,2.3271023180749353,2.0909939385381335,2.0771023180749353,1.8409939385381335,0.046714490609492725,0.010884675179878817,8.854539812201994,0,,0.0,none,P429,1
E0042437,N0042684,N0042622,lateral,64.76376159172823,auto_link,provisional,s5c_flows,0.0,0.0,0.002705,3.6221,held,0.002705,0.3246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4484652899775,425.1246464820189,2.0909939385381335,2.73292798087175,1.8409939385381335,2.48292798087175,0.04820069810462269,0.011241617059915138,22.393784093871542,0,,0.0,none,P429,1
E0042438,N0042685,N0042686,main,15.060821122799991,auto_road,derived,s5c_flows,127.729,189.954,0.017249,3.3993,merrimack,5.042534,2.0698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.45801861189784,424.38271450628383,2.8318678627115332,2.9923160112942924,2.5818678627115332,2.7423160112942924,0.5981894664928198,0.3425668581242497,0.41962237625428467,0,,0.0,none,P411,1
E0042439,N0042686,N0042687,main,29.703362238240523,auto_road,derived,s5c_flows,131.5792,195.866,0.017374,3.3871,merrimack,5.175569,2.0849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.38271450628383,424.23419769509263,2.9923160112942924,3.0982608010011177,2.7423160112942924,2.8482608010011177,0.6025785841415175,0.3472981658159523,0.8215626149563642,0,,0.0,none,P411,1
E0042440,N0042687,N0042635,main,32.572900883302516,auto_road,derived,s5c_flows,131.5792,195.866,0.017622,3.3871,merrimack,5.175817,2.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.23419769509263,424.0713331906761,3.0982608010011177,3.228929260495761,2.8482608010011177,2.978929260495761,0.6025866791683266,0.3473069440539952,0.9009188223968799,0,,0.0,none,P411,1
E0042441,N0042688,N0042637,lateral,29.732137494637012,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,425.0590813135484,424.7468938698547,1.619751694264096,1.6327448020202837,1.369751694264096,1.3827448020202837,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042442,N0042689,N0042690,lateral,31.474427912004547,auto_road,derived,s5c_flows,18.0358,24.56,0.005333,3.6221,held,0.761441,0.6399,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.4667321031635,422.2936227496475,5.115024488633367,4.847276908555614,4.865024488633367,4.597276908555614,0.3514237333786418,0.13170755038977328,1.4927102204796356,0,,0.0,none,P411,1
E0042443,N0042690,N0042640,lateral,36.08044341416385,auto_road,derived,s5c_flows,18.0358,24.56,0.005595,3.6221,held,0.761703,0.6714,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.2936227496475,422.09518031086964,4.847276908555614,4.891086778974113,4.597276908555614,4.641086778974113,0.3514615167316159,0.13172893648762912,1.7109717421170614,0,,0.0,none,P411,1
E0042444,N0042691,N0042692,lateral,3.4926046896725893,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,425.5815002441406,425.54133529020936,1.5500000000000114,1.5855873172125143,1.3000000000000114,1.3355873172125143,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042445,N0042692,N0042693,lateral,44.293448459717084,auto_road,derived,s5c_flows,0.0,0.0,2.9e-05,3.6221,held,2.9e-05,0.0035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.54133529020936,425.3198680479108,1.5855873172125143,2.064806024354823,1.3355873172125143,1.814806024354823,0.005338934880357539,0.0023655963899020527,138.27180093753967,0,,0.0,none,P411,1
E0042446,N0042693,N0042694,lateral,52.73995884898322,auto_road,derived,s5c_flows,0.0,0.0,0.000398,3.6221,held,0.000398,0.0478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3198680479108,425.0561682536659,2.064806024354823,2.1998742268028764,1.814806024354823,1.9498742268028764,0.02152547063357816,0.005356228560004811,40.83531222674155,0,,0.0,none,P411,1
E0042447,N0042694,N0042695,lateral,12.561009793624084,auto_road,derived,s5c_flows,0.0,0.0,0.000838,3.6221,held,0.000838,0.1005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0561682536659,424.99336320469774,2.1998742268028764,2.2671348421772564,1.9498742268028764,2.0171348421772564,0.029869969906294962,0.007075028894792029,7.00871691146058,0,,0.0,none,P411,1
E0042448,N0042695,N0042635,lateral,15.84461891324052,auto_road,derived,s5c_flows,1.0798,1.456,0.000942,3.6221,held,0.04621,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.99336320469774,424.91414011013154,2.2671348421772564,2.386122341040334,2.0171348421772564,2.136122341040334,0.1358544453236181,0.037570924674045186,1.9438229000036453,0,,0.0,none,P411,1
E0042449,N0042696,N0042697,main,34.96558837461321,auto_road,derived,s5c_flows,104.8292,135.11,0.011644,3.4815,merrimack,4.235763,1.3973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.22222500919105,421.047397067318,6.5520059478402,6.426083157291373,6.3020059478402,6.176083157291373,0.5693470024502271,0.3127981111232304,1.0235582232550684,0,,0.0,none,P411,1
E0042450,N0042697,N0042698,main,33.74339471721668,auto_road,derived,s5c_flows,104.8292,135.11,0.011935,3.4815,merrimack,4.236054,1.4322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.047397067318,420.87868009373193,6.426083157291373,6.136365072283695,6.176083157291373,5.886365072283695,0.5693581757131396,0.31280922350280804,0.9877611948738589,0,,0.0,none,P411,1
E0042451,N0042698,N0042640,main,10.465114563183704,auto_road,derived,s5c_flows,104.8292,135.11,0.012216,3.4815,merrimack,4.236336,1.466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.87868009373193,420.826354520916,6.136365072283695,6.159912568927723,5.886365072283695,5.909912568927723,0.5693690028261912,0.3128199919145246,0.3063366203416341,0,,0.0,none,P411,1
E0042452,N0042699,N0042700,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.001819,3.6221,held,0.001819,0.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2637514699271,424.20544195097864,2.22852758280726,2.4121117599588615,1.97852758280726,2.1621117599588615,0.0411684772595749,0.00958192876345712,4.72121088997298,0,,0.0,none,P429,1
E0042453,N0042700,N0042701,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.001916,3.6221,held,0.001916,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.20544195097864,424.08775592801925,2.4121117599588615,2.5672733688557514,2.1621117599588615,2.3172733688557514,0.042037092563798464,0.009782889099083064,9.331919009447,0,,0.0,none,P429,1
E0042454,N0042701,N0042702,lateral,49.8196748283246,auto_block,provisional,s5c_flows,0.0,0.0,0.002112,3.6221,held,0.002112,0.2535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.08775592801925,423.8386575538776,2.5672733688557514,2.717037026200501,2.3172733688557514,2.467037026200501,0.04370671838963789,0.010172392423775295,18.997718071697335,0,,0.0,none,P429,1
E0042455,N0042702,N0042703,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.002528,3.6221,held,0.002528,0.3033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8386575538776,423.73803449489014,2.717037026200501,2.746859303937981,2.467037026200501,2.496859303937981,0.04693486306210916,0.010937394684902874,7.146291152082799,0,,0.0,none,P429,1
E0042456,N0042703,N0042637,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.002695,3.6221,held,0.002695,0.3234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.73803449489014,423.6450291187015,2.746859303937981,2.7346095531735273,2.496859303937981,2.4846095531735273,0.04813068420710084,0.011224728311208326,6.441170029808833,0,,0.0,none,P429,1
E0042457,N0042704,N0042705,trunk main,53.80542412205034,main_pipe,drafted,s5c_flows,5014.3349,6499.422,1.492625,2.1803,merrimack,128.030243,179.115,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.84738485265177,420.7935794285297,7.380032139535729,7.214904458189039,6.630032139535729,6.464904458189039,0.730250321409625,0.46507612256995357,1.2280132475255894,0,,0.0,none,P429,1
E0042458,N0042705,N0042706,trunk main,58.12502715065461,main_pipe,drafted,s5c_flows,5014.3349,6499.422,1.493074,2.1803,merrimack,128.030691,179.1688,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.7935794285297,420.73545440137906,7.214904458189039,7.349842229480316,6.464904458189039,6.599842229480316,0.7302509603213274,0.46507706383473557,1.3265993543981613,0,,0.0,none,P429,1
E0042459,N0042706,N0042707,trunk main,39.99999999530258,main_pipe,drafted,s5c_flows,5014.3349,6499.422,1.493558,2.1803,merrimack,128.031176,179.227,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.73545440137906,420.69545440138376,7.349842229480316,7.183116155256869,6.599842229480316,6.433116155256869,0.730251651997828,0.4650780828371164,0.9129272967264155,0,,0.0,none,P429,1
E0042460,N0042707,N0042708,trunk main,39.999819642734415,main_pipe,drafted,s5c_flows,5014.3349,6499.422,1.493891,2.1803,merrimack,128.031509,179.267,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,420.69545440138376,420.63545467191966,7.183116155256869,6.9643378085490895,6.433116155256869,6.2143378085490895,0.8502417433566759,0.4141889695997475,0.7840871915795544,0,,0.0,none,P429,1
E0042461,N0042708,N0042668,trunk main,15.788855822927681,main_pipe,drafted,s5c_flows,5014.3349,6499.422,1.494225,2.1803,merrimack,128.031842,179.307,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,420.63545467191966,420.5880881044509,6.9643378085490895,6.877579620158485,6.2143378085490895,6.127579620158485,1.098389014756506,0.3425424873824007,0.23957595488801386,0,,0.0,none,P429,1
E0042462,N0042709,N0042710,lateral,12.041594578792296,auto_block,provisional,s5c_flows,8.6382,11.648,0.001539,3.6221,held,0.363677,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.255284914692,425.19507694179805,2.8716987278860984,3.0168676382800754,2.6216987278860984,2.7668676382800754,0.26909285869307,0.09539815269199173,0.745814080517032,0,,0.0,none,P429,1
E0042463,N0042710,N0042711,lateral,25.96150997149434,auto_block,provisional,s5c_flows,8.6382,11.648,0.00164,3.6221,held,0.363777,0.1968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.19507694179805,425.0652693919406,3.0168676382800754,2.9708329029812717,2.7668676382800754,2.7208329029812717,0.2691165428429008,0.09541028848483588,1.6078232437417521,0,,0.0,none,P429,1
E0042464,N0042711,N0042668,lateral,18.994528404463914,auto_block,provisional,s5c_flows,9.718,13.104,0.001856,3.6221,held,0.409261,0.2227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0652693919406,424.9702967499183,2.9708329029812717,2.4953709746910704,2.7208329029812717,2.2453709746910704,0.2794392686405411,0.10076377946947487,1.1328954407440897,0,,0.0,none,P429,1
E0042465,N0042712,N0042668,lateral,80.84691221824838,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.94945068359374,425.5452161225025,1.5500000000000114,1.9204516021068798,1.3000000000000114,1.6704516021068798,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042466,N0042713,N0042685,lateral,64.1794336451957,auto_road,derived,s5c_flows,15.8988,25.28,0.001045,3.6221,held,0.667562,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1715299715258,424.8506328032998,1.8263948331617144,2.4392536713095865,1.5763948331617144,2.1892536713095865,0.32620309778444795,0.12664722482468732,3.279114253313278,0,,0.0,none,P411,1
E0042467,N0042714,N0042715,main,59.99999999999866,auto_road,derived,s5c_flows,102.4393,149.85,0.01457,3.4912,merrimack,4.153921,1.7484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.117126511307,424.817126511307,3.001251174239883,2.9019286644742692,2.751251174239883,2.6519286644742692,0.5661799852664692,0.30966078879735404,1.7662228019758306,0,,0.0,none,P411,1
E0042468,N0042715,N0042716,main,59.99999978949592,auto_road,derived,s5c_flows,102.4393,149.85,0.01507,3.4912,merrimack,4.154421,1.8084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.817126511307,424.5171265123595,2.9019286644742692,2.873132276703018,2.6519286644742692,2.623132276703018,0.5661994841178859,0.30968002935851513,1.766161970369074,0,,0.0,none,P411,1
E0042469,N0042716,N0042685,main,11.821580092331136,auto_road,derived,s5c_flows,106.2422,155.218,0.01557,3.4759,merrimack,4.289694,1.8684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5171265123595,424.45801861189784,2.873132276703018,2.8318678627115332,2.623132276703018,2.5818678627115332,0.5714073412356322,0.3148524833540529,0.3448088966552803,0,,0.0,none,P411,1
E0042470,N0042717,N0042696,lateral,16.723174553195822,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.15216787142634,426.0685519986604,1.550712987948657,1.7056789583708678,1.300712987948657,1.4556789583708678,0.13489621704043256,0.037230723305707175,2.0661778514000595,0,,0.0,none,P411,1
E0042471,N0042718,N0042719,main,36.026910303027876,auto_road,derived,s5c_flows,95.7602,125.308,0.010948,3.5198,merrimack,3.912108,1.3137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5561267872393,421.37599223572414,6.644160077995082,6.841445508416484,6.394160077995082,6.591445508416484,0.5565232438294567,0.3002446140137439,1.0789279903544666,0,,0.0,none,P411,1
