EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042472,N0042719,N0042696,main,30.753445306620886,auto_road,derived,s5c_flows,97.9197,128.22,0.011248,3.5104,merrimack,3.989636,1.3498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.37599223572414,421.22222500919105,6.841445508416484,6.5520059478402,6.591445508416484,6.3020059478402,0.5596696863151902,0.30328822254067067,0.9158213037258497,0,,0.0,none,P411,1
E0042473,N0042720,N0042699,lateral,57.271284253105414,auto_block,provisional,s5c_flows,0.0,0.0,0.001045,3.6221,held,0.001045,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5501078911926,424.2637514699271,2.0987873724792507,2.22852758280726,1.8487873724792507,1.97852758280726,0.03279013512510743,0.007703574960127441,29.110017405434412,0,,0.0,none,P429,1
E0042474,N0042721,N0042722,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.0866680290423,425.0084056498298,1.5547199104108245,1.6681690572014531,1.3047199104108245,1.4181690572014531,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042475,N0042722,N0042699,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0084056498298,424.9084056498298,1.6681690572014531,1.5838734029046009,1.4181690572014531,1.3338734029046009,0.012545363875580758,0.0036396755939046843,26.570240340510047,0,,0.0,none,P429,1
E0042476,N0042723,N0042724,lateral,32.70031883512703,auto_road,derived,s5c_flows,8.3653,11.28,0.003387,3.6221,held,0.354084,0.4065,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.0812500443133,422.9013982907201,3.9788695845929283,4.122283349904876,3.7288695845929283,3.872283349904876,0.2757618215463494,0.09213186909095114,1.9763624669384505,0,,0.0,none,P411,1
E0042477,N0042724,N0042725,lateral,19.861533878065842,auto_road,derived,s5c_flows,9.4451,12.736,0.00366,3.6221,held,0.399623,0.4392,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.9013982907201,422.7921598543908,4.122283349904876,4.116958797952975,3.872283349904876,3.866958797952975,0.286650377064796,0.09743578950009243,1.1548059626644198,0,,0.0,none,P411,1
E0042478,N0042725,N0042726,lateral,11.794854419704778,auto_road,derived,s5c_flows,10.5249,14.192,0.003825,3.6221,held,0.445056,0.459,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.7921598543908,422.7272881550824,4.116958797952975,4.1786871867144555,3.866958797952975,3.9286871867144555,0.2966638619697385,0.10242770063563425,0.6626385353775651,0,,0.0,none,P411,1
E0042479,N0042726,N0042689,lateral,47.373827621622084,auto_road,derived,s5c_flows,12.0081,16.192,0.003924,3.6221,held,0.507335,0.4708,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.7272881550824,422.4667321031635,4.1786871867144555,5.115024488633367,3.9286871867144555,4.865024488633367,0.3092650389936869,0.10886659051076461,2.5530328169742424,0,,0.0,none,P411,1
E0042480,N0042727,N0042728,lateral,26.460706998136637,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9384033203125,425.8060997853218,1.5500000000000114,2.1907263865531945,1.3000000000000114,1.9407263865531945,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042481,N0042728,N0042729,lateral,32.558167496608135,auto_road,derived,s5c_flows,1.0798,1.456,0.000221,3.6221,held,0.045488,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8060997853218,425.64330894783876,2.1907263865531945,2.0621353880987385,1.9407263865531945,1.8121353880987385,0.13512201893454767,0.03731079067363566,4.015897107090434,0,,0.0,none,P411,1
E0042482,N0042729,N0042689,lateral,62.7206008383787,auto_road,derived,s5c_flows,3.2393,4.368,0.000492,3.6221,held,0.136293,0.059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.64330894783876,425.32970594364684,2.0621353880987385,2.252050648150032,1.8121353880987385,2.002050648150032,0.195542976868081,0.060905920949682196,5.34584961346646,0,,0.0,none,P411,1
E0042483,N0042730,N0042731,lateral,69.18715737910503,auto_road,derived,s5c_flows,57.145,76.998,0.006083,3.6221,held,2.401746,0.7299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5302019314142,423.18426614451863,2.813456515851442,3.057188933606369,2.563456515851442,2.807188933606369,0.48252287706108554,0.23475035304020325,2.3897712304856586,0,,0.0,none,P429,1
E0042484,N0042731,N0042673,lateral,14.845196205743296,auto_road,derived,s5c_flows,57.145,76.998,0.006659,3.6221,held,2.402322,0.7991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.18426614451863,423.11004016348994,3.057188933606369,3.1385865454944337,2.807188933606369,2.8885865454944337,0.4825572296766784,0.23477829596668592,0.512726618826463,0,,0.0,none,P429,1
E0042485,N0042732,N0042733,lateral,43.50140779581807,auto_road,derived,s5c_flows,38.5696,46.666,0.004281,3.6221,held,1.621217,0.5137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2103611174454,422.99285407846634,3.041164761460834,3.226780931299288,2.791164761460834,2.976780931299288,0.42886956478784133,0.19354013765138406,1.6905453844044593,0,,0.0,none,P429,1
E0042486,N0042733,N0042673,lateral,53.43980715013929,auto_road,derived,s5c_flows,41.8089,51.034,0.004643,3.6221,held,1.757381,0.5572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.99285407846634,422.72565504271563,3.226780931299288,3.522971666268745,2.976780931299288,3.272971666268745,0.4394511877312382,0.20129793190624862,2.0267631021787977,0,,0.0,none,P429,1
E0042487,N0042734,N0042735,lateral,14.999999999813026,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.11188661855414,427.03688661855506,1.5636199732427372,2.3165679712886913,1.3136199732427372,2.0665679712886913,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042488,N0042735,N0042736,lateral,55.00000000020432,auto_link,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.03688661855506,426.76188661855406,2.3165679712886913,8.959915139258442,2.0665679712886913,8.709915139258442,0.012294529173402876,0.003593773436042086,74.5589077663197,0,,0.0,none,P429,1
E0042489,N0042736,N0042737,lateral,14.999999999813026,auto_link,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.76188661855406,426.686886618555,8.959915139258442,9.852206399023146,8.709915139258442,9.602206399023146,0.025530390765142158,0.006166662961199304,9.7922512152936,0,,0.0,none,P429,1
E0042490,N0042737,N0042738,lateral,9.888978402273935,auto_link,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.686886618555,426.6374417265436,9.852206399023146,9.566537765643886,9.602206399023146,9.316537765643886,0.027785377250456607,0.006634806964892964,5.931764223278886,0,,0.0,none,P429,1
E0042491,N0042738,N0042739,lateral,13.416407864998739,auto_link,provisional,s5c_flows,0.0,0.0,0.000791,3.6221,held,0.000791,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6374417265436,426.5703596872186,9.566537765643886,8.230787773718873,9.316537765643886,7.980787773718873,0.029142425112335973,0.006920579273712896,7.672896023170232,0,,0.0,none,P429,1
E0042492,N0042739,N0042740,lateral,21.633307652783937,auto_link,provisional,s5c_flows,0.0,0.0,0.000903,3.6221,held,0.000903,0.1083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5703596872186,426.4621931489547,8.230787773718873,5.46136031784215,7.980787773718873,5.21136031784215,0.030833420016889143,0.007280883154392653,11.693646937281148,0,,0.0,none,P429,1
E0042493,N0042740,N0042741,lateral,8.246211251235321,auto_link,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.1299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4621931489547,426.4209620926986,5.46136031784215,5.0760777022233015,5.21136031784215,4.8260777022233015,0.033283782683176354,0.007811183446452846,4.129243827106355,0,,0.0,none,P429,1
E0042494,N0042741,N0042742,lateral,16.81509482888111,auto_link,provisional,s5c_flows,0.0,0.0,0.001152,3.6221,held,0.001152,0.1382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4209620926986,426.33688661855416,5.0760777022233015,3.0422332544927144,4.8260777022233015,2.7922332544927144,0.03415176888983392,0.008001334712264524,8.206063392657104,0,,0.0,none,P429,1
E0042495,N0042742,N0042743,lateral,4.585839730151587,auto_link,provisional,s5c_flows,0.0,0.0,0.001292,3.6221,held,0.001292,0.155,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,426.33688661855416,426.2956140609828,3.0422332544927144,2.777109327689061,2.7922332544927144,2.527109327689061,0.043429614114378665,0.0073575136671205354,1.7598743099098473,0,,0.0,none,P429,1
E0042496,N0042743,N0042744,lateral,15.652475842498529,auto_link,provisional,s5c_flows,0.0,0.0,0.00133,3.6221,held,0.00133,0.1596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2956140609828,426.2173516817703,2.777109327689061,2.2563726834640647,2.527109327689061,2.0063726834640647,0.03624303189734254,0.008464372580785334,7.197924227583831,0,,0.0,none,P429,1
E0042497,N0042744,N0042745,lateral,9.761684427361262,auto_link,provisional,s5c_flows,0.0,0.0,0.00146,3.6221,held,0.00146,0.1752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2173516817703,426.1685432596335,2.2563726834640647,1.775029738413366,2.0063726834640647,1.525029738413366,0.03765602323370731,0.008781121025204147,4.320550246272074,0,,0.0,none,P429,1
E0042498,N0042745,N0042746,lateral,3.691939619712448,auto_link,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,426.1685432596335,426.1279319238167,1.775029738413366,1.7559486914177,1.525029738413366,1.5059486914177,0.04986025497566673,0.007550635253817745,1.2340957146175255,0,,0.0,none,P429,1
E0042499,N0042746,N0042747,lateral,20.396078054371138,auto_link,provisional,s5c_flows,0.0,0.0,0.001572,3.6221,held,0.001572,0.1887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1279319238167,426.0259515335448,1.7559486914177,1.8397100875489514,1.5059486914177,1.5897100875489514,0.03880798803207858,0.00904165781801039,8.759398553682555,0,,0.0,none,P429,1
E0042500,N0042747,N0042748,lateral,8.48528137423857,auto_link,provisional,s5c_flows,0.0,0.0,0.001742,3.6221,held,0.001742,0.2091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0259515335448,425.9835251266736,1.8397100875489514,1.8777419631701378,1.5897100875489514,1.6277419631701378,0.04045676763803005,0.009418129773916123,3.4956167903134956,0,,0.0,none,P429,1
E0042501,N0042748,N0042749,lateral,18.027756377319946,auto_link,provisional,s5c_flows,0.0,0.0,0.001813,3.6221,held,0.001813,0.2176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9835251266736,425.893386344787,1.8777419631701378,1.815659065369232,1.6277419631701378,1.565659065369232,0.04111374687754953,0.009569305102507059,7.308081337941388,0,,0.0,none,P429,1
E0042502,N0042749,N0042750,lateral,9.398944574408938,auto_link,provisional,s5c_flows,0.0,0.0,0.001963,3.6221,held,0.001963,0.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.893386344787,425.84639162191496,1.815659065369232,2.220228251131914,1.565659065369232,1.970228251131914,0.04244746853189937,0.009878232554533878,3.690422106619311,0,,0.0,none,P429,1
E0042503,N0042750,N0042682,lateral,14.767147372780206,auto_link,provisional,s5c_flows,0.0,0.0,0.002042,3.6221,held,0.002042,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.84639162191496,425.7725558850511,2.220228251131914,4.7235073473707985,1.970228251131914,4.4735073473707985,0.043122756279753725,0.010035680493885785,5.707407042420983,0,,0.0,none,P429,1
E0042504,N0042751,N0042752,trunk main,49.99548828265796,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.464065,2.1865,merrimack,125.431745,175.6878,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.3250333629662,421.27503787468356,8.331094566721276,8.575364957347688,7.581094566721276,7.825364957347688,0.7265073712087731,0.45960456419503737,1.146936935626562,0,,0.0,none,P429,1
E0042505,N0042752,N0042753,trunk main,50.5031168740088,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.464482,2.1865,merrimack,125.432162,175.7378,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.27503787468356,421.2245347578096,8.575364957347688,8.517408601565421,7.825364957347688,7.767408601565421,0.7265079778826673,0.45960544422699745,1.158581378582952,0,,0.0,none,P429,1
E0042506,N0042753,N0042754,trunk main,50.00000000006446,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.464903,2.1865,merrimack,125.432582,175.7883,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.2245347578096,421.1745347578095,8.517408601565421,8.177180330081114,7.767408601565421,7.427180330081114,0.7265085889191502,0.459606330589469,1.1470385155035594,0,,0.0,none,P429,1
E0042507,N0042754,N0042755,trunk main,49.9999999998889,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.46532,2.1865,merrimack,125.432999,175.8383,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.1745347578095,421.1245347578096,8.177180330081114,8.084968416018512,7.427180330081114,7.334968416018512,0.7265091955891293,0.4596072106201312,1.1470375576674265,0,,0.0,none,P429,1
E0042508,N0042755,N0042756,trunk main,3.094545635205848,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.465736,2.1865,merrimack,125.433416,175.8883,0.0,0.0,,700,GRP,1.3,0.1,table11,minimum,velocity,1.0,421.1245347578096,421.08430566455195,8.084968416018512,8.055129149901177,7.334968416018512,7.305129149901177,1.8577219581310165,0.2315794020885233,0.027762906263245415,0,,0.0,none,P429,1
E0042509,N0042756,N0042757,trunk main,56.40233748868414,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.465762,2.1865,merrimack,125.433442,175.8914,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.08430566455195,421.02790332706326,8.055129149901177,8.372761956139868,7.305129149901177,7.622761956139868,0.7265098400829179,0.45960814552010243,1.293910840956328,0,,0.0,none,P429,1
E0042510,N0042757,N0042758,trunk main,23.872516390468434,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.466232,2.1865,merrimack,125.433912,175.9478,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,421.02790332706326,420.9801582942823,8.372761956139868,7.995030914702056,7.622761956139868,7.245030914702056,0.940947199049799,0.3781364976850584,0.42284548333451877,0,,0.0,none,P429,1
E0042511,N0042758,N0042759,trunk main,62.50736639114609,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.466431,2.1865,merrimack,125.434111,175.9717,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.9801582942823,420.91765092789115,7.995030914702056,7.64597822249948,7.245030914702056,6.89597822249948,0.7265108133662049,0.45960955736540254,1.4339627445122565,0,,0.0,none,P429,1
E0042512,N0042759,N0042704,trunk main,70.26607523937115,main_pipe,drafted,s5c_flows,4898.6394,6344.778,1.466952,2.1865,merrimack,125.434631,176.0342,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,420.91765092789115,420.84738485265177,7.64597822249948,7.380032139535729,6.89597822249948,6.630032139535729,0.7265115698759055,0.45961065476269236,1.61195127861426,0,,0.0,none,P429,1
E0042513,N0042760,N0042709,lateral,79.1012010022604,auto_block,provisional,s5c_flows,4.3191,5.824,0.00059,3.6221,held,0.181659,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.65079091970335,425.255284914692,1.7731897931872709,2.8716987278860984,1.5231897931872709,2.6216987278860984,0.21492949550181997,0.06938226947334916,6.13388751953084,0,,0.0,none,P429,1
E0042514,N0042761,N0042762,lateral,17.08800749063506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.540087890625,426.4546478531718,1.5500000000000114,1.6268035628438042,1.3000000000000114,1.3768035628438042,0.17065230391004918,0.050665805354795285,1.6688911800102963,0,,0.0,none,P429,1
E0042515,N0042762,N0042709,lateral,17.69180601295413,auto_block,provisional,s5c_flows,3.2393,4.368,0.000142,3.6221,held,0.135944,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4546478531718,426.36618882310705,1.6268035628438042,1.760794819471073,1.3768035628438042,1.510794819471073,0.1953773111225869,0.060835374963439964,1.509199977494968,0,,0.0,none,P429,1
E0042516,N0042763,N0042718,main,30.34077741055548,auto_road,derived,s5c_flows,92.6336,120.852,0.010497,3.534,merrimack,3.799473,1.2596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7078306742921,421.5561267872393,6.721154921411028,6.644160077995082,6.471154921411028,6.394160077995082,0.5518629405567663,0.2957791270827064,0.9163137916075418,0,,0.0,none,P411,1
E0042517,N0042764,N0042765,main,65.89479111145398,auto_road,derived,s5c_flows,77.3484,115.628,0.011114,3.612,merrimack,3.244673,1.3337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.20769438834805,425.8782204327908,2.9358602991519547,2.8162680925998416,2.6858602991519547,2.5662680925998416,0.5271825364996342,0.27293848738472304,2.083237669093379,0,,0.0,none,P411,1
E0042518,N0042765,N0042766,main,69.99999999981165,auto_road,derived,s5c_flows,82.0067,122.974,0.011663,3.5865,merrimack,3.415789,1.3996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8782204327908,425.5282204327917,2.8162680925998416,2.941567164864523,2.5662680925998416,2.691567164864523,0.5351249817289276,0.28014487188915893,2.1801760457793633,0,,0.0,none,P411,1
E0042519,N0042766,N0042767,main,70.00000000025824,auto_road,derived,s5c_flows,85.5852,128.864,0.012246,3.568,merrimack,3.546605,1.4696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5282204327917,425.17822043279045,2.941567164864523,2.9987815203345463,2.691567164864523,2.7487815203345463,0.5409901690518942,0.2855529342451216,2.156539496301011,0,,0.0,none,P411,1
E0042520,N0042767,N0042714,main,12.218784296688838,auto_road,derived,s5c_flows,85.5852,128.864,0.01283,3.568,merrimack,3.547188,1.5396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.17822043279045,425.117126511307,2.9987815203345463,3.001251174239883,2.7487815203345463,2.751251174239883,0.541015926624616,0.2855768492551398,0.3764148057809657,0,,0.0,none,P411,1
E0042521,N0042768,N0042769,main,53.53503525729669,auto_block,provisional,s5c_flows,87.282,115.266,0.021741,3.5595,merrimack,3.617619,2.6089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.20258382759886,415.93490865131236,11.477103672401142,11.511197305718895,11.227103672401142,11.261197305718895,0.5441035261915668,0.28845415652862827,1.6398544480439001,0,,0.0,none,P455,1
E0042522,N0042769,N0042770,main,17.11724276862369,auto_block,provisional,s5c_flows,91.6011,121.09,0.022187,3.5388,merrimack,3.774015,2.6625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.93490865131236,415.84932243746925,11.511197305718895,11.46772468167137,11.261197305718895,11.21772468167137,0.5507945299544326,0.29476243791460155,0.5179560870015602,0,,0.0,none,P455,1
E0042523,N0042770,N0042771,main,76.45209856551136,auto_block,provisional,s5c_flows,94.8405,125.458,0.02233,3.5239,merrimack,3.890536,2.6796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7670471191406,425.38478662631303,1.5500000000000114,2.344369867827595,1.3000000000000114,2.094369867827595,0.5556389804884291,0.2993934380188904,2.2932185960719456,0,,0.0,none,P455,1
E0042524,N0042771,N0042772,main,7.3926435121469725,auto_block,provisional,s5c_flows,97.0,128.37,0.022967,3.5144,merrimack,3.96849,2.756,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.38478662631303,425.3441270869962,2.344369867827595,2.3214002567538046,2.094369867827595,2.0714002567538046,0.5783106319341209,0.29508007985124907,0.21305284461117302,0,,0.0,none,P429,1
E0042525,N0042772,N0042773,main,4.373011215522314,auto_block,provisional,s5c_flows,97.0,128.37,0.023029,3.5144,merrimack,3.968552,2.7634,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,425.3441270869962,425.30258348044873,2.3214002567538046,2.3477155918168933,2.0714002567538046,2.0977155918168933,0.7032422890355765,0.25657694807027875,0.10363927396723736,0,,0.0,none,P429,1
E0042526,N0042773,N0042774,main,6.548307296305075,auto_block,provisional,s5c_flows,97.0,128.37,0.023065,3.5144,merrimack,3.968588,2.7678,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.30258348044873,425.26001948302275,2.3477155918168933,2.353872118539755,2.0977155918168933,2.103872118539755,0.6140541565436701,0.28264803259061744,0.17773424994421683,0,,0.0,none,P429,1
E0042527,N0042774,N0042775,main,6.548460931343443,auto_block,provisional,s5c_flows,97.0,128.37,0.02312,3.5144,merrimack,3.968643,2.7744,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.26001948302275,425.217454486969,2.353872118539755,2.374556011077857,2.103872118539755,2.124556011077857,0.6140566229007001,0.28265002603146316,0.17773770602265787,0,,0.0,none,P429,1
E0042528,N0042775,N0042776,main,50.36987244235572,auto_block,provisional,s5c_flows,100.2394,132.738,0.023174,3.5004,merrimack,4.084285,2.7809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.217454486969,424.96560512475725,2.374556011077857,2.9263016135240036,2.124556011077857,2.6763016135240036,0.5634458989679326,0.30697209176630413,1.489935192672403,0,,0.0,none,P429,1
E0042529,N0042776,N0042777,main,44.118750501040736,auto_block,provisional,s5c_flows,105.6383,140.018,0.023594,3.4783,merrimack,4.276356,2.8313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.96560512475725,424.74501137225207,2.9263016135240036,3.4175862839979345,2.6763016135240036,3.1675862839979345,0.5708997228629351,0.3143453505647307,1.2879889040114616,0,,0.0,none,P429,1
E0042530,N0042777,N0042778,main,72.01608198671916,auto_block,provisional,s5c_flows,108.8776,144.386,0.023962,3.4656,merrimack,4.391142,2.8754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.74501137225207,424.3849309623185,3.4175862839979345,3.566485053306508,3.1675862839979345,3.316485053306508,0.5752274355491027,0.31868976733656906,2.086597333394277,0,,0.0,none,P429,1
E0042531,N0042778,N0042779,main,16.685325403457682,auto_block,provisional,s5c_flows,113.5359,151.732,0.024562,3.4481,merrimack,4.555564,2.9474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3849309623185,424.3015043353012,3.566485053306508,3.5693452740737825,3.316485053306508,3.3193452740737825,0.5812709353057012,0.32483690005680377,0.4784150382094069,0,,0.0,none,P429,1
E0042532,N0042779,N0042780,main,16.64704007832079,auto_block,provisional,s5c_flows,113.5359,151.732,0.024701,3.4481,merrimack,4.555703,2.9641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3015043353012,424.21826913490963,3.5693452740737825,3.639244292824742,3.3193452740737825,3.389244292824742,0.5812759695291927,0.32484206029123164,0.4773131567725665,0,,0.0,none,P429,1
E0042533,N0042780,N0042704,main,29.80887565429756,auto_block,provisional,s5c_flows,115.6955,154.644,0.024839,3.4402,merrimack,4.631511,2.9807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.21826913490963,424.06922475663816,3.639244292824742,4.158192235549336,3.389244292824742,3.908192235549336,0.5840032452193386,0.32764745760581226,0.8507051943721652,0,,0.0,none,P429,1
E0042534,N0042781,N0042782,lateral,37.42816013732627,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4124328613281,425.2252920606415,1.5500000000000114,1.7406503221710068,1.3000000000000114,1.4906503221710068,0.15565564631689235,0.04484657984920612,4.00758137411518,0,,0.0,none,P411,1
E0042535,N0042782,N0042713,lateral,10.752417823141622,auto_road,derived,s5c_flows,8.3112,13.368,0.000312,3.6221,held,0.348739,0.0374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2252920606415,425.1715299715258,1.7406503221710068,1.8263948331617144,1.4906503221710068,1.5763948331617144,0.26550153743934524,0.09356571952897133,0.6749752391169015,0,,0.0,none,P411,1
E0042536,N0042783,N0042784,lateral,17.76615018299792,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,425.68141356508403,425.5481674387115,1.5623913665565965,1.5700271413666087,1.3123913665565965,1.3200271413666087,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042537,N0042784,N0042713,lateral,59.47317852247714,auto_road,derived,s5c_flows,2.6103,4.0,0.000148,3.6221,held,0.109578,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5481674387115,425.2508015460991,1.5700271413666087,1.747123258588374,1.3200271413666087,1.497123258588374,0.18188968286820853,0.05519928447092079,5.449564958335168,0,,0.0,none,P411,1
E0042538,N0042785,N0042786,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,425.15428779474684,425.0012959648996,1.7587981427531645,1.7601481268972634,1.5087981427531645,1.5101481268972634,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042539,N0042786,N0042720,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000196,3.6221,held,0.000196,0.0235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0012959648996,424.9512959648996,1.7601481268972634,1.6975992987722748,1.5101481268972634,1.4475992987722748,0.015412847791332493,0.004172385820499752,10.813489429279427,0,,0.0,none,P429,1
E0042540,N0042787,N0042788,lateral,80.00000000011522,auto_road,derived,s5c_flows,6.1516,10.456,0.0,3.6221,held,0.257893,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.7538883610505,426.3538883610499,1.5753657893401396,1.7608272151219921,1.3253657893401396,1.5108272151219921,0.24090485957348687,0.08142758361471794,5.534688406435101,0,,0.0,none,P411,1
E0042541,N0042788,N0042789,lateral,79.99999999966242,auto_road,derived,s5c_flows,11.8116,12.986,0.000667,3.6221,held,0.495837,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3538883610499,425.95388836105155,1.7608272151219921,2.076873357698446,1.5108272151219921,1.826873357698446,0.29701391701696495,0.11017486823889941,4.489127468230889,0,,0.0,none,P411,1
E0042542,N0042789,N0042790,lateral,4.471374867450014,auto_road,derived,s5c_flows,16.8541,20.986,0.001333,3.6221,held,0.7079,0.16,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,425.95388836105155,425.9136459872445,2.076873357698446,2.113758797911771,1.826873357698446,1.8637587979117711,0.40772579364779243,0.11316817128256976,0.182777041871125,0,,0.0,none,P411,1
E0042543,N0042790,N0042714,lateral,32.155503317980205,auto_road,derived,s5c_flows,16.8541,20.986,0.001371,3.6221,held,0.707937,0.1645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9136459872445,425.75286847065456,2.113758797911771,2.365509214892313,1.8637587979117711,2.115509214892313,0.3322594030812769,0.1301993136268989,1.6129718236102797,0,,0.0,none,P411,1
E0042544,N0042791,N0042718,lateral,23.759359391518448,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.37983716241786,426.26104036546025,1.5505827594571429,1.9392464997741286,1.3005827594571429,1.6892464997741286,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042545,N0042792,N0042793,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.00929414175795,424.952285370503,1.5518630848045518,1.6891636041063975,1.3018630848045518,1.4391636041063975,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042546,N0042793,N0042794,lateral,10.44030650891055,auto_block,provisional,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.952285370503,424.90008383795845,1.6891636041063975,1.791200341729052,1.4391636041063975,1.541200341729052,0.010644208463638819,0.003294574977407455,16.34739765537787,0,,0.0,none,P429,1
E0042547,N0042794,N0042795,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.000182,3.6221,held,0.000182,0.0218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.90008383795845,424.75294444826284,1.791200341729052,1.9593053075965372,1.541200341729052,1.7093053075965372,0.014861421717051532,0.0040688093285934646,33.00253782287834,0,,0.0,none,P429,1
E0042548,N0042795,N0042796,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.000427,3.6221,held,0.000427,0.0513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.75294444826284,424.6321139885269,1.9593053075965372,2.1062282966293537,1.7093053075965372,1.8562282966293537,0.022222990529932624,0.005495424000336507,18.12394234598273,0,,0.0,none,P429,1
E0042549,N0042796,N0042720,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000629,3.6221,held,0.000629,0.0754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6321139885269,424.5501078911926,2.1062282966293537,2.0987873724792507,1.8562282966293537,1.8487873724792507,0.02639373955766551,0.006344900882325172,10.356761200273175,0,,0.0,none,P429,1
E0042550,N0042797,N0042798,lateral,7.4248200275523475,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,424.93027140789246,424.8894348977409,1.5506551057794127,1.5666808249153519,1.3006551057794127,1.3166808249153519,0.13935040108320515,0.03642707506375606,0.888027587271294,0,,0.0,none,P411,1
E0042551,N0042798,N0042799,lateral,19.277332270802315,auto_road,derived,s5c_flows,1.0798,1.456,6.2e-05,3.6221,held,0.045329,0.0074,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.8894348977409,424.7834095702515,1.5666808249153519,1.6910472168578963,1.3166808249153519,1.4410472168578963,0.1394159670759557,0.03644906108655663,2.3045342504061685,0,,0.0,none,P411,1
E0042552,N0042799,N0042800,lateral,13.652328310541836,auto_road,derived,s5c_flows,1.0798,1.456,0.000223,3.6221,held,0.04549,0.0267,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.7834095702515,424.7083217645435,1.6910472168578963,1.7510288213940157,1.4410472168578963,1.5010288213940157,0.13958593735429153,0.03650607859450586,1.6300983429166451,0,,0.0,none,P411,1
E0042553,N0042800,N0042801,lateral,41.13332726976665,auto_road,derived,s5c_flows,1.0798,1.456,0.000336,3.6221,held,0.045603,0.0404,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.7083217645435,424.48208846455975,1.7510288213940157,1.9341102659089984,1.5010288213940157,1.6841102659089984,0.13970498438101256,0.03654603246588292,4.907165320790698,0,,0.0,none,P411,1
E0042554,N0042801,N0042802,lateral,24.752881572642465,auto_road,derived,s5c_flows,1.0798,1.456,0.000679,3.6221,held,0.045946,0.0815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.48208846455975,424.34594761591023,1.9341102659089984,2.0409847571366413,1.6841102659089984,1.7909847571366413,0.1400650917540755,0.036666984176415535,2.945402177260943,0,,0.0,none,P411,1
E0042555,N0042802,N0042803,lateral,25.97662898636715,auto_road,derived,s5c_flows,2.1596,2.912,0.000885,3.6221,held,0.09142,0.1062,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.34594761591023,424.2030761564852,2.0409847571366413,2.257434097421026,1.7909847571366413,2.007434097421026,0.17689477083316385,0.04977979912003408,2.4474653173766123,0,,0.0,none,P411,1
E0042556,N0042803,N0042804,lateral,31.78135915871477,auto_road,derived,s5c_flows,2.1596,2.912,0.001102,3.6221,held,0.091636,0.1322,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.2030761564852,424.0282786811123,2.257434097421026,2.3925282036533417,2.007434097421026,2.1425282036533417,0.17703478238247763,0.04983243010682184,2.9920070631517883,0,,0.0,none,P411,1
E0042557,N0042804,N0042805,lateral,45.78966222082743,auto_road,derived,s5c_flows,5.126,6.912,0.001367,3.6221,held,0.216261,0.164,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.0282786811123,423.7764355388977,2.3925282036533417,2.459160164227285,2.1425282036533417,2.209160164227285,0.23512962209526347,0.0734673140524135,3.2457034984073316,0,,0.0,none,P411,1
E0042558,N0042805,N0042806,lateral,25.21166018268433,auto_road,derived,s5c_flows,5.126,6.912,0.001748,3.6221,held,0.216643,0.2098,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.7764355388977,423.63777140789296,2.459160164227285,2.5902864534351693,2.209160164227285,2.3402864534351693,0.23526488681944913,0.0735265222338026,1.7860478121435293,0,,0.0,none,P411,1
E0042559,N0042806,N0042807,lateral,25.373126662487273,auto_road,derived,s5c_flows,5.126,6.912,0.001958,3.6221,held,0.216853,0.235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.63777140789296,423.49821921124925,2.5902864534351693,2.86774758562575,2.3402864534351693,2.61774758562575,0.23533917524055634,0.07355904809461708,1.7969190379907112,0,,0.0,none,P411,1
E0042560,N0042807,N0042808,lateral,20.77163693902556,auto_road,derived,s5c_flows,5.126,6.912,0.00217,3.6221,held,0.217065,0.2604,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.49821921124925,423.3839752080846,2.86774758562575,3.188198864181004,2.61774758562575,2.938198864181004,0.23541411963254294,0.0735918671056062,1.4705742778900952,0,,0.0,none,P411,1
E0042561,N0042808,N0042809,lateral,41.31463494717877,auto_road,derived,s5c_flows,5.126,6.912,0.002343,3.6221,held,0.217238,0.2811,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.3839752080846,423.15674471587516,3.188198864181004,3.7738583114685866,2.938198864181004,3.5238583114685866,0.23547523877439147,0.07361863630114815,2.924202360738961,0,,0.0,none,P411,1
E0042562,N0042809,N0042723,lateral,13.726303920338138,auto_road,derived,s5c_flows,5.126,6.912,0.002687,3.6221,held,0.217582,0.3225,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.15674471587516,423.0812500443133,3.7738583114685866,3.9788695845929283,3.5238583114685866,3.7288695845929283,0.23559666837664245,0.07367183228625748,0.9710312695929301,0,,0.0,none,P411,1
E0042563,N0042810,N0042811,lateral,40.02490445294167,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.00974337886583,424.8096188566011,1.55077297855604,2.02128324300827,1.30077297855604,1.77128324300827,0.13489621704043256,0.037230723305707175,4.945147873808916,0,,0.0,none,P411,1
E0042564,N0042811,N0042723,lateral,30.26756909645701,auto_road,derived,s5c_flows,2.1596,2.912,0.000334,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8096188566011,424.65828101111885,2.02128324300827,2.401838617787405,1.77128324300827,2.151838617787405,0.17086301728206757,0.0507494527597738,2.952420558675773,0,,0.0,none,P411,1
E0042565,N0042812,N0042813,lateral,79.99999999978726,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.6571403014737,424.25714030147475,1.611628009073172,1.9354866516502511,1.361628009073172,1.6854866516502511,0.23091654640710862,0.07670227810735178,5.774091783700529,0,,0.0,none,P429,1
E0042566,N0042813,N0042814,lateral,80.00000000024508,auto_road,derived,s5c_flows,14.1288,15.56,0.000667,3.6221,held,0.592981,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.25714030147475,423.8571403014735,1.9354866516502511,2.434577227823354,1.6854866516502511,2.184577227823354,0.31428233668659955,0.11979138596931485,4.242469835862936,0,,0.0,none,P429,1
E0042567,N0042814,N0042730,lateral,12.30564345425592,auto_road,derived,s5c_flows,17.7073,21.45,0.001333,3.6221,held,0.743669,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8571403014735,423.7956120842022,2.434577227823354,2.5480463630634063,2.184577227823354,2.2980463630634063,0.3374143774007735,0.13325976833724645,0.6078403035189153,0,,0.0,none,P429,1
E0042568,N0042815,N0042816,lateral,9.627738249950363,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.37233276367186,425.32419407242213,1.5500000000000114,1.6453188670309942,1.3000000000000114,1.3953188670309942,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042569,N0042816,N0042817,lateral,10.391001208693678,auto_road,derived,s5c_flows,5.0964,1.53,8e-05,3.6221,held,0.213733,0.0096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.32419407242213,425.2722390663787,1.6453188670309942,1.7830893027619368,1.3953188670309942,1.5330893027619368,0.22665114690208718,0.07472003967763854,0.7640965238664459,0,,0.0,none,P429,1
E0042570,N0042817,N0042818,lateral,9.139882930781381,auto_road,derived,s5c_flows,6.1762,2.986,0.000167,3.6221,held,0.259087,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2722390663787,425.2265396517248,1.7830893027619368,1.9479293424158186,1.5330893027619368,1.6979293424158186,0.2412653510801531,0.08160031808228288,0.6313852424216613,0,,0.0,none,P429,1
E0042571,N0042818,N0042819,lateral,48.70312139025982,auto_road,derived,s5c_flows,7.2559,4.442,0.000243,3.6221,held,0.304431,0.0292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2265396517248,424.9830240447735,1.9479293424158186,3.349068240382735,1.6979293424158186,3.099068240382735,0.25416038930719276,0.08787995235453608,3.193726182314641,0,,0.0,none,P429,1
E0042572,N0042819,N0042820,lateral,8.91723108647378,auto_road,derived,s5c_flows,8.3357,5.898,0.000649,3.6221,held,0.350104,0.0779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9830240447735,424.9384378893412,3.349068240382735,3.5262227551900764,3.099068240382735,3.2762227551900764,0.2658342032819256,0.09373481085549387,0.5590722197259153,0,,0.0,none,P429,1
E0042573,N0042820,N0042821,lateral,4.446296853585517,auto_road,derived,s5c_flows,8.3357,5.898,0.000723,3.6221,held,0.350178,0.0868,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,424.9384378893412,424.8984212176589,3.5262227551900764,3.5840616924973574,3.2762227551900764,3.3340616924973574,0.32575722331290624,0.08165694761177258,0.22748520142123474,0,,0.0,none,P429,1
E0042574,N0042821,N0042822,lateral,36.72727449779049,auto_road,derived,s5c_flows,10.4953,8.81,0.00076,3.6221,held,0.440749,0.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8984212176589,424.71478484516996,3.5840616924973574,3.3476846372519162,3.3340616924973574,3.0976846372519162,0.2861143232714748,0.10429397277670024,2.139428864066482,0,,0.0,none,P429,1
E0042575,N0042822,N0042823,lateral,70.00000000001992,auto_road,derived,s5c_flows,11.5751,10.266,0.001066,3.6221,held,0.486323,0.128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.71478484516996,424.3647848451699,3.3476846372519162,2.963340154830121,3.0976846372519162,2.713340154830121,0.2951957469810778,0.1091837787759409,3.9521797945882415,0,,0.0,none,P429,1
E0042576,N0042823,N0042824,lateral,69.99999999990436,auto_road,derived,s5c_flows,16.974,17.546,0.00165,3.6221,held,0.713242,0.198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3647848451699,424.01478484517037,2.963340154830121,2.964707342329632,2.713340154830121,2.714707342329632,0.3330364614635993,0.130658459983571,3.5031199332887124,0,,0.0,none,P429,1
E0042577,N0042824,N0042825,lateral,72.57084571103972,auto_road,derived,s5c_flows,23.4527,26.282,0.002233,3.6221,held,0.985428,0.268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.01478484517037,423.6519306166152,2.964707342329632,2.8855144517442,2.714707342329632,2.6355144517442,0.3682598036852945,0.1522982273812073,3.284404333788261,0,,0.0,none,P429,1
E0042578,N0042825,N0042826,lateral,48.34921926854354,auto_road,derived,s5c_flows,27.7718,32.106,0.002838,3.6221,held,1.167102,0.3405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6519306166152,423.4101845202725,2.8855144517442,2.9853232922275197,2.6355144517442,2.7353232922275197,0.38796787713570047,0.1651336499226979,2.0770284568187036,0,,0.0,none,P429,1
E0042579,N0042826,N0042827,lateral,19.40193359213916,auto_road,derived,s5c_flows,29.9313,35.018,0.003241,3.6221,held,1.258039,0.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4101845202725,423.31317485231176,2.9853232922275197,3.016567579328864,2.7353232922275197,2.766567579328864,0.39699660104425555,0.1711949237789599,0.8145297945080858,0,,0.0,none,P429,1
E0042580,N0042827,N0042732,lateral,20.562746973272855,auto_road,derived,s5c_flows,32.0909,37.93,0.003402,3.6221,held,1.348735,0.4083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.31317485231176,423.2103611174454,3.016567579328864,3.041164761460834,2.766567579328864,2.791164761460834,0.4055353494771032,0.17703452327320662,0.8450865010816951,0,,0.0,none,P429,1
E0042581,N0042828,N0042732,lateral,84.87059560604725,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,425.4235372550244,424.40509010775185,1.8413248055224471,1.846435771154404,1.5913248055224471,1.596435771154404,0.2899213436636557,0.05655725389827779,4.878943746923507,0,,0.0,none,P429,1
E0042582,N0042829,N0042830,lateral,39.99999999989216,auto_road,derived,s5c_flows,29.0413,39.4,0.002752,3.6221,held,1.220237,0.3302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.66726351127545,424.467263511276,1.9411959613807994,2.1799532855990265,1.6911959613807994,1.9299532855990265,0.39330359412803156,0.16870171508878135,1.6950434133277976,0,,0.0,none,P429,1
E0042583,N0042830,N0042831,lateral,39.99999999988708,auto_road,derived,s5c_flows,34.4402,46.68,0.003085,3.6221,held,1.446906,0.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.467263511276,424.26726351127655,2.1799532855990265,2.1926058734890717,1.9299532855990265,1.9426058734890717,0.41431337434955945,0.18314846405477675,1.6090879704556984,0,,0.0,none,P429,1
E0042584,N0042831,N0042832,lateral,15.403131391265987,auto_road,derived,s5c_flows,34.4402,46.68,0.003418,3.6221,held,1.447239,0.4102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.26726351127655,424.1902478543202,2.1926058734890717,2.315245309742295,1.9426058734890717,2.065245309742295,0.4143423902763967,0.18316886223679224,0.6195814441043541,0,,0.0,none,P429,1
E0042585,N0042832,N0042833,lateral,23.209337758531987,auto_road,derived,s5c_flows,34.4402,46.68,0.003547,3.6221,held,1.447368,0.4256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1902478543202,424.07420116552754,2.315245309742295,2.3464836489255845,2.065245309742295,2.0964836489255845,0.4143536293542233,0.18317676363864915,0.9335559497292247,0,,0.0,none,P429,1
E0042586,N0042833,N0042834,lateral,41.73771163990325,auto_road,derived,s5c_flows,34.4402,46.68,0.00374,3.6221,held,1.447561,0.4488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.07420116552754,423.865512607328,2.3464836489255845,2.4843409082969856,2.0964836489255845,2.2343409082969856,0.41437044302603493,0.18318858449390568,1.6787600057854863,0,,0.0,none,P429,1
E0042587,N0042834,N0042730,lateral,67.06213518276894,auto_road,derived,s5c_flows,39.4377,55.548,0.004088,3.6221,held,1.657416,0.4906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.865512607328,423.5302019314142,2.4843409082969856,2.813456515851442,2.2343409082969856,2.563456515851442,0.4317453029466603,0.1956312562416061,2.5888000295957703,0,,0.0,none,P429,1
E0042588,N0042835,N0042836,trunk main,39.99999999857745,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.445843,2.1937,merrimack,122.482209,173.5012,0.0,0.0,,700,GRP,0.1,0.1,table11,dod,tractive,1.0,421.97001836067506,421.93001836067646,10.792921092449944,10.443181102214169,10.042921092449944,9.693181102214169,0.7221668566320602,0.4533633148581804,0.9231476915903666,0,,0.0,none,P429,1
E0042589,N0042836,N0042837,trunk main,39.99999999953852,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.446176,2.1937,merrimack,122.482542,173.5412,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.93001836067646,421.8900183606769,10.443181102214169,9.947658641276234,9.693181102214169,9.197658641276234,0.7221673523108141,0.45336402140751875,0.9231470579855958,0,,0.0,none,P429,1
E0042590,N0042837,N0042838,trunk main,15.305043307050237,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.44651,2.1937,merrimack,122.482876,173.5812,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,421.8900183606769,421.84410323075576,9.947658641276234,9.797101603228612,9.197658641276234,9.047101603228612,1.0852636996464018,0.3345569071831761,0.2350433864143939,0,,0.0,none,P429,1
E0042591,N0042838,N0042839,trunk main,24.69495669206672,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.446637,2.1937,merrimack,122.483003,173.5965,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,421.84410323075576,421.79471331737165,9.797101603228612,9.71020001270648,9.047101603228612,8.96020001270648,0.9350094311638167,0.3732705364525247,0.44019086633398324,0,,0.0,none,P429,1
E0042592,N0042839,N0042840,trunk main,49.99999999950757,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.446843,2.1937,merrimack,122.483209,173.6212,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.79471331737165,421.74471331737215,9.71020001270648,9.62024639942473,8.96020001270648,8.87024639942473,0.7221683451529717,0.4533654366266311,1.1539322360475481,0,,0.0,none,P429,1
E0042593,N0042840,N0042841,trunk main,49.999999999874795,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.44726,2.1937,merrimack,122.483626,173.6712,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.74471331737215,421.69471331737225,9.62024639942473,9.395344055674627,8.87024639942473,8.645344055674627,0.7221689658627591,0.453366321402893,1.1539312442423801,0,,0.0,none,P429,1
E0042594,N0042841,N0042842,trunk main,18.48894866894628,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.447676,2.1937,merrimack,122.484042,173.7212,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,421.69471331737225,421.6484909456999,9.395344055674627,9.34897609531572,8.645344055674627,8.59897609531572,1.015084642266499,0.351333168905676,0.303569901121149,0,,0.0,none,P429,1
E0042595,N0042842,N0042843,trunk main,69.99999999992984,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.447831,2.1937,merrimack,122.484196,173.7397,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.6484909456999,421.57849094569997,9.34897609531572,9.281402853128156,8.59897609531572,8.531402853128156,0.7221698143117179,0.45336753080816905,1.615501843949845,0,,0.0,none,P429,1
E0042596,N0042843,N0042844,trunk main,70.00000000002667,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.448414,2.1937,merrimack,122.48478,173.8097,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.57849094569997,421.5084909456999,9.281402853128156,8.782158468362582,8.531402853128156,8.032158468362582,0.7221706835958589,0.4533687699167881,1.6154998993562042,0,,0.0,none,P429,1
E0042597,N0042844,N0042845,trunk main,69.99999863849484,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.448997,2.1937,merrimack,122.485363,173.8797,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.5084909456999,421.43849094706144,8.782158468362582,8.758744160360436,8.032158468362582,8.008744160360436,0.7221715513875471,0.453370006902285,1.6154979266814575,0,,0.0,none,P429,1
E0042598,N0042845,N0042846,trunk main,70.00000000005059,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.449581,2.1937,merrimack,122.485946,173.9497,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,421.43849094706144,421.3684909470614,8.758744160360436,8.405404316610486,8.008744160360436,7.655404316610486,0.7221724191752863,0.45337124388642236,1.615496016865102,0,,0.0,none,P429,1
E0042599,N0042846,N0042751,trunk main,17.383033638058038,main_pipe,drafted,s5c_flows,4767.0781,6172.72,1.450164,2.1937,merrimack,122.48653,174.0197,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,421.3684909470614,421.3250333629662,8.405404316610486,8.331094566721276,7.655404316610486,7.581094566721276,1.015090199837131,0.3513369958252096,0.285410328409684,0,,0.0,none,P429,1
