EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042600,N0042847,N0042751,main,8.009532221745706,auto_link,provisional,s5c_flows,48.3172,65.152,0.00471,3.6221,held,2.030293,0.5652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7411495157241,426.7011018546154,3.2049259237290357,2.9550260750721122,2.9549259237290357,2.7050260750721122,0.45894077527770405,0.21605187221368133,0.29087021874442504,0,,0.0,none,P429,1
E0042601,N0042848,N0042849,main,20.591260281974,auto_block,provisional,s5c_flows,77.8452,99.626,0.008257,3.6221,held,3.271725,0.9908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.59010386020213,425.4871475587923,4.0518028780791155,4.228855859176463,3.8018028780791155,3.9788558591764627,0.5284595162804027,0.27408818913125654,0.6494114701193813,0,,0.0,none,P429,1
E0042602,N0042849,N0042850,main,6.0,auto_block,provisional,s5c_flows,78.9249,101.082,0.008429,3.6032,merrimack,3.29985,1.0114,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,425.4871475587923,425.4451475587923,4.228855859176463,4.337140038863936,3.9788558591764627,4.087140038863936,0.5974640334302739,0.2526858624600967,0.16737409183589014,0,,0.0,none,P429,1
E0042603,N0042850,N0042751,main,60.14376211376662,auto_block,provisional,s5c_flows,83.2441,106.906,0.008479,3.58,merrimack,3.457713,1.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4451475587923,425.1444287482235,4.337140038863936,4.511699181463996,4.087140038863936,4.261699181463996,0.5370234865542897,0.28188726738198244,1.8665776457211016,0,,0.0,none,P429,1
E0042604,N0042851,N0042760,lateral,35.4682957019364,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.82813239821303,425.65079091970335,1.5508959220994711,1.7731897931872709,1.3008959220994711,1.5231897931872709,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042605,N0042852,N0042853,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8330871582031,425.7587568144665,1.5500000000000114,1.6489580292835058,1.3000000000000114,1.3989580292835058,0.17065230391004918,0.050665805354795285,1.4518867122116723,0,,0.0,none,P429,1
E0042606,N0042853,N0042760,lateral,20.518284528683193,auto_block,provisional,s5c_flows,3.2393,4.368,0.000124,3.6221,held,0.135925,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7587568144665,425.6561653918231,1.6489580292835058,1.7678153210675305,1.3989580292835058,1.5178153210675305,0.19536828349920365,0.06083153162026603,1.750393680521744,0,,0.0,none,P429,1
E0042607,N0042854,N0042763,lateral,51.60989281420516,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.80400390625,425.545954442179,1.5500000000000114,2.8830311535241435,1.3000000000000114,2.6330311535241435,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042608,N0042855,N0042763,main,53.07505405801463,auto_road,derived,s5c_flows,92.6336,120.852,0.009625,3.534,merrimack,3.798601,1.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.97320594458216,421.7078306742921,6.706420520261588,6.721154921411028,6.456420520261588,6.471154921411028,0.5518264383178298,0.2957443487645176,1.6030116951206295,0,,0.0,none,P411,1
E0042609,N0042856,N0042768,main,52.952809179494906,auto_link,provisional,s5c_flows,85.1224,112.354,0.02103,3.5703,merrimack,3.538584,2.5236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.46734787349635,416.20258382759886,10.770353542519274,11.477103672401142,10.520353542519274,11.227103672401142,0.5406354556224965,0.285223742978033,1.6324249741298775,0,,0.0,none,P455,1
E0042610,N0042857,N0042858,lateral,16.29195337390102,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,427.0636666830792,426.4690103849318,1.571098941920809,1.577681509599472,1.321098941920809,1.327681509599472,0.0,0.0,0.0,0,,0.0,none,P455,1
E0042611,N0042858,N0042768,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,0.000136,3.6221,held,0.09067,0.0163,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,426.43461139082444,426.08793430764763,1.6120805037068067,1.5917531923523711,1.3620805037068067,1.3417531923523711,0.2802724317687927,0.036326355908329416,0.9588596468345496,0,,0.0,none,P455,1
E0042612,N0042859,N0042764,lateral,48.94074250084008,auto_road,derived,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.83299560546874,427.58829189296455,1.5500000000000114,1.5552627945354516,1.3000000000000114,1.3052627945354516,0.22662351037090445,0.07470726573969114,3.5992692918121474,0,,0.0,none,P411,1
E0042613,N0042860,N0042861,main,52.04420705738969,auto_road,derived,s5c_flows,72.252,114.098,0.009926,3.6419,merrimack,3.055445,1.1911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6756902684209,426.41546923313393,3.362578774547842,3.0342988332723166,3.112578774547842,2.7842988332723166,0.5180114707358997,0.26477991794142963,1.6744869562912195,0,,0.0,none,P411,1
E0042614,N0042861,N0042862,main,16.541295667427963,auto_road,derived,s5c_flows,72.252,114.098,0.01036,3.6419,merrimack,3.055878,1.2432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.41546923313393,426.3327627547968,3.0342988332723166,2.9820565811406823,2.7842988332723166,2.7320565811406823,0.5180329516919435,0.26479882815086564,0.5321828664052664,0,,0.0,none,P411,1
E0042615,N0042862,N0042764,main,25.01367328975672,auto_road,derived,s5c_flows,72.252,114.098,0.010498,3.6419,merrimack,3.056016,1.2597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3327627547968,426.20769438834805,2.9820565811406823,2.9358602991519547,2.7320565811406823,2.6858602991519547,0.5180397973225951,0.26480485472080617,0.8047539146295918,0,,0.0,none,P411,1
E0042616,N0042863,N0042829,lateral,63.93609509381503,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.9869439867445,424.66726351127545,1.5509283277086183,1.9411959613807994,1.3009283277086183,1.6911959613807994,0.17065230391004918,0.050665805354795285,6.244284785387929,0,,0.0,none,P429,1
E0042617,N0042864,N0042865,lateral,10.44030650891055,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,426.1277648925781,426.0599029002702,1.5500000000000114,1.553897148557951,1.3000000000000114,1.303897148557951,0.14749918747267127,0.03506296930500222,1.1797021493022277,0,,0.0,none,P429,1
E0042618,N0042865,N0042866,lateral,16.278820596099706,auto_block,provisional,s5c_flows,1.0798,1.456,8.7e-05,3.6221,held,0.045354,0.0104,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,426.0554359094759,425.91706593440904,1.5583641393522498,1.5624567706690868,1.3083641393522498,1.3124567706690868,0.16165472598787042,0.03301337996043932,1.6783528903573128,0,,0.0,none,P429,1
E0042619,N0042866,N0042867,lateral,43.63315303260037,auto_block,provisional,s5c_flows,2.1596,2.912,0.000223,3.6221,held,0.090757,0.0267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.91706593440904,425.69890016924603,1.5624567706690868,1.8896313248945944,1.3124567706690868,1.6396313248945944,0.17079304993498343,0.05072167187636714,4.257897013296736,0,,0.0,none,P429,1
E0042620,N0042867,N0042868,lateral,29.0736653459617,auto_block,provisional,s5c_flows,5.3989,7.28,0.000586,3.6221,held,0.226922,0.0704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.69890016924603,425.55353184251624,1.8896313248945944,1.8360555598275141,1.6396313248945944,1.5860555598275141,0.2311107431372283,0.0767930334338279,2.0966618968969364,0,,0.0,none,P429,1
E0042621,N0042868,N0042869,lateral,46.4074569527789,auto_block,provisional,s5c_flows,8.6382,11.648,0.000829,3.6221,held,0.362966,0.0994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.55353184251624,425.3214945577523,1.8360555598275141,1.8340230203726833,1.5860555598275141,1.5840230203726833,0.26892433040611896,0.09531181794383711,2.8761161725739095,0,,0.0,none,P429,1
E0042622,N0042869,N0042870,lateral,49.004096760005055,auto_block,provisional,s5c_flows,16.6002,22.384,0.001215,3.6221,held,0.697136,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3214945577523,425.0764740739523,1.8340230203726833,1.6051055158914664,1.5840230203726833,1.3551055158914664,0.33066420858660145,0.12925917211215893,2.4699829155721287,0,,0.0,none,P429,1
E0042623,N0042870,N0042871,lateral,45.0588821128164,auto_block,provisional,s5c_flows,21.9991,29.664,0.001624,3.6221,held,0.923881,0.1948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0764740739523,424.8511796633882,1.6051055158914664,1.8283857662992773,1.3551055158914664,1.5783857662992773,0.36098165837007185,0.14769220522679943,2.0803864992415972,0,,0.0,none,P429,1
E0042624,N0042871,N0042829,lateral,26.373030793418227,auto_block,provisional,s5c_flows,24.7222,33.576,0.001999,3.6221,held,1.038415,0.2399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8511796633882,424.7193145094211,1.8283857662992773,1.8891449632351396,1.5783857662992773,1.6391449632351396,0.37426463082111944,0.1561524230866947,1.174437756138707,0,,0.0,none,P429,1
E0042625,N0042872,N0042873,trunk main,23.172288095996144,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.266254,2.2328,merrimack,107.733306,151.9505,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,422.7624533155013,422.71610873930933,11.195493461842432,11.158036768503166,10.545493461842431,10.508036768503166,0.9110117459587141,0.43561355165684557,0.4239295522951885,0,,0.0,none,P429,1
E0042626,N0042873,N0042874,trunk main,39.99999999816306,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.266447,2.2328,merrimack,107.733499,151.9737,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,422.71610873930933,422.636108739313,11.158036768503166,10.957488672796387,10.508036768503166,10.307488672796387,0.9110121645608604,0.4356139928700937,0.7317867889913496,0,,0.0,none,P429,1
E0042627,N0042874,N0042875,trunk main,39.99999999906065,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.266781,2.2328,merrimack,107.733832,152.0137,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,422.636108739313,422.5561087393149,10.957488672796387,10.595777247013245,10.307488672796387,9.945777247013245,0.9110128868105978,0.4356147541339235,0.731786208848232,0,,0.0,none,P429,1
E0042628,N0042875,N0042876,trunk main,14.755113788312231,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.267114,2.2328,merrimack,107.734165,152.0537,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,422.5561087393149,422.5118433979499,10.595777247013245,10.587003037596958,9.945777247013245,9.937003037596957,1.0592646712784797,0.38889797425826267,0.23215969512296275,0,,0.0,none,P429,1
E0042629,N0042876,N0042877,trunk main,27.072598115394825,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.267237,2.2328,merrimack,107.734288,152.0684,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.5118433979499,422.4712345007768,10.587003037596958,10.474749385941948,9.937003037596957,9.824749385941947,0.8175935737891822,0.4733159654707718,0.5518756299646002,0,,0.0,none,P429,1
E0042630,N0042877,N0042878,trunk main,70.00000000009389,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.267463,2.2328,merrimack,107.734514,152.0955,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.4712345007768,422.36623450077667,10.474749385941948,10.602729122270205,9.824749385941947,9.952729122270204,0.8175940008027356,0.4733165429601185,1.4269511096250302,0,,0.0,none,P429,1
E0042631,N0042878,N0042879,trunk main,70.00000000009389,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.268046,2.2328,merrimack,107.735097,152.1655,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.36623450077667,422.26123450077654,10.602729122270205,10.591151973832837,9.952729122270204,9.941151973832836,0.817595102342444,0.4733180326771018,1.426949187104574,0,,0.0,none,P429,1
E0042632,N0042879,N0042880,trunk main,69.99999906642908,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.268629,2.2328,merrimack,107.735681,152.2355,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.26123450077654,422.1562345021769,10.591151973832837,10.54655480446371,9.941151973832836,9.89655480446371,0.8175962057656555,0.4733195249477423,1.4269472422693075,0,,0.0,none,P429,1
E0042633,N0042880,N0042835,trunk main,17.439732676597806,main_pipe,drafted,s5c_flows,4119.8753,5360.448,1.269213,2.2328,merrimack,107.736264,152.3055,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,422.1562345021769,422.1126351704854,10.54655480446371,10.650304282639581,9.89655480446371,10.000304282639581,0.9900515243815219,0.40907178058160454,0.2935829137359338,0,,0.0,none,P429,1
E0042634,N0042881,N0042847,main,4.35270352256106,auto_road,derived,s5c_flows,15.9238,21.472,0.001461,3.6221,held,0.669028,0.1753,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,427.24454157008256,427.20319088661824,2.7048297678080644,2.74288455283488,2.4548297678080644,2.49288455283488,0.4081067420483773,0.10881638020334158,0.17776001039637676,0,,0.0,none,P429,1
E0042635,N0042882,N0042883,main,20.615528128088304,auto_block,provisional,s5c_flows,47.6113,58.858,0.004209,3.6221,held,2.000196,0.5051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9148069869011,425.8117293462607,3.7570374955207626,3.9411087885049483,3.5070374955207626,3.6911087885049483,0.4568914847109048,0.21447144782853494,0.7520213157081361,0,,0.0,none,P429,1
E0042636,N0042883,N0042884,main,26.076809620810597,auto_block,provisional,s5c_flows,48.6911,60.314,0.004381,3.6221,held,2.045635,0.5257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8117293462607,425.6813452981566,3.9411087885049483,3.9417015768434,3.6911087885049483,3.6917015768434,0.4599766374514685,0.21685338337928556,0.944859930469908,0,,0.0,none,P429,1
E0042637,N0042884,N0042848,main,18.24828759089466,auto_block,provisional,s5c_flows,48.6911,60.314,0.004598,3.6221,held,2.045852,0.5518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6813452981566,425.59010386020213,3.9417015768434,4.0518028780791155,3.6917015768434,3.8018028780791155,0.4599912469474578,0.21686470041231315,0.6611824214769264,0,,0.0,none,P429,1
E0042638,N0042885,N0042886,lateral,11.661903789690601,auto_block,provisional,s5c_flows,23.7552,32.032,0.002591,3.6221,held,0.998469,0.3109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.1095476421417,428.05123812319323,1.779490443795794,1.7623910271973955,1.529490443795794,1.5123910271973955,0.36975914986184616,0.15325598526953216,0.5256531535031141,0,,0.0,none,P429,1
E0042639,N0042886,N0042887,lateral,83.52843827104634,auto_block,provisional,s5c_flows,25.9147,34.944,0.002688,3.6221,held,1.0891,0.3225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.05123812319323,427.633595931838,1.7623910271973955,2.038889419724512,1.5123910271973955,1.7888894197245122,0.37980261162706075,0.1597507335015575,3.665431977644629,0,,0.0,none,P429,1
E0042640,N0042887,N0042848,lateral,14.7648230602334,auto_block,provisional,s5c_flows,29.1541,39.312,0.003384,3.6221,held,1.225598,0.4061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.633595931838,427.5597718165368,2.038889419724512,2.082134921744455,1.7888894197245122,1.832134921744455,0.3938323982759458,0.16905752808994218,0.6248352990116437,0,,0.0,none,P429,1
E0042641,N0042888,N0042889,main,85.84381494612285,auto_road,derived,s5c_flows,132.914,173.882,0.020253,3.3829,merrimack,5.224414,2.4303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4878570576634,425.0586379829328,7.914364622024095,8.522630327614081,7.664364622024095,8.272630327614081,0.6041668151847631,0.3490241563723949,2.36810465775832,0,,0.0,none,P429,1
E0042642,N0042889,N0042890,main,54.73074713909993,auto_road,derived,s5c_flows,136.1533,178.25,0.020968,3.3731,merrimack,5.336454,2.5161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0586379829328,424.7849842472373,8.522630327614081,8.517017705887724,8.272630327614081,8.267017705887724,0.6077641033562019,0.35296135047558663,1.5008769256817782,0,,0.0,none,P429,1
E0042643,N0042890,N0042891,main,15.23244690867119,auto_road,derived,s5c_flows,140.8116,185.596,0.021424,3.3594,merrimack,5.49644,2.5709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7849842472373,424.70882201269393,8.517017705887724,8.614267586915446,8.267017705887724,8.364267586915446,0.6127938795689982,0.35853255545241447,0.41428957371943625,0,,0.0,none,P429,1
E0042644,N0042891,N0042892,main,14.062545999993128,auto_road,derived,s5c_flows,140.8116,185.596,0.021551,3.3594,merrimack,5.496567,2.5861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.70882201269393,424.638509282694,8.614267586915446,8.766642084493526,8.364267586915446,8.516642084493526,0.6127978237119054,0.358536954954063,0.3824683404501436,0,,0.0,none,P429,1
E0042645,N0042892,N0042893,main,15.535988309709694,auto_road,derived,s5c_flows,141.8914,187.052,0.021668,3.3563,merrimack,5.533571,2.6002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.638509282694,424.56082934114545,8.766642084493526,8.9941633346358,8.516642084493526,8.7441633346358,0.6139438099410595,0.3598173166833637,0.4217538059712988,0,,0.0,none,P429,1
E0042646,N0042893,N0042894,main,12.41319412111913,auto_road,derived,s5c_flows,141.8914,187.052,0.021798,3.3563,merrimack,5.533701,2.6157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.56082934114545,424.49876337053985,8.9941633346358,9.095200252507027,8.7441633346358,8.845200252507027,0.6139478246758995,0.35982180944250197,0.3369774439620067,0,,0.0,none,P429,1
E0042647,N0042894,N0042895,main,34.44203247839568,auto_road,derived,s5c_flows,141.8914,187.052,0.021901,3.3563,merrimack,5.533804,2.6281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.49876337053985,424.32655320814786,9.095200252507027,8.914108412945893,8.845200252507027,8.664108412945893,0.6139510055253843,0.3598253690637767,0.9349831981278418,0,,0.0,none,P429,1
E0042648,N0042895,N0042896,main,79.99999999998617,auto_road,derived,s5c_flows,146.2105,192.876,0.022188,3.3441,merrimack,5.681302,2.6626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.32655320814786,423.92655320814794,8.914108412945893,9.163107436383314,8.664108412945893,8.913107436383314,0.61845613886115,0.3648993054231947,2.155906053076547,0,,0.0,none,P429,1
E0042649,N0042896,N0042897,main,79.99999999993969,auto_road,derived,s5c_flows,149.4499,197.244,0.022855,3.3353,merrimack,5.79203,2.7426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.92655320814794,423.52655320814824,9.163107436383314,9.356625502789257,8.913107436383314,9.106625502789257,0.6217742514804238,0.36867835414270234,2.1444010107490072,0,,0.0,none,P429,1
E0042650,N0042897,N0042898,main,79.99999999998617,auto_road,derived,s5c_flows,155.9286,205.98,0.023521,3.3182,merrimack,6.011963,2.8226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.52655320814824,423.1265532081483,9.356625502789257,9.670810073101677,9.106625502789257,9.420810073101677,0.6282094147696138,0.37611211370562314,2.122434497136727,0,,0.0,none,P429,1
E0042651,N0042898,N0042835,main,16.49227160936711,auto_road,derived,s5c_flows,159.1679,210.348,0.024188,3.3099,merrimack,6.121847,2.9026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1265532081483,423.0440918501015,9.670810073101677,9.718847603023505,9.420810073101677,9.468847603023505,0.6313502006962886,0.37979184831197077,0.43537040645003106,0,,0.0,none,P429,1
E0042652,N0042899,N0042900,lateral,15.000000000127102,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,6.95,0.5,cover_min,minimum,tractive,1.0,429.7235037847409,428.68100378473207,1.677344603930976,1.67892053167418,1.427344603930976,1.42892053167418,0.41479445355301675,0.02789571114938741,0.6027081554748049,0,,0.0,none,P429,1
E0042653,N0042900,N0042901,lateral,8.853720883626025,auto_block,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.68100378473207,428.63673518031396,1.67892053167418,1.5850360599204123,1.42892053167418,1.3350360599204123,0.17073122722836773,0.05069712963995307,0.8642942308949932,0,,0.0,none,P429,1
E0042654,N0042901,N0042902,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,4.3191,5.824,0.000199,3.6221,held,0.181268,0.0239,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,428.63673518031396,428.5959430242052,1.5850360599204123,1.5648846125135378,1.3350360599204123,1.3148846125135378,0.252453784835564,0.062140764027500656,0.33663055840194245,0,,0.0,none,P429,1
E0042655,N0042902,N0042903,lateral,11.047259602808793,auto_block,provisional,s5c_flows,6.4787,8.736,0.000241,3.6221,held,0.271844,0.029,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,428.5959430242052,428.4688995387729,1.5648846125135378,1.5515167209927085,1.3148846125135378,1.3015167209927085,0.32646994567735743,0.06868503922097649,0.5639753239708901,0,,0.0,none,P429,1
E0042656,N0042903,N0042904,lateral,40.00000000001403,auto_block,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4688995387729,428.26889953877287,1.5515167209927085,1.835287472945879,1.3015167209927085,1.585287472945879,0.24507213512054243,0.08343373158761977,2.7202875036731142,0,,0.0,none,P429,1
E0042657,N0042904,N0042905,lateral,40.00000000001403,auto_block,provisional,s5c_flows,16.1967,21.84,0.000667,3.6221,held,0.679675,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.26889953877287,428.0688995387728,1.835287472945879,2.4057403538052995,1.585287472945879,2.1557403538052995,0.3280472125903463,0.12772386556195842,2.032227804658746,0,,0.0,none,P429,1
E0042658,N0042905,N0042906,lateral,16.45705762238044,auto_block,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0688995387728,427.9866142506609,2.4057403538052995,2.998737311839079,2.1557403538052995,2.748737311839079,0.32809757308816745,0.1277533280073619,0.8359839151648772,0,,0.0,none,P429,1
E0042659,N0042906,N0042907,lateral,79.9999999999786,auto_block,provisional,s5c_flows,19.4361,26.208,0.001137,3.6221,held,0.815947,0.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9866142506609,427.586614250661,2.998737311839079,2.9271491770733746,2.748737311839079,2.6771491770733746,0.34731701280834276,0.13923529319952316,3.838951978055678,0,,0.0,none,P429,1
E0042660,N0042907,N0042908,lateral,79.9999999999786,auto_block,provisional,s5c_flows,25.9147,34.944,0.001804,3.6221,held,1.088216,0.2165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.586614250661,427.1866142506611,2.9271491770733746,2.974610114573295,2.6771491770733746,2.724610114573295,0.37970765526656547,0.15968867921205426,3.511473405499131,0,,0.0,none,P429,1
E0042661,N0042908,N0042909,lateral,80.00000000002807,auto_block,provisional,s5c_flows,32.3934,43.68,0.00247,3.6221,held,1.360486,0.2965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1866142506611,426.78661425066093,2.974610114573295,3.140998054026568,2.724610114573295,2.890998054026568,0.4066104245979579,0.17777724655470922,3.279142030488162,0,,0.0,none,P429,1
E0042662,N0042909,N0042847,lateral,9.092946987371223,auto_block,provisional,s5c_flows,32.3934,43.68,0.003137,3.6221,held,1.361153,0.3765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.78661425066093,426.7411495157241,3.140998054026568,3.2049259237290357,2.890998054026568,2.9549259237290357,0.40667124140927097,0.17781931265601808,0.3726575696157209,0,,0.0,none,P429,1
E0042663,N0042910,N0042911,lateral,15.091208556724412,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.42464823824224,426.3491921954586,1.5509682168358836,2.0177206463382618,1.3009682168358836,1.7677206463382618,0.13489621704043256,0.037230723305707175,1.8645455605080845,0,,0.0,none,P411,1
E0042664,N0042911,N0042855,lateral,22.552137451468,auto_road,derived,s5c_flows,2.1596,2.912,0.000126,3.6221,held,0.09066,0.0151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3491921954586,426.2364315082013,2.0177206463382618,2.443194956642458,1.7677206463382618,2.193194956642458,0.1707318583081479,0.05069738014191669,2.2015162328173927,0,,0.0,none,P411,1
E0042665,N0042912,N0042913,sub main,39.26429492128593,auto_road,derived,s5c_flows,458.9539,557.188,0.146129,2.9119,merrimack,15.613879,17.5355,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,425.329442567986,425.1723853883009,6.020105771857743,5.9128807249803685,5.720105771857743,5.612880724980369,0.738300810497331,0.4892930294300034,0.8863662426619145,0,,0.0,none,P429,1
E0042666,N0042913,N0042914,sub main,80.77889491032846,auto_road,derived,s5c_flows,461.1787,560.188,0.146456,2.9102,merrimack,15.680096,17.5748,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,425.1723853883009,424.8492698086596,5.9128807249803685,6.01337057219979,5.612880724980369,5.71337057219979,0.7390861863786377,0.49050563447489026,1.8215939358423037,0,,0.0,none,P429,1
E0042667,N0042914,N0042915,sub main,44.05811034257602,auto_road,derived,s5c_flows,461.9203,561.188,0.147129,2.9096,merrimack,15.702724,17.6555,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.8492698086596,424.6730373672893,6.01337057219979,5.957394761616968,5.71337057219979,5.657394761616968,0.7393537923709098,0.49091981109925886,0.9931670691621451,0,,0.0,none,P429,1
E0042668,N0042915,N0042916,sub main,40.89869982570515,auto_road,derived,s5c_flows,463.0001,562.644,0.147497,2.9088,merrimack,15.735049,17.6996,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.6730373672893,424.50944256798647,5.957394761616968,6.0708186624822815,5.657394761616968,5.770818662482282,0.7397353944731633,0.49151130355467365,0.9214713831295727,0,,0.0,none,P429,1
E0042669,N0042916,N0042917,sub main,70.43650140831764,auto_road,derived,s5c_flows,463.7417,563.644,0.147837,2.9082,merrimack,15.757334,17.7405,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.50944256798647,424.2276965623532,6.0708186624822815,6.553278779443701,5.770818662482282,6.2532787794437015,0.7399980052973323,0.4919189618465719,1.5864119656200097,0,,0.0,none,P429,1
E0042670,N0042917,N0042918,sub main,12.078902838167828,auto_road,derived,s5c_flows,465.225,565.644,0.148424,2.9071,merrimack,15.801796,17.8109,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.2276965623532,424.1793809510005,6.553278779443701,6.598664703296379,6.2532787794437015,6.298664703296379,0.7405208177650056,0.492732014716622,0.27185602683040544,0,,0.0,none,P429,1
E0042671,N0042918,N0042919,sub main,12.079101649420108,auto_road,derived,s5c_flows,465.225,565.644,0.148525,2.9071,merrimack,15.801897,17.823,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.1793809510005,424.1310645444028,6.598664703296379,6.682991852081557,6.298664703296379,6.382991852081557,0.7405220036669194,0.49273386121563867,0.27186006604365504,0,,0.0,none,P429,1
E0042672,N0042919,N0042920,sub main,16.09169308597365,auto_road,derived,s5c_flows,465.225,565.644,0.148626,2.9071,merrimack,15.801998,17.8351,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.1310645444028,424.06669777205894,6.682991852081557,6.833296124425431,6.382991852081557,6.533296124425431,0.7405231895610451,0.49273570771269637,0.3621694614657558,0,,0.0,none,P429,1
E0042673,N0042920,N0042921,sub main,26.56457424680066,auto_road,derived,s5c_flows,468.933,570.644,0.14876,2.9043,merrimack,15.911747,17.8512,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,424.06669777205894,423.9604394750717,6.833296124425431,7.184457985865777,6.533296124425431,6.884457985865777,0.7418072226002617,0.49474100987842473,0.5968436146542153,0,,0.0,none,P429,1
E0042674,N0042921,N0042922,sub main,31.948526181389777,auto_road,derived,s5c_flows,468.933,570.644,0.148981,2.9043,merrimack,15.911968,17.8777,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.9604394750717,423.83264537034614,7.184457985865777,7.5862694245757325,6.884457985865777,7.286269424575733,0.7418097990199382,0.49474504564265087,0.7178058810492803,0,,0.0,none,P429,1
E0042675,N0042922,N0042923,sub main,59.72831042170307,auto_road,derived,s5c_flows,470.0128,572.1,0.149247,2.9035,merrimack,15.944134,17.9097,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.83264537034614,423.5937321286593,7.5862694245757325,8.213671435793799,7.286269424575733,7.913671435793799,0.7421843968915106,0.49533234453885144,1.3412729296533994,0,,0.0,none,P429,1
E0042676,N0042923,N0042924,sub main,60.00000000003887,auto_road,derived,s5c_flows,470.0128,572.1,0.149745,2.9035,merrimack,15.944632,17.9694,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.5937321286593,423.35373212865915,8.213671435793799,8.711789111575229,7.913671435793799,8.411789111575228,0.7421901903452714,0.49534143570714473,1.3473635370139312,0,,0.0,none,P429,1
E0042677,N0042924,N0042925,sub main,59.9999999999319,auto_road,derived,s5c_flows,470.0128,572.1,0.150245,2.9035,merrimack,15.945132,18.0294,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.35373212865915,423.1137321286594,8.711789111575229,9.189368457278078,8.411789111575228,8.889368457278078,0.7421960068777312,0.4953505633402142,1.347352977828139,0,,0.0,none,P429,1
E0042678,N0042925,N0042926,sub main,12.67190980111686,auto_road,derived,s5c_flows,470.0128,572.1,0.150745,2.9035,merrimack,15.945632,18.0894,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.1137321286594,423.06304448945497,9.189368457278078,9.208531438279408,8.889368457278078,8.908531438279407,0.7422018232216393,0.4953596909272584,0.28455669344564793,0,,0.0,none,P429,1
E0042679,N0042926,N0042927,sub main,47.296940916111865,auto_road,derived,s5c_flows,470.0128,572.1,0.150851,2.9035,merrimack,15.945738,18.1021,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,423.06304448945497,422.8738567257905,9.208531438279408,9.030989465615733,8.908531438279407,8.730989465615732,0.7422030562623249,0.4953616259697995,1.0620844820709727,0,,0.0,none,P429,1
E0042680,N0042927,N0042928,sub main,91.67243302868985,auto_road,derived,s5c_flows,485.8754,599.012,0.151245,2.8919,merrimack,16.413752,18.1494,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,422.8738567257905,422.50716699367575,9.030989465615733,10.178776609839872,8.730989465615732,9.878776609839871,0.7475656569982149,0.5038860502853526,2.0437989218853936,0,,0.0,none,P429,1
E0042681,N0042928,N0042835,sub main,18.110687661949143,auto_road,derived,s5c_flows,486.9551,600.468,0.152009,2.8911,merrimack,16.446279,18.2411,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,422.50716699367575,422.434724243028,10.178776609839872,10.328215210097028,9.878776609839871,10.028215210097027,0.7479323798134262,0.5044771433233641,0.40357230481332423,0,,0.0,none,P429,1
E0042682,N0042929,N0042930,main,15.524174696260024,auto_block,provisional,s5c_flows,82.9629,109.442,0.018082,3.5815,merrimack,3.457072,2.1698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7519711624225,416.6743502889412,10.516125761405647,10.56152007238694,10.266125761405647,10.31152007238694,0.5369945948439733,0.28186069327585106,0.48182281054960024,0,,0.0,none,P455,1
E0042683,N0042930,N0042856,main,41.400483088968905,auto_block,provisional,s5c_flows,82.9629,109.442,0.018211,3.5815,merrimack,3.457201,2.1853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6743502889412,416.46734787349635,10.56152007238694,10.770353542519274,10.31152007238694,10.520353542519274,0.5370004095805396,0.28186604142745797,1.2849302145258927,0,,0.0,none,P455,1
E0042684,N0042931,N0042932,lateral,14.269867798404722,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,427.74346623245833,427.6221723561719,1.5621978300416686,1.563191413359334,1.3121978300416686,1.313191413359334,0.20458049786481908,0.04484265860457484,1.1625308006169972,0,,0.0,none,P411,1
E0042685,N0042932,N0042933,lateral,78.8779123214289,auto_road,derived,s5c_flows,12.0959,19.912,0.000119,3.6221,held,0.507209,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6221723561719,427.22778279456475,1.563191413359334,2.368866375357129,1.313191413359334,2.118866375357129,0.29915463045903823,0.11134697994970341,4.394489465219296,0,,0.0,none,P411,1
E0042686,N0042933,N0042934,lateral,64.24278247211761,auto_road,derived,s5c_flows,24.3878,39.368,0.000776,3.6221,held,1.023175,0.0931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.22778279456475,426.90656888220417,2.368866375357129,3.0375839498270807,2.118866375357129,2.7875839498270807,0.372560904468163,0.15505389236069783,2.8739275333530263,0,,0.0,none,P411,1
E0042687,N0042934,N0042860,lateral,13.233187507713508,auto_road,derived,s5c_flows,24.3878,39.368,0.001312,3.6221,held,1.02371,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.90656888220417,426.8404029446656,3.0375839498270807,3.197866098303166,2.7875839498270807,2.947866098303166,0.37262102655307044,0.15509259042335494,0.591896617238121,0,,0.0,none,P411,1
E0042688,N0042935,N0042860,main,48.49433708036794,auto_road,derived,s5c_flows,47.8642,74.73,0.0081,3.6221,held,2.014691,0.972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.91816195382273,426.6756902684209,3.4337057219585176,3.362578774547842,3.1837057219585176,3.112578774547842,0.45788131128706616,0.21523394024140202,1.7651713040385366,0,,0.0,none,P411,1
E0042689,N0042936,N0042937,lateral,18.788294228055936,auto_block,provisional,s5c_flows,0.0,0.0,0.001607,3.6221,held,0.001607,0.1928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.51747040355934,425.42352893241906,3.3540811101125314,2.5966737042996897,3.1040811101125314,2.3466737042996897,0.039156778055888145,0.009120948518279687,7.997037873936563,0,,0.0,none,P455,1
E0042690,N0042937,N0042938,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.001763,3.6221,held,0.001763,0.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.42352893241906,425.3514179069098,2.5966737042996897,2.4785686653558514,2.3466737042996897,2.2285686653558514,0.040652909688220565,0.009463194086812038,5.9127399951049835,0,,0.0,none,P455,1
E0042691,N0042938,N0042856,lateral,70.83784299369935,auto_block,provisional,s5c_flows,0.0,0.0,0.001883,3.6221,held,0.001883,0.226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3514179069098,424.9972286919413,2.4785686653558514,2.2404727240743227,2.2285686653558514,1.9904727240743227,0.04174493692221917,0.009715168296179882,28.282009834185494,0,,0.0,none,P455,1
E0042692,N0042939,N0042940,main,31.204215285520373,auto_road,derived,s5c_flows,38.1186,46.298,0.005032,3.6221,held,1.603062,0.6038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.72993513741824,424.57391406099066,4.894027264925512,4.911773194868715,4.644027264925512,4.661773194868715,0.4274092908995192,0.19248315193274496,1.2167967936872426,0,,0.0,none,P411,1
E0042693,N0042940,N0042941,main,29.97473909527393,auto_road,derived,s5c_flows,38.1186,46.298,0.005292,3.6221,held,1.603322,0.635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.57391406099066,424.4240403655143,4.911773194868715,4.7593702790169345,4.661773194868715,4.5093702790169345,0.42743029012433464,0.19249832859500987,1.1687964013404624,0,,0.0,none,P411,1
E0042694,N0042941,N0042942,main,14.908046456905376,auto_road,derived,s5c_flows,38.1186,46.298,0.005542,3.6221,held,1.603572,0.665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4240403655143,424.3495001332298,4.7593702790169345,4.750811146067065,4.5093702790169345,4.500811146067065,0.42745047930256164,0.19251292045251595,0.5812777221675557,0,,0.0,none,P411,1
E0042695,N0042942,N0042943,main,13.168351949658494,auto_road,derived,s5c_flows,38.1186,46.298,0.005666,3.6221,held,1.603696,0.6799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3495001332298,424.2836583734815,4.750811146067065,4.796175610893499,4.500811146067065,4.546175610893499,0.4274604922679813,0.19252015761854996,0.5134334902621075,0,,0.0,none,P411,1
E0042696,N0042943,N0042944,main,16.750351881857394,auto_road,derived,s5c_flows,39.6018,48.298,0.005776,3.6221,held,1.665986,0.6931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2836583734815,424.19990661407223,4.796175610893499,4.976668092959017,4.546175610893499,4.726668092959017,0.4324192788875219,0.19612318963909864,0.6456061165508452,0,,0.0,none,P411,1
E0042697,N0042944,N0042945,main,15.204872704568317,auto_road,derived,s5c_flows,39.6018,48.298,0.005915,3.6221,held,1.666126,0.7098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.19990661407223,424.1238822505494,4.976668092959017,5.333728833434975,4.726668092959017,5.083728833434975,0.43243026757087466,0.1961312160761552,0.5860240692670856,0,,0.0,none,P411,1
E0042698,N0042945,N0042946,main,7.763744511153207,auto_road,derived,s5c_flows,40.6816,49.754,0.006042,3.6221,held,1.711519,0.725,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,424.1238822505494,424.0811816557381,5.333728833434975,5.474970688011922,5.083728833434975,5.224970688011922,0.4508893458166646,0.1940993127055069,0.2869789296488874,0,,0.0,none,P411,1
E0042699,N0042946,N0042947,main,11.007506756855994,auto_road,derived,s5c_flows,40.6816,49.754,0.006107,3.6221,held,1.711584,0.7328,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.0811816557381,424.02064036857536,5.474970688011922,5.546010022049643,5.224970688011922,5.296010022049643,0.4508945271298217,0.19410289983665868,0.40687663058455903,0,,0.0,none,P411,1
E0042700,N0042947,N0042948,main,10.937799578853541,auto_road,derived,s5c_flows,41.4232,50.754,0.006198,3.6221,held,1.742766,0.7438,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.02064036857536,423.9604824708917,5.546010022049643,5.490933544733309,5.296010022049643,5.240933544733309,0.45336343592928374,0.19581645503206108,0.402098284070694,0,,0.0,none,P411,1
E0042701,N0042948,N0042949,main,44.68129315176487,auto_road,derived,s5c_flows,45.4042,56.122,0.00629,3.6221,held,1.909749,0.7548,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.9604824708917,423.714735358557,5.490933544733309,4.988603264489882,5.240933544733309,4.738603264489882,0.4660524184098176,0.2047596084082261,1.5978636517689915,0,,0.0,none,P411,1
E0042702,N0042949,N0042950,main,22.100570721984063,auto_road,derived,s5c_flows,58.6453,76.858,0.006662,3.6221,held,2.465225,0.7994,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.714735358557,423.5931822195861,4.988603264489882,4.809039460101417,4.738603264489882,4.559039460101417,0.503039213997883,0.23218804740491122,0.7322348538973965,0,,0.0,none,P411,1
E0042703,N0042950,N0042951,main,59.999999999973745,auto_road,derived,s5c_flows,62.5428,83.314,0.006846,3.6221,held,2.628801,0.8215,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.5931822195861,423.2631822195862,4.809039460101417,5.574647370257537,4.559039460101417,5.324647370257537,0.5127167565638673,0.239717156580824,1.9503946130049994,0,,0.0,none,P411,1
E0042704,N0042951,N0042952,main,60.00000000003933,auto_road,derived,s5c_flows,74.0931,101.77,0.007346,3.6308,merrimack,3.120975,0.8815,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.2631822195862,422.933182219586,5.574647370257537,6.219283600726499,5.324647370257537,5.969283600726499,0.53930366561391,0.2612103692120322,1.8542429131504552,0,,0.0,none,P411,1
E0042705,N0042952,N0042953,main,16.587385221278016,auto_road,derived,s5c_flows,79.8312,110.572,0.007846,3.5982,merrimack,3.332465,0.9415,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.933182219586,422.841951600869,6.219283600726499,6.331998594443519,5.969283600726499,6.081998594443519,0.5497434730125164,0.26999102588836954,0.5028825878362713,0,,0.0,none,P411,1
E0042706,N0042953,N0042954,main,26.50975132575827,auto_road,derived,s5c_flows,79.8312,110.572,0.007984,3.5982,merrimack,3.332604,0.9581,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.841951600869,422.6961479685773,6.331998594443519,6.432300517750832,6.081998594443519,6.182300517750832,0.54975016374711,0.26999671758307364,0.8036908725067395,0,,0.0,none,P411,1
E0042707,N0042954,N0042955,main,9.214421809273096,auto_road,derived,s5c_flows,79.8312,110.572,0.008205,3.5982,merrimack,3.332825,0.9846,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.6961479685773,422.64546864862626,6.432300517750832,6.461861673639362,6.182300517750832,6.211861673639362,0.5497608010886087,0.2700057667611394,0.2793463930442464,0,,0.0,none,P411,1
E0042708,N0042955,N0042956,main,19.37316587723045,auto_road,derived,s5c_flows,79.8312,110.572,0.008282,3.5982,merrimack,3.332901,0.9939,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.64546864862626,422.5389162363015,6.461861673639362,6.386132591823525,6.211861673639362,6.136132591823525,0.5497644590526117,0.270008878636943,0.5873171548962227,0,,0.0,none,P411,1
E0042709,N0042956,N0042957,main,8.281960600193795,auto_road,derived,s5c_flows,86.4931,112.572,0.008444,3.5635,merrimack,3.575738,1.0132,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.5389162363015,422.4933654530004,6.386132591823525,6.347210718874578,6.136132591823525,6.097210718874578,0.5611353452164798,0.2798043667893765,0.2459882056024204,0,,0.0,none,P411,1
E0042710,N0042957,N0042958,main,3.159502011557825,auto_road,derived,s5c_flows,87.5729,114.028,0.008513,3.5581,merrimack,3.614923,1.0215,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,422.4933654530004,422.4522919268502,6.347210718874578,6.357827702056056,6.097210718874578,6.107827702056056,0.7647627630301689,0.22635342116676177,0.06885581961476828,0,,0.0,none,P411,1
E0042711,N0042958,N0042959,main,46.801471750445906,auto_road,derived,s5c_flows,87.5729,114.028,0.008539,3.5581,merrimack,3.61495,1.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4522919268502,422.21828456809794,6.357827702056056,6.185798683855182,6.107827702056056,5.935798683855182,0.5439873836911171,0.28834554298285753,1.4339018744909096,0,,0.0,none,P411,1
E0042712,N0042959,N0042960,main,29.96451432242203,auto_road,derived,s5c_flows,88.3145,115.028,0.008929,3.5545,merrimack,3.642171,1.0715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.21828456809794,422.06846199648584,6.185798683855182,6.518329995701663,5.935798683855182,6.268329995701663,0.5451687736473573,0.28945174782581906,0.9160623208463695,0,,0.0,none,P411,1
E0042713,N0042960,N0042961,main,5.271164789554123,auto_road,derived,s5c_flows,89.3943,116.484,0.009179,3.5493,merrimack,3.681439,1.1014,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,422.06846199648584,422.0262926781694,6.518329995701663,6.604078415580602,6.268329995701663,6.354078415580602,0.6470505860394833,0.258073028025088,0.13577415489305794,0,,0.0,none,P411,1
E0042714,N0042961,N0042855,main,10.617346717451067,auto_road,derived,s5c_flows,90.4741,117.94,0.009223,3.5441,merrimack,3.720444,1.1067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0262926781694,421.97320594458216,6.604078415580602,6.706420520261588,6.354078415580602,6.456420520261588,0.5485276074291783,0.29261387536394823,0.32260140825643246,0,,0.0,none,P411,1
E0042715,N0042962,N0042963,trunk main,69.99927926257209,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.225257,2.2503,merrimack,101.815899,147.0308,0.0,0.0,,600,GRP,0.15,0.125,table11,dod,velocity,1.0,423.8050329426155,423.7000340237217,12.872701432384474,12.532143710653315,12.222701432384474,11.882143710653315,0.8060979757482414,0.45810490398958126,1.4472864210994723,1,recovers_500m,144.16,none,P447,1
E0042716,N0042963,N0042964,trunk main,70.0000000000036,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.22584,2.2503,merrimack,101.816483,147.1008,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.7000340237217,423.59503402372167,12.532143710653315,12.067136386434584,11.882143710653315,11.417136386434583,0.8060991418364281,0.4581064141976966,1.447299229234838,0,,0.0,none,P429,1
E0042717,N0042964,N0042965,trunk main,70.0000000000456,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.226423,2.2503,merrimack,101.817066,147.1708,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.59503402372167,423.4900340237216,12.067136386434584,12.096025546590909,11.417136386434583,11.446025546590908,0.806100305921461,0.4581079218179044,1.4472971391988232,0,,0.0,none,P429,1
E0042718,N0042965,N0042966,trunk main,69.99999999989356,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.227007,2.2503,merrimack,101.817649,147.2408,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.4900340237216,423.38503402372174,12.096025546590909,11.607702792684506,11.446025546590908,10.957702792684506,0.8061014700000716,0.4581094294361795,1.4472950491763636,0,,0.0,none,P429,1
E0042719,N0042966,N0042967,trunk main,35.000000000126334,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.22759,2.2503,merrimack,101.818233,147.3108,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.38503402372174,423.33253402372156,11.607702792684506,11.31239395479406,10.957702792684506,10.66239395479406,0.8061026360689485,0.45811093963848293,0.7236464777985722,0,,0.0,none,P429,1
E0042720,N0042967,N0042968,trunk main,39.99999999989159,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.227882,2.2503,merrimack,101.818524,147.3458,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.33253402372156,423.27253402372173,11.31239395479406,11.391986239950143,10.66239395479406,10.741986239950142,0.8061032171042881,0.4581116921529479,0.8270239499349512,0,,0.0,none,P429,1
E0042721,N0042968,N0042969,trunk main,40.00000000004364,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.228215,2.2503,merrimack,101.818858,147.3858,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.27253402372173,423.2125340237217,11.391986239950143,11.338918612997077,10.741986239950142,10.688918612997076,0.8061038839951115,0.45811255586311483,0.827023265740073,0,,0.0,none,P429,1
E0042722,N0042969,N0042970,trunk main,17.78242954088466,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.228548,2.2503,merrimack,101.819191,147.4258,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,423.2125340237217,423.1680779498695,11.338918612997077,11.624036307943015,10.688918612997076,10.974036307943015,0.9754892596650336,0.39649450209658366,0.3038206958661756,0,,0.0,none,P429,1
E0042723,N0042970,N0042971,trunk main,22.217570449950333,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.228697,2.2503,merrimack,101.819339,147.4436,0.0,0.0,,600,GRP,0.25,0.125,uniform,minimum,velocity,1.0,423.1680779498695,423.1125340237446,11.624036307943015,11.884719394224135,10.974036307943015,11.234719394224134,0.975489633133355,0.39649481940746756,0.3795969001157846,0,,0.0,none,P429,1
E0042724,N0042971,N0042972,trunk main,74.65255089199437,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.228882,2.2503,merrimack,101.819524,147.4658,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.1125340237446,423.00055519740664,11.884719394224135,11.604577859233984,11.234719394224134,10.954577859233984,0.8061052137771085,0.458114278109638,1.5434823646696676,0,,0.0,none,P429,1
E0042725,N0042972,N0042973,trunk main,45.37264582671102,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.229504,2.2503,merrimack,101.820147,147.5405,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,423.00055519740664,422.9324962286666,11.604577859233984,11.528288683442781,10.954577859233984,10.878288683442781,0.8061064576947234,0.458115889157781,0.9381028480296554,0,,0.0,none,P429,1
