EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042726,N0042973,N0042974,trunk main,67.50710781527205,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.229882,2.2503,merrimack,101.820525,147.5858,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.9324962286666,422.8312355669437,11.528288683442781,11.455049833446935,10.878288683442781,10.805049833446935,0.8061072124276795,0.45811686664659,1.3957429560758439,0,,0.0,none,P429,1
E0042727,N0042974,N0042872,trunk main,45.85483429493141,main_pipe,drafted,s5c_flows,3862.1767,5033.686,1.230445,2.2503,merrimack,101.821087,147.6533,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,422.8312355669437,422.7624533155013,11.455049833446935,11.195493461842432,10.805049833446935,10.545493461842431,0.8061083345388828,0.45811831994855523,0.9480701358658303,0,,0.0,none,P429,1
E0042728,N0042975,N0042976,lateral,6.465602544469791,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,428.13075561523436,428.0887291986953,1.5500000000000114,1.5518347661484313,1.3000000000000114,1.3018347661484313,0.16442384259526524,0.04034425044353887,0.655379662139905,0,,0.0,none,P429,1
E0042729,N0042976,N0042977,lateral,27.264897577003445,auto_road,derived,s5c_flows,3.6428,4.912,5.4e-05,3.6221,held,0.152768,0.0065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0887291986953,427.9524047108103,1.5518347661484313,1.712451246220951,1.3018347661484313,1.462451246220951,0.2030455591424206,0.06413429946303303,2.23799506640767,0,,0.0,none,P429,1
E0042730,N0042977,N0042978,lateral,54.29905591868548,auto_road,derived,s5c_flows,7.9619,10.736,0.000281,3.6221,held,0.334064,0.0337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9524047108103,427.6809094312169,1.712451246220951,2.5906970140956105,1.462451246220951,2.3406970140956105,0.26186510454971357,0.09172596116213519,3.4559177591362453,0,,0.0,none,P429,1
E0042731,N0042978,N0042979,lateral,27.260223681231288,auto_road,derived,s5c_flows,12.6845,17.104,0.000734,3.6221,held,0.532499,0.088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6809094312169,427.54460831281074,2.5906970140956105,2.7459495485173875,2.3406970140956105,2.4959495485173875,0.303794714383872,0.11390695482584615,1.495539717586261,0,,0.0,none,P429,1
E0042732,N0042979,N0042980,lateral,25.572566476165328,auto_road,derived,s5c_flows,14.844,20.016,0.000961,3.6221,held,0.62326,0.1153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.54460831281074,427.41674548042994,2.7459495485173875,2.596529666054437,2.4959495485173875,2.346529666054437,0.31924547367122164,0.12262401025581451,1.3350524170887963,0,,0.0,none,P429,1
E0042733,N0042980,N0042881,lateral,34.44078206947068,auto_road,derived,s5c_flows,15.9238,21.472,0.001174,3.6221,held,0.668741,0.1409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.41674548042994,427.24454157008256,2.596529666054437,2.7048297678080644,2.346529666054437,2.4548297678080644,0.3263836477820241,0.12675244346639242,1.7587064743958423,0,,0.0,none,P429,1
E0042734,N0042981,N0042982,lateral,16.492422502470642,auto_block,provisional,s5c_flows,25.6122,29.194,0.001782,3.6221,held,1.075512,0.2138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.46212492461893,426.3796628121066,2.7914761495998164,2.8455569144559263,2.5414761495998164,2.5955569144559263,0.37833675994774035,0.15879418331155865,0.726531855938289,0,,0.0,none,P429,1
E0042735,N0042982,N0042983,lateral,58.83026432033091,auto_block,provisional,s5c_flows,29.255,34.106,0.001919,3.6221,held,1.228364,0.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3796628121066,426.0855114905049,2.8455569144559263,3.2104784997294473,2.5955569144559263,2.9604784997294473,0.39410456976625113,0.16924081724867396,2.4879295510843717,0,,0.0,none,P429,1
E0042736,N0042983,N0042984,lateral,20.248456731316587,auto_block,provisional,s5c_flows,32.4943,38.474,0.00241,3.6221,held,1.364656,0.2892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0855114905049,425.98426920684835,3.2104784997294473,3.565321857604772,2.9604784997294473,3.315321857604772,0.4069902833364186,0.17804007776982328,0.8291949284113985,0,,0.0,none,P429,1
E0042737,N0042984,N0042882,lateral,13.892443989449804,auto_block,provisional,s5c_flows,34.6539,41.386,0.002578,3.6221,held,1.455359,0.3094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.98426920684835,425.9148069869011,3.565321857604772,3.7570374955207626,3.315321857604772,3.5070374955207626,0.4150484031042384,0.18366557424333324,0.5578644115379137,0,,0.0,none,P429,1
E0042738,N0042985,N0042986,lateral,16.492422502470642,auto_block,provisional,s5c_flows,10.7978,14.56,0.001161,3.6221,held,0.453833,0.1394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5897363719325,427.5072742594201,1.8583837452550256,2.0641063558142605,1.6083837452550256,1.8141063558142605,0.28878778330094856,0.10572302867018421,0.9518190320677871,0,,0.0,none,P429,1
E0042739,N0042986,N0042882,lateral,25.942243542145693,auto_block,provisional,s5c_flows,12.9574,17.472,0.001299,3.6221,held,0.544505,0.1558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5072742594201,427.3775630417094,2.0641063558142605,2.2942814407124956,1.8141063558142605,2.0442814407124956,0.30594227122840756,0.11510078585433939,1.413242844692203,0,,0.0,none,P429,1
E0042740,N0042987,N0042988,lateral,9.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0645324707031,429.0195324707031,1.5500000000000114,1.5687854003906523,1.3000000000000114,1.3187854003906523,0.13489621704043256,0.037230723305707175,1.111965949015756,0,,0.0,none,P429,1
E0042741,N0042988,N0042989,lateral,60.000000000033175,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0195324707031,428.7195324707029,1.5687854003906523,1.6917529296877092,1.3187854003906523,1.4417529296877092,0.21472977076172384,0.06929270977412397,4.657016101927519,0,,0.0,none,P429,1
E0042742,N0042989,N0042990,lateral,60.00000000008235,auto_block,provisional,s5c_flows,7.5585,10.192,0.000575,3.6221,held,0.317445,0.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7195324707029,428.4195324707025,1.6917529296877092,1.6145251464849935,1.4417529296877092,1.3645251464849935,0.25760695412740664,0.08959167785527208,3.8818827829733,0,,0.0,none,P429,1
E0042743,N0042990,N0042991,lateral,9.00387591064926,auto_block,provisional,s5c_flows,8.6382,11.648,0.001075,3.6221,held,0.363213,0.129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4195324707025,428.37451309114925,1.6145251464849935,1.6299119576788712,1.3645251464849935,1.3799119576788712,0.26898290345444165,0.0953418202642046,0.5578964186333047,0,,0.0,none,P429,1
E0042744,N0042991,N0042885,lateral,20.8806130178211,auto_block,provisional,s5c_flows,9.718,13.104,0.00115,3.6221,held,0.408555,0.138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.37451309114925,428.27011002606014,1.6299119576788712,1.618928059877362,1.3799119576788712,1.368928059877362,0.2792854613932995,0.1006830717091429,1.246073516421268,0,,0.0,none,P429,1
E0042745,N0042992,N0042993,lateral,13.341664064126334,auto_block,provisional,s5c_flows,11.8776,16.016,0.000906,3.6221,held,0.498845,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3260892031,428.2593808827794,1.6847140195562247,1.7083620371424786,1.4347140195562247,1.4583620371424786,0.2975835523358183,0.11048621261010813,0.7472223044253063,0,,0.0,none,P429,1
E0042746,N0042993,N0042885,lateral,29.966648127543394,auto_block,provisional,s5c_flows,14.0372,18.928,0.001017,3.6221,held,0.58949,0.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2593808827794,428.1095476421417,1.7083620371424786,1.779490443795794,1.4583620371424786,1.529490443795794,0.31369846857504197,0.1194601839508613,1.592115312923758,0,,0.0,none,P429,1
E0042747,N0042994,N0042995,sub main,20.615528128088304,auto_link,provisional,s5c_flows,233.911,290.532,0.03259,3.1593,merrimack,8.585771,3.9108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.1908069291379,428.0877292884975,6.886921342346454,6.636758016190015,6.636921342346454,6.386758016190015,0.6913012523208301,0.45776826152372674,0.49702229572799717,0,,0.0,none,P429,1
E0042748,N0042995,N0042996,sub main,5.0990195135927845,auto_link,provisional,s5c_flows,233.911,290.532,0.032761,3.1593,merrimack,8.585943,3.9314,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,428.0877292884975,428.04693713238873,6.636758016190015,6.624022340267516,6.386758016190015,6.374022340267516,0.8225762366658527,0.4012393090602563,0.10331402096460252,0,,0.0,none,P429,1
E0042749,N0042996,N0042997,sub main,13.45362404707371,auto_link,provisional,s5c_flows,236.0706,293.444,0.032804,3.1558,merrimack,8.655359,3.9365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.04693713238873,427.97966901215335,6.624022340267516,6.598272882377898,6.374022340267516,6.348272882377898,0.6927535681227586,0.4598755855176987,0.32367508125413885,0,,0.0,none,P429,1
E0042750,N0042997,N0042998,sub main,9.055385138137417,auto_link,provisional,s5c_flows,236.0706,293.444,0.032916,3.1558,merrimack,8.655471,3.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.97966901215335,427.93439208646265,6.598272882377898,6.634425052209224,6.348272882377898,6.384425052209224,0.6927558965733354,0.45987897409176215,0.21785896934570062,0,,0.0,none,P429,1
E0042751,N0042998,N0042999,sub main,21.95449840010015,auto_link,provisional,s5c_flows,237.1504,294.9,0.032992,3.154,merrimack,8.690204,3.959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.93439208646265,427.82461959446215,6.634425052209224,6.806605991475351,6.384425052209224,6.556605991475351,0.6934765975339491,0.46092934968580446,0.5276433378855627,0,,0.0,none,P429,1
E0042752,N0042999,N0043000,sub main,34.20576157501339,auto_link,provisional,s5c_flows,237.1504,294.9,0.033174,3.154,merrimack,8.690387,3.9809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.82461959446215,427.6535907865871,6.806605991475351,7.252903354037926,6.556605991475351,7.002903354037926,0.6934803874189746,0.4609348813666977,0.8220795232177096,0,,0.0,none,P429,1
E0042753,N0043000,N0043001,sub main,79.47082752765711,auto_link,provisional,s5c_flows,237.1504,294.9,0.03346,3.154,merrimack,8.690672,4.0151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6535907865871,427.2562366489488,7.252903354037926,7.463825606910575,7.002903354037926,7.213825606910575,0.693486289546462,0.46094349622758146,1.9099350803227078,0,,0.0,none,P429,1
E0042754,N0043001,N0043002,sub main,42.821447061714736,auto_link,provisional,s5c_flows,239.3099,297.812,0.034122,3.1506,merrimack,8.760592,4.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2562366489488,427.0421294136402,7.463825606910575,7.59858713909415,7.213825606910575,7.34858713909415,0.6949286889362093,0.4630551118167673,1.0269985909697061,0,,0.0,none,P429,1
E0042755,N0043002,N0043003,sub main,67.07896481145738,auto_link,provisional,s5c_flows,241.4695,300.724,0.034479,3.1472,merrimack,8.830132,4.1374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0421294136402,426.70673458958294,7.59858713909415,7.707449980729564,7.34858713909415,7.457449980729564,0.6963522923340567,0.4651515664215753,1.605484406621728,0,,0.0,none,P429,1
E0042756,N0043003,N0043004,sub main,19.5053444495553,auto_link,provisional,s5c_flows,242.5493,302.18,0.035038,3.1455,merrimack,8.865254,4.2045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.70673458958294,426.60920786733516,7.707449980729564,7.713454486180467,7.457449980729564,7.463454486180467,0.6970671869339312,0.46620903849507833,0.4663669159197811,0,,0.0,none,P429,1
E0042757,N0043004,N0042872,sub main,27.281104553637395,auto_link,provisional,s5c_flows,254.4592,322.394,0.0352,3.1273,merrimack,9.245431,4.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.60920786733516,426.47280234456696,7.713454486180467,7.485144432776792,7.463454486180467,7.235144432776792,0.7046334214410824,0.4776003277746055,0.6452788954631992,0,,0.0,none,P429,1
E0042758,N0043005,N0043006,lateral,40.000000000018645,auto_link,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,432.62948089339807,432.0494808933978,1.5717825343363074,1.5836062648053257,1.3217825343363074,1.3336062648053257,0.2810542324677012,0.047575336011875885,2.3720214451621566,0,,0.0,none,P429,1
E0042759,N0043006,N0043007,lateral,40.000000000018645,auto_link,provisional,s5c_flows,6.8821,9.28,0.000333,3.6221,held,0.28885,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0494808933978,431.8494808933977,1.5836062648053257,1.712774965977303,1.3336062648053257,1.462774965977303,0.249893405158854,0.08578026874640146,2.667804163311897,0,,0.0,none,P429,1
E0042760,N0043007,N0042888,lateral,15.845252255115637,auto_link,provisional,s5c_flows,9.0417,12.192,0.000667,3.6221,held,0.379717,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8494808933977,431.77025463212215,1.712774965977303,1.6319670475653538,1.462774965977303,1.3819670475653538,0.2728338900036002,0.09732339581589036,0.9679425733429811,0,,0.0,none,P429,1
E0042761,N0043008,N0043009,lateral,36.235341863986875,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6807434082031,425.4995666988832,1.5500000000000114,1.723059033538675,1.3000000000000114,1.473059033538675,0.19530982006149752,0.060806644196143594,3.0921249336547603,0,,0.0,none,P455,1
E0042762,N0043009,N0042929,lateral,36.40054944640259,auto_block,provisional,s5c_flows,6.4787,8.736,0.000302,3.6221,held,0.271905,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4995666988832,425.3175639516512,1.723059033538675,1.9505329721769158,1.473059033538675,1.7005329721769158,0.2450631058483655,0.0834293627289476,2.475590203619205,0,,0.0,none,P455,1
E0042763,N0043010,N0043011,main,10.295630140987,auto_block,provisional,s5c_flows,75.4044,99.25,0.017013,3.6221,held,3.178159,2.0416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.02972348310715,416.9782453324022,10.036163968064727,10.16247122033218,9.786163968064727,9.91247122033218,0.524007267348398,0.27009432941332545,0.3274646104650848,0,,0.0,none,P455,1
E0042764,N0043011,N0042929,main,45.254833995939045,auto_block,provisional,s5c_flows,76.4842,100.706,0.017099,3.6169,merrimack,3.21888,2.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9782453324022,416.7519711624225,10.16247122033218,10.516125761405647,9.91247122033218,10.266125761405647,0.5259572675010008,0.27183852272426046,1.4340466039177138,0,,0.0,none,P455,1
E0042765,N0043012,N0043013,lateral,35.856645978627256,auto_road,derived,s5c_flows,14.5349,21.28,0.004925,3.6221,held,0.614267,0.591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.03372629597715,427.854443066084,3.9317278055853535,3.844043262040998,3.6817278055853535,3.594043262040998,0.3177898752701221,0.12179004636306137,1.8805217309156996,0,,0.0,none,P411,1
E0042766,N0043013,N0043014,lateral,59.86295061004013,auto_road,derived,s5c_flows,15.6147,22.736,0.005224,3.6221,held,0.659833,0.6269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.854443066084,427.5551283130338,3.844043262040998,3.6330430736849735,3.594043262040998,3.3830430736849735,0.32501375713811126,0.12595515062860735,3.06976496098502,0,,0.0,none,P411,1
E0042767,N0043014,N0043015,lateral,17.14914400759889,auto_road,derived,s5c_flows,16.6945,24.192,0.005723,3.6221,held,0.705599,0.6867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5551283130338,427.46938259299577,3.6330430736849735,3.542458227316729,3.3830430736849735,3.292458227316729,0.3319156042069706,0.12999641747801188,0.8611197038361846,0,,0.0,none,P411,1
E0042768,N0043015,N0043016,lateral,50.000000000047706,auto_road,derived,s5c_flows,20.273,30.082,0.005866,3.6221,held,0.855763,0.7039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.46938259299577,427.21938259299554,3.542458227316729,3.4370199948950813,3.292458227316729,3.1870199948950813,0.35250264288186317,0.14241555482027252,2.3640484693143407,0,,0.0,none,P411,1
E0042769,N0043016,N0043017,lateral,50.000000000047706,auto_road,derived,s5c_flows,20.273,30.082,0.006282,3.6221,held,0.856179,0.7539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.21938259299554,426.9693825929953,3.4370199948950813,3.4269797116921836,3.1870199948950813,3.1769797116921836,0.35255588890846656,0.14244839335486598,2.3636914303549905,0,,0.0,none,P411,1
E0042770,N0043017,N0042935,lateral,10.244127834515629,auto_road,derived,s5c_flows,20.273,30.082,0.006699,3.6221,held,0.856596,0.8039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9693825929953,426.91816195382273,3.4269797116921836,3.4337057219585176,3.1769797116921836,3.1837057219585176,0.3526092440741151,0.14248130295339229,0.484205864644623,0,,0.0,none,P411,1
E0042771,N0043018,N0043019,main,4.75657032738619,auto_road,derived,s5c_flows,114.1543,148.586,0.017483,3.4458,merrimack,4.57017,2.098,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,426.7331611129566,426.69273026517385,6.134850361652752,6.1437565512324,5.884850361652752,5.8937565512324,0.7042193887947582,0.2834865273743927,0.11257311767399787,0,,0.0,none,P429,1
E0042772,N0043019,N0043020,main,4.2447213120587035,auto_road,derived,s5c_flows,114.1543,148.586,0.017523,3.4458,merrimack,4.57021,2.1027,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,426.69273026517385,426.6524054127093,6.1437565512324,6.1743768138532005,5.8937565512324,5.9243768138532005,0.7328199326186275,0.2755236056426871,0.09653852474806457,0,,0.0,none,P429,1
E0042773,N0043020,N0043021,main,6.013883902911397,auto_road,derived,s5c_flows,114.1543,148.586,0.017558,3.4458,merrimack,4.570245,2.107,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.6524054127093,426.6103082253889,6.1743768138532005,6.232770387892344,5.9243768138532005,5.982770387892344,0.6568340853193242,0.29803922422439055,0.15259774214233793,0,,0.0,none,P429,1
E0042774,N0043021,N0043022,main,8.800537129755625,auto_road,derived,s5c_flows,114.1543,148.586,0.017608,3.4458,merrimack,4.570295,2.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6103082253889,426.56630553974014,6.232770387892344,6.343301393853608,5.982770387892344,6.093301393853608,0.5818037661983226,0.32538343872648434,0.252104966228875,0,,0.0,none,P429,1
E0042775,N0043022,N0043023,main,50.00000000000775,auto_road,derived,s5c_flows,114.1543,148.586,0.017682,3.4458,merrimack,4.570369,2.1218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.56630553974014,426.3163055397401,6.343301393853608,6.925088503228665,6.093301393853608,6.675088503228665,0.581806439330629,0.3253861825165336,1.4323205743343377,0,,0.0,none,P429,1
E0042776,N0043023,N0043024,main,50.00000000000775,auto_road,derived,s5c_flows,114.1543,148.586,0.018098,3.4458,merrimack,4.570785,2.1718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3163055397401,426.06630553974003,6.925088503228665,7.5553985618224715,6.675088503228665,7.3053985618224715,0.5818214660188028,0.32540160674971486,1.4322835818273703,0,,0.0,none,P429,1
E0042777,N0043024,N0043025,main,5.0433794782554875,auto_road,derived,s5c_flows,115.2341,150.042,0.018515,3.4419,merrimack,4.609033,2.2218,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.06630553974003,426.025958503914,7.5553985618224715,7.621960197257863,7.3053985618224715,7.371960197257863,0.6907704489882261,0.28918704101827963,0.12168488788237691,0,,0.0,none,P429,1
E0042778,N0043025,N0043026,main,46.55413024654663,auto_road,derived,s5c_flows,116.3138,151.498,0.018557,3.438,merrimack,4.646864,2.2268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.025958503914,425.7931878526813,7.621960197257863,7.826441053568715,7.371960197257863,7.576441053568715,0.584551187270934,0.3282134820204685,1.3273468392018741,0,,0.0,none,P429,1
E0042779,N0043026,N0042888,main,61.06615900357248,auto_road,derived,s5c_flows,120.633,157.322,0.018945,3.4229,merrimack,4.797986,2.2734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7931878526813,425.4878570576634,7.826441053568715,7.914364622024095,7.576441053568715,7.664364622024095,0.5898678368900103,0.33374766924685195,1.7254192432193691,0,,0.0,none,P429,1
E0042780,N0043027,N0042936,lateral,29.120439557122072,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,427.68447042852864,427.2913444945075,1.5712668761588588,1.5802070191643907,1.3212668761588588,1.3302070191643907,0.0,0.0,0.0,0,,0.0,none,P455,1
E0042781,N0043028,N0043029,lateral,14.99999999987309,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.3545059410994,426.2795059411,1.6320358069474992,1.7862289221812375,1.3820358069474992,1.5362289221812375,0.0,0.0,0.0,0,,0.0,none,P455,1
E0042782,N0043029,N0043030,lateral,6.95449840022706,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.2795059411,426.23777895069867,1.7862289221812375,2.4837786664888313,1.5362289221812375,2.2337786664888313,0.013030884965241582,0.0034569846080609035,8.894891404507318,0,,0.0,none,P455,1
E0042783,N0043030,N0043031,lateral,12.206555615733702,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.23777895069867,426.17674617262,2.4837786664888313,5.109752850817472,2.2337786664888313,4.859752850817472,0.01490166555058108,0.004076350262621903,13.652339257313999,0,,0.0,none,P455,1
E0042784,N0043031,N0043032,lateral,5.838945984008225,auto_block,provisional,s5c_flows,0.0,0.0,0.000285,3.6221,held,0.000285,0.0342,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.17674617262,426.13587355073196,5.109752850817472,5.698507552783667,4.859752850817472,5.448507552783667,0.020559717896668973,0.004419525789512629,4.733322066442551,0,,0.0,none,P455,1
E0042785,N0043032,N0043033,lateral,59.94859082958588,auto_block,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.13587355073196,425.83613059658404,5.698507552783667,6.6623740420878335,5.448507552783667,6.4123740420878335,0.01983430777179739,0.005022205756186143,50.374492116825486,0,,0.0,none,P455,1
E0042786,N0043033,N0043034,lateral,15.051409170370198,auto_block,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.83613059658404,425.7608735507322,6.6623740420878335,7.089895492236565,6.4123740420878335,6.839895492236565,0.029793860143789975,0.007058831251338965,8.419748844073728,0,,0.0,none,P455,1
E0042787,N0043034,N0043035,lateral,8.272398409011004,auto_block,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7608735507322,425.71951155868715,7.089895492236565,6.41180557998473,6.839895492236565,6.16180557998473,0.03161374098281813,0.007448710366952743,4.361182907514278,0,,0.0,none,P455,1
E0042788,N0043035,N0043036,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.001027,3.6221,held,0.001027,0.1233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.71951155868715,425.6140364431385,6.41180557998473,4.758308527564623,6.16180557998473,4.508308527564623,0.032552176495542554,0.007651842376899892,10.800620921419073,0,,0.0,none,P455,1
E0042789,N0043036,N0042936,lateral,19.313207915827967,auto_block,provisional,s5c_flows,0.0,0.0,0.001203,3.6221,held,0.001203,0.1444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6140364431385,425.51747040355934,4.758308527564623,3.3540811101125314,4.508308527564623,3.1040811101125314,0.03477154461838449,0.008137842312226612,9.257190099830769,0,,0.0,none,P455,1
E0042790,N0043037,N0043038,lateral,19.70350624146651,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,430.24790539396895,429.7454659848116,1.5579417739998007,1.567034015188426,1.3079417739998007,1.317034015188426,0.2336592917877755,0.025753004680457353,1.405429966762782,0,,0.0,none,P411,1
E0042791,N0043038,N0043039,lateral,24.835205525871682,auto_road,derived,s5c_flows,3.2393,4.368,0.000164,3.6221,held,0.135966,0.0197,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,429.72981625288264,429.3200353617058,1.5826837471173576,1.5665002828254728,1.3326837471173576,1.3165002828254728,0.29377673502525464,0.046215885473718715,1.408961441627699,0,,0.0,none,P411,1
E0042792,N0043039,N0043040,lateral,20.451427095703988,auto_road,derived,s5c_flows,5.3989,7.28,0.000371,3.6221,held,0.226707,0.0445,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,429.3200353617058,429.095069663653,1.5665002828254728,1.557274086346979,1.3165002828254728,1.307274086346979,0.30301485317666577,0.06389149945613068,1.1248858420250583,0,,0.0,none,P411,1
E0042793,N0043040,N0043041,lateral,4.7689377159802255,auto_road,derived,s5c_flows,18.6692,29.736,0.000542,3.6221,held,0.783201,0.065,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,429.095069663653,429.0545336930672,1.557274086346979,1.6050427229484399,1.307274086346979,1.3550427229484399,0.41262313002113854,0.12028308258447054,0.19262685361885856,0,,0.0,none,P411,1
E0042794,N0043041,N0043042,lateral,12.343585071327793,auto_road,derived,s5c_flows,18.6692,29.736,0.000581,3.6221,held,0.78324,0.0698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0545336930672,428.99281576771057,1.6050427229484399,1.6162235389300577,1.3550427229484399,1.3662235389300577,0.34291810827344216,0.13656513367861728,0.5999287086099793,0,,0.0,none,P411,1
E0042795,N0043042,N0043043,lateral,38.99281212351134,auto_road,derived,s5c_flows,26.5114,43.192,0.000684,3.6221,held,1.112111,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.9873963376279,428.79243227701033,1.6216429690127256,1.6173577620521655,1.3716429690127256,1.3673577620521655,0.3822547696572012,0.16135755330903662,1.7001231996171629,0,,0.0,none,P411,1
E0042796,N0043043,N0042935,lateral,36.80303519839387,auto_road,derived,s5c_flows,27.5912,44.648,0.001009,3.6221,held,1.157703,0.1211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.79243227701033,428.60841710101835,1.6173577620521655,1.7434505747629032,1.3673577620521655,1.4934505747629032,0.3870055856372438,0.16449442242613505,1.584948493606966,0,,0.0,none,P411,1
E0042797,N0043044,N0043045,sub main,60.000000000012115,auto_road,derived,s5c_flows,417.7418,516.09,0.12699,2.9452,merrimack,14.366998,15.2388,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,418.6065330637687,418.2765330637687,11.128330217481277,11.768419328809443,10.878330217481277,11.518419328809443,0.8120766301626146,0.6074396838937759,1.2314108827389314,0,,0.0,none,P460,1
E0042798,N0043045,N0043046,sub main,59.999999999954674,auto_road,derived,s5c_flows,425.3929,523.98,0.12749,2.9387,merrimack,14.596498,15.2988,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,428.4949523925781,428.16495239257836,1.5500000000000114,2.350672607421643,1.3000000000000114,2.100672607421643,0.8148427718050182,0.6138526276054854,1.227230619944104,0,,0.0,none,P460,1
E0042799,N0043046,N0043047,sub main,3.881200134058854,auto_road,derived,s5c_flows,426.8761,525.98,0.12799,2.9375,merrimack,14.641334,15.3588,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,428.16495239257836,428.1241997911707,2.350672607421643,2.4010382459386506,2.100672607421643,2.1510382459386506,1.046264558021623,0.502246289681,0.06182630234870675,0,,0.0,none,P429,1
E0042800,N0043047,N0043048,sub main,70.0000000000029,auto_road,derived,s5c_flows,427.6177,526.98,0.128022,2.9369,merrimack,14.663527,15.3627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,428.1241997911707,427.7741997911707,2.4010382459386506,2.6810614392980483,2.1510382459386506,2.4310614392980483,0.7852041985187762,0.6360512463921053,1.4858130774995049,0,,0.0,none,P429,1
E0042801,N0043048,N0043049,sub main,69.99999999997667,auto_road,derived,s5c_flows,429.7773,529.892,0.128606,2.9351,merrimack,14.728615,15.4327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.7741997911707,427.4241997911708,2.6810614392980483,3.2247565076573323,2.4310614392980483,2.9747565076573323,0.7859088878141858,0.6379902584977961,1.4844808154684153,0,,0.0,none,P429,1
E0042802,N0043049,N0043050,sub main,69.99991341870293,auto_road,derived,s5c_flows,434.2269,535.892,0.129189,2.9314,merrimack,14.861985,15.5027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.4241997911708,427.0742002240773,3.2247565076573323,3.5048097856883373,2.9747565076573323,3.2548097856883373,0.78733460613822,0.6419725025339953,1.4817908606448777,0,,0.0,none,P429,1
E0042803,N0043050,N0043051,sub main,69.99997100531776,auto_road,derived,s5c_flows,435.3067,537.348,0.129772,2.9306,merrimack,14.894766,15.5727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.0742002240773,426.7242003690507,3.5048097856883373,4.49369513876178,3.2548097856883373,4.24369513876178,0.7876812746157157,0.6429532335112478,1.4811399242557106,0,,0.0,none,P429,1
E0042804,N0043051,N0042912,sub main,16.44238211824196,auto_road,derived,s5c_flows,435.3067,537.348,0.130356,2.9306,merrimack,14.89535,15.6427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,426.7242003690507,426.64198845845954,4.49369513876178,4.707559881384213,4.24369513876178,4.457559881384213,0.787687437121229,0.6429707125342232,0.3479041166026915,0,,0.0,none,P429,1
E0042805,N0043052,N0043053,main,40.110292765424816,auto_road,derived,s5c_flows,23.6472,19.84,0.014441,3.6221,held,1.005792,1.733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1179682216478,425.91741675782066,5.759869913117825,6.030520253898089,5.509869913117825,5.780520253898089,0.37059483279725935,0.15379113088338175,1.8038699416768844,0,,0.0,none,P429,1
E0042806,N0043053,N0043054,main,50.000000000025345,auto_road,derived,s5c_flows,23.6472,19.84,0.014776,3.6221,held,1.006126,1.7731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.91741675782066,425.66741675782055,6.030520253898089,6.030825429679453,5.780520253898089,5.780825429679453,0.3706328420481304,0.15381549341710737,2.248406613749407,0,,0.0,none,P429,1
E0042807,N0043054,N0043055,main,49.999999999968026,auto_road,derived,s5c_flows,23.6472,19.84,0.015192,3.6221,held,1.006543,1.8231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.66741675782055,425.4174167578207,6.030825429679453,5.9692104394449075,5.780825429679453,5.7192104394449075,0.3706802837886361,0.15384590458820863,2.2481188500653344,0,,0.0,none,P429,1
E0042808,N0043055,N0042912,main,3.273229304421927,auto_road,derived,s5c_flows,23.6472,19.84,0.015609,3.6221,held,1.00696,1.8731,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,425.4174167578207,425.37650139151543,5.9692104394449075,5.973046948328317,5.7192104394449075,5.723046948328317,0.5104812693514373,0.12349512381204489,0.10686743082596484,0,,0.0,none,P429,1
E0042809,N0043056,N0043057,lateral,3.5159041886286198,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,429.43732577693373,429.3968928787645,1.5509859906443921,1.562610295063621,1.3009859906443921,1.312610295063621,0.0,0.0,0.0,0,,0.0,none,P411,1
E0042810,N0043057,N0043058,lateral,16.2260480778503,auto_road,derived,s5c_flows,5.6599,2.53,2.9e-05,3.6221,held,0.237308,0.0035,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,429.3968928787645,429.25085844606383,1.562610295063621,1.5548361340142947,1.312610295063621,1.3048361340142947,0.28712342637984556,0.0683400947050867,0.9418741550996665,0,,0.0,none,P411,1
E0042811,N0043058,N0043059,lateral,71.49861350820638,auto_road,derived,s5c_flows,8.2229,5.986,0.000165,3.6221,held,0.34489,0.0197,0.0,0.0,,200,PVC-U,0.9,0.5,uniform,minimum,tractive,1.0,429.25085844606383,428.60737092449,1.5548361340142947,1.6185507063693763,1.3048361340142947,1.3685507063693763,0.3241623555564311,0.08108796426480544,3.6760701483200493,0,,0.0,none,P411,1
E0042812,N0043059,N0043060,lateral,32.16582454749856,auto_road,derived,s5c_flows,8.9645,6.986,0.00076,3.6221,held,0.376576,0.0912,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,428.60737092449,428.43045888947876,1.6185507063693763,1.552939548021243,1.3685507063693763,1.302939548021243,0.2812570764293395,0.09479254535463785,1.9060749780862023,0,,0.0,none,P411,1
E0042813,N0043060,N0043061,lateral,29.657893220944747,auto_road,derived,s5c_flows,8.9645,6.986,0.001028,3.6221,held,0.376844,0.1234,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,428.40253221012176,428.1652690643542,1.5808662273782375,1.589949441505155,1.3308662273782375,1.339949441505155,0.3202631774238721,0.08682435755014253,1.5434125906234595,0,,0.0,none,P411,1
E0042814,N0043061,N0043062,lateral,15.467389679429205,auto_road,derived,s5c_flows,8.9645,6.986,0.001276,3.6221,held,0.377091,0.1531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.1652690643542,428.0879321159571,1.589949441505155,1.6653332649023014,1.339949441505155,1.4153332649023014,0.2722292419585466,0.09701108912010956,0.946958622577884,0,,0.0,none,P411,1
E0042815,N0043062,N0043063,lateral,13.95451738880569,auto_road,derived,s5c_flows,8.9645,6.986,0.001404,3.6221,held,0.37722,0.1685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0879321159571,428.018159529013,1.6653332649023014,1.683470109658856,1.4153332649023014,1.433470109658856,0.2722590148073663,0.09702645681810726,0.8542427510728492,0,,0.0,none,P411,1
E0042816,N0043063,N0042939,lateral,13.478343132057566,auto_road,derived,s5c_flows,8.9645,6.986,0.001521,3.6221,held,0.377336,0.1825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.018159529013,427.95076781335274,1.683470109658856,1.6731945889910094,1.433470109658856,1.4231945889910094,0.27228578109066665,0.09704027354085229,0.8250120564546055,0,,0.0,none,P411,1
E0042817,N0043064,N0043065,lateral,20.024984394500787,auto_block,provisional,s5c_flows,28.0743,37.856,0.002565,3.6221,held,1.179512,0.3078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.23039422455577,425.13026930258326,3.8520032363817336,4.163218246244867,3.6020032363817336,3.913218246244867,0.38922977451864244,0.16597387060939278,0.8574619974052403,0,,0.0,none,P411,1
E0042818,N0043065,N0043066,lateral,26.92582403567252,auto_block,provisional,s5c_flows,28.0743,37.856,0.002732,3.6221,held,1.179679,0.3278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.13026930258326,424.9956401824049,4.163218246244867,4.268489456266991,3.913218246244867,4.018489456266991,0.38924668918229144,0.16598514827529814,1.1529031495954767,0,,0.0,none,P411,1
E0042819,N0043066,N0042939,lateral,53.14100899733302,auto_block,provisional,s5c_flows,28.0743,37.856,0.002956,3.6221,held,1.179903,0.3547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9956401824049,424.72993513741824,4.268489456266991,4.894027264925512,4.018489456266991,4.644027264925512,0.3892693743563346,0.16600027399817613,2.2752457337631062,0,,0.0,none,P411,1
E0042820,N0043067,N0043068,trunk main,79.9999821984622,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.8631,2.351,merrimack,74.059242,103.572,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.1421152299573,429.98211526556037,8.051671391136438,8.028871062564633,7.501671391136438,7.478871062564633,0.8324478244669413,0.4631299818532387,1.601701629161969,0,,0.0,none,P447,1
E0042821,N0043068,N0043069,trunk main,80.00000000004687,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.863767,2.351,merrimack,74.059909,103.652,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,429.98211526556037,429.8221152655603,8.028871062564633,7.806974089908465,7.478871062564633,7.256974089908465,0.832449715035553,0.46313238519837674,1.6016983479622782,0,,0.0,none,P447,1
E0042822,N0043069,N0043070,trunk main,9.999982119350786,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.864434,2.351,merrimack,74.060575,103.732,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,429.8221152655603,429.7771153460232,7.806974089908465,7.9297327985080415,7.256974089908465,7.379732798508042,1.12519711833325,0.36906913947876063,0.14812192987369951,0,,0.0,none,P447,1
E0042823,N0043070,N0043071,trunk main,40.00000000004364,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.864517,2.351,merrimack,74.060659,103.742,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,429.7771153460232,429.6971153460231,7.9297327985080415,7.556516245773764,7.379732798508042,7.006516245773764,0.8324518408425734,0.46313508760485744,0.8008471288772953,0,,0.0,none,P447,1
E0042824,N0043071,N0043072,trunk main,40.00000000004364,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.86485,2.351,merrimack,74.060992,103.782,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,429.6971153460231,429.617115346023,7.556516245773764,7.162089976242612,7.006516245773764,6.612089976242612,0.8324527846941872,0.46313628747143676,0.800846220860806,0,,0.0,none,P447,1
E0042825,N0043072,N0043073,trunk main,15.000000000000984,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.865184,2.351,merrimack,74.061325,103.822,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,429.617115346023,429.572115346023,7.162089976242612,7.009091929367628,6.612089976242612,6.459091929367628,0.9686957881846193,0.41267361692319904,0.2580789583781798,0,,0.0,none,P447,1
E0042826,N0043073,N0043074,trunk main,59.99993652604209,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.865309,2.351,merrimack,74.06145,103.837,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,429.572115346023,429.4521154729709,7.009091929367628,7.279085698904112,6.459091929367628,6.729085698904112,0.8324540828377204,0.46313793773647705,1.201266187189381,0,,0.0,none,P447,1
E0042827,N0043074,N0043075,trunk main,60.00000000003252,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.865809,2.351,merrimack,74.06195,103.897,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,429.4521154729709,429.3321154729708,7.279085698904112,7.459907232107298,6.729085698904112,6.909907232107298,0.8324555000160805,0.46313973933334507,1.2012654129634859,0,,0.0,none,P447,1
E0042828,N0043075,N0042962,trunk main,8.1937307227833,main_pipe,drafted,s5c_flows,2690.0268,3493.772,0.866309,2.351,merrimack,74.06245,103.957,0.0,0.0,,500,GRP,0.5,0.155,table11,minimum,velocity,1.0,429.3321154729708,429.2911468193569,7.459907232107298,7.386587555643075,6.909907232107298,6.836587555643075,1.169576154361614,0.35869339878252604,0.11676210925110242,0,,0.0,none,P447,1
E0042829,N0043076,N0043077,sub main,31.343965724666134,auto_road,derived,s5c_flows,895.3501,1169.884,0.297731,2.6857,merrimack,28.129055,35.7277,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,velocity,1.0,424.4250804360527,424.33104853887875,11.714079720197276,11.965460250183753,11.349079720197276,11.600460250183753,0.7659052012701746,0.5251581577450679,0.6820679999014109,0,,0.0,none,P447,1
E0042830,N0043077,N0042962,sub main,74.16206149949589,auto_road,derived,s5c_flows,896.4299,1171.34,0.297992,2.6853,merrimack,28.158817,35.759,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,424.33104853887875,424.10856235438024,11.965460250183753,12.56917202061976,11.600460250183753,12.20417202061976,0.7661001097182183,0.5254942730974417,1.6134110185411163,1,recovers_500m,144.16,none,P447,1
E0042831,N0043078,N0043079,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,428.72987670898436,428.6874503021132,1.5500000000000114,1.5609322662461977,1.3000000000000114,1.3109322662461977,0.18164817206695247,0.048578971547175304,0.648787867539454,0,,0.0,none,P429,1
E0042832,N0043079,N0043080,lateral,8.06225774829855,auto_block,provisional,s5c_flows,3.2393,4.368,5.9e-05,3.6221,held,0.135861,0.0071,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,428.6862941126423,428.5935781485369,1.5620884557170598,1.552875708884983,1.3120884557170598,1.302875708884983,0.2597796918797796,0.05018007999917981,0.5172496799088762,0,,0.0,none,P429,1
E0042833,N0043080,N0042992,lateral,19.1049731745428,auto_block,provisional,s5c_flows,5.3989,7.28,0.000126,3.6221,held,0.226462,0.0151,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,428.54553406413135,428.41179925190954,1.6009197932905295,1.5990039707467076,1.3509197932905295,1.3490039707467076,0.25937016998884715,0.07092487756104274,1.2276516593616187,0,,0.0,none,P429,1
E0042834,N0043081,N0043082,lateral,19.209372712298546,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,429.44679565429686,429.11063163183167,1.5500000000000114,1.5510810146527092,1.3000000000000114,1.3010810146527092,0.3549129868439972,0.057359577093986175,0.9020695881505396,0,,0.0,none,P429,1
E0042835,N0043082,N0042992,lateral,55.226805085936306,auto_block,provisional,s5c_flows,6.4787,8.736,0.00016,3.6221,held,0.271763,0.0192,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,428.98881086413127,428.3260892031,1.672901782353108,1.6847140195562247,1.422901782353108,1.4347140195562247,0.331236383056133,0.06800128593124424,2.7788214052448708,0,,0.0,none,P429,1
E0042836,N0043083,N0043084,lateral,7.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,427.8546936035156,427.8091936035156,1.5500000000000114,1.5533857421875155,1.3000000000000114,1.3033857421875155,0.18668813938896645,0.04769193575084166,0.6249281129937805,0,,0.0,none,P429,1
E0042837,N0043084,N0043085,lateral,24.698178070456937,auto_block,provisional,s5c_flows,4.3191,5.824,5.8e-05,3.6221,held,0.181127,0.007,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.78123461482846,427.6577437244762,1.5813447308746618,1.6739213145863232,1.3313447308746618,1.4239213145863232,0.214723171083069,0.0692897511694088,1.9170558030508704,0,,0.0,none,P429,1
E0042838,N0043085,N0042985,lateral,13.601470508735444,auto_block,provisional,s5c_flows,5.3989,7.28,0.000264,3.6221,held,0.2266,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6577437244762,427.5897363719325,1.6739213145863232,1.8583837452550256,1.4239213145863232,1.6083837452550256,0.231004078325268,0.07674317954455581,0.9813297530894479,0,,0.0,none,P429,1
E0042839,N0043086,N0043087,sub main,24.039976545108612,auto_road,derived,s5c_flows,258.1044,343.756,0.056555,3.1219,merrimack,9.382659,6.7866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9881437594954,433.86794387676986,2.22355667995771,2.439703828308268,1.97355667995771,2.189703828308268,0.7072893237588983,0.48168895897198016,0.5664814416008205,0,,0.0,none,P447,1
E0042840,N0043087,N0043088,sub main,36.899303894667824,auto_road,derived,s5c_flows,261.3437,348.124,0.056756,3.1172,merrimack,9.485666,6.8107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.86794387676986,433.68344735729653,2.439703828308268,2.5581908262972206,2.189703828308268,2.3081908262972206,0.7092575278457255,0.4847505798262356,0.8670875868070211,0,,0.0,none,P447,1
E0042841,N0043088,N0043089,sub main,29.31570057615713,auto_road,derived,s5c_flows,262.4235,349.58,0.057063,3.1156,merrimack,9.520209,6.8476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.68344735729653,433.53686885441573,2.5581908262972206,3.0046655694123956,2.3081908262972206,2.7546655694123956,0.7099127488856387,0.4857759129548418,0.6882465632143868,0,,0.0,none,P447,1
E0042842,N0043089,N0043090,sub main,9.005976518688156,auto_road,derived,s5c_flows,263.5033,351.036,0.057308,3.1141,merrimack,9.55467,6.8769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.53686885441573,433.4918389718223,3.0046655694123956,3.2187323172402103,2.7546655694123956,2.9687323172402103,0.71056402806432,0.48679814339528826,0.2112400891636688,0,,0.0,none,P447,1
E0042843,N0043090,N0043091,sub main,35.73904246541702,auto_road,derived,s5c_flows,264.5831,352.492,0.057383,3.1125,merrimack,9.588946,6.8859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4918389718223,433.3131437594952,3.2187323172402103,3.9323701565204487,2.9687323172402103,3.6823701565204487,0.7112094582220239,0.48781423346763797,0.8375179785235666,0,,0.0,none,P447,1
E0042844,N0043091,N0043092,sub main,11.13006705491798,auto_road,derived,s5c_flows,265.6628,353.948,0.05768,3.111,merrimack,9.623428,6.9216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.3131437594952,433.25749342422057,3.9323701565204487,3.969709944920055,3.6823701565204487,3.719709944920055,0.7118564115709716,0.48883578342110023,0.2605878300268312,0,,0.0,none,P447,1
E0042845,N0043092,N0043093,sub main,49.699729596512924,auto_road,derived,s5c_flows,266.7426,355.404,0.057773,3.1095,merrimack,9.657687,6.9328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.25749342422057,433.008994776238,3.969709944920055,4.152504247199488,3.719709944920055,3.902504247199488,0.7124968523922661,0.4898500941243168,1.1625719100756269,0,,0.0,none,P447,1
E0042846,N0043093,N0043094,sub main,9.54352040940742,auto_road,derived,s5c_flows,267.8224,356.86,0.058187,3.108,merrimack,9.692252,6.9825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.008994776238,432.96127717419097,4.152504247199488,4.160030198855907,3.902504247199488,3.9100301988559067,0.7131406728626816,0.4908728353007007,0.22303968844131702,0,,0.0,none,P447,1
E0042847,N0043094,N0043095,sub main,9.543698736279755,auto_road,derived,s5c_flows,267.8224,356.86,0.058267,3.108,merrimack,9.692331,6.992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.96127717419097,432.9135586805096,4.160030198855907,4.09214810659978,3.9100301988559067,3.8421481065997796,0.7131421416616522,0.49087517210926823,0.22304339669794582,0,,0.0,none,P447,1
E0042848,N0043095,N0043096,sub main,9.543373408916207,auto_road,derived,s5c_flows,267.8224,356.86,0.058346,3.108,merrimack,9.692411,7.0016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9135586805096,432.865841813465,4.09214810659978,3.9958220048943645,3.8421481065997796,3.7458220048943645,0.7131436290405598,0.49087753849437876,0.22303532837547163,0,,0.0,none,P447,1
E0042849,N0043096,N0043097,sub main,17.447316777656777,auto_road,derived,s5c_flows,267.8224,356.86,0.058426,3.108,merrimack,9.69249,7.0111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.865841813465,432.7786052295767,3.9958220048943645,3.8290913036263987,3.7458220048943645,3.5790913036263987,0.713145097814932,0.49087987529640476,0.40775518734114435,0,,0.0,none,P447,1
E0042850,N0043097,N0043098,sub main,8.28802598218983,auto_road,derived,s5c_flows,267.8224,356.86,0.058571,3.108,merrimack,9.692636,7.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7786052295767,432.7371650996658,3.8290913036263987,3.7655509647873373,3.5790913036263987,3.5155509647873373,0.7131478122265431,0.49088419393463345,0.19369584257512948,0,,0.0,none,P447,1
E0042851,N0043098,N0043099,sub main,12.838495453533382,auto_road,derived,s5c_flows,268.9022,358.316,0.05864,3.1065,merrimack,9.726838,7.0368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7371650996658,432.6729726223981,3.7655509647873373,3.759308871742519,3.5155509647873373,3.509308871742519,0.7137825426173585,0.4918955750342352,0.29977606826994524,0,,0.0,none,P447,1
