EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042852,N0043099,N0043100,sub main,14.182906345877152,auto_road,derived,s5c_flows,268.9022,358.316,0.058747,3.1065,merrimack,9.726945,7.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6729726223981,432.6020580906687,3.759308871742519,3.76610597183128,3.509308871742519,3.51610597183128,0.7137845247706903,0.4918987381658976,0.331166849697709,0,,0.0,none,P447,1
E0042853,N0043100,N0043101,sub main,20.66377164587328,auto_road,derived,s5c_flows,269.982,359.772,0.058866,3.1049,merrimack,9.761181,7.0639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6020580906687,432.49873923243933,3.76610597183128,3.987680445295041,3.51610597183128,3.737680445295041,0.7144175958549159,0.4929105223225019,0.4820656659299697,0,,0.0,none,P447,1
E0042854,N0043101,N0043102,sub main,16.858123231861804,auto_road,derived,s5c_flows,269.982,359.772,0.059038,3.1049,merrimack,9.761353,7.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.49873923243933,432.41444861628,3.987680445295041,4.210154655204349,3.737680445295041,3.9601546552043487,0.7144207706248061,0.4929156039763444,0.3932818474542742,0,,0.0,none,P447,1
E0042855,N0043102,N0043103,sub main,11.291908841394397,auto_road,derived,s5c_flows,269.982,359.772,0.059178,3.1049,merrimack,9.761493,7.1014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.41444861628,432.35798907207305,4.210154655204349,4.319318056833197,3.9601546552043487,4.069318056833197,0.7144233546974734,0.4929197401952006,0.2634271114633428,0,,0.0,none,P447,1
E0042856,N0043103,N0043104,sub main,37.60262481456602,auto_road,derived,s5c_flows,271.0617,361.228,0.059272,3.1034,merrimack,9.795688,7.1127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.35798907207305,432.16997594800023,4.319318056833197,4.7419503215310215,4.069318056833197,4.4919503215310215,0.7150533776679181,0.49392971715664813,0.8764526301799449,0,,0.0,none,P447,1
E0042857,N0043104,N0042962,sub main,82.11615708991812,auto_road,derived,s5c_flows,271.0617,361.228,0.059586,3.1034,merrimack,9.796001,7.1503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.16997594800023,431.7593951625506,4.7419503215310215,4.918339212449382,4.4919503215310215,4.668339212449382,0.7150591340696245,0.49393895917015884,1.9139712409184366,0,,0.0,none,P447,1
E0042858,N0043105,N0043106,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.3108256065568,428.23434031385295,1.5511433875838065,1.7197002134907962,1.3011433875838065,1.4697002134907962,0.13489621704043256,0.037230723305707175,1.8899786908273535,0,,0.0,none,P429,1
E0042859,N0043106,N0043107,lateral,9.848857801796104,auto_block,provisional,s5c_flows,5.3989,7.28,0.000127,3.6221,held,0.226463,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.23434031385295,428.185096024844,1.7197002134907962,1.594872236874778,1.4697002134907962,1.344872236874778,0.23095866357485484,0.07672195726693923,0.7107229817197743,0,,0.0,none,P429,1
E0042860,N0043107,N0043108,lateral,15.231546211727817,auto_block,provisional,s5c_flows,5.3989,7.28,0.00021,3.6221,held,0.226546,0.0251,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,428.185096024844,428.07085942825603,1.594872236874778,1.5569481889314716,1.344872236874778,1.3069481889314716,0.26563222777211987,0.06980667619877276,0.9556788559051547,0,,0.0,none,P429,1
E0042861,N0043108,N0043109,lateral,5.656854249492381,auto_block,provisional,s5c_flows,5.3989,7.28,0.000336,3.6221,held,0.226672,0.0404,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,428.07085942825603,428.02843302138484,1.5569481889314716,1.560830894630783,1.3069481889314716,1.310830894630783,0.2656804329668775,0.06982436888028173,0.35486581795039607,0,,0.0,none,P429,1
E0042862,N0043109,N0042985,lateral,48.02082881417188,auto_block,provisional,s5c_flows,5.3989,7.28,0.000384,3.6221,held,0.22672,0.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.02843302138484,427.788328877314,1.560830894630783,1.6597912398735275,1.310830894630783,1.4097912398735275,0.23104384171333678,0.07676176292960482,3.4640488184743745,0,,0.0,none,P429,1
E0042863,N0043110,N0043111,lateral,18.681541692269406,auto_block,provisional,s5c_flows,13.7346,13.178,0.000628,3.6221,held,0.576419,0.0754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8345486976644,426.741140989203,2.2518770835856117,2.512490602593857,2.0018770835856117,2.262490602593857,0.3114899948939735,0.11821127087025138,0.9995795476849008,0,,0.0,none,P429,1
E0042864,N0043111,N0043112,lateral,10.295630140987,auto_block,provisional,s5c_flows,14.8144,14.634,0.000784,3.6221,held,0.621842,0.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.741140989203,426.68966283849807,2.512490602593857,2.593601321658184,2.262490602593857,2.343601321658184,0.3190169668681884,0.12249291417441796,0.5378831018540023,0,,0.0,none,P429,1
E0042865,N0043112,N0043113,lateral,31.906112267087632,auto_block,provisional,s5c_flows,15.8942,16.09,0.000869,3.6221,held,0.667195,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.68966283849807,426.53013227716264,2.593601321658184,2.639759080259239,2.343601321658184,2.389759080259239,0.32614684907969876,0.12661445337969673,1.6304573822660124,0,,0.0,none,P429,1
E0042866,N0043113,N0042981,lateral,13.601470508735444,auto_block,provisional,s5c_flows,16.974,17.546,0.001135,3.6221,held,0.712728,0.1362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.53013227716264,426.46212492461893,2.639759080259239,2.7914761495998164,2.389759080259239,2.5414761495998164,0.332961355638135,0.13061404784321368,0.6808332898306687,0,,0.0,none,P429,1
E0042867,N0043114,N0043115,lateral,6.324555320336759,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,427.61583251953124,427.5272887450465,1.5500000000000114,1.5501953858128559,1.3000000000000114,1.3001953858128559,0.27772261588232205,0.047958859526906567,0.3795486910709875,0,,0.0,none,P429,1
E0042868,N0043115,N0043116,lateral,8.48528137423857,auto_block,provisional,s5c_flows,4.3191,5.824,5.3e-05,3.6221,held,0.181121,0.0063,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,427.5272887450465,427.46789177542684,1.5501953858128559,1.5516089569950395,1.3001953858128559,1.3016089569950395,0.24108072016585794,0.06407120914871103,0.5866141271687544,0,,0.0,none,P429,1
E0042869,N0043116,N0043117,lateral,9.219544457292887,auto_block,provisional,s5c_flows,6.4787,8.736,0.000123,3.6221,held,0.271727,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.46789177542684,427.4217940531404,1.5516089569950395,1.7183426656096117,1.3016089569950395,1.4683426656096117,0.24501124621014134,0.08340427204427939,0.6271511070003065,0,,0.0,none,P429,1
E0042870,N0043117,N0042981,lateral,39.96248240537617,auto_block,provisional,s5c_flows,8.6382,11.648,0.0002,3.6221,held,0.362338,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4217940531404,427.22198164111353,1.7183426656096117,2.03161943310522,1.4683426656096117,1.7816194331052202,0.26877527977937077,0.09523548966957998,2.478060385499994,0,,0.0,none,P429,1
E0042871,N0043118,N0043119,main,14.560219778561036,auto_block,provisional,s5c_flows,228.5121,283.252,0.031839,3.1682,merrimack,8.411247,3.8207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.6413062184664,428.5685051195736,6.343099299111714,6.347571540582635,6.093099299111714,6.097571540582635,0.6876090200082383,0.45246572005758334,0.35291906095091147,0,,0.0,none,P429,1
E0042872,N0043119,N0043120,main,10.0,auto_block,provisional,s5c_flows,229.5919,284.708,0.03196,3.1664,merrimack,8.446163,3.8352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5685051195736,428.5185051195736,6.347571540582635,6.361957526910771,6.097571540582635,6.111957526910771,0.6883534800657447,0.45352861524583765,0.24212366392154844,0,,0.0,none,P429,1
E0042873,N0043120,N0043121,main,13.892443989449804,auto_block,provisional,s5c_flows,229.5919,284.708,0.032044,3.1664,merrimack,8.446246,3.8452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5185051195736,428.44904289962636,6.361957526910771,6.419700996858012,6.111957526910771,6.169700996858012,0.6883552462762169,0.4535311406502718,0.3363680808856452,0,,0.0,none,P429,1
E0042874,N0043121,N0043122,main,23.323807579381203,auto_block,provisional,s5c_flows,230.6717,286.164,0.032159,3.1646,merrimack,8.481136,3.8591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.44904289962636,428.33242386172947,6.419700996858012,6.737797085536158,6.169700996858012,6.487797085536158,0.6890962412032434,0.45459220685319723,0.5641158710200644,0,,0.0,none,P429,1
E0042875,N0043122,N0043123,main,18.027756377319946,auto_block,provisional,s5c_flows,230.6717,286.164,0.032354,3.1646,merrimack,8.48133,3.8824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.33242386172947,428.2422850798429,6.737797085536158,6.956872635000877,6.487797085536158,6.706872635000877,0.6891003532995962,0.4545981038650432,0.4360215531017662,0,,0.0,none,P429,1
E0042876,N0043123,N0042994,main,10.295630140987,auto_block,provisional,s5c_flows,232.8313,289.076,0.032504,3.1611,merrimack,8.55097,3.9005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2422850798429,428.1908069291379,6.956872635000877,6.886921342346454,6.706872635000877,6.636921342346454,0.690570729196866,0.45671292365516203,0.24848118871571687,0,,0.0,none,P429,1
E0042877,N0043124,N0043125,main,31.98330770262891,auto_road,derived,s5c_flows,37.7923,50.96,0.004576,3.6221,held,1.588928,0.5492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7103770330465,431.55046049453335,2.005534832187891,2.020828567966646,1.755534832187891,1.770828567966646,0.4262639167709509,0.19165638245605748,1.2505283872375736,0,,0.0,none,P429,1
E0042878,N0043125,N0043126,main,18.273346145828526,auto_road,derived,s5c_flows,39.9519,53.872,0.004843,3.6221,held,1.679729,0.5811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.55046049453335,431.4590937638042,2.020828567966646,2.000226304555156,1.770828567966646,1.7502263045551558,0.43349471519774385,0.19690960494715132,0.7025593586722627,0,,0.0,none,P429,1
E0042879,N0043126,N0043127,main,42.67179116250941,auto_road,derived,s5c_flows,42.1115,56.784,0.004995,3.6221,held,1.770416,0.5994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4590937638042,431.24573480799165,2.000226304555156,1.7653430728677222,1.7502263045551558,1.5153430728677222,0.440431745691705,0.20202567730826954,1.6147712473773013,0,,0.0,none,P429,1
E0042880,N0043127,N0043018,main,9.949861044776036,auto_road,derived,s5c_flows,43.1912,58.24,0.005351,3.6221,held,1.816038,0.6421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.24573480799165,431.19598550276777,1.7653430728677222,1.672025971841606,1.5153430728677222,1.422025971841606,0.4438218069130831,0.20455342070345423,0.3736432388627759,0,,0.0,none,P429,1
E0042881,N0043128,N0043129,lateral,16.76305461424021,auto_block,provisional,s5c_flows,35.6328,48.048,0.003437,3.6221,held,1.497254,0.4124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.47019805025155,424.38638277718036,2.668534859904696,2.7600710802415165,2.418534859904696,2.5100710802415165,0.4186454742124974,0.18620780770965667,0.6673528337938258,0,,0.0,none,P455,1
E0042882,N0043129,N0043010,lateral,46.32493928760188,auto_block,provisional,s5c_flows,36.7126,49.504,0.003577,3.6221,held,1.542661,0.4292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.38638277718036,424.15475808074234,2.7600710802415165,2.911129370429535,2.5100710802415165,2.661129370429535,0.4224609043942675,0.18892556548204703,1.827582892118876,0,,0.0,none,P455,1
E0042883,N0043130,N0043131,main,17.204650534085253,auto_block,provisional,s5c_flows,70.963,90.346,0.011302,3.6221,held,2.986254,1.3562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.18186634140966,427.09584308873923,5.364642447652841,5.45359538782327,5.114642447652841,5.20359538782327,0.514548343812163,0.2617432858326303,0.5572735371057072,0,,0.0,none,P429,1
E0042884,N0043131,N0043132,main,22.360679774997898,auto_block,provisional,s5c_flows,70.963,90.346,0.011445,3.6221,held,2.986397,1.3734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.09584308873923,426.98403968986423,5.45359538782327,5.7568355542763925,5.20359538782327,5.5068355542763925,0.5145555647186045,0.2617495926632033,0.7242716274067927,0,,0.0,none,P429,1
E0042885,N0043132,N0043018,main,50.175715381519915,auto_block,provisional,s5c_flows,70.963,90.346,0.011631,3.6221,held,2.986584,1.3958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.98403968986423,426.7331611129566,5.7568355542763925,6.134850361652752,5.5068355542763925,5.884850361652752,0.514565007040323,0.261757839861545,1.625182263821915,0,,0.0,none,P429,1
E0042886,N0043133,N0043134,lateral,3.8628407536401497,auto_road,derived,s5c_flows,4.461,7.456,0.000648,3.6221,held,0.187665,0.0778,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,432.89915667993847,432.85859685202524,1.7587412692802786,1.7108611557872564,1.5087412692802786,1.4608611557872564,0.2802769212500686,0.05927733037468494,0.22970381913783805,0,,0.0,none,P411,1
E0042887,N0043134,N0043135,lateral,22.89547319461258,auto_road,derived,s5c_flows,4.461,7.456,0.00068,3.6221,held,0.187698,0.0816,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,432.85859685202524,432.5838511736899,1.7108611557872564,1.5564076153726205,1.4608611557872564,1.3064076153726205,0.29338194082171215,0.05748398309250727,1.3006636292657912,0,,0.0,none,P411,1
E0042888,N0043135,N0043136,lateral,17.367519036297878,auto_road,derived,s5c_flows,6.6858,10.456,0.000871,3.6221,held,0.281159,0.1045,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,432.58197182234693,432.23462144162096,1.5582869667155705,1.554318988066541,1.3082869667155705,1.304318988066541,0.39886067637393985,0.06137167273529051,0.7257136833754736,0,,0.0,none,P411,1
E0042889,N0043136,N0043137,lateral,45.87416701562839,auto_road,derived,s5c_flows,6.6858,10.456,0.001016,3.6221,held,0.281303,0.1219,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,432.2095095143662,431.4755228421161,1.5794309153213248,1.5780355074932686,1.3294309153213248,1.3280355074932686,0.3696561845043531,0.06462891730416301,2.0683258722848974,0,,0.0,none,P411,1
E0042890,N0043137,N0043138,lateral,37.9288528798018,auto_road,derived,s5c_flows,6.6858,10.456,0.001398,3.6221,held,0.281686,0.1678,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,431.4755228421161,431.1341631661979,1.5780355074932686,1.5627667654427455,1.3280355074932686,1.3127667654427455,0.30360449405948936,0.07390230973827935,2.082141603189943,0,,0.0,none,P411,1
E0042891,N0043138,N0043139,lateral,21.277507856245425,auto_road,derived,s5c_flows,6.6858,10.456,0.001714,3.6221,held,0.282002,0.2057,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,431.1341631661979,430.9320268415635,1.5627667654427455,1.5545149064833481,1.3127667654427455,1.3045149064833481,0.30941385079175937,0.0730153147315675,1.1461191217845392,0,,0.0,none,P411,1
E0042892,N0043139,N0043140,lateral,36.013393020018036,auto_road,derived,s5c_flows,6.6858,10.456,0.001891,3.6221,held,0.282179,0.227,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,430.90643292789036,430.63633248024024,1.5801088201565108,1.5793657619472583,1.3301088201565108,1.3293657619472583,0.28529602434485435,0.07717412164002826,2.1038611329359953,0,,0.0,none,P411,1
E0042893,N0043140,N0043012,lateral,35.540626750242424,auto_road,derived,s5c_flows,6.6858,10.456,0.002191,3.6221,held,0.282479,0.263,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,430.63633248024024,430.4053184063637,1.5793657619472583,1.5601356951988237,1.3293657619472583,1.3101356951988237,0.2716517255698032,0.07983847590601453,2.1805264734771557,0,,0.0,none,P411,1
E0042894,N0043141,N0043142,main,11.40175425099138,auto_block,provisional,s5c_flows,9.8199,8.964,0.009036,3.6221,held,0.420713,1.0843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5193286342692,426.4623198630142,5.056568582527689,5.194174277610784,4.806568582527689,4.944174277610784,0.2819080992002281,0.10206316814051067,0.6740822206088971,0,,0.0,none,P429,1
E0042895,N0043142,N0043143,main,25.96150997149434,auto_block,provisional,s5c_flows,10.5615,9.964,0.009131,3.6221,held,0.451898,1.0957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4623198630142,426.33251231315677,5.194174277610784,5.459571427077606,4.944174277610784,5.209571427077606,0.2883959095121799,0.10551301487594986,1.5003397017320212,0,,0.0,none,P429,1
E0042896,N0043143,N0043052,main,42.90881830179914,auto_block,provisional,s5c_flows,10.5615,9.964,0.009347,3.6221,held,0.452114,1.1217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.33251231315677,426.1179682216478,5.459571427077606,5.759869913117825,5.209571427077606,5.509869913117825,0.2884397130408023,0.10553648087092685,2.4793637608268195,0,,0.0,none,P429,1
E0042897,N0043144,N0043145,lateral,13.45362404707371,auto_block,provisional,s5c_flows,5.0964,1.53,0.003168,3.6221,held,0.216821,0.3801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9567392330485,428.8894711128131,3.044298364607755,3.241296709452513,2.794298364607755,2.991296709452513,0.22771237359262234,0.07521122765062457,0.9846942610697605,0,,0.0,none,P429,1
E0042898,N0043145,N0043146,lateral,25.298221281347036,auto_block,provisional,s5c_flows,5.0964,1.53,0.00328,3.6221,held,0.216933,0.3936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.8894711128131,428.7629800064064,3.241296709452513,3.1873984115623557,2.991296709452513,2.9373984115623557,0.2277506623305246,0.07522897420277055,1.8513097483065954,0,,0.0,none,P429,1
E0042899,N0043146,N0043147,lateral,48.92358557146238,auto_block,provisional,s5c_flows,5.0964,1.53,0.003491,3.6221,held,0.217144,0.4189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7629800064064,428.5183620785491,3.1873984115623557,3.614572491763397,2.9373984115623557,3.364572491763397,0.22782275762940055,0.0752623945087241,3.579067786476832,0,,0.0,none,P429,1
E0042900,N0043147,N0043148,lateral,49.99999999998927,auto_block,provisional,s5c_flows,13.0856,9.876,0.003898,3.6221,held,0.552482,0.4678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5183620785491,428.26836207854916,3.614572491763397,3.60627171051334,3.364572491763397,3.35627171051334,0.3073504047612539,0.11588667248058018,2.7113461392070652,0,,0.0,none,P429,1
E0042901,N0043148,N0043052,lateral,50.611136875536786,auto_block,provisional,s5c_flows,13.0856,9.876,0.004315,3.6221,held,0.552899,0.5178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.26836207854916,428.0153063941715,3.60627171051334,3.862531740594136,3.35627171051334,3.612531740594136,0.3074236124559479,0.11592759736306599,2.7438326587437545,0,,0.0,none,P429,1
E0042902,N0043149,N0043150,main,11.40175425099138,auto_block,provisional,s5c_flows,36.8704,47.29,0.008827,3.6221,held,1.554531,1.0593,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.6798508659734,419.6171412175929,6.715565393792247,6.634018450375834,6.465565393792247,6.384018450375834,0.43792520869594126,0.18524036696239637,0.43393080312136917,0,,0.0,none,P455,1
E0042903,N0043150,N0043151,main,13.038404810405298,auto_block,provisional,s5c_flows,36.8704,47.29,0.008923,3.6221,held,1.554626,1.0707,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.6171412175929,419.5454299911357,6.634018450375834,6.763804628004948,6.384018450375834,6.513804628004948,0.437933341245205,0.18524585203474725,0.4962096428241923,0,,0.0,none,P455,1
E0042904,N0043151,N0043152,main,7.810249675906654,auto_block,provisional,s5c_flows,36.8704,47.29,0.009031,3.6221,held,1.554735,1.0837,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,419.5454299911357,419.5024736179182,6.763804628004948,6.786955093019287,6.513804628004948,6.536955093019287,0.43794267182241126,0.185252145238686,0.2972325747342628,0,,0.0,none,P455,1
E0042905,N0043152,N0043153,main,28.844410203711913,auto_block,provisional,s5c_flows,36.8704,47.29,0.009096,3.6221,held,1.5548,1.0915,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.5024736179182,419.3438293617978,6.786955093019287,6.899304183124059,6.536955093019287,6.649304183124059,0.4379482356976956,0.1852558979676175,1.0977100279808132,0,,0.0,none,P455,1
E0042906,N0043153,N0043154,main,93.72299611087985,auto_block,provisional,s5c_flows,37.6121,48.29,0.009337,3.6221,held,1.58613,1.1204,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.3438293617978,418.82835288318796,6.899304183124059,8.03804115978079,6.649304183124059,7.788041159780789,0.4406102139199832,0.18705618432681187,3.5451968334647055,0,,0.0,none,P455,1
E0042907,N0043154,N0043155,main,36.24913792078372,auto_block,provisional,s5c_flows,37.6121,48.29,0.010118,3.6221,held,1.586911,1.2141,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.82835288318796,418.62898262462363,8.03804115978079,7.932510295298243,7.788041159780789,7.682510295298243,0.4406760729459973,0.1871008470483198,1.3709668751490498,0,,0.0,none,P455,1
E0042908,N0043155,N0043156,main,4.123105625617661,auto_block,provisional,s5c_flows,37.6121,48.29,0.01042,3.6221,held,1.587213,1.2504,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,418.62898262462363,418.5877515683675,7.932510295298243,7.93171864647627,7.682510295298243,7.68171864647627,0.5437583499946373,0.1617265111847807,0.12637677581283194,0,,0.0,none,P455,1
E0042909,N0043156,N0043157,main,14.142135623730951,auto_block,provisional,s5c_flows,37.6121,48.29,0.010454,3.6221,held,1.587248,1.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5877515683675,418.51704089024884,7.93171864647627,8.012286502329289,7.68171864647627,7.762286502329289,0.42612727272617434,0.19155788193238782,0.5531264377602417,0,,0.0,none,P455,1
E0042910,N0043157,N0043158,main,56.60388679233962,auto_block,provisional,s5c_flows,37.6121,48.29,0.010572,3.6221,held,1.587366,1.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.51704089024884,418.2340214562871,8.012286502329289,8.41319534058789,7.762286502329289,8.16319534058789,0.4261368738473178,0.1915648020169925,2.2138382550383895,0,,0.0,none,P455,1
E0042911,N0043158,N0043159,main,21.93171219946131,auto_block,provisional,s5c_flows,37.6121,48.29,0.011044,3.6221,held,1.587837,1.3252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2340214562871,418.1243628952898,8.41319534058789,8.476131489475847,8.16319534058789,8.226131489475847,0.4261751916908735,0.1915924213084202,0.8576954824785411,0,,0.0,none,P455,1
E0042912,N0043159,N0043160,main,10.816653826391969,auto_block,provisional,s5c_flows,37.6121,48.29,0.011226,3.6221,held,1.58802,1.3472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1243628952898,418.0702796261578,8.476131489475847,8.526766272279701,8.226131489475847,8.276766272279701,0.42619007724011376,0.19160315133461675,0.42299803163092375,0,,0.0,none,P455,1
E0042913,N0043160,N0043161,main,47.92702786528704,auto_block,provisional,s5c_flows,37.6121,48.29,0.011317,3.6221,held,1.58811,1.358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0702796261578,417.8306444868314,8.526766272279701,8.956159712387375,8.276766272279701,8.706159712387375,0.4261973975350484,0.19160842818403218,1.8742108759336005,0,,0.0,none,P455,1
E0042914,N0043161,N0043162,main,77.17512552629896,auto_block,provisional,s5c_flows,37.6121,48.29,0.011716,3.6221,held,1.58851,1.4059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8306444868314,417.4447688591999,8.956159712387375,9.469324158378242,8.706159712387375,9.219324158378242,0.4262299284548436,0.19163187915213492,3.017742317551155,0,,0.0,none,P455,1
E0042915,N0043162,N0043163,main,24.596747752497688,auto_block,provisional,s5c_flows,37.6121,48.29,0.012359,3.6221,held,1.589153,1.4831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4447688591999,417.32178512043737,9.469324158378242,9.619193883468881,9.219324158378242,9.369193883468881,0.4262822091700024,0.19166957078247532,0.9616769995472039,0,,0.0,none,P455,1
E0042916,N0043163,N0043010,main,58.412327466040935,auto_block,provisional,s5c_flows,37.6121,48.29,0.012564,3.6221,held,1.589358,1.5077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.32178512043737,417.02972348310715,9.619193883468881,10.036163968064727,9.369193883468881,9.786163968064727,0.42629887390468546,0.19168158605116198,2.2837001237736136,0,,0.0,none,P455,1
E0042917,N0043164,N0043064,lateral,21.02379604162864,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.37546924772124,427.2703502675131,1.5515937405600084,1.8120471934244051,1.3015937405600084,1.5620471934244051,0.19530982006149752,0.060806644196143594,1.794055212295422,0,,0.0,none,P411,1
E0042918,N0043165,N0043166,lateral,16.80782680771422,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.51201171875,429.4279725847114,1.5500000000000114,1.6584226789604486,1.3000000000000114,1.4084226789604486,0.11845872128933585,0.03156792542268341,2.3647937758083457,0,,0.0,none,P411,1
E0042919,N0043166,N0043167,lateral,9.217359992635918,auto_road,derived,s5c_flows,0.7416,1.0,0.00014,3.6221,held,0.03123,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4279725847114,429.38188578474825,1.6584226789604486,1.681285601970501,1.4084226789604486,1.431285601970501,0.11864425659109705,0.031630005735933525,1.2948175576116312,0,,0.0,none,P411,1
E0042920,N0043167,N0043168,lateral,10.814021585387637,auto_road,derived,s5c_flows,1.8214,2.456,0.000217,3.6221,held,0.076574,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.38188578474825,429.32781567682133,1.681285601970501,1.7978557098974193,1.431285601970501,1.5478557098974193,0.16131266814271084,0.047010598901911976,1.1172941044552307,0,,0.0,none,P411,1
E0042921,N0043168,N0043169,lateral,15.00427747138442,auto_road,derived,s5c_flows,1.8214,2.456,0.000307,3.6221,held,0.076664,0.0368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.32781567682133,429.2527942894644,1.7978557098974193,1.9557323218637066,1.5478557098974193,1.7057323218637066,0.16137654661003223,0.04703525026059499,1.549613599019687,0,,0.0,none,P411,1
E0042922,N0043169,N0043170,lateral,13.449409181066184,auto_road,derived,s5c_flows,4.0462,5.456,0.000432,3.6221,held,0.17006,0.0518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2527942894644,429.1855472435591,1.9557323218637066,2.0552669654252895,1.7057323218637066,1.8052669654252895,0.21033075196651885,0.0673319215227973,1.0657348846454864,0,,0.0,none,P411,1
E0042923,N0043170,N0043171,lateral,13.013710036747833,auto_road,derived,s5c_flows,5.126,6.912,0.000544,3.6221,held,0.215439,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1855472435591,429.12047869337533,2.0552669654252895,2.1906174980309174,1.8052669654252895,1.9406174980309174,0.22723876314053676,0.07499185454176402,0.9544813758073082,0,,0.0,none,P411,1
E0042924,N0043171,N0043172,lateral,36.13436977904093,auto_road,derived,s5c_flows,5.126,6.912,0.000653,3.6221,held,0.215547,0.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.12047869337533,428.93980684448013,2.1906174980309174,2.524029825441744,1.9406174980309174,2.274029825441744,0.22727585189940344,0.0750090243247403,2.649817353160385,0,,0.0,none,P411,1
E0042925,N0043172,N0043173,lateral,5.279752757034245,auto_road,derived,s5c_flows,5.126,6.912,0.000954,3.6221,held,0.215848,0.1144,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,428.93980684448013,428.89756882242386,2.524029825441744,2.601485132654261,2.274029825441744,2.351485132654261,0.2673318591102414,0.0672688310645346,0.3291634583950454,0,,0.0,none,P411,1
E0042926,N0043173,N0043174,lateral,13.522956801893962,auto_road,derived,s5c_flows,6.7693,9.368,0.000998,3.6221,held,0.284785,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.89756882242386,428.82995403841437,2.601485132654261,2.738832582679379,2.351485132654261,2.488832582679379,0.24875337362016486,0.08522293152704288,0.906048469151813,0,,0.0,none,P411,1
E0042927,N0043174,N0043175,lateral,8.478664736232165,auto_road,derived,s5c_flows,6.7693,9.368,0.00111,3.6221,held,0.284897,0.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.82995403841437,428.7875607147332,2.738832582679379,2.8259646758917825,2.488832582679379,2.5759646758917825,0.2487849383493688,0.08523834218035373,0.5680049599255063,0,,0.0,none,P411,1
E0042928,N0043175,N0043176,lateral,49.65438389228858,auto_road,derived,s5c_flows,6.7693,9.368,0.001181,3.6221,held,0.284968,0.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7875607147332,428.5392887952718,2.8259646758917825,3.422381126603227,2.5759646758917825,3.172381126603227,0.248804943571027,0.08524810981593231,3.3261922090194593,0,,0.0,none,P411,1
E0042929,N0043176,N0043177,lateral,18.095131701162607,auto_road,derived,s5c_flows,6.7693,9.368,0.001595,3.6221,held,0.285382,0.1914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5392887952718,428.448813136766,3.422381126603227,3.5893338358902724,3.172381126603227,3.3393338358902724,0.2489215233197544,0.08530503978647133,1.2115687078023611,0,,0.0,none,P411,1
E0042930,N0043177,N0043178,lateral,8.911487816119688,auto_road,derived,s5c_flows,6.7693,9.368,0.001746,3.6221,held,0.285533,0.2095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.448813136766,428.40425569768536,3.5893338358902724,3.5810043120802675,3.3393338358902724,3.3310043120802675,0.24896401407044624,0.0853257934998162,0.5965713458223,0,,0.0,none,P411,1
E0042931,N0043178,N0043179,lateral,12.326062776789447,auto_road,derived,s5c_flows,6.7693,9.368,0.00182,3.6221,held,0.285607,0.2184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.40425569768536,428.3426253838014,3.5810043120802675,3.724482770495456,3.3310043120802675,3.474482770495456,0.24898483152780956,0.08533596212755498,0.8250879314718901,0,,0.0,none,P411,1
E0042932,N0043179,N0043180,lateral,13.318084165470008,auto_road,derived,s5c_flows,6.7693,9.368,0.001923,3.6221,held,0.28571,0.2307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3426253838014,428.27603496297405,3.724482770495456,3.7782863260884483,3.474482770495456,3.5282863260884483,0.24901380080456648,0.08535011349697938,0.8913886246758964,0,,0.0,none,P411,1
E0042933,N0043180,N0043181,lateral,10.930156423452637,auto_road,derived,s5c_flows,6.7693,9.368,0.002034,3.6221,held,0.285821,0.244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.27603496297405,428.2213841808568,3.7782863260884483,3.8117273914088514,3.5282863260884483,3.5617273914088514,0.24904501182282537,0.08536536105736361,0.7314712805964922,0,,0.0,none,P411,1
E0042934,N0043181,N0043182,lateral,14.094205880349092,auto_road,derived,s5c_flows,6.7693,9.368,0.002125,3.6221,held,0.285912,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2213841808568,428.15091315145503,3.8117273914088514,3.900600520419971,3.5617273914088514,3.650600520419971,0.24907059281557262,0.08537785903220366,0.9431198949812942,0,,0.0,none,P411,1
E0042935,N0043182,N0043183,lateral,9.303385786122364,auto_road,derived,s5c_flows,6.7693,9.368,0.002242,3.6221,held,0.286029,0.2691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.15091315145503,428.10439622252443,3.900600520419971,3.9357038751318214,3.650600520419971,3.6857038751318214,0.24910347417110998,0.08539392484371708,0.6224579174764833,0,,0.0,none,P411,1
E0042936,N0043183,N0043012,lateral,14.133985309459515,auto_road,derived,s5c_flows,6.7693,9.368,0.00232,3.6221,held,0.286107,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.10439622252443,428.03372629597715,3.9357038751318214,3.9317278055853535,3.6857038751318214,3.6817278055853535,0.24912538977012239,0.08540463350239616,0.9455737210955956,0,,0.0,none,P411,1
E0042937,N0043184,N0043185,lateral,50.00000000000913,auto_block,provisional,s5c_flows,10.7978,14.56,0.000796,3.6221,held,0.453468,0.0955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1864854823419,425.9364854823418,1.8469007481268704,2.3683240879706773,1.5969007481268704,2.1183240879706773,0.2887139555954206,0.10568344848273206,2.886363188141998,0,,0.0,none,P411,1
E0042938,N0043185,N0043186,lateral,50.00000000005741,auto_block,provisional,s5c_flows,17.2765,23.296,0.001213,3.6221,held,0.725488,0.1455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9364854823418,425.68648548234154,2.3683240879706773,2.9477308262522115,2.1183240879706773,2.6977308262522115,0.3348143891779371,0.1317119118491315,2.4889412171930734,0,,0.0,none,P411,1
E0042939,N0043186,N0043187,lateral,18.152443901868892,auto_block,provisional,s5c_flows,20.5158,27.664,0.001629,3.6221,held,0.861706,0.1955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.68648548234154,425.59572326283217,2.9477308262522115,3.1825054969334587,2.6977308262522115,2.9325054969334587,0.35326154161866846,0.14288394565249313,0.8564213650644014,0,,0.0,none,P411,1
E0042940,N0043187,N0043188,lateral,16.76305461424021,auto_block,provisional,s5c_flows,22.6754,30.576,0.001781,3.6221,held,0.952392,0.2137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.59572326283217,425.51190798976097,3.1825054969334587,3.410394256332779,2.9325054969334587,3.160394256332779,0.3643957531282055,0.14984395659081234,0.7667055424555793,0,,0.0,none,P411,1
E0042941,N0043188,N0043064,lateral,56.302753041036986,auto_block,provisional,s5c_flows,24.835,33.488,0.00192,3.6221,held,1.043066,0.2305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.51190798976097,425.23039422455577,3.410394256332779,3.8520032363817336,3.160394256332779,3.6020032363817336,0.37478094095564685,0.15648611445276922,2.5038071972332987,0,,0.0,none,P411,1
E0042942,N0043189,N0043190,main,49.99737154338719,auto_road,derived,s5c_flows,71.8692,96.268,0.028748,3.6221,held,3.041687,3.4497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5340602948715,417.2840734371546,11.57656592583163,12.0243677249548,11.32656592583163,11.7743677249548,0.5173277148779345,0.2641784738396674,1.6107575561068437,0,,0.0,none,P470,1
E0042943,N0043190,N0043044,main,51.045475693229996,auto_road,derived,s5c_flows,71.8692,96.268,0.029164,3.6221,held,3.042104,3.4997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.75844116210936,427.5032137836432,1.5500000000000114,2.2316494976067816,1.3000000000000114,1.9816494976067816,0.5173484743219858,0.2641967204543222,1.6444581755758843,0,,0.0,none,P470,1
E0042944,N0043191,N0043192,sub main,43.99045373079486,auto_road,derived,s5c_flows,327.2553,394.718,0.09235,3.0335,merrimack,11.582284,11.082,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,421.94000532660806,421.6980578310887,5.214962935110691,5.533295928676921,4.964962935110691,5.283295928676921,0.772741288624705,0.530336694472904,0.9487964984392849,0,,0.0,none,P460,1
E0042945,N0043192,N0043193,sub main,38.88525269547029,auto_road,derived,s5c_flows,328.3351,396.174,0.092716,3.0323,merrimack,11.615968,11.126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,421.6980578310887,421.4841889412636,5.533295928676921,5.7820158927207785,5.283295928676921,5.5320158927207785,0.773284950245238,0.5312704323006714,0.8380966740901549,0,,0.0,none,P460,1
E0042946,N0043193,N0043194,sub main,79.99999999995825,auto_road,derived,s5c_flows,329.4149,397.63,0.09304,3.0311,merrimack,11.649596,11.1648,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,421.4841889412636,421.0441889412638,5.7820158927207785,6.487579857564299,5.5320158927207785,6.237579857564299,0.7738259240682472,0.5322023995616831,1.723040404646672,0,,0.0,none,P460,1
E0042947,N0043194,N0043195,sub main,80.00000000010107,auto_road,derived,s5c_flows,334.9443,405.086,0.093707,3.025,merrimack,11.820603,11.2448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,421.0441889412638,420.60418894126326,6.487579857564299,7.26342580483049,6.237579857564299,7.01342580483049,0.7765495492387906,0.5369385757136369,1.7169971119576493,0,,0.0,none,P460,1
E0042948,N0043195,N0043196,sub main,79.9999273450922,auto_road,derived,s5c_flows,339.3287,410.998,0.094374,3.0202,merrimack,11.956093,11.3248,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,420.60418894126326,420.1641893408653,7.26342580483049,7.917994497025347,7.01342580483049,7.667994497025347,0.7786753723096795,0.5406878169314016,1.7123080680763287,0,,0.0,none,P460,1
E0042949,N0043196,N0043197,sub main,13.651060289008925,auto_road,derived,s5c_flows,339.3287,410.998,0.09504,3.0202,merrimack,11.95676,11.4048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,420.1641893408653,420.0891085092757,7.917994497025347,8.019381480958657,7.667994497025347,7.769381480958657,0.7786857678868131,0.5407062676897854,0.29218162301966355,0,,0.0,none,P460,1
E0042950,N0043197,N0043198,sub main,17.10186205254659,auto_road,derived,s5c_flows,339.3287,410.998,0.095154,3.0202,merrimack,11.956873,11.4185,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,420.0891085092757,419.9950482679867,8.019381480958657,8.139442698810171,7.769381480958657,7.889442698810171,0.778687528989306,0.5407093935246869,0.36604032246293267,0,,0.0,none,P460,1
E0042951,N0043198,N0043199,sub main,11.405050055541345,auto_road,derived,s5c_flows,339.3287,410.998,0.095297,3.0202,merrimack,11.957016,11.4356,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.9950482679867,419.93232049268124,8.139442698810171,8.217703921381258,7.889442698810171,7.967703921381258,0.7786897576132042,0.5407133492248852,0.2441077023730105,0,,0.0,none,P460,1
E0042952,N0043199,N0043200,sub main,9.436972429193135,auto_road,derived,s5c_flows,339.3287,410.998,0.095392,3.0202,merrimack,11.957111,11.447,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.93232049268124,419.8804171443207,8.217703921381258,8.298232758023062,7.967703921381258,8.048232758023062,0.7786912381502925,0.540715977136137,0.2019836182997207,0,,0.0,none,P460,1
E0042953,N0043200,N0043201,sub main,9.436995406199912,auto_road,derived,s5c_flows,339.3287,410.998,0.09547,3.0202,merrimack,11.95719,11.4564,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.8804171443207,419.8285136695866,8.298232758023062,8.38916821517904,8.048232758023062,8.13916821517904,0.7786924693232791,0.5407181624509174,0.2019837907340817,0,,0.0,none,P460,1
E0042954,N0043201,N0043202,sub main,13.306990979458034,auto_road,derived,s5c_flows,339.3287,410.998,0.095549,3.0202,merrimack,11.957268,11.4659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.8285136695866,419.75532521919956,8.38916821517904,8.529251196816062,8.13916821517904,8.279251196816062,0.7786936849024546,0.5407203201026904,0.2848144107124094,0,,0.0,none,P460,1
E0042955,N0043202,N0043203,sub main,11.616211729217664,auto_road,derived,s5c_flows,339.3287,410.998,0.09566,3.0202,merrimack,11.957379,11.4792,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.75532521919956,419.6914360546889,8.529251196816062,8.659851787107982,8.279251196816062,8.409851787107982,0.778695414749123,0.540723390605776,0.24862548970147566,0,,0.0,none,P460,1
E0042956,N0043203,N0043204,sub main,7.751795003212542,auto_road,derived,s5c_flows,340.4085,412.454,0.095757,3.0191,merrimack,11.990648,11.4908,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,419.6914360546889,419.6488011821712,8.659851787107982,8.739351894000663,8.409851787107982,8.489351894000663,0.7792130392826179,0.5416436130960112,0.1658039289304251,0,,0.0,none,P460,1
E0042957,N0043204,N0043205,sub main,14.63438907674952,auto_road,derived,s5c_flows,340.4085,412.454,0.095821,3.0191,merrimack,11.990712,11.4986,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.6488011821712,419.5683120422491,8.739351894000663,8.87858737181341,8.489351894000663,8.62858737181341,0.7792140334193295,0.5416453832057411,0.31301603173416553,0,,0.0,none,P460,1
E0042958,N0043205,N0043206,sub main,18.309033202999768,auto_road,derived,s5c_flows,341.8917,414.454,0.095943,3.0175,merrimack,12.036379,11.5132,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.5683120422491,419.4676123596326,8.87858737181341,9.059395697008028,8.62858737181341,8.809395697008028,0.7799218103212597,0.5429083133394903,0.3912578791169259,0,,0.0,none,P460,1
E0042959,N0043206,N0043207,sub main,18.30921350436295,auto_road,derived,s5c_flows,342.9715,415.91,0.096096,3.0163,merrimack,12.069673,11.5315,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.4676123596326,419.3669116853586,9.059395697008028,9.207947933782009,8.809395697008028,8.957947933782009,0.7804358303145512,0.5438289132553777,0.391004034608532,0,,0.0,none,P460,1
E0042960,N0043207,N0043208,sub main,27.16471984529657,auto_road,derived,s5c_flows,342.9715,415.91,0.096248,3.0163,merrimack,12.069826,11.5498,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.3669116853586,419.2175057262095,9.207947933782009,9.441887584337394,8.957947933782009,9.191887584337394,0.7804381885849868,0.5438331435168202,0.5801168335647642,0,,0.0,none,P460,1
E0042961,N0043208,N0043209,sub main,21.379624535413143,auto_road,derived,s5c_flows,342.9715,415.91,0.096475,3.0163,merrimack,12.070052,11.577,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.2175057262095,419.0999177912647,9.441887584337394,9.70943889818841,9.191887584337394,9.45943889818841,0.7804416719785892,0.5438393921336293,0.45657105250012153,0,,0.0,none,P460,1
E0042962,N0043209,N0043210,sub main,57.41265098065183,auto_road,derived,s5c_flows,344.0513,417.366,0.096653,3.0152,merrimack,12.103359,11.5984,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,419.0999177912647,418.78414821087114,9.70943889818841,10.546753888738237,9.45943889818841,10.296753888738237,0.7809541982933577,0.5447602292283891,1.2252671391424619,0,,0.0,none,P460,1
E0042963,N0043210,N0043211,sub main,15.508801902832774,auto_road,derived,s5c_flows,344.0513,417.366,0.097131,3.0152,merrimack,12.103838,11.6558,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,418.78414821087114,418.6988498004056,10.546753888738237,10.812258598031917,10.296753888738237,10.562258598031917,0.7809615569214389,0.5447734712709056,0.33097663953243917,0,,0.0,none,P460,1
E0042964,N0043211,N0043044,sub main,16.78486120669716,auto_road,derived,s5c_flows,344.7929,418.366,0.097261,3.0144,merrimack,12.126713,11.6713,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,418.6988498004056,418.6065330637687,10.812258598031917,11.128330217481277,10.562258598031917,10.878330217481277,0.7813125716642108,0.5454058277486844,0.35804836236337273,0,,0.0,none,P460,1
E0042965,N0043212,N0043213,trunk main,60.000000000033474,main_pipe,drafted,s5c_flows,2685.7077,3487.948,0.860961,2.3514,merrimack,73.953789,103.3153,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.4269808123417,430.30698081234164,8.233511131017679,8.23553017398649,7.683511131017679,7.68553017398649,0.8321487165603315,0.46274995291412524,1.2017082765374392,0,,0.0,none,P447,1
E0042966,N0043213,N0043214,trunk main,59.99997463773516,main_pipe,drafted,s5c_flows,2685.7077,3487.948,0.861461,2.3514,merrimack,73.954289,103.3753,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.30698081234164,430.18698086306614,8.23553017398649,8.09671054318386,7.68553017398649,7.546710543183861,0.8321501357419553,0.4627517550789396,1.2017057191296063,0,,0.0,none,P447,1
E0042967,N0043214,N0043067,trunk main,9.970140690853922,main_pipe,drafted,s5c_flows,2685.7077,3487.948,0.861961,2.3514,merrimack,73.954789,103.4353,0.0,0.0,,500,GRP,0.45,0.155,table11,minimum,velocity,1.0,430.18698086306614,430.1421152299573,8.09671054318386,8.051671391136438,7.546710543183861,7.501671391136438,1.124764830192015,0.3687841545929097,0.1477366708611118,0,,0.0,none,P447,1
E0042968,N0043215,N0043216,lateral,4.525483399593904,auto_block,provisional,s5c_flows,4.3191,5.824,0.000703,3.6221,held,0.181772,0.0844,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,436.36887957594445,436.3281502253481,1.7881943986649276,1.8552909367612642,1.5381943986649276,1.6052909367612642,0.26309366012919,0.06054576592069974,0.2866839257530127,0,,0.0,none,P447,1
E0042969,N0043216,N0043067,lateral,37.8357427480054,auto_block,provisional,s5c_flows,4.3191,5.824,0.000741,3.6221,held,0.18181,0.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.3281502253481,436.1389715116081,1.8552909367612642,2.0548151094856735,1.6052909367612642,1.8048151094856735,0.21498797986105517,0.06940850358638975,2.9331673002104823,0,,0.0,none,P447,1
E0042970,N0043217,N0043218,sub main,79.9999999998334,auto_road,derived,s5c_flows,718.0403,942.876,0.246257,2.7584,merrimack,23.170076,29.5509,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.49733124305925,426.17733124305994,10.630445856550125,10.568396296002561,10.330445856550124,10.26839629600256,0.8093723385936692,0.6257174778345007,1.647367064270197,0,,0.0,none,P447,1
E0042971,N0043218,N0043219,sub main,80.00000000028369,auto_road,derived,s5c_flows,720.1999,945.788,0.246924,2.7574,merrimack,23.231335,29.6309,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.17733124305994,425.8573312430588,10.568396296002561,10.637633356550566,10.26839629600256,10.337633356550565,0.8098132997620049,0.6268386147078886,1.6464700366490812,0,,0.0,none,P447,1
E0042972,N0043219,N0043220,sub main,7.945904469680861,auto_road,derived,s5c_flows,721.2797,947.244,0.247591,2.7569,merrimack,23.262289,29.7109,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,425.8573312430588,425.81362876847555,10.637633356550566,10.667145157305697,10.337633356550565,10.367145157305696,0.9180890148813035,0.5651484284951176,0.1442471688635435,0,,0.0,none,P447,1
E0042973,N0043220,N0043221,sub main,70.00000000013756,auto_road,derived,s5c_flows,721.2797,947.244,0.247657,2.7569,merrimack,23.262355,29.7188,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.81362876847555,425.533628768475,10.667145157305697,10.709718399493738,10.367145157305696,10.409718399493737,0.8100358170283227,0.6274066364405242,1.4402655316513828,0,,0.0,none,P447,1
E0042974,N0043221,N0043222,sub main,69.99999999968645,auto_road,derived,s5c_flows,721.2797,947.244,0.24824,2.7569,merrimack,23.262939,29.7888,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.533628768475,425.2536287684763,10.709718399493738,10.715640030351835,10.409718399493737,10.415640030351835,0.8100400012716145,0.6274173323341727,1.440258091983097,0,,0.0,none,P447,1
E0042975,N0043222,N0043223,sub main,12.054095530594147,auto_road,derived,s5c_flows,721.2797,947.244,0.248824,2.7569,merrimack,23.263522,29.8588,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.2536287684763,425.2054123863539,10.715640030351835,10.73315572888049,10.415640030351835,10.43315572888049,0.8100441781660835,0.627428009986785,0.24801313013742593,0,,0.0,none,P447,1
E0042976,N0043223,N0043224,sub main,79.99999999991181,auto_road,derived,s5c_flows,721.2797,947.244,0.248924,2.7569,merrimack,23.263622,29.8709,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,425.2054123863539,424.88541238635423,10.73315572888049,11.092248746458267,10.43315572888049,10.792248746458267,0.810044894596061,0.6274298414955051,1.645999304762913,0,,0.0,none,P447,1
E0042977,N0043224,N0043225,sub main,79.99999999989737,auto_road,derived,s5c_flows,721.2797,947.244,0.249591,2.7569,merrimack,23.264289,29.9509,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,424.88541238635423,424.56541238635464,11.092248746458267,11.519609586301613,10.792248746458267,11.219609586301612,0.810049673045636,0.6274420577142155,1.645989595080679,0,,0.0,none,P447,1
