EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0042978,N0043225,N0043076,sub main,19.78886992842182,auto_road,derived,s5c_flows,721.2797,947.244,0.250257,2.7569,merrimack,23.264956,30.0309,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,424.56541238635464,424.48625690664096,11.519609586301613,11.65290324960904,11.219609586301612,11.352903249609039,0.8100544512545453,0.627454274029549,0.40715102336175174,0,,0.0,none,P447,1
E0042979,N0043226,N0043227,sub main,40.8697220195069,auto_road,derived,s5c_flows,152.8673,191.168,0.045195,3.3262,merrimack,5.930172,5.4235,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.8621398925781,433.6373564214708,1.5500000000000114,1.9002107172010483,1.3000000000000114,1.6502107172010483,0.6479864378097632,0.3638855527958068,1.051197978712056,0,,0.0,none,P472,1
E0042980,N0043227,N0043228,sub main,19.36213821456886,auto_road,derived,s5c_flows,157.1864,196.992,0.045536,3.315,merrimack,6.07642,5.4643,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.6373564214708,433.5308646612907,1.9002107172010483,2.059680993006168,1.6502107172010483,1.8096809930061681,0.6523774780643491,0.3686474605974701,0.49465580040198287,0,,0.0,none,P447,1
E0042981,N0043228,N0043229,sub main,75.30127487252696,auto_road,derived,s5c_flows,161.5056,202.816,0.045697,3.3041,merrimack,6.222005,5.4837,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.5308646612907,433.1167076494918,2.059680993006168,2.7859717938675885,1.8096809930061681,2.5359717938675885,0.656661189303184,0.37334890553579136,1.9112158116230613,0,,0.0,none,P447,1
E0042982,N0043229,N0043230,sub main,42.93270701789329,auto_road,derived,s5c_flows,164.0686,206.272,0.046325,3.2978,merrimack,6.308705,5.559,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.1167076494918,432.88057776089335,2.7859717938675885,2.8944161355910296,2.5359717938675885,2.6444161355910296,0.6591721886904227,0.3761310419725712,1.085520792960731,0,,0.0,none,P447,1
E0042983,N0043230,N0043231,sub main,42.88610337879106,auto_road,derived,s5c_flows,166.2281,209.184,0.046683,3.2926,merrimack,6.381461,5.6019,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.88057776089335,432.64470419231,2.8944161355910296,3.2918497627681518,2.6444161355910296,3.0418497627681518,0.6612568622672856,0.37845584558439493,1.0809239653041245,0,,0.0,none,P447,1
E0042984,N0043231,N0043232,sub main,10.775005545396182,auto_road,derived,s5c_flows,174.0704,222.64,0.04704,3.2743,merrimack,6.643779,5.6448,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.64470419231,432.5854416618103,3.2918497627681518,3.4155959358459427,3.0418497627681518,3.1655959358459427,0.668608668068222,0.3867661277419657,0.26859272745515633,0,,0.0,none,P447,1
E0042985,N0043232,N0043076,sub main,21.440018787488118,auto_road,derived,s5c_flows,174.0704,222.64,0.04713,3.2743,merrimack,6.643869,5.6556,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.5854416618103,432.4675215584791,3.4155959358459427,3.6716385977708796,3.1655959358459427,3.4216385977708796,0.6686111474827081,0.38676896035328356,0.5344416523766929,0,,0.0,none,P447,1
E0042986,N0043233,N0043234,lateral,11.045361017187261,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.08705444335936,427.03182763827346,1.5500000000000114,1.7376730941484198,1.3000000000000114,1.4876730941484198,0.19530982006149752,0.060806644196143594,0.9425504064695253,0,,0.0,none,P429,1
E0042987,N0043234,N0043235,lateral,26.92582403567252,auto_block,provisional,s5c_flows,3.2393,4.368,9.2e-05,3.6221,held,0.135894,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.03182763827346,426.8971985180951,1.7376730941484198,2.017871061983044,1.4876730941484198,1.767871061983044,0.19535355231569568,0.06082526029618332,2.297187476799312,0,,0.0,none,P429,1
E0042988,N0043235,N0043110,lateral,12.529964086141668,auto_block,provisional,s5c_flows,9.4155,7.354,0.000316,3.6221,held,0.395038,0.038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8971985180951,426.8345486976644,2.017871061983044,2.2518770835856117,1.767871061983044,2.0018770835856117,0.27630338206326366,0.0991239159770663,0.7558095496681705,0,,0.0,none,P429,1
E0042989,N0043236,N0043237,lateral,12.206555615733702,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3234130859375,427.26238030785885,1.5500000000000114,1.689768129641152,1.3000000000000114,1.439768129641152,0.19530982006149752,0.060806644196143594,1.0416403718538239,0,,0.0,none,P429,1
E0042990,N0043237,N0043110,lateral,12.649110640673518,auto_block,provisional,s5c_flows,4.3191,5.824,0.000102,3.6221,held,0.18117,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.26238030785885,427.19913475465546,1.689768129641152,1.8872910265945393,1.439768129641152,1.6372910265945393,0.21473986354315486,0.0692972344185824,0.9817390548705698,0,,0.0,none,P429,1
E0042991,N0043238,N0043118,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.242724609375,433.1250385864156,1.5500000000000114,1.8593669311625263,1.3000000000000114,1.6093669311625263,0.0,0.0,0.0,0,,0.0,none,P429,1
E0042992,N0043239,N0043240,main,23.345235059857504,auto_block,provisional,s5c_flows,226.3526,280.34,0.030996,3.1719,merrimack,8.340757,3.7196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.02910100248977,428.9123748271905,6.635663401807108,6.267892506793885,6.385663401807108,6.017892506793885,0.6860971378684745,0.45031668980567907,0.5671022797244397,0,,0.0,none,P429,1
E0042993,N0043240,N0043241,main,27.459060435491963,auto_block,provisional,s5c_flows,226.3526,280.34,0.031191,3.1719,merrimack,8.340952,3.7429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9123748271905,428.77507952501304,6.267892506793885,6.205846988658834,6.017892506793885,5.955846988658834,0.6861013368458209,0.45032264076814377,0.6670312134387252,0,,0.0,none,P429,1
E0042994,N0043241,N0043242,main,16.1245154965971,auto_block,provisional,s5c_flows,226.3526,280.34,0.03142,3.1719,merrimack,8.34118,3.7704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.77507952501304,428.69445694753006,6.205846988658834,6.347565757548068,5.955846988658834,6.097565757548068,0.6861062463021746,0.45032959877405887,0.39169141279749514,0,,0.0,none,P429,1
E0042995,N0043242,N0043118,main,10.63014581273465,auto_block,provisional,s5c_flows,227.4323,281.796,0.031554,3.1701,merrimack,8.376149,3.7865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.69445694753006,428.6413062184664,6.347565757548068,6.343099299111714,6.097565757548068,6.093099299111714,0.6868577313910893,0.45139622741910834,0.25794147576979476,0,,0.0,none,P429,1
E0042996,N0043243,N0043244,sub main,67.5995535855762,auto_road,derived,s5c_flows,250.5459,333.564,0.055166,3.1331,merrimack,9.140775,6.6199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5302337012223,434.1922359332944,2.0378204979964494,1.9153080120181016,1.7878204979964494,1.6653080120181016,0.7025814901764325,0.4744742087185254,1.603599357767514,0,,0.0,none,P447,1
E0042997,N0043244,N0043086,sub main,40.818434759801185,auto_road,derived,s5c_flows,252.7055,336.476,0.055729,3.1299,merrimack,9.21014,6.6875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1922359332944,433.9881437594954,1.9153080120181016,2.22355667995771,1.6653080120181016,1.97355667995771,0.70394406856791,0.4765469575996889,0.9664223002556015,0,,0.0,none,P447,1
E0042998,N0043245,N0043246,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.4594707794537,434.3788482019707,1.5511188201556934,1.7604035070136774,1.3011188201556934,1.5104035070136774,0.0,0.0,0.0,0,,0.0,none,P447,1
E0042999,N0043246,N0043247,lateral,9.055385138137417,auto_block,provisional,s5c_flows,3.2393,4.368,0.000134,3.6221,held,0.135936,0.0161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3788482019707,434.33357127628,1.7604035070136774,1.8055888799700028,1.5104035070136774,1.5555888799700028,0.19537351012604123,0.060833756748097684,0.7724848959219635,0,,0.0,none,P447,1
E0043000,N0043247,N0043086,lateral,33.16229765953297,auto_block,provisional,s5c_flows,3.2393,4.368,0.00021,3.6221,held,0.136011,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.33357127628,434.16775978798233,1.8055888799700028,2.043940651470791,1.5555888799700028,1.7939406514707912,0.19540913830171033,0.060848925552389105,2.8284499169063606,0,,0.0,none,P447,1
E0043001,N0043248,N0043249,lateral,28.402066465363067,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.3260108925744,432.18400056024757,1.550026705081848,1.6116842542055565,1.300026705081848,1.3616842542055565,0.19530982006149752,0.060806644196143594,2.4236762609973614,0,,0.0,none,P429,1
E0043002,N0043249,N0043124,lateral,30.046368044538838,auto_road,derived,s5c_flows,5.3989,7.28,0.000237,3.6221,held,0.226573,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.18400056024757,432.03376872002485,1.6116842542055565,1.6821431452095226,1.3616842542055565,1.4321431452095226,0.2309951295101162,0.07673899757896427,2.1678933309300925,0,,0.0,none,P429,1
E0043003,N0043250,N0043251,lateral,10.04987562112089,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.91640014648436,425.86615076837876,1.5500000000000114,1.601622669121241,1.3000000000000114,1.351622669121241,0.19530982006149752,0.060806644196143594,0.8576011537256096,0,,0.0,none,P455,1
E0043004,N0043251,N0043252,lateral,13.601470508735444,auto_block,provisional,s5c_flows,5.3989,7.28,8.4e-05,3.6221,held,0.22642,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.86615076837876,425.79814341583506,1.601622669121241,1.6405467697118183,1.351622669121241,1.3905467697118183,0.2309444053027735,0.07671529488602188,0.9815833158997437,0,,0.0,none,P455,1
E0043005,N0043252,N0043128,lateral,63.00793600809346,auto_block,provisional,s5c_flows,7.5585,10.192,0.000197,3.6221,held,0.317067,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.79814341583506,425.4831037357946,1.6405467697118183,1.6556291743616498,1.3905467697118183,1.4056291743616498,0.2575082767615171,0.08954247401811657,4.078052480519309,0,,0.0,none,P455,1
E0043006,N0043253,N0043254,main,8.93050089039413,auto_block,provisional,s5c_flows,28.0743,37.856,0.003617,3.6221,held,1.180564,0.4341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9936139680996,431.94896146364766,1.9957659147128766,2.114515098852337,1.7457659147128766,1.864515098852337,0.3893362974623894,0.16604490033286695,0.3822959289351828,0,,0.0,none,P429,1
E0043007,N0043254,N0043124,main,47.71688612023993,auto_block,provisional,s5c_flows,30.2339,40.768,0.003692,3.6221,held,1.271173,0.443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.94896146364766,431.7103770330465,2.114515098852337,2.005534832187891,1.864515098852337,1.755534832187891,0.3982606049663931,0.17205274732953418,1.9968870267859944,0,,0.0,none,P429,1
E0043008,N0043255,N0043130,lateral,10.000000000021988,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,431.39052933474426,430.9855293347434,1.556248009005742,1.5609794543191242,1.306248009005742,1.3109794543191242,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043009,N0043256,N0043257,lateral,56.60388679233962,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.099000749129,425.8159813151673,1.5509931473553706,1.925168587176472,1.3009931473553706,1.675168587176472,0.24497510502788622,0.08338678812422098,3.8509958515918203,0,,0.0,none,P455,1
E0043010,N0043257,N0043258,lateral,10.770329614269007,auto_block,provisional,s5c_flows,10.7978,14.56,0.000472,3.6221,held,0.453144,0.0566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8159813151673,425.7621296670959,1.925168587176472,1.8586589071228445,1.675168587176472,1.6086589071228445,0.2886483852216189,0.10564830074468665,0.6218828954588785,0,,0.0,none,P455,1
E0043011,N0043258,N0043259,lateral,81.05553651663777,auto_block,provisional,s5c_flows,14.0372,18.928,0.000561,3.6221,held,0.589035,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7621296670959,425.35685198451273,1.8586589071228445,2.149770329940395,1.6086589071228445,1.8997703299403952,0.3136221868832834,0.11941694429182834,4.3074937460128915,0,,0.0,none,P455,1
E0043012,N0043259,N0043260,lateral,19.235384061671343,auto_block,provisional,s5c_flows,17.2765,23.296,0.001237,3.6221,held,0.725512,0.1484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.35685198451273,425.26067506420435,2.149770329940395,2.1625427092331506,1.8997703299403952,1.9125427092331506,0.3348178522194126,0.13171396772148442,0.9575049007575032,0,,0.0,none,P455,1
E0043013,N0043260,N0043261,lateral,65.80273550544841,auto_block,provisional,s5c_flows,20.5158,27.664,0.001397,3.6221,held,0.861474,0.1677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.26067506420435,424.9316613866771,2.1625427092331506,2.349100332072908,1.9125427092331506,2.099100332072908,0.35323198752380564,0.14286569068414584,3.1047931590573423,0,,0.0,none,P455,1
E0043014,N0043261,N0043262,lateral,13.892443989449804,auto_block,provisional,s5c_flows,26.9945,36.4,0.001946,3.6221,held,1.133625,0.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9316613866771,424.86219916672985,2.349100332072908,2.3837419953795234,2.099100332072908,2.1337419953795234,0.3845140246648277,0.16284536553433887,0.6021645981816284,0,,0.0,none,P455,1
E0043015,N0043262,N0043263,lateral,12.36931687685298,auto_block,provisional,s5c_flows,26.9945,36.4,0.002061,3.6221,held,1.133741,0.2474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.86219916672985,424.80035258234557,2.3837419953795234,2.3351454645294325,2.1337419953795234,2.0851454645294325,0.3845261207414936,0.16285335044338584,0.5361281592089178,0,,0.0,none,P455,1
E0043016,N0043263,N0043264,lateral,50.21951811795888,auto_block,provisional,s5c_flows,26.9945,36.4,0.002164,3.6221,held,1.133844,0.2597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.80035258234557,424.5492549917558,2.3351454645294325,2.587524793400462,2.0851454645294325,2.337524793400462,0.3845368604634202,0.16286044016143203,2.1766235039833544,0,,0.0,none,P455,1
E0043017,N0043264,N0043128,lateral,15.811388300841896,auto_block,provisional,s5c_flows,26.9945,36.4,0.002583,3.6221,held,1.134263,0.3099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5492549917558,424.47019805025155,2.587524793400462,2.668534859904696,2.337524793400462,2.418534859904696,0.38458054186892615,0.16288927765540467,0.6852222347670924,0,,0.0,none,P455,1
E0043018,N0043265,N0043266,main,18.439088914585774,auto_block,provisional,s5c_flows,61.245,77.242,0.010142,3.6221,held,2.577689,1.217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.84789650306095,427.755701058488,4.4940834774077985,4.44321251573075,4.2440834774077985,4.19321251573075,0.4927369625770682,0.2431520690161288,0.6236961541694012,0,,0.0,none,P429,1
E0043019,N0043266,N0043267,main,19.235384061671343,auto_block,provisional,s5c_flows,63.4046,80.154,0.010295,3.6221,held,2.668377,1.2354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.755701058488,427.6595241381796,4.44321251573075,4.60756570557038,4.19321251573075,4.35756570557038,0.49779558254862377,0.24738365473402085,0.6440188414686754,0,,0.0,none,P429,1
E0043020,N0043267,N0043268,main,4.0,auto_block,provisional,s5c_flows,64.4843,81.61,0.010456,3.6221,held,2.713805,1.2547,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,427.6595241381796,427.6195241381796,4.60756570557038,4.6914499829141505,4.35756570557038,4.4414499829141505,0.63982630854578,0.20976434307341923,0.10419494443451228,0,,0.0,none,P429,1
E0043021,N0043268,N0043269,main,24.20743687382041,auto_block,provisional,s5c_flows,65.5641,83.066,0.010489,3.6221,held,2.759105,1.2587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6195241381796,427.49848695381047,4.6914499829141505,4.96342710868953,4.4414499829141505,4.71342710868953,0.5027266445686314,0.25155452628304464,0.8025380902110926,0,,0.0,none,P429,1
E0043022,N0043269,N0043270,main,25.238858928247925,auto_block,provisional,s5c_flows,67.7237,85.978,0.010691,3.6221,held,2.849841,1.2829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.49848695381047,427.3722926591692,4.96342710868953,5.046927311533921,4.71342710868953,4.796927311533921,0.5075354483640304,0.25566644848093545,0.8288044710177997,0,,0.0,none,P429,1
E0043023,N0043270,N0043271,main,17.204650534085253,auto_block,provisional,s5c_flows,68.8035,87.434,0.010901,3.6221,held,2.895319,1.3081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3722926591692,427.2862694064988,5.046927311533921,5.015610476313725,4.796927311533921,4.765610476313725,0.5099015907861137,0.25770603556641647,0.5623519925207822,0,,0.0,none,P429,1
E0043024,N0043271,N0043130,main,20.8806130178211,auto_block,provisional,s5c_flows,70.963,90.346,0.011044,3.6221,held,2.985996,1.3253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2862694064988,427.18186634140966,5.015610476313725,5.364642447652841,4.765610476313725,5.114642447652841,0.5145353152088723,0.26173190674760405,0.676358272555913,0,,0.0,none,P429,1
E0043025,N0043272,N0043273,lateral,10.050312591828726,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,433.9662353515625,433.7652290997259,1.5500000000000114,1.5535880389459749,1.3000000000000114,1.3035880389459749,0.0,0.0,0.0,0,,0.0,none,P411,1
E0043026,N0043273,N0043133,lateral,29.29092487043646,auto_road,derived,s5c_flows,4.461,7.456,8.4e-05,3.6221,held,0.187101,0.0101,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,433.76298863356465,433.1039428239798,1.555828505107229,1.5539551252389288,1.305828505107229,1.3039551252389288,0.3629985162849477,0.049690705594866796,1.3448597150483288,0,,0.0,none,P411,1
E0043027,N0043274,N0043275,lateral,18.378915129967428,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,6.099,W11a-XD00051,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,434.0304369365467,433.34122761917297,1.551319655250154,1.5554093437176562,1.301319655250154,1.3054093437176562,0.0,0.0,0.0,0,,0.0,none,P411,1
E0043028,N0043275,N0043133,lateral,20.0325285523114,auto_road,derived,s5c_flows,0.0,0.0,0.000153,3.6221,held,0.000153,0.0184,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,433.1395470225662,432.89915667993847,1.7570899403244198,1.7587412692802786,1.5070899403244198,1.5087412692802786,0.017942840298689127,0.0031958334462127425,18.607727110866,0,,0.0,none,P411,1
E0043029,N0043276,N0043277,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.000497,3.6221,held,0.000497,0.0596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.83403810641,427.7131042401855,2.2341076455431335,2.408264168017638,1.9841076455431335,2.158264168017638,0.023789672502211076,0.005811083204883244,16.944869139222536,0,,0.0,none,P429,1
E0043030,N0043277,N0043278,lateral,24.08318915758459,auto_block,provisional,s5c_flows,0.0,0.0,0.000698,3.6221,held,0.000698,0.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.7131042401855,427.5926882943976,2.408264168017638,2.5128720083367853,2.158264168017638,2.2628720083367853,0.027614999118783425,0.006599141892075916,14.535089580601305,0,,0.0,none,P429,1
E0043031,N0043278,N0043279,lateral,59.999999999975984,auto_block,provisional,s5c_flows,0.0,0.0,0.000899,3.6221,held,0.000899,0.1079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5926882943976,427.2926882943977,2.5128720083367853,3.316381529821058,2.2628720083367853,3.066381529821058,0.03077546732342342,0.007268458241768555,32.4934139745294,0,,0.0,none,P429,1
E0043032,N0043279,N0043280,lateral,60.00000000003311,auto_block,provisional,s5c_flows,0.0,0.0,0.001399,3.6221,held,0.001399,0.1679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2926882943977,426.9926882943975,3.316381529821058,3.71348846341499,3.066381529821058,3.46348846341499,0.037003836171026996,0.008634533232888902,27.02422514732472,0,,0.0,none,P429,1
E0043033,N0043280,N0043281,lateral,15.517526541763356,auto_block,provisional,s5c_flows,0.0,0.0,0.001899,3.6221,held,0.001899,0.2279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9926882943975,426.9151006616887,3.71348846341499,3.8184503637019134,3.46348846341499,3.5684503637019134,0.04188700988943289,0.009748084132922857,6.174359140110589,0,,0.0,none,P429,1
E0043034,N0043281,N0043141,lateral,76.16429609731846,auto_block,provisional,s5c_flows,0.0,0.0,0.002028,3.6221,held,0.002028,0.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9151006616887,426.5342791812021,3.8184503637019134,5.041618035594752,3.5684503637019134,4.791618035594752,0.043004369431880796,0.010008027781417766,29.518045531769822,0,,0.0,none,P429,1
E0043035,N0043282,N0043283,lateral,16.76305461424021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.7235160734895,429.6397008004183,1.5505317780729797,1.8238001761441751,1.3005317780729797,1.5738001761441751,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043036,N0043283,N0043144,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6397008004183,429.55830669743784,1.8238001761441751,2.4427309002184074,1.5738001761441751,2.1927309002184074,0.01302994326774304,0.0037286707793161844,20.822322171833747,0,,0.0,none,P429,1
E0043037,N0043284,N0043285,main,61.56220938857629,auto_link,provisional,s5c_flows,4.7236,7.434,0.005568,3.6221,held,0.203592,0.6682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0022434862778,426.6944324393349,3.5609279004409586,4.400263605586986,3.3109279004409586,4.150263605586986,0.22308797450926762,0.07308046702505541,4.5992475632088095,0,,0.0,none,P429,1
E0043038,N0043285,N0043286,main,15.811388300841896,auto_link,provisional,s5c_flows,9.8199,8.964,0.006081,3.6221,held,0.417758,0.7297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6944324393349,426.61537549783066,4.400263605586986,4.52875902365372,4.150263605586986,4.27875902365372,0.28127570089101506,0.10172962387667053,0.9368855450811635,0,,0.0,none,P429,1
E0043039,N0043286,N0043141,main,19.209372712298546,auto_link,provisional,s5c_flows,9.8199,8.964,0.006213,3.6221,held,0.41789,0.7455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.61537549783066,426.5193286342692,4.52875902365372,5.056568582527689,4.27875902365372,4.806568582527689,0.28130401825298484,0.10174454888696069,1.1381146058984364,0,,0.0,none,P429,1
E0043040,N0043287,N0043288,main,52.43090691567332,auto_block,provisional,s5c_flows,30.3918,38.554,0.006719,3.6221,held,1.280819,0.8063,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.0232208540096,419.7348508659734,6.244082612787281,6.61436178051099,5.994082612787281,6.36436178051099,0.4127939093173791,0.16871200022618288,2.1169121657817187,0,,0.0,none,P455,1
E0043041,N0043288,N0043149,main,10.0,auto_block,provisional,s5c_flows,30.3918,38.554,0.007156,3.6221,held,1.281256,0.8587,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,419.7348508659734,419.6798508659734,6.61436178051099,6.715565393792247,6.36436178051099,6.465565393792247,0.4128370555720045,0.1687396663859942,0.4037105303828466,0,,0.0,none,P455,1
E0043042,N0043289,N0043290,lateral,13.416407864998739,auto_block,provisional,s5c_flows,4.3191,5.824,0.000938,3.6221,held,0.182007,0.1126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.01812839796844,423.9443381547109,2.0527944535940605,2.1322914839609552,1.8027944535940605,1.8822914839609552,0.2222457915806792,0.0679168626664021,1.0061238782503816,0,,0.0,none,P455,1
E0043043,N0043290,N0043291,lateral,53.41348144429457,auto_block,provisional,s5c_flows,5.3989,7.28,0.00105,3.6221,held,0.227386,0.126,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.9443381547109,423.6505640067673,2.1322914839609552,2.501932331123328,1.8822914839609552,2.251932331123328,0.23900177877429216,0.07516993144566772,3.724761779195588,0,,0.0,none,P455,1
E0043044,N0043291,N0043149,lateral,11.180339887498949,auto_block,provisional,s5c_flows,6.4787,8.736,0.001495,3.6221,held,0.273098,0.1794,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.6505640067673,423.58907213738604,2.501932331123328,2.806344122379585,2.251932331123328,2.556344122379585,0.2536344000146457,0.08174826907019736,0.7346755728490404,0,,0.0,none,P455,1
E0043045,N0043292,N0043293,lateral,49.99999999980117,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,430.88096923828124,430.55596923828256,1.5500000000000114,1.5583801269518176,1.3000000000000114,1.3083801269518176,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043046,N0043293,N0043294,lateral,50.000000000229846,auto_block,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.55596923828256,430.3059692382814,1.5583801269518176,1.8424072265623295,1.3083801269518176,1.5924072265623295,0.021985998312083907,0.005448037260941702,37.902910821163346,0,,0.0,none,P429,1
E0043047,N0043294,N0043295,lateral,17.046999107165238,auto_block,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.3059692382814,430.2207342427456,1.8424072265623295,1.908995981863768,1.5924072265623295,1.658995981863768,0.029793860143789975,0.007058831251338965,9.536080602342043,0,,0.0,none,P429,1
E0043048,N0043295,N0043296,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.000975,3.6221,held,0.000975,0.117,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,430.2207342427456,430.17777786952814,1.908995981863768,1.9389823843781073,1.658995981863768,1.6889823843781073,0.03286548414909118,0.007343818039034972,3.9607153614798385,0,,0.0,none,P429,1
E0043049,N0043296,N0043297,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.00104,3.6221,held,0.00104,0.1249,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.17777786952814,430.06020129873275,1.9389823843781073,2.140756953220375,1.6889823843781073,1.8907569532203752,0.03376952632149172,0.007529520316288146,10.550714729661838,0,,0.0,none,P429,1
E0043050,N0043297,N0043298,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.001219,3.6221,held,0.001219,0.1462,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.06020129873275,429.97428855229776,2.140756953220375,2.1581882543428605,1.8907569532203752,1.9081882543428605,0.03608107330536157,0.00800976600041406,7.215463178166292,0,,0.0,none,P429,1
E0043051,N0043298,N0043299,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.001349,3.6221,held,0.001349,0.1619,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.97428855229776,429.8780778460328,2.1581882543428605,2.263706821935955,1.9081882543428605,2.013706821935955,0.037622783863004584,0.008334368241427165,7.749229716861834,0,,0.0,none,P429,1
E0043052,N0043299,N0043300,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.001495,3.6221,held,0.001495,0.1793,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.8780778460328,429.7743040535802,2.263706821935955,2.561236717904194,2.013706821935955,2.311236717904194,0.03924133551093831,0.00867881369675258,8.013642595002008,0,,0.0,none,P429,1
E0043053,N0043300,N0043301,lateral,49.999999999954895,auto_block,provisional,s5c_flows,0.0,0.0,0.001652,3.6221,held,0.001652,0.1982,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.7743040535802,429.49930405358043,2.561236717904194,2.515832665169569,2.311236717904194,2.265832665169569,0.04086896093472504,0.009028944387925703,20.390372406667304,0,,0.0,none,P429,1
E0043054,N0043301,N0043302,lateral,50.00000000007628,auto_block,provisional,s5c_flows,0.0,0.0,0.002068,3.6221,held,0.002068,0.2482,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.49930405358043,429.22430405358,2.515832665169569,2.648254540170001,2.265832665169569,2.398254540170001,0.04473556652115843,0.009875636088488432,18.6279821211265,0,,0.0,none,P429,1
E0043055,N0043302,N0043303,lateral,3.5808862676582005,auto_block,provisional,s5c_flows,0.0,0.0,0.002485,3.6221,held,0.002485,0.2982,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,429.22430405358,429.18312386150194,2.648254540170001,2.72544547443556,2.398254540170001,2.47544547443556,0.06134069500921124,0.009042301445874895,0.9729501399575154,0,,0.0,none,P429,1
E0043056,N0043303,N0043144,lateral,45.27692569068709,auto_block,provisional,s5c_flows,0.0,0.0,0.002515,3.6221,held,0.002515,0.3018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.18312386150194,428.9567392330485,2.72544547443556,3.044298364607755,2.47544547443556,2.794298364607755,0.046839584155569644,0.010914592323405664,16.110634664727005,0,,0.0,none,P429,1
E0043057,N0043304,N0043305,lateral,10.821259976945507,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.32860107421874,426.274494774334,1.5500000000000114,1.7030137705878587,1.3000000000000114,1.4530137705878587,0.13489621704043256,0.037230723305707175,1.3369858466456033,0,,0.0,none,P411,1
E0043058,N0043305,N0043184,lateral,11.704699910719626,auto_block,provisional,s5c_flows,2.1596,2.912,9e-05,3.6221,held,0.090625,0.0108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.274494774334,426.21597127478043,1.7030137705878587,1.8174149556883208,1.4530137705878587,1.5674149556883208,0.1707097676202423,0.05068861170175412,1.142748505634983,0,,0.0,none,P411,1
E0043059,N0043306,N0043307,lateral,57.48912940721924,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.5515520028593,426.2641063558232,1.551505858468829,1.7075122965205765,1.301505858468829,1.4575122965205765,0.214700651244523,0.06927965601494754,4.462735214043416,0,,0.0,none,P411,1
E0043060,N0043307,N0043184,lateral,15.524174696260024,auto_block,provisional,s5c_flows,7.5585,10.192,0.000479,3.6221,held,0.317349,0.0575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2641063558232,426.1864854823419,1.7075122965205765,1.8469007481268704,1.4575122965205765,1.5969007481268704,0.25758190112872675,0.08957918449633664,1.0044814631924137,0,,0.0,none,P411,1
E0043061,N0043308,N0043309,main,22.392241298063574,auto_road,derived,s5c_flows,17.2004,24.258,0.010991,3.6221,held,0.732074,1.3189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4485863824892,420.3366251759989,6.4668494085264,6.660963935329221,6.2168494085264,6.410963935329221,0.3357616132255855,0.13227481666739932,1.1115148573689133,0,,0.0,none,P470,1
E0043062,N0043309,N0043310,main,12.60515768525512,auto_road,derived,s5c_flows,17.2004,24.258,0.011177,3.6221,held,0.732261,1.3413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3366251759989,420.27359938757263,6.660963935329221,6.795431374146119,6.410963935329221,6.545431374146119,0.3357884181409697,0.13229076276639623,0.625649814201516,0,,0.0,none,P470,1
E0043063,N0043310,N0043311,main,50.34131008279632,auto_road,derived,s5c_flows,17.942,25.258,0.011282,3.6221,held,0.763456,1.3539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.27359938757263,420.02189283715865,6.795431374146119,7.285632797606979,6.545431374146119,7.035632797606979,0.3401922759794006,0.13492318050023694,2.4663165331951173,0,,0.0,none,P470,1
E0043064,N0043311,N0043312,main,5.723842560250481,auto_road,derived,s5c_flows,20.1668,28.258,0.011702,3.6221,held,0.857146,1.4042,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,420.02189283715865,419.9818259392369,7.285632797606979,7.356095203341226,7.035632797606979,7.106095203341226,0.39668872022644625,0.13145792693187003,0.2404842163137836,0,,0.0,none,P470,1
E0043065,N0043312,N0043313,main,8.576732204620447,auto_road,derived,s5c_flows,20.1668,28.258,0.01175,3.6221,held,0.857194,1.4099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9818259392369,419.9389422782138,7.356095203341226,7.438804303817449,7.106095203341226,7.188804303817449,0.3526857252788369,0.142528483305485,0.40530570561272344,0,,0.0,none,P470,1
E0043066,N0043313,N0043314,main,5.723836421020955,auto_road,derived,s5c_flows,20.1668,28.258,0.011821,3.6221,held,0.857265,1.4185,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,419.9389422782138,419.89887542326665,7.438804303817449,7.50233917634273,7.188804303817449,7.25233917634273,0.3967059120609389,0.1314665435610713,0.2404735366510706,0,,0.0,none,P470,1
E0043067,N0043314,N0043315,main,57.01337993174934,auto_road,derived,s5c_flows,24.1488,34.692,0.011869,3.6221,held,1.024246,1.4242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.89887542326665,419.6138085236079,7.50233917634273,7.719138253735878,7.25233917634273,7.469138253735878,0.3726812380130482,0.15513135095958358,2.549693684416762,0,,0.0,none,P470,1
E0043068,N0043315,N0043316,main,22.806925537479337,auto_road,derived,s5c_flows,26.3083,37.604,0.012344,3.6221,held,1.115256,1.4813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6138085236079,419.4997738959205,7.719138253735878,7.797406279860752,7.469138253735878,7.547406279860752,0.38258702241268694,0.1615759097796941,0.9935397788130793,0,,0.0,none,P470,1
E0043069,N0043316,N0043317,main,31.131270731592437,auto_road,derived,s5c_flows,26.3083,37.604,0.012534,3.6221,held,1.115446,1.5041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4997738959205,419.34411754226255,7.797406279860752,8.032896617893698,7.547406279860752,7.782896617893698,0.38260707293116264,0.1615890918885699,1.3561027720116345,0,,0.0,none,P470,1
E0043070,N0043317,N0043318,main,58.27728596088282,auto_road,derived,s5c_flows,29.6129,42.06,0.012793,3.6221,held,1.254243,1.5352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.34411754226255,419.05273111245816,8.032896617893698,8.495212002776213,7.782896617893698,8.245212002776213,0.39662947077730126,0.17094619727470545,2.448855092498671,0,,0.0,none,P470,1
E0043071,N0043318,N0043319,main,41.71014742625336,auto_road,derived,s5c_flows,31.0961,44.06,0.013279,3.6221,held,1.316909,1.5935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.05273111245816,418.8441803753269,8.495212002776213,9.02315971256371,8.245212002776213,8.77315971256371,0.4025885679974242,0.1750073357238175,1.7267482959807667,0,,0.0,none,P470,1
E0043072,N0043319,N0043320,main,38.2450939151672,auto_road,derived,s5c_flows,32.9175,46.516,0.013627,3.6221,held,1.393614,1.6352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8441803753269,418.6529549057511,9.02315971256371,9.448607594248926,8.77315971256371,9.198607594248926,0.4096048128459605,0.17985484556395176,1.5561785699992894,0,,0.0,none,P470,1
E0043073,N0043320,N0043321,main,24.347686718622256,auto_road,derived,s5c_flows,36.0441,50.972,0.013945,3.6221,held,1.525005,1.6734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6529549057511,418.53121647215795,9.448607594248926,9.640017658701424,9.198607594248926,9.390017658701424,0.42098733098046887,0.18787333041196858,0.9639120913653588,0,,0.0,none,P470,1
E0043074,N0043321,N0043322,main,49.99999999999225,auto_road,derived,s5c_flows,40.0903,56.428,0.014148,3.6221,held,1.694835,1.6978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.53121647215795,418.281216472158,9.640017658701424,9.910342365732618,9.390017658701424,9.660342365732618,0.43466928477399897,0.19777056318318348,1.9171663665319385,0,,0.0,none,P470,1
E0043075,N0043322,N0043323,main,49.99999999999225,auto_road,derived,s5c_flows,42.2498,59.34,0.014565,3.6221,held,1.785786,1.7478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.281216472158,418.03121647215806,9.910342365732618,10.22864070557631,9.660342365732618,9.97864070557631,0.4415810602403244,0.20288060308893824,1.8871582329180376,0,,0.0,none,P470,1
E0043076,N0043323,N0043324,main,12.021368456121508,auto_road,derived,s5c_flows,43.7331,61.34,0.014981,3.6221,held,1.848383,1.7978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.03121647215806,417.97110962987745,10.22864070557631,10.335744618169429,9.97864070557631,10.085744618169429,0.4461869560640776,0.20632778945381097,0.44904078483770155,0,,0.0,none,P470,1
E0043077,N0043324,N0043189,main,87.40986700118725,auto_road,derived,s5c_flows,43.7331,61.34,0.015082,3.6221,held,1.848483,1.8098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.97110962987745,417.5340602948715,10.335744618169429,11.57656592583163,10.085744618169429,11.32656592583163,0.4461942201922269,0.20633325289163312,3.265015660800874,0,,0.0,none,P470,1
E0043078,N0043325,N0043326,main,10.63014581273465,auto_block,provisional,s5c_flows,21.0762,24.928,0.01229,3.6221,held,0.895857,1.4748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8486766230405,422.79552589397684,4.95228773242826,5.194861068913781,4.70228773242826,4.944861068913781,0.35755030117527564,0.14554529229829077,0.49550817408502285,0,,0.0,none,P470,1
E0043079,N0043326,N0043327,main,29.120439557122072,auto_block,provisional,s5c_flows,21.0762,24.928,0.012379,3.6221,held,0.895945,1.4854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.79552589397684,422.64992369619125,5.194861068913781,5.579324350683748,4.944861068913781,5.329324350683748,0.3575611976209696,0.1455520850807303,1.3573638932707963,0,,0.0,none,P470,1
E0043080,N0043327,N0043189,main,37.94861705153071,auto_block,provisional,s5c_flows,24.0426,28.928,0.012621,3.6221,held,1.020548,1.5146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.64992369619125,422.4601806109336,5.579324350683748,6.65044560976952,5.329324350683748,6.40044560976952,0.37226535464444294,0.15486373109230694,1.6989949318892026,0,,0.0,none,P470,1
E0043081,N0043328,N0043329,sub main,39.550804758864246,auto_road,derived,s5c_flows,302.3445,357.526,0.089958,3.0627,merrimack,10.807455,10.7949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3820358264016,422.18428180260725,4.768415833754659,5.07313396887713,4.518415833754659,4.82313396887713,0.732715465280421,0.523590073596341,0.8996399155600274,0,,0.0,none,P460,1
E0043082,N0043329,N0043330,sub main,7.752759078577417,auto_road,derived,s5c_flows,307.9505,366.526,0.090287,3.0559,merrimack,10.982268,10.8345,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,velocity,1.0,422.18428180260725,422.1416416276751,5.07313396887713,5.105062473887415,4.82313396887713,4.855062473887415,0.7627503386975849,0.5136594015076195,0.16940359742121833,0,,0.0,none,P460,1
E0043083,N0043330,N0043191,sub main,36.66114564855156,auto_road,derived,s5c_flows,309.0303,367.982,0.090352,3.0546,merrimack,11.015896,10.8422,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,velocity,1.0,422.1416416276751,421.94000532660806,5.105062473887415,5.214962935110691,4.855062473887415,4.964962935110691,0.763325976424867,0.5145966720573576,0.8004694102044196,0,,0.0,none,P460,1
E0043084,N0043331,N0043332,lateral,37.650532865595686,auto_road,derived,s5c_flows,4.4496,6.0,0.0,3.6221,held,0.186541,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.2493398378837,425.06108717355573,1.5525705625069008,1.935281234647391,1.3025705625069008,1.685281234647391,0.21680325866252004,0.07022476134668496,2.8943701536795317,0,,0.0,none,P460,1
E0043085,N0043332,N0043333,lateral,12.57407533611249,auto_road,derived,s5c_flows,5.5294,7.456,0.000314,3.6221,held,0.232122,0.0377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.06108717355573,424.99821679687517,1.935281234647391,1.9387644042967054,1.685281234647391,1.6887644042967054,0.2328186381104197,0.07759310002270728,0.9001337864073794,0,,0.0,none,P460,1
E0043086,N0043333,N0043334,lateral,21.422498352694692,auto_road,derived,s5c_flows,7.1728,9.912,0.000419,3.6221,held,0.301119,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.99821679687517,424.8911043051117,1.9387644042967054,1.8812040444976788,1.6887644042967054,1.6312040444976788,0.2532665848598586,0.08743834724331631,1.409746332739244,0,,0.0,none,P460,1
E0043087,N0043334,N0043335,lateral,14.892184049079088,auto_road,derived,s5c_flows,8.2998,11.912,0.000597,3.6221,held,0.348547,0.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8911043051117,424.8166433848663,1.8812040444976788,1.8803475819305504,1.6312040444976788,1.6303475819305504,0.2654546705134783,0.09354190807478144,0.9350111150975174,0,,0.0,none,P460,1
E0043088,N0043335,N0043336,lateral,13.522677887508102,auto_road,derived,s5c_flows,8.2998,11.912,0.000721,3.6221,held,0.348671,0.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8166433848663,424.74902999542877,1.8803475819305504,2.0605097994931043,1.6303475819305504,1.8105097994931043,0.26548494083891705,0.09355728707386482,0.848929374598877,0,,0.0,none,P460,1
E0043089,N0043336,N0043337,lateral,20.80417202885602,auto_road,derived,s5c_flows,11.0702,16.368,0.000834,3.6221,held,0.464926,0.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.74902999542877,424.6450091352845,2.0605097994931043,2.3649090776061144,1.8105097994931043,2.1149090776061144,0.291011537658728,0.10691833106968432,1.191486094573867,0,,0.0,none,P460,1
E0043090,N0043337,N0043338,lateral,37.01241808462319,auto_road,derived,s5c_flows,15.662,23.28,0.001007,3.6221,held,0.657599,0.1209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6450091352845,424.4599470448614,2.3649090776061144,2.6300187754511057,2.1149090776061144,2.3800187754511057,0.3246681168862576,0.12575436015513003,1.9000129752803292,0,,0.0,none,P460,1
E0043091,N0043338,N0043191,lateral,45.22643059079831,auto_road,derived,s5c_flows,15.662,23.28,0.001316,3.6221,held,0.657908,0.1579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4599470448614,424.2338148919074,2.6300187754511057,2.92115336981135,2.3800187754511057,2.67115336981135,0.3247159752175146,0.12578215313670765,2.321332797608889,0,,0.0,none,P460,1
E0043092,N0043339,N0043212,trunk main,30.345090325443593,main_pipe,drafted,s5c_flows,2680.3088,3480.668,0.859412,2.352,merrimack,73.823069,103.1294,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.4876709929926,430.4269808123417,8.53903188786677,8.233511131017679,7.98903188786677,7.683511131017679,0.8317773659308586,0.46227870406979,0.6080371096153395,0,,0.0,none,P447,1
E0043093,N0043340,N0043341,lateral,32.55764119219941,auto_block,provisional,s5c_flows,4.3191,5.824,0.000895,3.6221,held,0.181964,0.1074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.65717016493966,436.49438195897864,1.9123488780290927,2.246676390630739,1.6623488780290927,1.9966763906307392,0.21504759089017716,0.069435247193144,2.523289616764125,0,,0.0,none,P447,1
E0043094,N0043341,N0043212,lateral,15.590508855341675,auto_block,provisional,s5c_flows,5.3989,7.28,0.001166,3.6221,held,0.227502,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.49438195897864,436.41642941470195,2.246676390630739,2.244062528657423,1.9966763906307392,1.9940625286574232,0.2313026024739041,0.07688273981345026,1.1233847413584994,0,,0.0,none,P447,1
E0043095,N0043342,N0043343,lateral,14.7648230602334,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,437.65917791486527,436.89878952726326,1.6354998195097323,1.6379536367992387,1.3854998195097323,1.3879536367992387,0.2950543653455583,0.02202688581617021,0.8340170939312213,0,,0.0,none,P447,1
E0043096,N0043343,N0043215,lateral,59.96265504448752,auto_link,provisional,s5c_flows,3.2393,4.368,0.000123,3.6221,held,0.135925,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.7958739990543,436.4960607238319,1.7408691650081778,1.6610132507775006,1.4908691650081778,1.4110132507775006,0.19536828349920365,0.06083153162026603,5.115352226958915,0,,0.0,none,P447,1
E0043097,N0043344,N0043215,lateral,9.65670199861268,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4171630859375,436.36887957594445,1.5500000000000114,1.7881943986649276,1.3000000000000114,1.5381943986649276,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043098,N0043345,N0043346,lateral,20.591260281974,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.05936226275173,433.9564059613419,1.6319524345138916,1.7224880816268637,1.3819524345138916,1.4724880816268637,0.13489621704043256,0.037230723305707175,2.5440866978750742,0,,0.0,none,P429,1
E0043099,N0043346,N0043239,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.000172,3.6221,held,0.135973,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9564059613419,433.8731893764564,1.7224880816268637,1.7915750278404516,1.4724880816268637,1.5415750278404516,0.1953910884180151,0.06084124057450194,1.4196584835611776,0,,0.0,none,P429,1
E0043100,N0043347,N0043348,sub main,31.191516224548074,auto_road,derived,s5c_flows,604.4328,792.242,0.212616,2.8165,merrimack,19.915827,25.5139,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.0077873147204,427.8830212498222,7.750788124732708,7.554265127130918,7.450788124732708,7.254265127130918,0.7829871155507041,0.5669337422852214,0.6639427308798458,0,,0.0,none,P447,1
E0043101,N0043348,N0043349,sub main,49.99999999977806,auto_road,derived,s5c_flows,604.4328,792.242,0.212876,2.8165,merrimack,19.916087,25.5451,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.8830212498222,427.68302124982307,7.554265127130918,7.550499257989429,7.254265127130918,7.250499257989429,0.7829894619326798,0.5669384053252993,1.0642969973985206,0,,0.0,none,P447,1
E0043102,N0043349,N0043350,sub main,52.763527819503,auto_road,derived,s5c_flows,604.4328,792.242,0.213293,2.8165,merrimack,19.916504,25.5951,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.68302124982307,427.47196713854504,7.550499257989429,7.60902651379871,7.250499257989429,7.3090265137987105,0.7829932250858912,0.5669458841270625,1.1231158867671993,0,,0.0,none,P447,1
E0043103,N0043350,N0043351,sub main,59.99999999978601,auto_road,derived,s5c_flows,607.3992,796.242,0.213732,2.8148,merrimack,20.001917,25.6479,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.47196713854504,427.2319671385459,7.60902651379871,7.803311181766617,7.3090265137987105,7.503311181766617,0.7837618821420818,0.5684778271323634,1.2758977219756547,0,,0.0,none,P447,1
E0043104,N0043351,N0043352,sub main,60.00000000023099,auto_road,derived,s5c_flows,608.8824,798.242,0.214232,2.814,merrimack,20.044885,25.7079,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.2319671385459,426.99196713854496,7.803311181766617,8.07282167981441,7.503311181766617,7.7728216798144105,0.7841469569912518,0.5692485551107234,1.2752711607028606,0,,0.0,none,P447,1
E0043105,N0043352,N0043353,sub main,3.18327316848536,auto_road,derived,s5c_flows,609.624,799.242,0.214732,2.8135,merrimack,20.066614,25.7679,0.0,0.0,,250,PVC-U,1.3,0.375,table11,minimum,velocity,1.0,426.99196713854496,426.9505845873547,8.07282167981441,8.131904426317192,7.7728216798144105,7.831904426317192,1.2219516968385833,0.4033132025986723,0.04341788054744827,0,,0.0,none,P447,1
