EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043106,N0043353,N0043217,sub main,91.14715325351389,auto_road,derived,s5c_flows,609.624,799.242,0.214759,2.8135,merrimack,20.066641,25.7711,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.9505845873547,426.5859959743406,8.131904426317192,10.541781125268756,7.831904426317192,10.241781125268755,0.7843415227079665,0.5696388167811737,1.9368083633352549,0,,0.0,none,P447,1
E0043107,N0043354,N0043243,sub main,33.33767594113547,auto_road,derived,s5c_flows,245.147,326.284,0.054373,3.1414,merrimack,8.967664,6.5248,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.696922080928,434.5302337012223,1.5522539444626204,2.0378204979964494,1.3022539444626204,1.7878204979964494,0.6991361199268311,0.4692873481474318,0.7947349829535452,0,,0.0,none,P465,1
E0043108,N0043355,N0043356,lateral,15.264337522473747,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.04124720580677,434.9649255181944,1.5518619250526058,1.7752783392274978,1.3018619250526058,1.5252783392274978,0.17065230391004918,0.050665805354795285,1.4907834207070514,0,,0.0,none,P447,1
E0043109,N0043356,N0043357,lateral,8.06225774829855,auto_block,provisional,s5c_flows,3.2393,4.368,0.000127,3.6221,held,0.135929,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9649255181944,434.92461422945286,1.7752783392274978,1.8308484170315182,1.5252783392274978,1.5808484170315182,0.19537018412515866,0.0608323407686103,0.6877761981611347,0,,0.0,none,P447,1
E0043110,N0043357,N0043243,lateral,38.430173403821165,auto_block,provisional,s5c_flows,3.2393,4.368,0.000194,3.6221,held,0.135996,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.92461422945286,434.73246336243375,1.8308484170315182,1.835590836785002,1.5808484170315182,1.585590836785002,0.19540201377086655,0.060845892143319785,3.2778725137129667,0,,0.0,none,P447,1
E0043111,N0043358,N0043359,sub main,10.047073489964887,auto_road,derived,s5c_flows,149.628,186.8,0.044247,3.3348,merrimack,5.819465,5.3097,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.6502449869405,423.59498608274566,11.530968391965757,11.568466065691837,11.280968391965757,11.318466065691837,0.6446017981819663,0.36025371456012334,0.2597746784216663,0,,0.0,none,P472,1
E0043112,N0043359,N0043360,sub main,9.856716218537342,auto_road,derived,s5c_flows,149.628,186.8,0.044331,3.3348,merrimack,5.819549,5.3197,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.59498608274566,423.54077414354373,11.568466065691837,11.641171657237521,11.318466065691837,11.391171657237521,0.6446043866131096,0.3602564793713997,0.25485182393102257,0,,0.0,none,P472,1
E0043113,N0043360,N0043361,sub main,13.84575043095491,auto_road,derived,s5c_flows,150.7078,188.256,0.044413,3.3319,merrimack,5.856249,5.3296,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.54077414354373,423.46462251617345,11.641171657237521,11.77121732757655,11.391171657237521,11.52121732757655,0.645732314560756,0.36146310325637687,0.35736558629492243,0,,0.0,none,P472,1
E0043114,N0043361,N0043362,sub main,8.280170795154996,auto_road,derived,s5c_flows,150.7078,188.256,0.044529,3.3319,merrimack,5.856364,5.3434,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.46462251617345,423.4190815768001,11.77121732757655,11.8571940579655,11.52121732757655,11.6071940579655,0.6457358396577558,0.36146688005919936,0.21371408881232146,0,,0.0,none,P472,1
E0043115,N0043362,N0043226,sub main,25.82348299278722,auto_road,derived,s5c_flows,151.7875,189.712,0.044598,3.329,merrimack,5.893019,5.3517,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.4190815768001,423.27705242033977,11.8571940579655,12.135087472238354,11.6071940579655,11.885087472238354,0.6468564912104428,0.3626693774433404,0.6653583740154514,0,,0.0,none,P472,1
E0043116,N0043363,N0043364,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4585754394531,433.37125419347024,1.5500000000000114,1.6399762752797642,1.3000000000000114,1.3899762752797642,0.0,0.0,0.0,0,,0.0,none,P472,1
E0043117,N0043364,N0043226,lateral,28.444218151809448,auto_block,provisional,s5c_flows,0.0,0.0,0.000146,3.6221,held,0.000146,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.37125419347024,433.2290331027112,1.6399762752797642,2.1831067898669403,1.3899762752797642,1.9331067898669403,0.013310597032168112,0.0037804057655989876,35.61600590750796,0,,0.0,none,P472,1
E0043118,N0043365,N0043366,main,20.000000000115232,auto_block,provisional,s5c_flows,214.475,264.324,0.029545,3.1926,merrimack,7.95478,3.5454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7291523312834,429.6291523312828,7.444218030044738,5.441953625748454,7.194218030044738,5.191953625748454,0.6776004149436686,0.4384688744151739,0.4919320088712831,0,,0.0,none,P429,1
E0043119,N0043366,N0043367,main,19.999999999691084,auto_block,provisional,s5c_flows,215.5548,265.78,0.029711,3.1907,merrimack,7.990008,3.5654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6291523312828,429.52915233128437,5.441953625748454,6.305503430434385,5.191953625748454,6.055503430434385,0.6783916133141724,0.4395561411748047,0.4913582756422042,0,,0.0,none,P429,1
E0043120,N0043367,N0043368,main,10.000000000057616,auto_block,provisional,s5c_flows,216.6345,267.236,0.029878,3.1888,merrimack,8.025215,3.5854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.52915233128437,429.47915233128407,6.305503430434385,5.5650981569971805,6.055503430434385,5.3150981569971805,0.6791791257288889,0.440641529650029,0.24539427134007064,0,,0.0,none,P429,1
E0043121,N0043368,N0043369,main,20.263788682500756,auto_block,provisional,s5c_flows,217.7143,268.692,0.029961,3.1868,merrimack,8.060317,3.5954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.47915233128407,429.3778333878716,5.5650981569971805,5.66660020587841,5.3150981569971805,5.41660020587841,0.6799611117985846,0.44172247102545614,0.4966898922817421,0,,0.0,none,P429,1
E0043122,N0043369,N0043370,main,5.0990195135927845,auto_block,provisional,s5c_flows,218.7941,270.148,0.03013,3.1849,merrimack,8.095484,3.6156,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,429.3778333878716,429.33704123176284,5.66660020587841,5.686091092455911,5.41660020587841,5.436091092455911,0.8095184843788337,0.3886095160046914,0.10498050408952687,0,,0.0,none,P429,1
E0043123,N0043370,N0043371,main,22.02271554554524,auto_block,provisional,s5c_flows,218.7941,270.148,0.030173,3.1849,merrimack,8.095527,3.6207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.33704123176284,429.22692765403514,5.686091092455911,5.817780597917988,5.436091092455911,5.567780597917988,0.680742337316462,0.44280553845658044,0.5391838276716281,0,,0.0,none,P429,1
E0043124,N0043371,N0043372,main,17.204650534085253,auto_block,provisional,s5c_flows,219.8739,271.604,0.030356,3.183,merrimack,8.130687,3.6428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.22692765403514,429.1409044013647,5.817780597917988,6.379725481447792,5.567780597917988,6.129725481447792,0.6815193096160619,0.4438858828561847,0.4207425549389447,0,,0.0,none,P429,1
E0043125,N0043372,N0043373,main,11.180339887498949,auto_block,provisional,s5c_flows,220.9537,273.06,0.0305,3.1812,merrimack,8.165787,3.66,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1409044013647,429.08500270192724,6.379725481447792,6.6564218586196375,6.129725481447792,6.4064218586196375,0.6822918429288902,0.44496321634625247,0.27310746868243463,0,,0.0,none,P429,1
E0043126,N0043373,N0043239,main,11.180339887498949,auto_block,provisional,s5c_flows,220.9537,273.06,0.030593,3.1812,merrimack,8.16588,3.6711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.08500270192724,429.02910100248977,6.6564218586196375,6.635663401807108,6.4064218586196375,6.385663401807108,0.6822938856983973,0.44496606928254934,0.27310665100603315,0,,0.0,none,P429,1
E0043127,N0043374,N0043253,lateral,14.47597479115225,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.4050677003065,432.33268782635076,1.5508954344591075,1.6566920564617362,1.3008954344591075,1.4066920564617362,0.17065230391004918,0.050665805354795285,1.4137883930730615,0,,0.0,none,P429,1
E0043128,N0043375,N0043376,lateral,24.999999999966825,auto_link,provisional,s5c_flows,14.0372,18.928,0.002007,3.6221,held,0.59048,0.2408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9279774790131,432.8029774790133,2.7191172475493772,3.2965403432523317,2.4691172475493772,3.0465403432523317,0.31386429784122893,0.11955420803779324,1.327537631810829,0,,0.0,none,P429,1
E0043129,N0043376,N0043377,lateral,24.999999999966825,auto_link,provisional,s5c_flows,14.0372,18.928,0.002215,3.6221,held,0.590689,0.2658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8029774790133,432.67797747901346,3.2965403432523317,2.232087218252161,3.0465403432523317,1.9820872182521612,0.313899280657952,0.11957404745551423,1.327389683062526,0,,0.0,none,P429,1
E0043130,N0043377,N0043378,lateral,31.25269226315385,auto_link,provisional,s5c_flows,14.0372,18.928,0.002424,3.6221,held,0.590897,0.2908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.67797747901346,432.5217140176977,2.232087218252161,2.121260835817907,1.9820872182521612,1.8712608358179068,0.31393408724945904,0.11959378845215993,1.6591960718556695,0,,0.0,none,P429,1
E0043131,N0043378,N0043379,lateral,28.74730773678429,auto_link,provisional,s5c_flows,17.2765,23.296,0.002684,3.6221,held,0.726959,0.3221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5217140176977,432.3779774790138,2.121260835817907,1.5856760854393315,1.8712608358179068,1.3356760854393315,0.3350264918559981,0.1318378573686037,1.4301012226191616,0,,0.0,none,P429,1
E0043132,N0043379,N0043380,lateral,11.064750738004479,auto_link,provisional,s5c_flows,21.5956,29.12,0.002924,3.6221,held,0.908267,0.3508,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,432.3779774790138,432.28392709774073,1.5856760854393315,1.5502098651498954,1.3356760854393315,1.3002098651498954,0.43221687780372897,0.12896985873222616,0.426666615235273,0,,0.0,none,P429,1
E0043133,N0043380,N0043253,lateral,57.6846866761864,auto_link,provisional,s5c_flows,23.7552,32.032,0.003016,3.6221,held,0.998894,0.3619,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.2820374014806,431.9936139680996,1.5520995614100457,1.9957659147128766,1.3020995614100457,1.7457659147128766,0.36980777185367086,0.15328709528745105,2.5997599774174764,0,,0.0,none,P429,1
E0043134,N0043381,N0043382,main,38.600518131237564,auto_block,provisional,s5c_flows,45.0483,55.402,0.008387,3.6221,held,1.896927,1.0065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.40943139737,428.2164288067138,3.4096603995050145,3.619844386645582,3.1596603995050145,3.369844386645582,0.44967922104324914,0.20896414866357144,1.430668660565226,0,,0.0,none,P429,1
E0043135,N0043382,N0043383,main,61.05735008989499,auto_block,provisional,s5c_flows,51.527,64.138,0.008709,3.6221,held,2.168851,1.0451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2164288067138,427.91114205626434,3.619844386645582,4.253744418345036,3.369844386645582,4.003744418345036,0.4680908817326676,0.2231940576476445,2.1739848845836445,0,,0.0,none,P429,1
E0043136,N0043383,N0043265,main,12.649110640673518,auto_block,provisional,s5c_flows,53.6865,67.05,0.009218,3.6221,held,2.259895,1.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.91114205626434,427.84789650306095,4.253744418345036,4.4940834774077985,4.003744418345036,4.2440834774077985,0.4738659923070051,0.22777501091741664,0.44489056843165126,0,,0.0,none,P429,1
E0043137,N0043384,N0043385,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.5889250503349,431.5106626711224,1.5520051254463283,2.094653490986957,1.3020051254463283,1.844653490986957,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043138,N0043385,N0043386,lateral,8.06225774829855,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5106626711224,431.4703513823809,2.094653490986957,2.1740883148847274,1.844653490986957,1.9240883148847274,0.13503015543157046,0.03727820928152195,0.9951181796553433,0,,0.0,none,P429,1
E0043139,N0043386,N0043387,lateral,15.132745950421556,auto_block,provisional,s5c_flows,2.1596,2.912,0.000198,3.6221,held,0.090732,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4703513823809,431.3946876526288,2.1740883148847274,2.551967620808682,1.9240883148847274,2.301967620808682,0.17077728327147862,0.05071541243666858,1.4768500099986526,0,,0.0,none,P429,1
E0043140,N0043387,N0043388,lateral,12.083045973594572,auto_block,provisional,s5c_flows,3.2393,4.368,0.000324,3.6221,held,0.136125,0.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3946876526288,431.3342724227608,2.551967620808682,2.4716052627860563,2.301967620808682,2.2216052627860563,0.1954632667061434,0.06087197371720285,1.030291281597516,0,,0.0,none,P429,1
E0043141,N0043388,N0043389,lateral,36.6742416417845,auto_block,provisional,s5c_flows,5.3989,7.28,0.000424,3.6221,held,0.22676,0.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3342724227608,431.1509012145519,2.4716052627860563,1.6897054749012455,2.2216052627860563,1.4397054749012455,0.2310570928673749,0.07676795625664459,2.645395357100135,0,,0.0,none,P429,1
E0043142,N0043389,N0043265,lateral,10.63014581273465,auto_block,provisional,s5c_flows,7.5585,10.192,0.00073,3.6221,held,0.3176,0.0876,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,431.1481545807242,430.7867296230912,1.6924521087289008,1.5552503573775311,1.4424521087289008,1.3052503573775311,0.4973194664227034,0.0574142553145742,0.3562480635502081,0,,0.0,none,P429,1
E0043143,N0043390,N0043391,main,39.99893470367473,auto_road,derived,s5c_flows,39.4324,49.68,0.010072,3.6221,held,1.663181,1.2086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.800203660311,434.60020898679267,5.300809523282737,5.247996579613584,5.050809523282737,4.997996579613584,0.4321989679078902,0.19596230787280494,1.542458361145341,0,,0.0,none,P447,1
E0043144,N0043391,N0043392,main,40.00000000013927,auto_road,derived,s5c_flows,39.4324,49.68,0.010405,3.6221,held,1.663514,1.2486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.60020898679267,434.400208986792,5.247996579613584,5.11306615969238,4.997996579613584,4.86306615969238,0.4322251369213793,0.19598141382432283,1.5424060512016284,0,,0.0,none,P447,1
E0043145,N0043392,N0043393,main,18.851678380966128,auto_road,derived,s5c_flows,40.5122,51.136,0.010739,3.6221,held,1.709115,1.2886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.400208986792,434.3059505948872,5.11306615969238,5.186999844565946,4.86306615969238,4.936999844565946,0.4357724856626798,0.19858116423878863,0.7210061443070978,0,,0.0,none,P447,1
E0043146,N0043393,N0043394,main,13.331154341994889,auto_road,derived,s5c_flows,41.592,52.592,0.010896,3.6221,held,1.754539,1.3075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3059505948872,434.2392948231772,5.186999844565946,5.204827491275921,4.936999844565946,4.954827491275921,0.43923667860735593,0.20113893072366512,0.5058455191045921,0,,0.0,none,P447,1
E0043147,N0043394,N0043395,main,20.896288628436075,auto_road,derived,s5c_flows,41.592,52.592,0.011007,3.6221,held,1.75465,1.3208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2392948231772,434.13481338003504,5.204827491275921,5.212995457855584,4.954827491275921,4.962995457855584,0.4392450615499965,0.20114514307431558,0.7928864946406682,0,,0.0,none,P447,1
E0043148,N0043395,N0043396,main,21.795796927584952,auto_road,derived,s5c_flows,41.592,52.592,0.011181,3.6221,held,1.754824,1.3417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.13481338003504,434.0258343953971,5.212995457855584,5.290999100696638,4.962995457855584,5.040999100696638,0.43925820158341966,0.2011548809868136,0.8269925998352211,0,,0.0,none,P447,1
E0043149,N0043396,N0043397,main,38.459294631495,auto_road,derived,s5c_flows,41.592,52.592,0.011362,3.6221,held,1.755006,1.3635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0258343953971,433.83353792223966,5.290999100696638,5.450641765260343,5.040999100696638,5.200641765260343,0.4392719447169983,0.20116506614011914,1.459205969257171,0,,0.0,none,P447,1
E0043150,N0043397,N0043398,main,18.309452736962328,auto_road,derived,s5c_flows,42.7191,54.592,0.011683,3.6221,held,1.802576,1.402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.83353792223966,433.74199065855487,5.450641765260343,5.561170962538881,5.200641765260343,5.311170962538881,0.44282815283434784,0.20381062906298658,0.6891105356849149,0,,0.0,none,P447,1
E0043151,N0043398,N0043399,main,45.18413983601511,auto_road,derived,s5c_flows,42.7191,54.592,0.011836,3.6221,held,1.802729,1.4203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.74199065855487,433.5160699593748,5.561170962538881,5.645825792578307,5.311170962538881,5.395825792578307,0.44283947711091615,0.20381908551430533,1.7005462163850864,0,,0.0,none,P447,1
E0043152,N0043399,N0043400,main,22.483777975140068,auto_road,derived,s5c_flows,47.0392,61.482,0.012212,3.6221,held,1.984216,1.4654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.5160699593748,433.4036510694991,5.645825792578307,5.727788139485256,5.395825792578307,5.477788139485256,0.4557939928116231,0.21362790699783524,0.8221469322301372,0,,0.0,none,P447,1
E0043153,N0043400,N0043401,main,55.56831731363112,auto_road,derived,s5c_flows,47.0392,61.482,0.012399,3.6221,held,1.984404,1.4879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4036510694991,433.12580948293095,5.727788139485256,6.101027675272178,5.477788139485256,5.851027675272178,0.45580694296372054,0.2136378490241458,2.0318659822774285,0,,0.0,none,P447,1
E0043154,N0043401,N0043402,main,9.911289309656198,auto_road,derived,s5c_flows,47.0392,61.482,0.012863,3.6221,held,1.984867,1.5435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.12580948293095,433.07625303638264,6.101027675272178,6.176218887445486,5.851027675272178,5.926218887445486,0.45583883223349625,0.21366233207154756,0.3623828061149507,0,,0.0,none,P447,1
E0043155,N0043402,N0043403,main,3.9898450124495315,auto_road,derived,s5c_flows,47.0392,61.482,0.012945,3.6221,held,1.984949,1.5534,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,433.07625303638264,433.0343596637519,6.176218887445486,6.2304108440606,5.926218887445486,5.9804108440606,0.5922517931356766,0.17798421515583024,0.11227896250358037,0,,0.0,none,P447,1
E0043156,N0043403,N0043404,main,5.739721244561482,auto_road,derived,s5c_flows,47.0392,61.482,0.012978,3.6221,held,1.984983,1.5574,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,433.0343596637519,432.99418161503996,6.2304108440606,6.279744166210037,5.9804108440606,6.029744166210037,0.5134563372656131,0.19659258787046358,0.18630994263725484,0,,0.0,none,P447,1
E0043157,N0043404,N0043405,main,34.71537505389633,auto_road,derived,s5c_flows,47.0392,61.482,0.013026,3.6221,held,1.98503,1.5631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.99418161503996,432.8206047397705,6.279744166210037,6.330976070776387,6.029744166210037,6.080976070776387,0.45585005758138863,0.21367095075173798,1.269254165067869,0,,0.0,none,P447,1
E0043158,N0043405,N0043406,main,34.549716080884934,auto_road,derived,s5c_flows,47.0392,61.482,0.013315,3.6221,held,1.98532,1.5979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8206047397705,432.6478561593661,6.330976070776387,6.157563762508914,6.080976070776387,5.907563762508914,0.45587002734983273,0.2136862837998446,1.2631420510262978,0,,0.0,none,P447,1
E0043159,N0043406,N0043407,main,16.21415252624796,auto_road,derived,s5c_flows,47.0392,61.482,0.013603,3.6221,held,1.985608,1.6324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6478561593661,432.5667853967349,6.157563762508914,6.165880618890128,5.907563762508914,5.915880618890128,0.4558898572301451,0.2137015100891731,0.5927657111727404,0,,0.0,none,P447,1
E0043160,N0043407,N0043408,main,22.3818592888163,auto_road,derived,s5c_flows,47.0392,61.482,0.013739,3.6221,held,1.985743,1.6486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5667853967349,432.4548761002908,6.165880618890128,6.3954656965842105,5.915880618890128,6.1454656965842105,0.45589915174379275,0.2137086470646426,0.8182313713901691,0,,0.0,none,P447,1
E0043161,N0043408,N0043409,main,7.143778780490294,auto_road,derived,s5c_flows,47.0392,61.482,0.013925,3.6221,held,1.985929,1.671,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.4548761002908,432.41201342760786,6.3954656965842105,6.60342846692339,6.1454656965842105,6.35342846692339,0.4863111921033794,0.20426791817834705,0.24482878783823664,0,,0.0,none,P447,1
E0043162,N0043409,N0043410,main,6.144974292640425,auto_road,derived,s5c_flows,47.0392,61.482,0.013985,3.6221,held,1.985989,1.6781,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,432.41201342760786,432.3689986075594,6.60342846692339,6.7615250740812485,6.35342846692339,6.5115250740812485,0.5135348915685318,0.19664114557817364,0.19943384547417103,0,,0.0,none,P447,1
E0043163,N0043410,N0043411,main,5.897542269483167,auto_road,derived,s5c_flows,47.0392,61.482,0.014036,3.6221,held,1.98604,1.6843,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,432.3689986075594,432.327715811673,6.7615250740812485,6.883313241061387,6.5115250740812485,6.633313241061387,0.5135388731552142,0.19664360694583344,0.19140200731862508,0,,0.0,none,P447,1
E0043164,N0043411,N0043412,main,6.8158710505041995,auto_road,derived,s5c_flows,47.0392,61.482,0.014085,3.6221,held,1.986089,1.6902,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.327715811673,432.28682058537,6.883313241061387,6.970534150958144,6.633313241061387,6.720534150958144,0.4863229852096563,0.20427596746422544,0.2335851981019652,0,,0.0,none,P447,1
E0043165,N0043412,N0043413,main,13.886290987276276,auto_road,derived,s5c_flows,47.0392,61.482,0.014142,3.6221,held,1.986146,1.697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.28682058537,432.2173891304336,6.970534150958144,7.045031523863258,6.720534150958144,6.795031523863258,0.4559268947688611,0.21372995093841468,0.5076212563389187,0,,0.0,none,P447,1
E0043166,N0043413,N0043414,main,43.16939289744193,auto_road,derived,s5c_flows,47.0392,61.482,0.014257,3.6221,held,1.986262,1.7109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.2173891304336,432.00154216594643,7.045031523863258,7.240340158272318,6.795031523863258,6.990340158272318,0.45593487957151396,0.21373608270443972,1.5780540464467345,0,,0.0,none,P447,1
E0043167,N0043414,N0043415,main,9.560290433247697,auto_road,derived,s5c_flows,47.0392,61.482,0.014617,3.6221,held,1.986621,1.7541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.00154216594643,431.9537407137802,7.240340158272318,7.254907967860447,6.990340158272318,7.004907967860447,0.45595958894255184,0.21375505842558545,0.3494567890478936,0,,0.0,none,P447,1
E0043168,N0043415,N0043416,main,22.88146274003378,auto_road,derived,s5c_flows,47.0392,61.482,0.014697,3.6221,held,1.986701,1.7636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9537407137802,431.83933340008,7.254907967860447,7.235221043279353,7.004907967860447,6.985221043279353,0.4559650947526613,0.2137592867848987,0.8363747943047356,0,,0.0,none,P447,1
E0043169,N0043416,N0043417,main,27.00447408573035,auto_road,derived,s5c_flows,47.0392,61.482,0.014888,3.6221,held,1.986892,1.7865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.83933340008,431.70431102965136,7.235221043279353,7.207432134411135,6.985221043279353,6.957432134411135,0.4559782392017352,0.21376938167793597,0.9870527349801501,0,,0.0,none,P447,1
E0043170,N0043417,N0043418,main,26.936128269938933,auto_road,derived,s5c_flows,47.0392,61.482,0.015113,3.6221,held,1.987117,1.8135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.70431102965136,431.5696303883017,7.207432134411135,7.05100559802645,6.957432134411135,6.80100559802645,0.4559937222843528,0.2137812729984166,0.984521166029776,0,,0.0,none,P447,1
E0043171,N0043418,N0043419,main,22.545500661135296,auto_road,derived,s5c_flows,48.5224,63.482,0.015337,3.6221,held,2.049521,1.8404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5696303883017,431.456902884996,7.05100559802645,6.911657906019627,6.80100559802645,6.661657906019627,0.4602380857806388,0.21705596421542545,0.8164433930210439,0,,0.0,none,P447,1
E0043172,N0043419,N0043420,main,21.756326358791856,auto_road,derived,s5c_flows,48.5224,63.482,0.015525,3.6221,held,2.049709,1.863,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.456902884996,431.34812125320207,6.911657906019627,6.809288414766684,6.661657906019627,6.559288414766684,0.46025072488600993,0.21706576039341136,0.7878432769508488,0,,0.0,none,P447,1
E0043173,N0043420,N0043421,main,20.264917953488226,auto_road,derived,s5c_flows,48.5224,63.482,0.015706,3.6221,held,2.049891,1.8847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.34812125320207,431.2467966634346,6.809288414766684,6.690092985002877,6.559288414766684,6.440092985002877,0.46026295978580367,0.2170752435375734,0.7338166701820149,0,,0.0,none,P447,1
E0043174,N0043421,N0043422,main,65.03126838864824,auto_road,derived,s5c_flows,48.5224,63.482,0.015875,3.6221,held,2.050059,1.905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2467966634346,430.9216403214914,6.690092985002877,5.87837798905548,6.440092985002877,5.62837798905548,0.46027425281493645,0.21708399686874896,2.3548014396102346,0,,0.0,none,P447,1
E0043175,N0043422,N0043423,main,23.579635936970668,auto_road,derived,s5c_flows,48.5224,63.482,0.016417,3.6221,held,2.050601,1.97,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9216403214914,430.80374214180654,5.87837798905548,5.803557662880962,5.62837798905548,5.553557662880962,0.46031068153745647,0.21711223455543788,0.8537580118067838,0,,0.0,none,P447,1
E0043176,N0043423,N0043424,main,3.602620570478992,auto_road,derived,s5c_flows,48.5224,63.482,0.016614,3.6221,held,2.050798,1.9936,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,430.80374214180654,430.76231200524603,5.803557662880962,5.838945318972719,5.553557662880962,5.588945318972719,0.6175826181475672,0.17684491761831017,0.0972237145448657,0,,0.0,none,P447,1
E0043177,N0043424,N0043425,main,16.359426436535728,auto_road,derived,s5c_flows,48.5224,63.482,0.016644,3.6221,held,2.050828,1.9972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.76231200524603,430.6805148730634,5.838945318972719,5.896633564436627,5.588945318972719,5.646633564436627,0.4603259364356008,0.21712406003048673,0.592313153994398,0,,0.0,none,P447,1
E0043178,N0043425,N0043426,main,32.52799174377218,auto_road,derived,s5c_flows,48.5224,63.482,0.01678,3.6221,held,2.050964,2.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6805148730634,430.51787491434453,5.896633564436627,6.048683923546093,5.646633564436627,5.798683923546093,0.4603350753262034,0.21713114461103405,1.1776925652371137,0,,0.0,none,P447,1
E0043179,N0043426,N0043427,main,28.57482724769015,auto_road,derived,s5c_flows,49.6022,64.938,0.017051,3.6221,held,2.096503,2.0461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.51787491434453,430.3750007781061,6.048683923546093,6.2278434601751655,5.798683923546093,5.9778434601751655,0.4633699018689197,0.21949149394051443,1.0277903654811806,0,,0.0,none,P447,1
E0043180,N0043427,N0043428,main,9.832471745026682,auto_road,derived,s5c_flows,49.6022,64.938,0.017289,3.6221,held,2.096741,2.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.3750007781061,430.32583841938094,6.2278434601751655,6.338468221244057,5.9778434601751655,6.088468221244057,0.4633856319277579,0.21950376824797518,0.35364611630713266,0,,0.0,none,P447,1
E0043181,N0043428,N0043429,main,19.576607209513547,auto_road,derived,s5c_flows,49.6022,64.938,0.017371,3.6221,held,2.096823,2.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.32583841938094,430.2279553833334,6.338468221244057,6.646342712369744,6.088468221244057,6.396342712369744,0.4633910512166842,0.2195079970644988,0.7041067926723016,0,,0.0,none,P447,1
E0043182,N0043429,N0043430,main,6.312577132649735,auto_road,derived,s5c_flows,49.6022,64.938,0.017534,3.6221,held,2.096986,2.1041,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,430.2279553833334,430.1869236319712,6.646342712369744,6.766170850450692,6.396342712369744,6.516170850450692,0.5085299402920275,0.2056649617246365,0.20688972377334972,0,,0.0,none,P447,1
E0043183,N0043430,N0043431,main,3.5936363361670827,auto_road,derived,s5c_flows,58.5243,79.85,0.017587,3.6221,held,2.471073,2.1104,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,430.1869236319712,430.14559681410526,6.766170850450692,6.855898547222864,6.516170850450692,6.605898547222864,0.6534829208962354,0.193582242226976,0.09165341131482826,0,,0.0,none,P447,1
E0043184,N0043431,N0043432,main,5.0006756347969255,auto_road,derived,s5c_flows,58.5243,79.85,0.017617,3.6221,held,2.471103,2.114,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,430.14559681410526,430.1055914090269,6.855898547222864,6.925750143707489,6.605898547222864,6.675750143707489,0.5749219590627894,0.21172557652960328,0.14496679523103712,0,,0.0,none,P447,1
E0043185,N0043432,N0043433,main,10.18591536457512,auto_road,derived,s5c_flows,59.604,81.306,0.017658,3.6221,held,2.516412,2.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1055914090269,430.05466183220403,6.925750143707489,7.060450472483467,6.675750143707489,6.810450472483467,0.4892415555988057,0.2402556299424296,0.34699680379453524,0,,0.0,none,P447,1
E0043186,N0043433,N0043434,main,59.999999999992575,auto_road,derived,s5c_flows,65.0029,88.586,0.017743,3.6221,held,2.742833,2.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.05466183220403,429.7546618322041,7.060450472483467,7.566291536936546,6.810450472483467,7.316291536936546,0.5018514883886417,0.2508109396297782,1.9926213693431563,0,,0.0,none,P447,1
E0043187,N0043434,N0043435,main,60.00000000000268,auto_road,derived,s5c_flows,71.4816,97.322,0.018243,3.6221,held,3.014936,2.1892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7546618322041,429.45466183220407,7.566291536936546,8.052418245920933,7.316291536936546,7.802418245920933,0.5159913605383607,0.2630056886983493,1.9380169446183992,0,,0.0,none,P447,1
E0043188,N0043435,N0043436,main,3.5753836037155797,auto_road,derived,s5c_flows,73.6412,100.234,0.018743,3.6335,merrimack,3.115673,2.2492,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,429.45466183220407,429.41354492076135,8.052418245920933,8.093443604629272,7.802418245920933,7.843443604629272,0.7005806817752873,0.21685385378892513,0.08505762188245225,0,,0.0,none,P447,1
E0043189,N0043436,N0043437,main,66.18799222175329,auto_road,derived,s5c_flows,74.721,101.69,0.018773,3.6271,merrimack,3.155582,2.2528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.41354492076135,429.0826049596526,8.093443604629272,8.178350850894276,7.843443604629272,7.928350850894276,0.5229177693705312,0.2691232165012365,2.1095729927552442,0,,0.0,none,P447,1
E0043190,N0043437,N0043217,main,19.404575818774937,auto_road,derived,s5c_flows,76.8805,104.602,0.019325,3.6146,merrimack,3.235685,2.319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0826049596526,428.98558208055874,8.178350850894276,8.142195019050632,7.928350850894276,7.892195019050632,0.5267564319503081,0.27255560671345636,0.6139642107115103,0,,0.0,none,P447,1
E0043191,N0043438,N0043439,main,4.47213595499958,auto_block,provisional,s5c_flows,4.7236,7.434,0.004655,3.6221,held,0.202679,0.5586,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,427.50160209012427,427.4613528665293,2.5418854587038595,2.701763588548829,2.2918854587038595,2.451763588548829,0.27267774547053786,0.06360963274325745,0.2733468370195483,0,,0.0,none,P429,1
E0043192,N0043439,N0043440,main,22.0,auto_block,provisional,s5c_flows,4.7236,7.434,0.004693,3.6221,held,0.202716,0.5631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4613528665293,427.3513528665293,2.701763588548829,2.9422567526113426,2.451763588548829,2.6922567526113426,0.22277434452679787,0.07293686297260774,1.6459106520794176,0,,0.0,none,P429,1
E0043193,N0043440,N0043284,main,69.82187605030074,auto_block,provisional,s5c_flows,4.7236,7.434,0.004876,3.6221,held,0.2029,0.5851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.3513528665293,427.0022434862778,2.9422567526113426,3.5609279004409586,2.6922567526113426,3.3109279004409586,0.22284030044534597,0.07296705314307825,5.222116160524065,0,,0.0,none,P429,1
E0043194,N0043441,N0043284,lateral,13.23232312108372,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,429.102587890625,429.0099616287774,1.5500000000000114,1.5532097579413744,1.3000000000000114,1.3032097579413744,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043195,N0043442,N0043287,lateral,10.000000000093781,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,424.801318359375,424.7163183593742,1.5500000000000114,1.5509851074226617,1.3000000000000114,1.3009851074226617,0.0,0.0,0.0,0,,0.0,none,P455,1
E0043196,N0043443,N0043289,lateral,88.48163651289458,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.4605365805329,424.01812839796844,1.662235636263972,2.0527944535940605,1.412235636263972,1.8027944535940605,0.17065230391004918,0.050665805354795285,8.641512057516008,0,,0.0,none,P455,1
E0043197,N0043444,N0043445,lateral,7.356343091250158,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,424.5087405986846,424.4682807116827,1.5501888446747785,1.5618706555047766,1.3001888446747785,1.3118706555047766,0.0,0.0,0.0,0,,0.0,none,P455,1
E0043198,N0043445,N0043289,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,6.1e-05,3.6221,held,0.045328,0.0074,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.4682807116827,424.3760839113044,1.5618706555047766,1.6948389402580801,1.3118706555047766,1.4448389402580801,0.1394149100533061,0.036448706601337005,2.0039767874458043,0,,0.0,none,P455,1
E0043199,N0043446,N0043276,lateral,21.808593826008245,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.60249041171375,428.4934474425837,1.5535154476612547,1.5746983093694098,1.3035154476612547,1.3246983093694098,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043200,N0043447,N0043448,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.02301766049027,427.93699440781984,1.561729653962857,1.7541982191332863,1.311729653962857,1.5041982191332863,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043201,N0043448,N0043276,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.93699440781984,427.83403810641,1.7541982191332863,2.2341076455431335,1.5041982191332863,1.9841076455431335,0.013171171409493424,0.003754686846105887,26.055971841568546,0,,0.0,none,P429,1
E0043202,N0043449,N0043450,main,15.0,auto_block,provisional,s5c_flows,19.5277,22.84,0.00364,3.6221,held,0.822291,0.4368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1768409887166,431.1018409887166,3.858284743705269,4.283229812064633,3.608284743705269,4.033229812064633,0.3481553758115967,0.13974705380445768,0.7180701990231132,0,,0.0,none,P447,1
E0043203,N0043450,N0043451,main,24.166091947189145,auto_block,provisional,s5c_flows,20.6075,24.296,0.003765,3.6221,held,0.867683,0.4518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1018409887166,430.9810105289807,4.283229812064633,4.351447967113074,4.033229812064633,4.101447967113074,0.35402095656108507,0.1433534170343646,1.137695923518931,0,,0.0,none,P447,1
E0043204,N0043451,N0043452,main,39.584116628315044,auto_block,provisional,s5c_flows,20.6075,24.296,0.003966,3.6221,held,0.867884,0.476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9810105289807,430.7830899458391,4.351447967113074,4.1631685990827805,4.101447967113074,3.9131685990827805,0.3540464287110632,0.14336917717565995,1.8634145796651806,0,,0.0,none,P447,1
E0043205,N0043452,N0043453,main,21.24979142435326,auto_block,provisional,s5c_flows,21.6872,25.752,0.004296,3.6221,held,0.913481,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.7830899458391,430.67684098871734,4.1631685990827805,4.309853347220155,3.9131685990827805,4.059853347220155,0.3597171995301171,0.14689923674934585,0.9845600679325747,0,,0.0,none,P447,1
E0043206,N0043453,N0043454,main,48.49231254190419,auto_block,provisional,s5c_flows,22.767,27.208,0.004473,3.6221,held,0.958926,0.5368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.67684098871734,430.4343794260078,4.309853347220155,3.5163652028984416,4.059853347220155,3.2663652028984416,0.36516766563228137,0.15033262998767,2.2132441754730485,0,,0.0,none,P447,1
E0043207,N0043454,N0043455,main,70.09826413082527,auto_block,provisional,s5c_flows,23.8468,28.664,0.004878,3.6221,held,1.004597,0.5853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4343794260078,430.0838881053537,3.5163652028984416,3.319493242302542,3.2663652028984416,3.069493242302542,0.3704587661340314,0.15370393326188986,3.1536692041935117,0,,0.0,none,P447,1
E0043208,N0043455,N0043456,main,21.40942332755642,auto_block,provisional,s5c_flows,24.9266,30.12,0.005462,3.6221,held,1.050448,0.6554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0838881053537,429.97684098871594,3.319493242302542,3.282009108940315,3.069493242302542,3.032009108940315,0.3755969781318456,0.15701426477319863,0.9500175531249474,0,,0.0,none,P447,1
E0043209,N0043456,N0043457,main,27.376682162461066,auto_block,provisional,s5c_flows,24.9266,30.12,0.00564,3.6221,held,1.050627,0.6768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.97684098871594,429.83995757790365,3.282009108940315,3.320229189674478,3.032009108940315,3.070229189674478,0.37561671343078523,0.15702704904196202,1.2147436994309786,0,,0.0,none,P447,1
E0043210,N0043457,N0043458,main,50.760935916130215,auto_block,provisional,s5c_flows,24.9266,30.12,0.005868,3.6221,held,1.050855,0.7042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.83995757790365,429.586152898323,3.320229189674478,3.5469037423019927,3.070229189674478,3.2969037423019927,0.37564184757211116,0.15704333138436927,2.252186767981867,0,,0.0,none,P447,1
E0043211,N0043458,N0043459,main,51.56633638246609,auto_block,provisional,s5c_flows,24.9266,30.12,0.006291,3.6221,held,1.051278,0.7549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.586152898323,429.3283212164107,3.5469037423019927,3.8276846429643,3.2969037423019927,3.5776846429643,0.37568846746519086,0.15707353487398917,2.2876372690024054,0,,0.0,none,P447,1
E0043212,N0043459,N0043460,main,10.296045538916946,auto_block,provisional,s5c_flows,24.9266,30.12,0.006721,3.6221,held,1.051707,0.8065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3283212164107,429.2768409887161,3.8276846429643,3.890425856987008,3.5776846429643,3.640425856987008,0.3757357346338589,0.1571041607585862,0.4567059855224256,0,,0.0,none,P447,1
E0043213,N0043460,N0043461,main,12.494650579781466,auto_block,provisional,s5c_flows,24.9266,30.12,0.006807,3.6221,held,1.051793,0.8168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2768409887161,429.21436773581723,3.890425856987008,4.005633484885891,3.640425856987008,3.755633484885891,0.375745208408054,0.1571102994837768,0.5542164521857078,0,,0.0,none,P447,1
E0043214,N0043461,N0043462,main,34.43269808883008,auto_block,provisional,s5c_flows,26.748,32.576,0.006911,3.6221,held,1.128255,0.8293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.21436773581723,429.04220424537306,4.005633484885891,4.447084084705068,3.755633484885891,4.197084084705068,0.3839530644613159,0.16247528656181126,1.49465743237562,0,,0.0,none,P447,1
E0043215,N0043462,N0043463,main,48.072651331320614,auto_block,provisional,s5c_flows,26.748,32.576,0.007198,3.6221,held,1.128542,0.8637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.04220424537306,428.80184098871644,4.447084084705068,5.69892195073669,4.197084084705068,5.44892195073669,0.38398309442945117,0.16249508693725906,2.0865784643787646,0,,0.0,none,P447,1
E0043216,N0043463,N0043464,main,3.135813603274309,auto_block,provisional,s5c_flows,27.8278,34.032,0.007598,3.6221,held,1.174209,0.9118,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,428.80184098871644,428.7610754118739,5.69892195073669,5.768007840079235,5.44892195073669,5.518007840079235,0.5429142310817462,0.13154298391167835,0.0962648555931895,0,,0.0,none,P447,1
E0043217,N0043464,N0043465,main,24.970722653005854,auto_block,provisional,s5c_flows,27.8278,34.032,0.007625,3.6221,held,1.174236,0.9149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7610754118739,428.63622179860886,5.768007840079235,5.835763064672392,5.518007840079235,5.585763064672392,0.3886944859095304,0.1656171809087767,1.0707090683563172,0,,0.0,none,P447,1
E0043218,N0043465,N0043466,main,31.860839047175247,auto_block,provisional,s5c_flows,29.311,36.032,0.007833,3.6221,held,1.236624,0.9399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.63622179860886,428.47691760337295,5.835763064672392,5.890849730611421,5.585763064672392,5.640849730611421,0.39491467422805754,0.16978699166557093,1.3446296599577217,0,,0.0,none,P447,1
E0043219,N0043466,N0043467,main,32.02542954446382,auto_block,provisional,s5c_flows,29.311,36.032,0.008098,3.6221,held,1.236889,0.9718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.47691760337295,428.3167904556506,5.890849730611421,6.117657786536881,5.640849730611421,5.867657786536881,0.39494059835448553,0.16980448520324892,1.3514871889552218,0,,0.0,none,P447,1
E0043220,N0043467,N0043468,main,3.007195152019622,auto_block,provisional,s5c_flows,29.311,36.032,0.008365,3.6221,held,1.237156,1.0038,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,428.3167904556506,428.27619332109833,6.117657786536881,6.172903358589167,5.867657786536881,5.922903358589167,0.5591044793358374,0.13362174429833945,0.08964320811713887,0,,0.0,none,P447,1
E0043221,N0043468,N0043469,main,69.99932200503977,auto_block,provisional,s5c_flows,29.311,36.032,0.00839,3.6221,held,1.237181,1.0068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.27619332109833,427.92619671107315,6.172903358589167,7.368999822129979,5.922903358589167,7.118999822129979,0.39496915908119046,0.16982375902076435,2.953788517221527,0,,0.0,none,P447,1
E0043222,N0043469,N0043470,main,69.99999999999177,auto_block,provisional,s5c_flows,29.311,36.032,0.008973,3.6221,held,1.237765,1.0768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.92619671107315,427.5761967110732,7.368999822129979,8.44431110142682,7.118999822129979,8.19431110142682,0.39502626567769017,0.16986230011455133,2.9533901110728578,0,,0.0,none,P447,1
E0043223,N0043470,N0043471,main,17.842520683424105,auto_block,provisional,s5c_flows,29.311,36.032,0.009557,3.6221,held,1.238348,1.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5761967110732,427.48698410765604,8.44431110142682,8.682632591562708,8.19431110142682,8.432632591562708,0.3950832547437464,0.16990076651937486,0.7526903283122306,0,,0.0,none,P447,1
E0043224,N0043471,N0043472,main,90.00000000000794,auto_block,provisional,s5c_flows,29.311,36.032,0.009705,3.6221,held,1.238497,1.1647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.48698410765604,427.036984107656,8.682632591562708,9.468173363047129,8.432632591562708,9.218173363047129,0.39509781653888515,0.16991059616299525,3.7965281943098357,0,,0.0,none,P447,1
E0043225,N0043472,N0043473,main,90.00000000001253,auto_block,provisional,s5c_flows,31.5358,39.032,0.010455,3.6221,held,1.332517,1.2547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.036984107656,426.58698410765595,9.468173363047129,10.521505882578424,9.218173363047129,10.271505882578424,0.4040401983206611,0.1760043845387434,3.71250189024448,0,,0.0,none,P447,1
E0043226,N0043473,N0043217,main,5.679205475636662,auto_block,provisional,s5c_flows,31.5358,39.032,0.011205,3.6221,held,1.333267,1.3447,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,426.58698410765595,426.5443900665887,10.521505882578424,10.5833870330207,10.271505882578424,10.3333870330207,0.46598448450143365,0.1595057369167377,0.203125699979509,0,,0.0,none,P447,1
E0043227,N0043474,N0043475,lateral,13.601470508735444,auto_block,provisional,s5c_flows,5.0607,6.824,0.001923,3.6221,held,0.214082,0.2307,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.0208295075377,422.9460214197397,2.5498797209779127,2.6374136388540705,2.2998797209779127,2.3874136388540705,0.23435480171321013,0.0731285338526991,0.9672990418306099,0,,0.0,none,P455,1
E0043228,N0043475,N0043476,lateral,34.0147027033899,auto_block,provisional,s5c_flows,7.2203,9.736,0.002036,3.6221,held,0.304729,0.2443,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.9460214197397,422.75894055487106,2.6374136388540705,3.106385372863315,2.3874136388540705,2.856385372863315,0.2627693557681167,0.08597113061180081,2.1574498672647415,0,,0.0,none,P455,1
E0043229,N0043476,N0043477,lateral,7.810249675906654,auto_block,provisional,s5c_flows,14.1298,16.626,0.002319,3.6221,held,0.594676,0.2783,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.75894055487106,422.7159841816536,3.106385372863315,3.190998240221404,2.856385372863315,2.940998240221404,0.32518860221584384,0.11725630857739686,0.40029332837863957,0,,0.0,none,P455,1
E0043230,N0043477,N0043478,lateral,9.486832980505138,auto_block,provisional,s5c_flows,14.1298,16.626,0.002385,3.6221,held,0.594741,0.2861,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.7159841816536,422.66380660026084,3.190998240221404,3.280987100911034,2.940998240221404,3.030987100911034,0.3251998059743174,0.11726231201794415,0.48620534238850677,0,,0.0,none,P455,1
E0043231,N0043478,N0043479,lateral,22.0,auto_block,provisional,s5c_flows,14.1298,16.626,0.002464,3.6221,held,0.59482,0.2956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.66380660026084,422.54280660026086,3.280987100911034,3.4021396888016397,3.030987100911034,3.1521396888016397,0.3252134216646908,0.11726960806334244,1.1274647423522266,0,,0.0,none,P455,1
E0043232,N0043479,N0043480,lateral,12.206555615733702,auto_block,provisional,s5c_flows,14.8714,17.626,0.002647,3.6221,held,0.626094,0.3176,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.54280660026086,422.47567054437434,3.4021396888016397,3.4353401978131615,3.1521396888016397,3.1853401978131615,0.33050429495673334,0.1201206680573634,0.6155520418341147,0,,0.0,none,P455,1
E0043233,N0043480,N0043481,lateral,23.0,auto_block,provisional,s5c_flows,14.8714,17.626,0.002749,3.6221,held,0.626195,0.3298,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.47567054437434,422.3491705443743,3.4353401978131615,3.681926867735058,3.1853401978131615,3.431926867735058,0.33052107050450824,0.12012975838598519,1.1597848595498383,0,,0.0,none,P455,1
