EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043234,N0043481,N0043482,lateral,17.69180601295413,auto_block,provisional,s5c_flows,14.8714,17.626,0.00294,3.6221,held,0.626387,0.3528,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.3491705443743,422.25186561130306,3.681926867735058,3.80367638088444,3.431926867735058,3.55367638088444,0.3305529552845351,0.12014703698408877,0.8920308496271693,0,,0.0,none,P455,1
E0043235,N0043482,N0043483,lateral,16.0312195418814,auto_block,provisional,s5c_flows,14.8714,17.626,0.003088,3.6221,held,0.626534,0.3705,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.25186561130306,422.1636939038227,3.80367638088444,3.9149498950054067,3.55367638088444,3.6649498950054067,0.3305773623140746,0.12016026411619582,0.8082434637821365,0,,0.0,none,P455,1
E0043236,N0043483,N0043484,lateral,8.06225774829855,auto_block,provisional,s5c_flows,17.0309,20.538,0.003221,3.6221,held,0.717202,0.3866,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.1636939038227,422.11935148620705,3.9149498950054067,3.9886807403554485,3.6649498950054067,3.7386807403554485,0.3449045362545392,0.1280424701055934,0.3895888524135758,0,,0.0,none,P455,1
E0043237,N0043484,N0043485,lateral,7.0,auto_block,provisional,s5c_flows,18.1107,21.994,0.003289,3.6221,held,0.762537,0.3946,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.11935148620705,422.0773514862071,3.9886807403554485,4.043192947386672,3.7386807403554485,3.7931929473866717,0.36242550436318527,0.12907794982591264,0.3219052336608061,0,,0.0,none,P455,1
E0043238,N0043485,N0043486,lateral,5.656854249492381,auto_block,provisional,s5c_flows,18.1107,21.994,0.003347,3.6221,held,0.762595,0.4016,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,422.0773514862071,422.0349250793359,4.043192947386672,4.065386199960983,3.7931929473866717,3.815386199960983,0.3917469105216347,0.12238132671163374,0.24066789456658538,0,,0.0,none,P455,1
E0043239,N0043486,N0043487,lateral,69.99999999993952,auto_block,provisional,s5c_flows,20.2703,24.906,0.003394,3.6221,held,0.853177,0.4073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0349250793359,421.6849250793362,4.065386199960983,4.22504806519504,3.815386199960983,3.9750480651950397,0.35217122477654855,0.14221124276254532,3.3127824892732356,0,,0.0,none,P455,1
E0043240,N0043487,N0043488,lateral,70.00000000011245,auto_block,provisional,s5c_flows,23.9131,29.818,0.003977,3.6221,held,1.006474,0.4773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6849250793362,421.3349250793357,4.22504806519504,4.705632781992449,3.9750480651950397,4.455632781992449,0.370672434706954,0.15384087294741994,3.1474330363704643,0,,0.0,none,P455,1
E0043241,N0043488,N0043489,lateral,69.99999999993952,auto_block,provisional,s5c_flows,24.9929,31.274,0.004561,3.6221,held,1.052325,0.5473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3349250793357,420.984925079336,4.705632781992449,5.128508758554631,4.455632781992449,4.878508758554631,0.375803801036717,0.15714826851063052,3.1044568028508905,0,,0.0,none,P455,1
E0043242,N0043489,N0043490,lateral,18.428957624915917,auto_block,provisional,s5c_flows,26.0726,32.73,0.005144,3.6221,held,1.098176,0.6173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.984925079336,420.8927802912114,5.128508758554631,5.041728986132341,4.878508758554631,4.791728986132341,0.3807742788359389,0.16038643843414618,0.8066440167323842,0,,0.0,none,P455,1
E0043243,N0043490,N0043491,lateral,13.903458696145277,auto_block,provisional,s5c_flows,26.0726,32.73,0.005298,3.6221,held,1.098329,0.6357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8927802912114,420.8232629977307,5.041728986132341,5.203378847972431,4.791728986132341,4.953378847972431,0.38079060840793705,0.16039713308950027,0.6085347340136535,0,,0.0,none,P455,1
E0043244,N0043491,N0043492,lateral,13.038404810405298,auto_block,provisional,s5c_flows,26.0726,32.73,0.005413,3.6221,held,1.098445,0.6496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8232629977307,420.7580709736787,5.203378847972431,5.775864573196316,4.953378847972431,5.525864573196316,0.38080298788896705,0.16040524097528935,0.5706539962954538,0,,0.0,none,P455,1
E0043245,N0043492,N0043493,lateral,7.810249675906654,auto_block,provisional,s5c_flows,26.0726,32.73,0.005522,3.6221,held,1.098554,0.6626,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,420.7580709736787,420.7151146004612,5.775864573196316,5.866031639773155,5.525864573196316,5.616031639773155,0.3937715903931017,0.15674588136282058,0.33057445256989765,0,,0.0,none,P455,1
E0043246,N0043493,N0043494,lateral,60.24788681762983,auto_block,provisional,s5c_flows,26.0726,32.73,0.005587,3.6221,held,1.098619,0.6705,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.7151146004612,420.38375122296424,5.866031639773155,7.097236325863889,5.616031639773155,6.847236325863889,0.3937787726017368,0.15675031326350258,2.5499887673632013,0,,0.0,none,P455,1
E0043247,N0043494,N0043495,lateral,20.745940107636514,auto_block,provisional,s5c_flows,26.0726,32.73,0.006089,3.6221,held,1.099121,0.7307,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.38375122296424,420.26964855237225,7.097236325863889,6.111485480830879,6.847236325863889,5.861485480830879,0.3938342308946342,0.1567845368869159,0.8779472207765358,0,,0.0,none,P455,1
E0043248,N0043495,N0043496,lateral,9.055385138137417,auto_block,provisional,s5c_flows,27.1524,34.186,0.006262,3.6221,held,1.144561,0.7515,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.26964855237225,420.2198439341125,6.111485480830879,6.0231675404969,5.861485480830879,5.7731675404969,0.3987792754427233,0.15985161492088823,0.3784627109020883,0,,0.0,none,P455,1
E0043249,N0043496,N0043497,lateral,12.727922061357855,auto_block,provisional,s5c_flows,28.2322,35.642,0.006338,3.6221,held,1.189904,0.7605,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.2198439341125,420.149840362775,6.0231675404969,5.9631967465999764,5.7731675404969,5.7131967465999764,0.4035725814601525,0.16285393832668887,0.525635397698368,0,,0.0,none,P455,1
E0043250,N0043497,N0043287,lateral,23.021728866442675,auto_block,provisional,s5c_flows,29.312,37.098,0.006444,3.6221,held,1.235277,0.7732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,420.149840362775,420.0232208540096,5.9631967465999764,6.244082612787281,5.7131967465999764,5.994082612787281,0.4082369194724641,0.16580346664871365,0.9398843240420309,0,,0.0,none,P455,1
E0043251,N0043498,N0043325,main,57.21887800367987,auto_block,provisional,s5c_flows,12.6845,17.104,0.006976,3.6221,held,0.538741,0.8371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3194260570544,423.033331667036,5.881928923414364,4.767632688432741,5.631928923414364,4.517632688432741,0.3049155345765037,0.1145293085283581,3.1275807841424563,0,,0.0,none,P470,1
E0043252,N0043499,N0043500,main,14.142135623730951,auto_block,provisional,s5c_flows,8.3917,7.824,0.004166,3.6221,held,0.355967,0.4999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.25155320496043,423.1808425268418,4.28177199035207,4.437107912611339,4.03177199035207,4.187107912611339,0.2672526649824468,0.0944572871111515,0.8819454070214672,0,,0.0,none,P470,1
E0043253,N0043500,N0043501,main,17.72004514666935,auto_block,provisional,s5c_flows,8.3917,7.824,0.004284,3.6221,held,0.356085,0.514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1808425268418,423.09224230110846,4.437107912611339,4.596966683266544,4.187107912611339,4.346966683266544,0.26728104178917084,0.09447176502943352,1.1049571035823023,0,,0.0,none,P470,1
E0043254,N0043501,N0043502,main,16.278820596099706,auto_block,provisional,s5c_flows,8.3917,7.824,0.004431,3.6221,held,0.356233,0.5317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.09224230110846,423.010848198128,4.596966683266544,4.637741889762651,4.346966683266544,4.387741889762651,0.2673166235672756,0.09448992030279155,1.0149525045657335,0,,0.0,none,P470,1
E0043255,N0043502,N0043503,main,16.15549442140351,auto_block,provisional,s5c_flows,8.3917,7.824,0.004567,3.6221,held,0.356368,0.548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.010848198128,422.930070726021,4.637741889762651,4.678175123588403,4.387741889762651,4.428175123588403,0.26734907073355363,0.0945064774890986,1.0071411118727032,0,,0.0,none,P470,1
E0043256,N0043503,N0043325,main,16.278820596099706,auto_block,provisional,s5c_flows,8.3917,7.824,0.004702,3.6221,held,0.356503,0.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.930070726021,422.8486766230405,4.678175123588403,4.95228773242826,4.428175123588403,4.70228773242826,0.26738150914221065,0.09452303146492627,1.0147062056462541,0,,0.0,none,P470,1
E0043257,N0043504,N0043328,lateral,28.11576258099617,auto_road,derived,s5c_flows,29.4781,31.98,0.004437,3.6221,held,1.240236,0.5324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5226146393066,422.3820358264016,4.630064804052779,4.768415833754659,4.380064804052779,4.518415833754659,0.3952676741824437,0.1700252774311926,1.185515724213544,0,,0.0,none,P460,1
E0043258,N0043505,N0043506,lateral,10.799243454790592,auto_road,derived,s5c_flows,7.2866,10.89,0.003928,3.6221,held,0.309399,0.4713,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.8997266071873,421.84033076818594,3.649009965078335,3.832948040407814,3.399009965078335,3.582948040407814,0.26406018680320953,0.08657507323371835,0.6816150253173602,0,,0.0,none,P470,1
E0043259,N0043506,N0043507,lateral,10.812824686173542,auto_road,derived,s5c_flows,7.2866,10.89,0.004018,3.6221,held,0.309489,0.4821,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.84033076818594,421.78086023241195,3.832948040407814,3.9721915254005467,3.582948040407814,3.7221915254005467,0.2640849272893511,0.08658666609620733,0.6824082942533991,0,,0.0,none,P470,1
E0043260,N0043507,N0043508,lateral,19.772719548988455,auto_road,derived,s5c_flows,7.2866,10.89,0.004108,3.6221,held,0.309579,0.4929,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.78086023241195,421.67211027489253,3.9721915254005467,4.153237625498093,3.7221915254005467,3.903237625498093,0.26410966266535263,0.08659825722244699,1.2477594439020343,0,,0.0,none,P470,1
E0043261,N0043508,N0043509,lateral,20.928849887700036,auto_road,derived,s5c_flows,8.7698,12.89,0.004273,3.6221,held,0.371924,0.5127,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.67211027489253,421.5570016005102,4.153237625498093,4.210759629958545,3.903237625498093,3.9607596299585452,0.28014006965345367,0.09424906118912454,1.2451419935266668,0,,0.0,none,P470,1
E0043262,N0043509,N0043510,lateral,7.738372508107651,auto_road,derived,s5c_flows,9.5114,13.89,0.004447,3.6221,held,0.403188,0.5336,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,421.5570016005102,421.5144405517156,4.210759629958545,4.206445678753141,3.9607596299585452,3.9564456787531412,0.28746467166071366,0.09783762974098834,0.4486564362501926,0,,0.0,none,P470,1
E0043263,N0043510,N0043511,lateral,6.787618979426658,auto_road,derived,s5c_flows,9.5114,13.89,0.004511,3.6221,held,0.403253,0.5414,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,421.5144405517156,421.47371483783905,4.206445678753141,4.201242437551571,3.9564456787531412,3.9512424375515707,0.2962857082224416,0.09585568523475033,0.3818172117350739,0,,0.0,none,P470,1
E0043264,N0043511,N0043512,lateral,49.65441039568097,auto_road,derived,s5c_flows,9.5114,13.89,0.004568,3.6221,held,0.40331,0.5482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.47371483783905,421.22544278586065,4.201242437551571,4.4595547727330995,3.9512424375515707,4.2095547727330995,0.2781368138670594,0.10008124106826002,2.9754188059054876,0,,0.0,none,P470,1
E0043265,N0043512,N0043513,lateral,20.449476707268914,auto_road,derived,s5c_flows,10.5912,15.346,0.004982,3.6221,held,0.448991,0.5978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.22544278586065,421.1231954023243,4.4595547727330995,4.782657869160062,4.2095547727330995,4.532657869160062,0.2878049239181907,0.10519664617924465,1.1842209200169749,0,,0.0,none,P470,1
E0043266,N0043513,N0043514,lateral,17.540944309046477,auto_road,derived,s5c_flows,10.5912,15.346,0.005152,3.6221,held,0.449161,0.6183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1231954023243,421.0354906807791,4.782657869160062,5.112092327033395,4.532657869160062,4.862092327033395,0.28783955974394715,0.10521517583995002,1.0156667557354022,0,,0.0,none,P470,1
E0043267,N0043514,N0043515,lateral,20.75768765425453,auto_road,derived,s5c_flows,10.5912,15.346,0.005298,3.6221,held,0.449307,0.6358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0354906807791,420.9317022425078,5.112092327033395,5.471557034835939,4.862092327033395,5.221557034835939,0.28786929831884756,0.10523108670753314,1.2018004800256643,0,,0.0,none,P470,1
E0043268,N0043515,N0043516,lateral,27.830738701569913,auto_road,derived,s5c_flows,10.5912,15.346,0.005471,3.6221,held,0.44948,0.6566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9317022425078,420.79254854899995,5.471557034835939,5.946007359203179,5.221557034835939,5.696007359203179,0.28790452754265694,0.10524993659936391,1.6111092416128823,0,,0.0,none,P470,1
E0043269,N0043516,N0043517,lateral,44.140854772079166,auto_road,derived,s5c_flows,10.5912,15.346,0.005703,3.6221,held,0.449712,0.6844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.79254854899995,420.57184427513954,5.946007359203179,6.24962789282921,5.696007359203179,5.99962789282921,0.2879517561288088,0.10527520928793185,2.5548755901280065,0,,0.0,none,P470,1
E0043270,N0043517,N0043308,lateral,24.651578530059655,auto_road,derived,s5c_flows,10.5912,15.346,0.006071,3.6221,held,0.45008,0.7285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.57184427513954,420.4485863824892,6.24962789282921,6.4668494085264,5.99962789282921,6.2168494085264,0.28802663468678896,0.10531528343237476,1.42646405813978,0,,0.0,none,P470,1
E0043271,N0043518,N0043519,main,23.021728866442675,auto_block,provisional,s5c_flows,4.4496,6.0,0.004118,3.6221,held,0.190659,0.4942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7858643466647,422.6707557023325,4.4253172939602905,4.344930332823765,4.1753172939602905,4.094930332823765,0.2183570752836202,0.07092650555654093,1.7571928027017334,0,,0.0,none,P470,1
E0043272,N0043519,N0043520,main,20.615528128088304,auto_block,provisional,s5c_flows,4.4496,6.0,0.00431,3.6221,held,0.190851,0.5172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6707557023325,422.56767806169205,4.344930332823765,4.4923194969017,4.094930332823765,4.2423194969017,0.21842894115319933,0.07095903026790165,1.5730156162188849,0,,0.0,none,P470,1
E0043273,N0043520,N0043308,main,27.85152858692568,auto_block,provisional,s5c_flows,5.5294,7.456,0.004482,3.6221,held,0.23629,0.5378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.56767806169205,422.4284204187574,4.4923194969017,4.487015372258213,4.2423194969017,4.237015372258213,0.23416813667918793,0.07822769434626506,1.9823027577461347,0,,0.0,none,P470,1
E0043274,N0043521,N0043522,sub main,63.9200465785713,auto_road,derived,s5c_flows,257.9576,309.104,0.082308,3.1221,merrimack,9.403749,9.877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.4856254202849,415.16602518739205,9.862671698855706,10.324331257920448,9.612671698855706,10.074331257920448,0.7076940589458514,0.4823163118193947,1.505359690640512,0,,0.0,none,P464,1
E0043275,N0043522,N0043523,sub main,49.99999999998999,auto_road,derived,s5c_flows,257.9576,309.104,0.082841,3.1221,merrimack,9.404282,9.9409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.16602518739205,414.9160251873921,10.324331257920448,11.041036580186017,10.074331257920448,10.791036580186017,0.7077042758950867,0.4823321632664851,1.17751631820959,0,,0.0,none,P464,1
E0043276,N0043523,N0043524,sub main,50.00000000002763,auto_road,derived,s5c_flows,261.2622,313.56,0.083257,3.1173,merrimack,9.509582,9.9909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9160251873921,414.666025187392,11.041036580186017,11.60689351377988,10.791036580186017,11.35689351377988,0.7097114286761204,0.48546054572538433,1.1741861546294599,0,,0.0,none,P464,1
E0043277,N0043524,N0043525,sub main,16.03844887285547,auto_road,derived,s5c_flows,262.3419,315.016,0.083674,3.1158,merrimack,9.544235,10.0409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.666025187392,414.5858329430277,11.60689351377988,11.785779605800428,11.35689351377988,11.535779605800428,0.710367067671912,0.4864886757163176,0.3762948669485839,0,,0.0,none,P464,1
E0043278,N0043525,N0043526,sub main,14.802577223434556,auto_road,derived,s5c_flows,269.6925,320.546,0.083808,3.1054,merrimack,9.776978,10.0569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5858329430277,414.51182005691055,11.785779605800428,11.970632335667574,11.535779605800428,11.720632335667574,0.7147089371247812,0.49337717467789266,0.3451889399663444,0,,0.0,none,P464,1
E0043279,N0043526,N0043527,sub main,9.74259449659521,auto_road,derived,s5c_flows,269.6925,320.546,0.083931,3.1054,merrimack,9.777101,10.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.51182005691055,414.4631070844276,11.970632335667574,12.078549409713048,11.720632335667574,11.828549409713048,0.7147112036957474,0.49338080767636305,0.22719187009187733,0,,0.0,none,P464,1
E0043280,N0043527,N0043528,sub main,9.047442726184265,auto_road,derived,s5c_flows,269.6925,320.546,0.084012,3.1054,merrimack,9.777183,10.0815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4631070844276,414.41786987079666,12.078549409713048,12.14276855693771,11.828549409713048,11.89276855693771,0.7147127147267918,0.49338322967113535,0.21098087244846736,0,,0.0,none,P464,1
E0043281,N0043528,N0043529,sub main,15.38970951532287,auto_road,derived,s5c_flows,269.6925,320.546,0.084088,3.1054,merrimack,9.777258,10.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.41786987079666,414.3409213232201,12.14276855693771,12.229330141623677,11.89276855693771,11.979330141623677,0.7147140967559871,0.49338544490730885,0.35887799016826355,0,,0.0,none,P464,1
E0043282,N0043529,N0043530,sub main,21.783599456229894,auto_road,derived,s5c_flows,269.6925,320.546,0.084216,3.1054,merrimack,9.777386,10.1059,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.0179097925954,424.90899179531425,1.5523416722483603,1.6627245132794997,1.3023416722483603,1.4127245132794997,0.7147164553940043,0.4933892255705412,0.5079776577090555,0,,0.0,none,P464,1
E0043283,N0043530,N0043531,sub main,45.619195576915615,auto_road,derived,s5c_flows,269.6925,320.546,0.084397,3.1054,merrimack,9.777568,10.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.90899179531425,424.6808958174297,1.6627245132794997,1.9994935868671746,1.4127245132794997,1.7494935868671746,0.7147198090278425,0.4933946011869532,1.063801389968622,0,,0.0,none,P460,1
E0043284,N0043531,N0043328,sub main,61.090288405635484,auto_road,derived,s5c_flows,269.6925,320.546,0.084778,3.1054,merrimack,9.777948,10.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6808958174297,424.3754443754015,1.9994935868671746,2.775007284754736,1.7494935868671746,2.525007284754736,0.7147268109138348,0.493405824947994,1.4245603465265912,0,,0.0,none,P460,1
E0043285,N0043532,N0043533,trunk main,91.59071006469871,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.83281,2.3616,merrimack,71.662976,99.9372,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,431.76943148271687,431.58625006258745,9.216072667673757,8.970512632725047,8.666072667673756,8.420512632725046,0.8255472726816673,0.4544644115705133,1.8490907606695848,0,,0.0,none,P447,1
E0043286,N0043533,N0043534,trunk main,72.11613597368255,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.833573,2.3616,merrimack,71.663739,100.0288,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,431.58625006258745,431.4420177906401,8.970512632725047,8.60314822498492,8.420512632725046,8.05314822498492,0.825549504987066,0.4544671811017327,1.455921894811392,0,,0.0,none,P447,1
E0043287,N0043534,N0043535,trunk main,70.00000000004556,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.834174,2.3616,merrimack,71.66434,100.1009,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,431.4420177906401,431.30201779064,8.60314822498492,8.82115115467252,8.05314822498492,8.27115115467252,0.8255512633138555,0.454469362601883,1.413197118715917,0,,0.0,none,P447,1
E0043288,N0043535,N0043536,trunk main,69.99999999989745,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.834757,2.3616,merrimack,71.664923,100.1709,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,431.30201779064,431.16201779064016,8.82115115467252,8.776031525766086,8.27115115467252,8.226031525766086,0.8255529689651434,0.4544714787618964,1.4131941989469323,0,,0.0,none,P447,1
E0043289,N0043536,N0043537,trunk main,7.449324500126129,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.835341,2.3616,merrimack,71.665506,100.2409,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,431.16201779064016,431.12104650588947,8.776031525766086,8.811997927704283,8.226031525766086,8.261997927704282,1.2003328809708511,0.3435267431207226,0.10343414756331287,0,,0.0,none,P447,1
E0043290,N0043537,N0043538,trunk main,18.84382945664862,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.835403,2.3616,merrimack,71.665568,100.2483,0.0,0.0,,500,GRP,0.25,0.155,table11,minimum,velocity,1.0,431.12104650588947,431.0739369322478,8.811997927704283,8.606360919314682,8.261997927704282,8.056360919314681,0.8974418817071306,0.426456414113909,0.3499544992039585,0,,0.0,none,P447,1
E0043291,N0043538,N0043539,trunk main,36.77719689325191,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.83556,2.3616,merrimack,71.665726,100.2672,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,431.0739369322478,430.98199394001466,8.606360919314682,8.941040727954089,8.056360919314681,8.391040727954088,0.8974423947595683,0.4264569414652365,0.6830001403247875,0,,0.0,none,P447,1
E0043292,N0043539,N0043540,trunk main,33.222803097129805,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.835866,2.3616,merrimack,71.666032,100.304,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,430.98199394001466,430.89893693227185,8.941040727954089,9.480640704446898,8.391040727954088,8.930640704446898,0.897443388389835,0.42645796279032944,0.6169897646085719,0,,0.0,none,P447,1
E0043293,N0043540,N0043541,trunk main,14.784989708305048,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.836143,2.3616,merrimack,71.666309,100.3372,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,430.89893693227185,430.8545819631469,9.480640704446898,9.312440741931198,8.930640704446898,8.762440741931197,0.9603767494710741,0.4052227250171546,0.2565831537197573,0,,0.0,none,P447,1
E0043294,N0043541,N0043542,trunk main,55.6785436397269,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.836266,2.3616,merrimack,71.666432,100.352,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.8545819631469,430.7432248758675,9.312440741931198,9.252228004991878,8.762440741931197,8.702228004991877,0.8255573837025102,0.45447695607703553,1.1240596300731263,0,,0.0,none,P447,1
E0043295,N0043542,N0043543,trunk main,62.24931985186911,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.83673,2.3616,merrimack,71.666896,100.4077,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.7432248758675,430.61872623616375,9.252228004991878,8.863787191570623,8.702228004991877,8.313787191570622,0.8255587411651908,0.4544786402825809,1.256710894652403,0,,0.0,none,P447,1
E0043296,N0043543,N0043339,trunk main,65.52762158558369,main_pipe,drafted,s5c_flows,2591.3276,3366.026,0.837249,2.3616,merrimack,71.667415,100.4699,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,430.61872623616375,430.4876709929926,8.863787191570623,8.53903188786677,8.313787191570622,7.98903188786677,0.8255602595240543,0.45448052412158413,1.3228919558894703,0,,0.0,none,P447,1
E0043297,N0043544,N0043545,lateral,25.059928172283335,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.8726085876877,436.74730894682625,1.5511890197341813,1.7085931527831235,1.3011890197341813,1.4585931527831235,0.13489621704043256,0.037230723305707175,3.0961985347066356,0,,0.0,none,P447,1
E0043298,N0043545,N0043340,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.000209,3.6221,held,0.045476,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.74730894682625,436.65717016493966,1.7085931527831235,1.9123488780290927,1.4585931527831235,1.6623488780290927,0.1351097777540103,0.037306448486115557,2.2238405782570942,0,,0.0,none,P447,1
E0043299,N0043546,N0043547,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.0970850015399,437.0009080812315,1.552817342210119,1.6327589109559995,1.302817342210119,1.3827589109559995,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043300,N0043547,N0043340,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.00016,3.6221,held,0.045427,0.0192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0009080812315,436.9509080812315,1.6327589109559995,1.6186109617372608,1.3827589109559995,1.3686109617372608,0.13505976967319247,0.03728871150851201,1.2340215526055922,0,,0.0,none,P447,1
E0043301,N0043548,N0043549,lateral,11.241850020389528,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,437.46998901367186,437.3350868134272,1.5500000000000114,1.5528221221196645,1.3000000000000114,1.3028221221196645,0.1814978935440687,0.030506299956125055,1.0323214410254247,0,,0.0,none,P447,1
E0043302,N0043549,N0043340,lateral,23.853720883753127,auto_block,provisional,s5c_flows,2.1596,2.912,9.4e-05,3.6221,held,0.090628,0.0112,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,437.3350868134272,437.0130615814965,1.5528221221196645,1.5564574614722346,1.3028221221196645,1.3064574614722346,0.23947082314651577,0.04036448037411014,1.6601689070320598,0,,0.0,none,P447,1
E0043303,N0043550,N0043551,main,15.000000000008653,auto_block,provisional,s5c_flows,59.0498,79.624,0.016262,3.6221,held,2.491781,1.9515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.92663545984493,431.8516354598449,12.584350868280069,9.720202919061364,12.334350868280069,9.470202919061364,0.48781826615793744,0.2390826038499369,0.5124859345041489,1,recovers_500m,95.89,none,P447,1
E0043304,N0043551,N0043552,main,7.360679774989245,auto_block,provisional,s5c_flows,59.0498,79.624,0.016387,3.6221,held,2.491906,1.9665,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,431.8516354598449,431.81115172108247,9.720202919061364,9.311010144151908,9.470202919061364,9.061010144151908,0.5046503336361736,0.23343097871830404,0.24309504635791077,0,,0.0,none,P447,1
E0043305,N0043552,N0043553,main,17.639320224838116,auto_block,provisional,s5c_flows,59.0498,79.624,0.016448,3.6221,held,2.491967,1.9738,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.81115172108247,431.71413545984586,9.311010144151908,8.205603309685387,9.061010144151908,7.955603309685387,0.5046540020794547,0.2334338135697766,0.5825549172355159,0,,0.0,none,P447,1
E0043306,N0043553,N0043554,main,9.526835189574134,auto_block,provisional,s5c_flows,60.1296,81.08,0.016595,3.6221,held,2.537381,1.9915,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.71413545984586,431.6617378663032,8.205603309685387,8.083959155181162,7.955603309685387,7.833959155181162,0.5073664287209815,0.23553582658287214,0.3129505176232723,0,,0.0,none,P447,1
E0043307,N0043554,N0043555,main,12.529964086141668,auto_block,provisional,s5c_flows,67.3855,85.522,0.016675,3.6221,held,2.841648,2.001,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.6617378663032,431.5928230638294,8.083959155181162,7.958476984998697,7.833959155181162,7.708476984998697,0.5246455784534673,0.2492105850687238,0.3980453535596697,0,,0.0,none,P447,1
E0043308,N0043555,N0043556,main,14.422205101855956,auto_block,provisional,s5c_flows,67.3855,85.522,0.016779,3.6221,held,2.841753,2.0135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.5928230638294,431.51350093576923,7.958476984998697,7.80662845876202,7.708476984998697,7.55662845876202,0.5246512920383108,0.2492151897385257,0.45815208821287035,0,,0.0,none,P447,1
E0043309,N0043556,N0043557,main,13.416407864998739,auto_block,provisional,s5c_flows,68.4653,86.978,0.016899,3.6221,held,2.88714,2.0279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.51350093576923,431.4397106925117,7.80662845876202,7.800676270378915,7.55662845876202,7.550676270378915,0.5271060431531284,0.25119869073084544,0.4242159630961003,0,,0.0,none,P447,1
E0043310,N0043557,N0043558,main,10.816653826391969,auto_block,provisional,s5c_flows,68.4653,86.978,0.017011,3.6221,held,2.887252,2.0414,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.4397106925117,431.38021909646653,7.800676270378915,7.669005757049092,7.550676270378915,7.419005757049092,0.527112064003869,0.2512035684652635,0.34200993694554527,0,,0.0,none,P447,1
E0043311,N0043558,N0043559,main,18.867962264113206,auto_block,provisional,s5c_flows,68.4653,86.978,0.017101,3.6221,held,2.887342,2.0522,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.38021909646653,431.2764453040139,7.669005757049092,7.577924813173581,7.419005757049092,7.327924813173581,0.5271169020578875,0.2512074880135502,0.5965774129183316,0,,0.0,none,P447,1
E0043312,N0043559,N0043339,main,14.484520310588511,auto_block,provisional,s5c_flows,68.4653,86.978,0.017259,3.6221,held,2.887499,2.071,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.2764453040139,431.1967804423057,7.577924813173581,7.8299224385536945,7.327924813173581,7.5799224385536945,0.5271253414978906,0.25121432532038934,0.45797204732587854,0,,0.0,none,P447,1
E0043313,N0043560,N0043561,lateral,9.433981132056603,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.22523803710936,439.1780681314491,1.5500000000000114,1.8267536458946552,1.3000000000000114,1.5767536458946552,0.17065230391004918,0.050665805354795285,0.921364759016014,0,,0.0,none,P447,1
E0043314,N0043561,N0043562,lateral,8.0,auto_block,provisional,s5c_flows,3.2393,4.368,7.9e-05,3.6221,held,0.13588,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.1780681314491,439.1380681314491,1.8267536458946552,1.7814264974571756,1.5767536458946552,1.5314264974571756,0.19534689874935907,0.06082242783882688,0.6825464554950904,0,,0.0,none,P447,1
E0043315,N0043562,N0043563,lateral,33.61547262794322,auto_block,provisional,s5c_flows,4.3191,5.824,0.000145,3.6221,held,0.181214,0.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.1380681314491,438.96999076830934,1.7814264974571756,1.7380475617687807,1.5314264974571756,1.4880475617687807,0.21475694130822645,0.06930489073691617,2.6087998540093094,0,,0.0,none,P447,1
E0043316,N0043563,N0043564,lateral,18.027756377319946,auto_block,provisional,s5c_flows,5.3989,7.28,0.000425,3.6221,held,0.226761,0.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.96999076830934,438.87985198642275,1.7380475617687807,1.605774234280375,1.4880475617687807,1.355774234280375,0.2310574241250383,0.07676811108255446,1.3003806626272627,0,,0.0,none,P447,1
E0043317,N0043564,N0043565,lateral,78.48885027854581,auto_block,provisional,s5c_flows,10.7978,14.56,0.000576,3.6221,held,0.453248,0.0691,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.73541304337925,438.34296879198655,1.7502131773238716,1.80375972363845,1.5002131773238716,1.55375972363845,0.28866943615794427,0.10565958412378365,4.531645338187735,0,,0.0,none,P447,1
E0043318,N0043565,N0043566,lateral,71.48135645364201,auto_block,provisional,s5c_flows,12.9574,17.472,0.00123,3.6221,held,0.544436,0.1476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.34296879198655,437.98556200971836,1.80375972363845,2.0877717305160104,1.55375972363845,1.8377717305160104,0.3059300265961972,0.11509396284695825,3.8942105622947776,0,,0.0,none,P447,1
E0043319,N0043566,N0043567,lateral,55.87081642291793,auto_block,provisional,s5c_flows,12.9574,17.472,0.001825,3.6221,held,0.545032,0.219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.98556200971836,437.70620792760377,2.0877717305160104,2.3969109688806043,1.8377717305160104,2.1469109688806043,0.30603575507356306,0.11515288345668992,3.042717258614005,0,,0.0,none,P447,1
E0043320,N0043567,N0043568,lateral,48.423933745336946,auto_block,provisional,s5c_flows,16.1967,21.84,0.002291,3.6221,held,0.681299,0.2749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.70620792760377,437.4640882588771,2.3969109688806043,2.651695432529152,2.1469109688806043,2.401695432529152,0.3282926463638632,0.12786748239128615,2.4583723435820466,0,,0.0,none,P447,1
E0043321,N0043568,N0043569,lateral,56.08711012407461,auto_block,provisional,s5c_flows,18.3563,24.752,0.002695,3.6221,held,0.772237,0.3233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4640882588771,437.1836527082567,2.651695432529152,2.761873414790159,2.401695432529152,2.511873414790159,0.3414083586849886,0.13565451771737141,2.738026603493579,0,,0.0,none,P447,1
E0043322,N0043569,N0043570,lateral,62.734922870326436,auto_block,provisional,s5c_flows,20.5158,27.664,0.003162,3.6221,held,0.863239,0.3794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1836527082567,436.8699780939051,2.761873414790159,2.718431329923021,2.511873414790159,2.468431329923021,0.35345668278524894,0.14300450939327053,2.95816177416581,0,,0.0,none,P447,1
E0043323,N0043570,N0043339,lateral,66.27723989534599,auto_block,provisional,s5c_flows,20.5158,27.664,0.003685,3.6221,held,0.863761,0.4422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8699780939051,436.53859189442835,2.718431329923021,2.4881109864310247,2.468431329923021,2.2381109864310247,0.3535230726082327,0.14304553838326267,3.124606993180759,0,,0.0,none,P447,1
E0043324,N0043571,N0043572,sub main,8.169224537532994,auto_road,derived,s5c_flows,228.9503,304.444,0.052407,3.1675,merrimack,8.445936,6.2888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4895762284031,424.44873010571547,12.189836613393766,12.144928341550155,11.939836613393766,11.894928341550155,0.688348649502599,0.4535217083869366,0.19779764569975014,0,,0.0,none,P465,1
E0043325,N0043572,N0043573,sub main,19.32518222895636,auto_road,derived,s5c_flows,230.0301,305.9,0.052475,3.1657,merrimack,8.48079,6.297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.44873010571547,424.3521041945707,12.144928341550155,11.991615287851175,11.894928341550155,11.741615287851175,0.6890889070367959,0.4545816894237322,0.46740901963962,0,,0.0,none,P465,1
E0043326,N0043573,N0043574,sub main,18.840569549522137,auto_road,derived,s5c_flows,230.0301,305.9,0.052636,3.1657,merrimack,8.480951,6.3163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3521041945707,424.2579013468231,11.991615287851175,11.8994167684113,11.741615287851175,11.6494167684113,0.6890923197911616,0.45458658338463,0.4556856657279249,0,,0.0,none,P465,1
E0043327,N0043574,N0043354,sub main,35.063049810544136,auto_road,derived,s5c_flows,232.1896,308.812,0.052793,3.1621,merrimack,8.550621,6.3352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2579013468231,424.08258609777033,11.8994167684113,12.166589927620294,11.6494167684113,11.916589927620294,0.6905633888513082,0.4567023352499765,0.8462426084897736,0,,0.0,none,P465,1
E0043328,N0043575,N0043576,main,5.656854249492381,auto_block,provisional,s5c_flows,49.3674,61.226,0.009856,3.6221,held,2.079464,1.1827,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,430.50984961198736,430.4674232051162,4.173652585278262,4.209792371055698,3.923652585278262,3.9597923710556984,0.5335484739551536,0.1977098384954123,0.17670541433528858,0,,0.0,none,P472,1
E0043329,N0043576,N0043577,main,26.92582403567252,auto_block,provisional,s5c_flows,50.4472,62.682,0.009903,3.6221,held,2.124778,1.1883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4674232051162,430.3327940849378,4.209792371055698,4.708343610374698,3.9597923710556984,4.458343610374698,0.4652293416519671,0.22094531603687434,0.9646075467518351,0,,0.0,none,P472,1
E0043330,N0043577,N0043358,main,29.90199905317884,auto_block,provisional,s5c_flows,50.4472,62.682,0.010127,3.6221,held,2.125003,1.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.3327940849378,430.18328408967193,4.708343610374698,4.997929289234321,4.458343610374698,4.747929289234321,0.46524406334712365,0.22095684960004475,1.071194003639499,0,,0.0,none,P472,1
E0043331,N0043578,N0043579,lateral,11.578638299154035,auto_block,provisional,s5c_flows,10.7978,14.56,0.000924,3.6221,held,0.453596,0.1109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.391757751619,433.33386456012323,2.4835169065841,2.7810951566736435,2.2335169065841,2.5310951566736435,0.288739850700205,0.10569733049766825,0.668343162600948,0,,0.0,none,P465,1
E0043332,N0043579,N0043354,lateral,32.04524153951611,auto_block,provisional,s5c_flows,11.8776,16.016,0.001021,3.6221,held,0.49896,0.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.33386456012323,433.17363835242566,2.7810951566736435,3.0755376729649697,2.5310951566736435,2.8255376729649697,0.29760528134144193,0.11049809687786019,1.794616535649372,0,,0.0,none,P465,1
E0043333,N0043580,N0043581,sub main,79.98479071805248,auto_road,derived,s5c_flows,94.1201,117.294,0.031958,3.5272,merrimack,3.874324,3.835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8405421891492,424.44061823555893,9.774570115538324,10.448267262487946,9.524570115538324,10.198267262487946,0.5549718750397091,0.29875250172334544,2.4020673934251002,0,,0.0,none,P472,1
E0043334,N0043581,N0043582,sub main,79.99988455007754,auto_road,derived,s5c_flows,97.3594,121.662,0.032625,3.5128,merrimack,3.990994,3.915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.44061823555893,424.04061881280853,10.448267262487946,10.821685874691468,10.198267262487946,10.571685874691468,0.5597243668077748,0.3033413228271983,2.382121430182193,0,,0.0,none,P472,1
E0043335,N0043582,N0043583,sub main,5.291298955052727,auto_road,derived,s5c_flows,98.101,122.662,0.033291,3.5096,merrimack,4.018151,3.995,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,424.04061881280853,423.9982884211681,10.821685874691468,10.858187408909998,10.571685874691468,10.608187408909998,0.6638167497169798,0.2697127990838182,0.13285039275544763,0,,0.0,none,P472,1
E0043336,N0043583,N0043584,sub main,10.910240397233395,auto_road,derived,s5c_flows,98.101,122.662,0.033335,3.5096,merrimack,4.018196,4.0002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9982884211681,423.94373721918197,10.858187408909998,10.937671472224281,10.608187408909998,10.687671472224281,0.5608165714122499,0.3044034540866226,0.32423674552980236,0,,0.0,none,P472,1
E0043337,N0043584,N0043585,sub main,7.358009790557585,auto_road,derived,s5c_flows,98.101,122.662,0.033426,3.5096,merrimack,4.018286,4.0112,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,423.94373721918197,423.9032681653339,10.937671472224281,11.019583397166116,10.687671472224281,10.769583397166116,0.5803915623554492,0.29697168574870236,0.21129441649978478,0,,0.0,none,P472,1
E0043338,N0043585,N0043586,sub main,8.350808392270842,auto_road,derived,s5c_flows,98.101,122.662,0.033488,3.5096,merrimack,4.018348,4.0185,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.9032681653339,423.85733871917637,11.019583397166116,11.128043360901756,10.769583397166116,10.878043360901756,0.5803941405668346,0.2969740350089509,0.23980279975819913,0,,0.0,none,P472,1
E0043339,N0043586,N0043587,sub main,22.503641583153605,auto_road,derived,s5c_flows,98.101,122.662,0.033557,3.5096,merrimack,4.018417,4.0269,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.85733871917637,423.73356869046904,11.128043360901756,11.375867344687208,10.878043360901756,11.125867344687208,0.580397009829686,0.296976649491011,0.646214034015474,0,,0.0,none,P472,1
E0043340,N0043587,N0043358,sub main,15.14976427791915,auto_road,derived,s5c_flows,99.1808,124.118,0.033745,3.5049,merrimack,4.057133,4.0494,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.73356869046904,423.6502449869405,11.375867344687208,11.530968391965757,11.125867344687208,11.280968391965757,0.5820008575792862,0.29844078913155014,0.43384140763788287,0,,0.0,none,P472,1
E0043341,N0043588,N0043589,main,50.000000000087866,auto_block,provisional,s5c_flows,174.3865,220.952,0.024183,3.2736,merrimack,6.631451,2.9019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1017032896837,429.85170328968326,5.851147052113163,8.429424640004243,5.601147052113163,8.179424640004243,0.6453139806913654,0.3965837207721541,1.2913610401590796,0,,0.0,none,P429,1
E0043342,N0043589,N0043590,main,6.859475903230134,auto_block,provisional,s5c_flows,174.3865,220.952,0.024599,3.2736,merrimack,6.631868,2.9519,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,429.85170328968326,429.81054643426387,8.429424640004243,8.51409956182988,8.179424640004243,8.26409956182988,0.6898949555984701,0.37736049584545683,0.16571305161666908,0,,0.0,none,P429,1
E0043343,N0043590,N0043365,main,16.278820596099706,auto_block,provisional,s5c_flows,175.4663,222.408,0.024656,3.2711,merrimack,6.667873,2.9588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.81054643426387,429.7291523312834,8.51409956182988,7.444218030044738,8.26409956182988,7.194218030044738,0.6462761055203622,0.3977677996686445,0.41981078100235214,0,,0.0,none,P429,1
E0043344,N0043591,N0043375,lateral,46.30461798832765,auto_link,provisional,s5c_flows,0.0,0.0,0.000176,3.6221,held,0.000176,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6407769907525,433.4092539008109,1.5610967885443756,2.2378408257516185,1.3110967885443756,1.9878408257516185,0.014617031289719749,0.004023076861619818,52.797563187920815,0,,0.0,none,P429,1
E0043345,N0043592,N0043593,sub main,21.8877026934724,auto_road,derived,s5c_flows,549.4115,717.81,0.195578,2.8492,merrimack,18.313242,23.4693,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.6615659420393,428.5740151312654,7.617151098976308,7.631062993734588,7.317151098976308,7.331062993734588,0.7677542979337284,0.5381828454229838,0.47514555877184456,0,,0.0,none,P447,1
E0043346,N0043593,N0043594,sub main,79.04397280123457,auto_road,derived,s5c_flows,549.4115,717.81,0.19576,2.8492,merrimack,18.313425,23.4912,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.5740151312654,428.2578392400605,7.631062993734588,8.084476433767634,7.331062993734588,7.784476433767634,0.7677561277894932,0.5381861334800493,1.7159088661138675,0,,0.0,none,P447,1
E0043347,N0043594,N0043595,sub main,28.789736744358667,auto_road,derived,s5c_flows,549.4115,717.81,0.196419,2.8492,merrimack,18.314083,23.5702,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.2578392400605,428.14268029308306,8.084476433767634,8.033375615120065,7.784476433767634,7.733375615120065,0.7677627070950855,0.5381979560946375,0.6249703734045596,0,,0.0,none,P447,1
E0043348,N0043595,N0043347,sub main,33.72324459065778,auto_road,derived,s5c_flows,549.4115,717.81,0.196659,2.8492,merrimack,18.314323,23.599,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.14268029308306,428.0077873147204,8.033375615120065,7.750788124732708,7.733375615120065,7.450788124732708,0.7677651067733433,0.5382022682879357,0.7320651479891889,0,,0.0,none,P447,1
E0043349,N0043596,N0043597,main,13.152946437965905,auto_block,provisional,s5c_flows,37.9289,40.46,0.004226,3.6221,held,1.594303,0.5071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.19102544820765,431.1252607160178,3.589827823276721,4.149458522263444,3.339827823276721,3.899458522263444,0.42670037731307364,0.19197119800694068,0.5137463794770867,0,,0.0,none,P429,1
E0043350,N0043597,N0043598,main,5.656854249492381,auto_block,provisional,s5c_flows,39.0087,41.916,0.004336,3.6221,held,1.639679,0.5203,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,431.1252607160178,431.0828343091466,4.149458522263444,4.2786464037440055,3.899458522263444,4.0286464037440055,0.4964506273663556,0.17618304565922221,0.18990993053702354,0,,0.0,none,P429,1
E0043351,N0043598,N0043599,main,8.246211251235321,auto_block,provisional,s5c_flows,39.0087,41.916,0.004383,3.6221,held,1.639727,0.526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.0828343091466,431.04160325289047,4.2786464037440055,4.635337665078282,4.0286464037440055,4.385337665078282,0.4303459402992333,0.19461210596351325,0.31936365913360565,0,,0.0,none,P429,1
E0043352,N0043599,N0043600,main,25.495097567963924,auto_block,provisional,s5c_flows,39.0087,41.916,0.004452,3.6221,held,1.639795,0.5342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.04160325289047,430.91412776505064,4.635337665078282,6.263392986902488,4.385337665078282,6.013392986902488,0.4303513411607278,0.1946160335839216,0.9873753190900364,0,,0.0,none,P429,1
E0043353,N0043600,N0043365,main,10.63014581273465,auto_block,provisional,s5c_flows,39.0087,41.916,0.004664,3.6221,held,1.640008,0.5597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.91412776505064,430.860977035987,6.263392986902488,6.312393325341134,6.013392986902488,6.062393325341134,0.4303682574879401,0.194628335784719,0.4116685972916474,0,,0.0,none,P429,1
E0043354,N0043601,N0043602,lateral,49.20365840057018,auto_block,provisional,s5c_flows,21.2931,23.37,0.002152,3.6221,held,0.894813,0.2582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.72927380467405,428.4832555126712,3.578770628919699,3.615102641625697,3.328770628919699,3.365102641625697,0.3574209702681043,0.1454646802109853,2.294384050067633,0,,0.0,none,P429,1
E0043355,N0043602,N0043381,lateral,14.7648230602334,auto_block,provisional,s5c_flows,24.5324,27.738,0.002562,3.6221,held,1.031024,0.3074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4832555126712,428.40943139737,3.615102641625697,3.4096603995050145,3.365102641625697,3.1596603995050145,0.37344066550010685,0.15562065013189358,0.6589544392753149,0,,0.0,none,P429,1
E0043356,N0043603,N0043604,lateral,13.038404810405298,auto_block,provisional,s5c_flows,6.4787,8.736,0.000536,3.6221,held,0.272139,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.5446081126726,433.4794160886206,1.8080225025617551,1.744613452395015,1.5580225025617551,1.494613452395015,0.24513124425060379,0.08346233421149943,0.8864914283139289,0,,0.0,none,P429,1
E0043357,N0043604,N0043605,lateral,28.319604517012593,auto_block,provisional,s5c_flows,8.6382,11.648,0.000644,3.6221,held,0.362782,0.0773,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,433.4794160886206,433.267019054743,1.744613452395015,1.5635473515069975,1.494613452395015,1.3135473515069975,0.30939861172175603,0.08661724093517983,1.5255188314850712,0,,0.0,none,P429,1
E0043358,N0043605,N0043606,lateral,11.045361017187261,auto_block,provisional,s5c_flows,8.6382,11.648,0.00088,3.6221,held,0.363018,0.1056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.267019054743,433.2117922496571,1.5635473515069975,1.584441881202281,1.3135473515069975,1.334441881202281,0.2689366639347672,0.09531813508957901,0.6845081945803668,0,,0.0,none,P429,1
E0043359,N0043606,N0043607,lateral,32.596629655455956,auto_block,provisional,s5c_flows,9.718,13.104,0.000972,3.6221,held,0.408377,0.1167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.2117922496571,433.0488091013798,1.584441881202281,2.7258491017452116,1.334441881202281,2.4758491017452116,0.27924665283041883,0.10066271208219821,1.9455100192523624,0,,0.0,none,P429,1
