EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043360,N0043607,N0043608,lateral,12.12472989453984,auto_block,provisional,s5c_flows,10.7978,14.56,0.001244,3.6221,held,0.453916,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0488091013798,432.9881854519071,2.7258491017452116,2.603519870358525,2.4758491017452116,2.353519870358525,0.28880456558757234,0.10573202684231067,0.6997078843422541,0,,0.0,none,P429,1
E0043361,N0043608,N0043375,lateral,12.041594578792296,auto_block,provisional,s5c_flows,12.9574,17.472,0.001345,3.6221,held,0.544551,0.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9881854519071,432.9279774790131,2.603519870358525,2.7191172475493772,2.353519870358525,2.4691172475493772,0.30595043369726116,0.11510533428408778,0.6559665255400754,0,,0.0,none,P429,1
E0043362,N0043609,N0043610,main,45.66337511479561,auto_road,derived,s5c_flows,43.1912,58.24,0.012582,3.6221,held,1.82327,1.5099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6508092061279,433.42249233055395,3.774911008715833,4.4025809116335495,3.524911008715833,4.1525809116335495,0.44435334432231327,0.20495140931916273,1.7127276336221864,0,,0.0,none,P447,1
E0043363,N0043610,N0043611,main,4.336624884989899,auto_road,derived,s5c_flows,46.4959,62.696,0.012963,3.6221,held,1.962188,1.5555,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,433.42249233055395,433.38129439414655,4.4025809116335495,4.4377363675721995,4.1525809116335495,4.1877363675721995,0.5697792532795305,0.18137459244454507,0.12685102344545984,0,,0.0,none,P447,1
E0043364,N0043611,N0043612,main,40.0000000001626,auto_road,derived,s5c_flows,46.4959,62.696,0.012999,3.6221,held,1.962224,1.5599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.38129439414655,433.1812943941457,4.4377363675721995,4.264048623432416,4.1877363675721995,4.014048623432416,0.4542727090481794,0.21246191133445463,1.4675472538647951,0,,0.0,none,P447,1
E0043365,N0043612,N0043613,main,40.000000000174246,auto_road,derived,s5c_flows,46.4959,62.696,0.013332,3.6221,held,1.962558,1.5999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1812943941457,432.9812943941448,4.264048623432416,4.375761269917689,4.014048623432416,4.125761269917689,0.45429590868399405,0.21247966431063764,1.4674723102851026,0,,0.0,none,P447,1
E0043366,N0043613,N0043614,main,16.834623905939793,auto_road,derived,s5c_flows,47.5756,64.152,0.013666,3.6221,held,2.008158,1.6399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9812943941448,432.89712127461513,4.375761269917689,4.467685854291119,4.125761269917689,4.217685854291119,0.45743585333787656,0.21489059063586807,0.613369203685382,0,,0.0,none,P447,1
E0043367,N0043614,N0043615,main,21.51198938294672,auto_road,derived,s5c_flows,51.0403,69.064,0.013806,3.6221,held,2.153548,1.6567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.89712127461513,432.78956132770037,4.467685854291119,4.306660596127756,4.217685854291119,4.056660596127756,0.4671023068875043,0.2224156155851667,0.7675687983035235,0,,0.0,none,P447,1
E0043368,N0043615,N0043616,main,23.530411597232415,auto_road,derived,s5c_flows,52.1201,70.52,0.013985,3.6221,held,2.198994,1.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.78956132770037,432.6719092697142,4.306660596127756,4.264003816223294,4.056660596127756,4.014003816223294,0.47002284083769,0.22472016466002992,0.834371210389682,0,,0.0,none,P447,1
E0043369,N0043616,N0043617,main,32.92642145326341,auto_road,derived,s5c_flows,52.1201,70.52,0.014181,3.6221,held,2.19919,1.7018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6719092697142,432.5072771624479,4.264003816223294,4.388627378567719,4.014003816223294,4.138627378567719,0.4700353375399603,0.2247300569085356,1.167515816491285,0,,0.0,none,P447,1
E0043370,N0043617,N0043618,main,52.104214408637056,auto_road,derived,s5c_flows,55.0213,74.432,0.014456,3.6221,held,2.321089,1.7347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5072771624479,432.24675609040474,4.388627378567719,4.3195586068608804,4.138627378567719,4.0695586068608804,0.47764958940400687,0.23080750332851968,1.8180766669575608,0,,0.0,none,P447,1
E0043371,N0043618,N0043619,main,58.66762800136107,auto_road,derived,s5c_flows,55.0213,74.432,0.01489,3.6221,held,2.321524,1.7868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.24675609040474,431.9534179503979,4.3195586068608804,4.07746583866458,4.0695586068608804,3.8274658386645797,0.4776762136480216,0.2308289307383165,2.046980301897924,0,,0.0,none,P447,1
E0043372,N0043619,N0043347,main,35.70804982664805,auto_road,derived,s5c_flows,55.0213,74.432,0.015379,3.6221,held,2.322012,1.8455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9534179503979,431.7748777012647,4.07746583866458,3.9836977381884253,3.8274658386645797,3.7336977381884253,0.4777060772712147,0.2308529667044809,1.2458166058448188,0,,0.0,none,P447,1
E0043373,N0043620,N0043621,main,14.999269435191978,auto_block,provisional,s5c_flows,8.6382,11.648,0.004351,3.6221,held,0.366489,0.5222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.55015399701756,429.4751576498416,2.15681621782619,2.7580881997677693,1.90681621782619,2.5080881997677693,0.26975709465316916,0.09573876291952946,0.9267145475498225,0,,0.0,none,P429,1
E0043374,N0043621,N0043622,main,9.994336047158395,auto_block,provisional,s5c_flows,8.6382,11.648,0.004476,3.6221,held,0.366614,0.5372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4751576498416,429.4251859696058,2.7580881997677693,2.5602571456285546,2.5080881997677693,2.3102571456285546,0.2697865370329682,0.09575387276053057,0.6174224603071451,0,,0.0,none,P429,1
E0043375,N0043622,N0043623,main,44.40720662234904,auto_block,provisional,s5c_flows,9.718,13.104,0.00456,3.6221,held,0.411964,0.5472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4251859696058,429.20314993649407,2.5602571456285546,2.5111444970996786,2.3102571456285546,2.2611444970996786,0.2800263907989772,0.10107212457464501,2.6430369946945276,0,,0.0,none,P429,1
E0043376,N0043623,N0043624,main,15.811388300841896,auto_block,provisional,s5c_flows,12.9574,17.472,0.00493,3.6221,held,0.548136,0.5916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.20314993649407,429.12409299498984,2.5111444970996786,2.5869970929007877,2.2611444970996786,2.3369970929007877,0.30658505588195467,0.11545922215040585,0.8595433250628823,0,,0.0,none,P429,1
E0043377,N0043624,N0043625,main,18.601075237738275,auto_block,provisional,s5c_flows,15.1169,20.384,0.005062,3.6221,held,0.638802,0.6074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.12409299498984,429.03108761880117,2.5869970929007877,2.707712430026959,2.3369970929007877,2.457712430026959,0.3217257991064267,0.1240512264224625,0.9636091401125638,0,,0.0,none,P429,1
E0043378,N0043625,N0043626,main,42.80186911806539,auto_block,provisional,s5c_flows,17.2765,23.296,0.005217,3.6221,held,0.729492,0.626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.03108761880117,428.8170782732108,2.707712430026959,2.9241631818673,2.457712430026959,2.6741631818673,0.3353909974107082,0.1320544341220688,2.126963725348681,0,,0.0,none,P429,1
E0043379,N0043626,N0043381,main,15.524174696260024,auto_block,provisional,s5c_flows,20.5158,27.664,0.005573,3.6221,held,0.86565,0.6688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.8170782732108,428.73945739972953,2.9241631818673,3.079634397145469,2.6741631818673,2.829634397145469,0.35376307903197857,0.14319391125971653,0.7313828386095613,0,,0.0,none,P429,1
E0043380,N0043627,N0043628,main,11.704699910719626,auto_block,provisional,s5c_flows,17.6799,23.84,0.004838,3.6221,held,0.746026,0.5805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0992838027682,435.0407603032146,5.141225230434941,5.309276317879153,4.891225230434941,5.059276317879153,0.3377480629509654,0.13345905300169986,0.5775853461331287,0,,0.0,none,P447,1
E0043381,N0043628,N0043390,main,48.11132858071392,auto_block,provisional,s5c_flows,17.6799,23.84,0.004935,3.6221,held,0.746123,0.5922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0407603032146,434.800203660311,5.309276317879153,5.300809523282737,5.059276317879153,5.050809523282737,0.3377617790941621,0.1334672476724948,2.374026683823479,0,,0.0,none,P447,1
E0043382,N0043629,N0043438,lateral,9.999999999942778,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3080322265625,428.25803222656276,1.5500000000000114,1.7854553222653635,1.3000000000000114,1.5354553222653635,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043383,N0043630,N0043631,main,39.05124837953327,auto_block,provisional,s5c_flows,4.7236,7.434,0.003813,3.6221,held,0.201837,0.4576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.95690640450084,427.7616501626032,2.4819363689366583,2.299049300287436,2.2319363689366583,2.049049300287436,0.22245867684521817,0.07279244200912013,2.925730517186065,0,,0.0,none,P429,1
E0043384,N0043631,N0043438,main,52.009614495783374,auto_block,provisional,s5c_flows,4.7236,7.434,0.004138,3.6221,held,0.202162,0.4966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.7616501626032,427.50160209012427,2.299049300287436,2.5418854587038595,2.049049300287436,2.2918854587038595,0.22257550420725633,0.07284587806051698,3.8945296848834285,0,,0.0,none,P429,1
E0043385,N0043632,N0043633,main,12.806248474865697,auto_block,provisional,s5c_flows,15.1169,20.384,0.002925,3.6221,held,0.636666,0.351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.05851784435566,436.99448660198135,3.980331032597462,4.13307687458115,3.730331032597462,3.8830768745811497,0.32138751479257505,0.12385611542651556,0.6641125269562773,0,,0.0,none,P447,1
E0043386,N0043633,N0043634,main,12.529964086141668,auto_block,provisional,s5c_flows,15.1169,20.384,0.003032,3.6221,held,0.636772,0.3638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.99448660198135,436.93183678155066,4.13307687458115,4.166490855168092,3.8830768745811497,3.9164908551680924,0.32140432158935384,0.12386580560878965,0.6497508612713848,0,,0.0,none,P447,1
E0043387,N0043634,N0043635,main,16.401219466856727,auto_block,provisional,s5c_flows,16.1967,21.84,0.003136,3.6221,held,0.682144,0.3763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.93183678155066,436.8498306842164,4.166490855168092,4.313713016955489,3.9164908551680924,4.063713016955489,0.32842018346080537,0.12794214168102996,0.8323290453723539,0,,0.0,none,P447,1
E0043388,N0043635,N0043636,main,61.00479567170357,auto_block,provisional,s5c_flows,16.1967,21.84,0.003273,3.6221,held,0.682281,0.3927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8498306842164,436.54480670585787,4.313713016955489,4.462120784376509,4.063713016955489,4.212120784376509,0.32844085032400644,0.12795424186422727,3.095676416393922,0,,0.0,none,P447,1
E0043389,N0043636,N0043637,main,49.46508804928014,auto_block,provisional,s5c_flows,19.5277,22.84,0.003781,3.6221,held,0.822432,0.4537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.54480670585787,436.29748126561145,4.462120784376509,4.393619808607298,4.212120784376509,4.143619808607298,0.3481739556478343,0.13975840589817706,2.367834011652896,0,,0.0,none,P447,1
E0043390,N0043637,N0043390,main,65.0817006958166,auto_block,provisional,s5c_flows,21.7525,25.84,0.004193,3.6221,held,0.916114,0.5032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.29748126561145,435.97207276213237,4.393619808607298,4.12894042146138,4.143619808607298,3.8789404214613796,0.36003831294869926,0.14710041120649248,3.012721070469792,0,,0.0,none,P447,1
E0043391,N0043638,N0043449,main,32.38826948140329,auto_block,provisional,s5c_flows,14.1288,15.56,0.003104,3.6221,held,0.595419,0.3725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.33878233612364,431.1768409887166,2.923760388485732,3.858284743705269,2.673760388485732,3.608284743705269,0.3146886254394767,0.1200221069918467,1.7153606699411537,0,,0.0,none,P447,1
E0043392,N0043639,N0043640,lateral,20.615528128088304,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,433.93519897460936,433.6775048730083,1.5500000000000114,1.5559851172261006,1.3000000000000114,1.3059851172261006,0.26722184178065517,0.049219991884887654,1.285793605711956,0,,0.0,none,P447,1
E0043393,N0043640,N0043449,lateral,11.313708498984761,auto_block,provisional,s5c_flows,5.3989,7.28,0.000172,3.6221,held,0.226508,0.0206,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,433.6775048730083,433.479514974276,1.5559851172261006,1.5556107581458605,1.3059851172261006,1.3056107581458605,0.35500174260535344,0.05737930251728471,0.5311574161088898,0,,0.0,none,P447,1
E0043394,N0043641,N0043642,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.1596,2.912,0.000407,3.6221,held,0.090941,0.0488,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,423.44326715977604,423.4003107865586,1.6929938265520832,1.7592045943007975,1.4429938265520832,1.5092045943007975,0.17658345562657254,0.04966284927381828,0.7371632153753664,0,,0.0,none,P455,1
E0043395,N0043642,N0043643,lateral,38.600518131237564,auto_block,provisional,s5c_flows,2.1596,2.912,0.000472,3.6221,held,0.091006,0.0566,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.4003107865586,423.18800793683675,1.7592045943007975,2.2322496315226203,1.5092045943007975,1.9822496315226203,0.17662576798478308,0.04967873842009926,3.6424015374097936,0,,0.0,none,P455,1
E0043396,N0043643,N0043644,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000793,3.6221,held,0.091328,0.0952,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.18800793683675,423.13300793683675,2.2322496315226203,2.295489377616377,1.9822496315226203,2.045489377616377,0.17683506609128544,0.04975736219490004,0.9424978334366688,0,,0.0,none,P455,1
E0043397,N0043644,N0043474,lateral,20.396078054371138,auto_block,provisional,s5c_flows,2.1596,2.912,0.000877,3.6221,held,0.091411,0.1052,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.13300793683675,423.0208295075377,2.295489377616377,2.5498797209779127,2.045489377616377,2.2998797209779127,0.17688893200489994,0.049777604731975705,1.921740554293711,0,,0.0,none,P455,1
E0043398,N0043645,N0043646,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.5557594813073,427.4229061787514,1.551326700333334,1.5914370829673317,1.301326700333334,1.3414370829673317,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043399,N0043646,N0043498,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4229061787514,427.3548988262077,1.5914370829673317,1.846456154261034,1.3414370829673317,1.596456154261034,0.016339456497064208,0.004347644747627527,13.873850405386584,0,,0.0,none,P470,1
E0043400,N0043647,N0043648,lateral,84.25027831866426,auto_block,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.9899842479992,423.56873285640586,1.552953984422686,2.045463920937891,1.302953984422686,1.795463920937891,0.1611584343969526,0.046951098325882096,8.712986760918936,0,,0.0,none,P455,1
E0043401,N0043648,N0043649,lateral,6.0,auto_block,provisional,s5c_flows,2.9012,3.912,0.000702,3.6221,held,0.122327,0.0843,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,423.56873285640586,423.5267328564059,2.045463920937891,2.0511785205472393,1.795463920937891,1.8011785205472393,0.21174651885077864,0.05366057505865532,0.47226278166335145,0,,0.0,none,P455,1
E0043402,N0043649,N0043474,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.9012,3.912,0.000752,3.6221,held,0.122377,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5267328564059,423.45240251266927,2.0511785205472393,2.1183067158463587,1.8011785205472393,1.8683067158463587,0.188691862854883,0.05801519098982097,1.3130815961357003,0,,0.0,none,P455,1
E0043403,N0043650,N0043651,main,70.00000000022962,auto_block,provisional,s5c_flows,8.3917,7.824,0.002764,3.6221,held,0.354566,0.3317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.04228071807734,423.6922807180762,3.299729779969539,3.7463789498925735,3.049729779969539,3.4963789498925735,0.26691523718986276,0.0942852043861249,4.370925687695444,0,,0.0,none,P470,1
E0043404,N0043651,N0043652,main,69.99999999976733,auto_block,provisional,s5c_flows,8.3917,7.824,0.003348,3.6221,held,0.355149,0.4017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6922807180762,423.34228071807735,3.7463789498925735,4.1197554147351525,3.4963789498925735,3.8697554147351525,0.2670557666725483,0.09435685561334958,4.368625629018162,0,,0.0,none,P470,1
E0043405,N0043652,N0043499,main,18.145502623378334,auto_block,provisional,s5c_flows,8.3917,7.824,0.003931,3.6221,held,0.355733,0.4717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.34228071807735,423.25155320496043,4.1197554147351525,4.28177199035207,3.8697554147351525,4.03177199035207,0.26719637250030603,0.09442856939427793,1.1318456193585706,0,,0.0,none,P470,1
E0043406,N0043653,N0043499,lateral,10.00000000010248,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.87071533203124,425.8207153320307,1.5500000000000114,1.7126098632817843,1.3000000000000114,1.4626098632817843,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043407,N0043654,N0043655,main,19.209372712298546,auto_block,provisional,s5c_flows,10.5249,14.192,0.005965,3.6221,held,0.447196,0.7158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7252886756199,423.6292418120584,4.277366353676996,4.42001355903534,4.027366353676996,4.17001355903534,0.2874386364100293,0.10500077703295055,1.1138245570262924,0,,0.0,none,P470,1
E0043408,N0043655,N0043656,main,14.317821063276353,auto_block,provisional,s5c_flows,11.6047,15.648,0.006125,3.6221,held,0.492623,0.735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6292418120584,423.55765270674203,4.42001355903534,4.692438845992342,4.17001355903534,4.442438845992342,0.2964025259668444,0.1098411447684248,0.8050887902395917,0,,0.0,none,P470,1
E0043409,N0043656,N0043657,main,17.69180601295413,auto_block,provisional,s5c_flows,11.6047,15.648,0.006244,3.6221,held,0.492742,0.7493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.55765270674203,423.46919367667726,4.692438845992342,5.359450122150861,4.442438845992342,5.109450122150861,0.296425213940273,0.10985352064227563,0.9947312835832104,0,,0.0,none,P470,1
E0043410,N0043657,N0043658,main,15.811388300841896,auto_block,provisional,s5c_flows,12.6845,17.104,0.006392,3.6221,held,0.538157,0.767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.46919367667726,423.39013673517303,5.359450122150861,5.74499510076447,5.109450122150861,5.49499510076447,0.30481106762054655,0.11447123584338617,0.8645458329466561,0,,0.0,none,P470,1
E0043411,N0043658,N0043498,main,14.142135623730951,auto_block,provisional,s5c_flows,12.6845,17.104,0.006523,3.6221,held,0.538289,0.7828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.39013673517303,423.3194260570544,5.74499510076447,5.881928923414364,5.49499510076447,5.631928923414364,0.304834687134281,0.11448436463683284,0.7732133852985305,0,,0.0,none,P470,1
E0043412,N0043659,N0043660,lateral,13.0,auto_block,provisional,s5c_flows,6.8179,10.258,0.00083,3.6221,held,0.286653,0.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4577277377744,424.3927277377744,2.0939690395693447,2.3361540981630924,1.8439690395693447,2.0861540981630924,0.24927868031196682,0.085479552005186,0.8691744773179683,0,,0.0,none,P460,1
E0043413,N0043660,N0043661,lateral,23.53720459187964,auto_block,provisional,s5c_flows,6.8179,10.258,0.000939,3.6221,held,0.286761,0.1126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3927277377744,424.275041714815,2.3361540981630924,2.6164377773724823,2.0861540981630924,2.3664377773724823,0.24930897695570314,0.0854943623317044,1.5734962614992196,0,,0.0,none,P460,1
E0043414,N0043661,N0043504,lateral,30.799310199823076,auto_block,provisional,s5c_flows,7.5595,11.258,0.001135,3.6221,held,0.318047,0.1362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.275041714815,424.1210451638159,2.6164377773724823,3.031634279543482,2.3664377773724823,2.781634279543482,0.2577639345966215,0.08966997740423446,1.991441655587011,0,,0.0,none,P460,1
E0043415,N0043662,N0043663,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.4832,2.0,0.002635,3.6221,held,0.064815,0.3162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.17784654065514,423.06604314178014,3.411325822626111,3.741757151188608,3.161325822626111,3.491757151188608,0.1524728804544544,0.04364567623255902,2.4442248033825837,0,,0.0,none,P470,1
E0043416,N0043663,N0043664,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.4832,2.0,0.002822,3.6221,held,0.065002,0.3386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.06604314178014,422.9869862002759,3.741757151188608,3.9623546200365922,3.491757151188608,3.7123546200365922,0.15262187006731295,0.043701624624983476,1.726640737865023,0,,0.0,none,P470,1
E0043417,N0043664,N0043518,lateral,40.22437072223753,auto_block,provisional,s5c_flows,2.9664,4.0,0.002953,3.6221,held,0.127314,0.3544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9869862002759,422.7858643466647,3.9623546200365922,4.4253172939602905,3.7123546200365922,4.1753172939602905,0.1911822315792434,0.059059634522138776,3.5066343413094914,0,,0.0,none,P470,1
E0043418,N0043665,N0043666,lateral,8.246211251235321,auto_block,provisional,s5c_flows,1.4832,2.0,0.000551,3.6221,held,0.062731,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4315242163184,424.39029316006224,2.230127395009731,2.4890708536096326,1.9801273950097311,2.2390708536096326,0.15079186920199203,0.04301624795622802,0.9114341172013255,0,,0.0,none,P470,1
E0043419,N0043666,N0043518,lateral,25.238858928247925,auto_block,provisional,s5c_flows,1.4832,2.0,0.00062,3.6221,held,0.0628,0.0743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.39029316006224,424.264098865421,2.4890708536096326,2.9470827752040236,2.2390708536096326,2.6970827752040236,0.15084814389293824,0.04303726492601603,2.7885503788676327,0,,0.0,none,P470,1
E0043420,N0043667,N0043668,lateral,9.236265628105235,auto_road,derived,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.9922620032718,423.94608067513127,1.550401570946974,1.6294808483062297,1.300401570946974,1.3794808483062297,0.17918074185013727,0.0540929065924137,0.8591200085395932,0,,0.0,none,P470,1
E0043421,N0043668,N0043669,lateral,12.055234349396523,auto_road,derived,s5c_flows,2.4987,4.434,7.7e-05,3.6221,held,0.10483,0.0092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.94608067513127,423.8858045033843,1.6294808483062297,1.7294603891938323,1.3794808483062297,1.4794603891938323,0.17922465176973207,0.05411077176629428,1.1210543332403007,0,,0.0,none,P470,1
E0043422,N0043669,N0043670,lateral,43.55648173729676,auto_road,derived,s5c_flows,2.4987,4.434,0.000177,3.6221,held,0.104931,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8858045033843,423.6680220946978,1.7294603891938323,2.0020218506147103,1.4794603891938323,1.7520218506147103,0.17928221367259292,0.05413419479545531,4.049154388588715,0,,0.0,none,P470,1
E0043423,N0043670,N0043671,lateral,43.81990135281041,auto_road,derived,s5c_flows,3.982,6.434,0.00054,3.6221,held,0.167474,0.0648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6680220946978,423.44892258793374,2.0020218506147103,2.492453144488138,1.7520218506147103,2.242453144488138,0.2092754983568058,0.0668649165774218,3.4898098198209637,0,,0.0,none,P470,1
E0043424,N0043671,N0043505,lateral,52.17039446170265,auto_road,derived,s5c_flows,3.982,6.434,0.000906,3.6221,held,0.167839,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.44892258793374,423.18807061562524,2.492453144488138,2.360665956640389,2.242453144488138,2.110665956640389,0.2094251343225601,0.06693105931347185,4.151873065161712,0,,0.0,none,P470,1
E0043425,N0043672,N0043673,lateral,16.171061777707425,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,423.58128662109374,423.4842602504275,1.5500000000000114,1.5535205112912536,1.3000000000000114,1.3035205112912536,0.1260258098883242,0.03028334487928383,2.1385912658204904,0,,0.0,none,P470,1
E0043426,N0043673,N0043674,lateral,20.277638970882627,auto_road,derived,s5c_flows,0.7416,1.0,0.000135,3.6221,held,0.031225,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4842602504275,423.3828720555731,1.5535205112912536,1.6350417627862726,1.3035205112912536,1.3850417627862726,0.118637640230961,0.03162779116808731,2.8486798022682893,0,,0.0,none,P470,1
E0043427,N0043674,N0043675,lateral,17.658525043087177,auto_road,derived,s5c_flows,0.7416,1.0,0.000304,3.6221,held,0.031394,0.0364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3828720555731,423.29457943035766,1.6350417627862726,1.7278204719860923,1.3850417627862726,1.4778204719860923,0.1188608688845839,0.031702537903590594,2.476077732562252,0,,0.0,none,P470,1
E0043428,N0043675,N0043676,lateral,18.421251512884957,auto_road,derived,s5c_flows,1.8214,2.456,0.000451,3.6221,held,0.076808,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.29457943035766,423.20247317279325,1.7278204719860923,1.8463244346286274,1.4778204719860923,1.5963244346286274,0.16147864343520327,0.04707466045838152,1.901309374519741,0,,0.0,none,P470,1
E0043429,N0043676,N0043677,lateral,12.074795905248669,auto_road,derived,s5c_flows,1.8214,2.456,0.000604,3.6221,held,0.076962,0.0725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.20247317279325,423.14209919326703,1.8463244346286274,1.878103443451721,1.5963244346286274,1.628103443451721,0.1615876826638974,0.0471167640393875,1.2454327898210185,0,,0.0,none,P470,1
E0043430,N0043677,N0043678,lateral,7.826021484590344,auto_road,derived,s5c_flows,1.8214,2.456,0.000705,3.6221,held,0.077062,0.0846,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,423.14209919326703,423.09905607510177,1.878103443451721,1.865635087007604,1.628103443451721,1.615635087007604,0.1670186368583902,0.046120179057517335,0.7809529155745035,0,,0.0,none,P470,1
E0043431,N0043678,N0043679,lateral,40.58800720747571,auto_road,derived,s5c_flows,2.563,3.456,0.00077,3.6221,held,0.108218,0.0924,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.09905607510177,422.87582203546066,1.865635087007604,1.8829670270393422,1.615635087007604,1.6329670270393422,0.18715714293454527,0.053692825701442265,3.6144321086790874,0,,0.0,none,P470,1
E0043432,N0043679,N0043680,lateral,14.79369140271986,auto_road,derived,s5c_flows,2.563,3.456,0.001108,3.6221,held,0.108556,0.133,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.87582203546066,422.7944567327457,1.8829670270393422,1.9723584528011884,1.6329670270393422,1.7223584528011884,0.18735180162765303,0.05376813208649342,1.3160349739720465,0,,0.0,none,P470,1
E0043433,N0043680,N0043681,lateral,13.510490074003922,auto_road,derived,s5c_flows,2.563,3.456,0.001232,3.6221,held,0.108679,0.1478,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.7944567327457,422.7201490373387,1.9723584528011884,2.029606822036328,1.7223584528011884,1.7796068220363281,0.1874225336518533,0.05379550571899819,1.2014288259756722,0,,0.0,none,P470,1
E0043434,N0043681,N0043682,lateral,32.27289759297222,auto_road,derived,s5c_flows,2.563,3.456,0.001344,3.6221,held,0.108792,0.1613,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.7201490373387,422.5426481005773,2.029606822036328,2.17164633301644,1.7796068220363281,1.9216463330164402,0.1874874657233771,0.053820639424650846,2.868893792308968,0,,0.0,none,P470,1
E0043435,N0043682,N0043683,lateral,23.846688748187546,auto_road,derived,s5c_flows,3.3046,4.456,0.001613,3.6221,held,0.140151,0.1936,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.5426481005773,422.41149131246226,2.17164633301644,2.2945328574596147,1.9216463330164402,2.0445328574596147,0.2039304302384837,0.06032943382307912,1.9489235226199735,0,,0.0,none,P470,1
E0043436,N0043683,N0043684,lateral,53.110704136747145,auto_road,derived,s5c_flows,3.3046,4.456,0.001812,3.6221,held,0.14035,0.2174,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.41149131246226,422.11938243971014,2.2945328574596147,2.9462303532586134,2.0445328574596147,2.6962303532586134,0.2040260884814231,0.060368138282173384,4.338554980235854,0,,0.0,none,P470,1
E0043437,N0043684,N0043685,lateral,27.707100055038975,auto_road,derived,s5c_flows,3.3046,4.456,0.002255,3.6221,held,0.140792,0.2706,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.11938243971014,421.96699338940743,2.9462303532586134,3.4221667668425653,2.6962303532586134,3.1721667668425653,0.2042382152508168,0.06045400188821762,2.2610117325507204,0,,0.0,none,P470,1
E0043438,N0043685,N0043505,lateral,12.230324040025335,auto_road,derived,s5c_flows,3.3046,4.456,0.002485,3.6221,held,0.141023,0.2983,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,421.96699338940743,421.8997266071873,3.4221667668425653,3.649009965078335,3.1721667668425653,3.399009965078335,0.2043488918166144,0.06049881992482117,0.997503496047094,0,,0.0,none,P470,1
E0043439,N0043686,N0043687,lateral,13.341664064126334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.34961921643793,424.2829108961173,1.5504662327808205,1.6086601488045744,1.3004662327808205,1.3586601488045744,0.0,0.0,0.0,0,,0.0,none,P460,1
E0043440,N0043687,N0043688,lateral,8.246211251235321,auto_block,provisional,s5c_flows,0.0,0.0,0.000111,3.6221,held,0.000111,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2829108961173,424.24167983986115,1.6086601488045744,1.630573578107601,1.3586601488045744,1.380573578107601,0.011558059061875764,0.0034596512575167104,11.89099774032048,0,,0.0,none,P460,1
E0043441,N0043688,N0043689,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.24167983986115,424.15154105797455,1.630573578107601,1.6919953189785701,1.380573578107601,1.4419953189785701,0.014780520705184735,0.004053658696017787,20.328282898942053,0,,0.0,none,P460,1
E0043442,N0043689,N0043690,lateral,36.87817782917155,auto_block,provisional,s5c_flows,0.0,0.0,0.00033,3.6221,held,0.00033,0.0396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.15154105797455,423.9671501688287,1.6919953189785701,2.0652594991400406,1.4419953189785701,1.8152594991400406,0.019751353532708463,0.0050059481366792336,31.118692505554847,0,,0.0,none,P460,1
E0043443,N0043690,N0043691,lateral,14.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000637,3.6221,held,0.045905,0.0765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9671501688287,423.8971501688287,2.0652594991400406,2.2174738546087838,1.8152594991400406,1.9674738546087838,0.13554601597410867,0.03746130199273187,1.7214326194427103,0,,0.0,none,P460,1
E0043444,N0043691,N0043692,lateral,9.848857801796104,auto_block,provisional,s5c_flows,2.1596,2.912,0.000754,3.6221,held,0.091289,0.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8971501688287,423.84790587981973,2.2174738546087838,2.2594244424458907,1.9674738546087838,2.0094244424458907,0.17112784720720783,0.050854656780821045,0.9592105125425854,0,,0.0,none,P460,1
E0043445,N0043692,N0043693,lateral,49.25444142409901,auto_block,provisional,s5c_flows,2.1596,2.912,0.000836,3.6221,held,0.091371,0.1003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.84790587981973,423.6016336726992,2.2594244424458907,2.699605340972653,2.0094244424458907,2.449605340972653,0.17117932989807927,0.05087511789122015,4.795598613203403,0,,0.0,none,P460,1
E0043446,N0043693,N0043694,lateral,24.186773244895647,auto_block,provisional,s5c_flows,2.1596,2.912,0.001247,3.6221,held,0.091781,0.1496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6016336726992,423.4806998064747,2.699605340972653,2.8265511700877823,2.449605340972653,2.5765511700877823,0.17143626002051002,0.0509772777995158,2.3513863832931285,0,,0.0,none,P460,1
E0043447,N0043694,N0043695,lateral,21.213203435596427,auto_block,provisional,s5c_flows,4.3191,5.824,0.001448,3.6221,held,0.182517,0.1738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4806998064747,423.37463378929675,2.8265511700877823,2.9358825681251233,2.5765511700877823,2.6858825681251233,0.21526135586512699,0.06953118378632403,1.6424378131985489,0,,0.0,none,P460,1
E0043448,N0043695,N0043696,lateral,24.596747752497688,auto_block,provisional,s5c_flows,4.3191,5.824,0.001625,3.6221,held,0.182694,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.37463378929675,423.25165005053424,2.9358825681251233,3.191068455325137,2.6858825681251233,2.941068455325137,0.21532967961383723,0.06956185837037573,1.903805349128556,0,,0.0,none,P460,1
E0043449,N0043696,N0043697,lateral,48.437648329989216,auto_block,provisional,s5c_flows,10.4953,8.81,0.00183,3.6221,held,0.441819,0.2196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.25165005053424,423.0094618088843,3.191068455325137,3.960508894240718,2.941068455325137,3.710508894240718,0.28633507264642055,0.10441164175400888,2.8194036146945813,0,,0.0,none,P460,1
E0043450,N0043697,N0043698,lateral,39.99045820700967,auto_block,provisional,s5c_flows,16.0247,16.266,0.002234,3.6221,held,0.674031,0.268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0094618088843,422.8095095178492,3.960508894240718,4.2084958532445285,3.710508894240718,3.9584958532445285,0.32719093269072935,0.12722340967078555,2.0370602305580925,0,,0.0,none,P460,1
E0043451,N0043698,N0043699,lateral,39.99592141488188,auto_block,provisional,s5c_flows,17.5079,18.266,0.002567,3.6221,held,0.736544,0.308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8095095178492,422.6095299107748,4.2084958532445285,4.5220924036783,3.9584958532445285,4.2720924036783,0.3364009999688711,0.13265543658077134,1.981559776307785,0,,0.0,none,P460,1
E0043452,N0043699,N0043504,lateral,17.38305429364798,auto_block,provisional,s5c_flows,17.5079,18.266,0.0029,3.6221,held,0.736877,0.348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6095299107748,422.5226146393066,4.5220924036783,4.630064804052779,4.2720924036783,4.380064804052779,0.33644851966602457,0.13268374555975931,0.8611052051838054,0,,0.0,none,P460,1
E0043453,N0043700,N0043701,sub main,19.97130767337791,auto_road,derived,s5c_flows,161.7603,195.6,0.05411,3.3035,merrimack,6.238979,6.4931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.17160512857413,416.0717485902072,9.206263523769621,9.279264593386529,8.956263523769621,9.029264593386529,0.6346457245296238,0.38369029226836115,0.5244739151694938,0,,0.0,none,P464,1
E0043454,N0043701,N0043702,sub main,18.34687882119873,auto_road,derived,s5c_flows,161.7603,195.6,0.054276,3.3035,merrimack,6.239145,6.5131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.0717485902072,415.98001419610125,9.279264593386529,9.340450891789374,9.029264593386529,9.090450891789374,0.6346503573270849,0.3836958000086421,0.48181066969612135,0,,0.0,none,P464,1
E0043455,N0043702,N0043703,sub main,24.207155388663377,auto_road,derived,s5c_flows,162.8401,197.056,0.054429,3.3008,merrimack,6.275573,6.5315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.98001419610125,415.85897841915795,9.340450891789374,9.346984715607675,9.090450891789374,9.096984715607675,0.635664462841504,0.3849032954577656,0.6346942662290259,0,,0.0,none,P464,1
E0043456,N0043703,N0043704,sub main,11.316561482591077,auto_road,derived,s5c_flows,162.8401,197.056,0.054631,3.3008,merrimack,6.275775,6.5557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.85897841915795,415.802395611745,9.346984715607675,9.376712054270627,9.096984715607675,9.126712054270627,0.6356700721770856,0.38490998485815875,0.29670951378475724,0,,0.0,none,P464,1
E0043457,N0043704,N0043705,sub main,15.639350954357788,auto_road,derived,s5c_flows,162.8401,197.056,0.054725,3.3008,merrimack,6.275869,6.567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.802395611745,415.7241988569732,9.376712054270627,9.419416865683047,9.126712054270627,9.169416865683047,0.6356726824092291,0.3849130977235342,0.41004727189376555,0,,0.0,none,P464,1
E0043458,N0043705,N0043521,sub main,47.7146873376562,auto_road,derived,s5c_flows,166.1447,201.512,0.054855,3.2928,merrimack,6.386838,6.5826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7241988569732,415.4856254202849,9.419416865683047,9.862671698855706,9.169416865683047,9.612671698855706,0.6387309798067768,0.38857743320579086,1.2450387003328178,0,,0.0,none,P464,1
E0043459,N0043706,N0043707,main,20.54194033597136,auto_road,derived,s5c_flows,81.1964,96.768,0.024678,3.6221,held,3.428637,2.9613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.66020591333574,413.55749621165586,10.625560688226756,10.695769169203516,10.375560688226756,10.445769169203516,0.5357087195713325,0.2806797864882882,0.6390892284526303,0,,0.0,none,P476,1
E0043460,N0043707,N0043708,main,12.121403780923549,auto_road,derived,s5c_flows,88.5735,103.224,0.024849,3.5532,merrimack,3.667456,2.9819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.55749621165586,413.49688919275127,10.695769169203516,10.724180143186231,10.445769169203516,10.474180143186231,0.546259948108378,0.2904762429163311,0.3698301459741002,0,,0.0,none,P476,1
E0043461,N0043708,N0043709,main,18.16006817171675,auto_road,derived,s5c_flows,88.5735,103.224,0.02495,3.5532,merrimack,3.667557,2.994,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.49688919275127,413.40608885189266,10.724180143186231,10.835000015294838,10.474180143186231,10.585000015294838,0.5462642949000842,0.2904803294101411,0.5540684347991406,0,,0.0,none,P476,1
E0043462,N0043709,N0043710,main,36.22622665634748,auto_road,derived,s5c_flows,88.5735,103.224,0.025101,3.5532,merrimack,3.667709,3.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.40608885189266,413.22495771861094,10.835000015294838,11.117510543107812,10.585000015294838,10.867510543107812,0.54627083642916,0.2904864792941595,1.1052584249585042,0,,0.0,none,P476,1
E0043463,N0043710,N0043711,main,31.346045807085428,auto_road,derived,s5c_flows,88.5735,103.224,0.025403,3.5532,merrimack,3.668011,3.0484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.22495771861094,413.0682274895755,11.117510543107812,11.25251225651823,10.867510543107812,11.00251225651823,0.5462838327826447,0.29049869783299775,0.9563418600978865,0,,0.0,none,P476,1
E0043464,N0043711,N0043712,main,41.498411587912294,auto_road,derived,s5c_flows,88.5735,103.224,0.025664,3.5532,merrimack,3.668272,3.0797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0682274895755,412.86073543163593,11.25251225651823,11.72691105273907,11.00251225651823,11.47691105273907,0.5462950640533533,0.29050925723173393,1.2660560906410154,0,,0.0,none,P476,1
E0043465,N0043712,N0043713,main,39.686115497795384,auto_road,derived,s5c_flows,90.7331,106.136,0.02601,3.5429,merrimack,3.74657,3.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.86073543163593,412.66230485414695,11.72691105273907,12.206988358743672,11.47691105273907,11.956988358743672,0.5496363493654113,0.29366326881018656,1.2034052315867703,0,,0.0,none,P476,1
E0043466,N0043713,N0043714,main,42.7190466196158,auto_road,derived,s5c_flows,90.7331,106.136,0.026341,3.5429,merrimack,3.7469,3.1609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3192932128906,423.1056979797925,1.5500000000000114,2.1383205748949763,1.3000000000000114,1.8883205748949763,0.5496503150138581,0.29367650469573103,1.295340129676773,0,,0.0,none,P476,1
E0043467,N0043714,N0043521,main,42.99225823274703,auto_road,derived,s5c_flows,90.7331,106.136,0.026697,3.5429,merrimack,3.747256,3.2036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1056979797925,422.8907366886288,2.1383205748949763,2.457560430511819,1.8883205748949763,2.207560430511819,0.5496653799002016,0.29369078287638684,1.303588807689774,0,,0.0,none,P464,1
E0043468,N0043715,N0043716,trunk main,89.99952757398952,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.748405,2.4073,merrimack,62.36772,89.8086,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,434.6496066506255,434.46960759547756,9.59096341773386,9.452511545147445,9.04096341773386,8.902511545147444,0.7965463777216675,0.42015085465464763,1.8831196377083925,0,,0.0,none,P447,1
E0043469,N0043716,N0043717,trunk main,89.999999998672,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.749155,2.4073,merrimack,62.36847,89.8986,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,434.46960759547756,434.2896075954802,9.452511545147445,9.21063654514478,8.902511545147444,8.66063654514478,0.796548874064063,0.4201536755816646,1.8831236209333064,0,,0.0,none,P447,1
E0043470,N0043717,N0043718,trunk main,6.271581160301001,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.749905,2.4073,merrimack,62.36922,89.9886,0.0,0.0,,500,GRP,0.65,0.155,table11,minimum,velocity,1.0,434.2896075954802,434.2488423179383,9.21063654514478,9.196561734796092,8.66063654514478,8.64656173479609,1.2277197181562098,0.30547959232775923,0.08513861195343599,0,,0.0,none,P447,1
E0043471,N0043718,N0043719,trunk main,93.7284188332309,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.749957,2.4073,merrimack,62.369272,89.9948,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,434.2488423179383,434.06138548027184,9.196561734796092,8.892807634962537,8.64656173479609,8.342807634962536,0.7965515434561682,0.42015669208246753,1.961128977428366,0,,0.0,none,P447,1
E0043472,N0043719,N0043720,trunk main,27.63867297707921,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.750738,2.4073,merrimack,62.370053,90.0886,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,434.06138548027184,434.0061081343177,8.892807634962537,8.59218898482294,8.342807634962536,8.042188984822939,0.796554142921646,0.42015962958717223,0.5782965962971568,0,,0.0,none,P447,1
E0043473,N0043720,N0043721,trunk main,92.36132702270325,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.750968,2.4073,merrimack,62.370283,90.1162,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,434.0061081343177,433.8213854802723,8.59218898482294,7.5659436212902165,8.042188984822939,7.015943621290217,0.7965549084436416,0.4201604946634232,1.9325164330304307,0,,0.0,none,P447,1
E0043474,N0043721,N0043722,trunk main,80.00000000002075,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.751738,2.4073,merrimack,62.371053,90.2086,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,433.8213854802723,433.66138548027226,7.5659436212902165,7.5431433283214915,7.015943621290217,6.993143328321492,0.7965574712595727,0.42016339078177645,1.6738695969109656,0,,0.0,none,P447,1
E0043475,N0043722,N0043532,trunk main,81.76184999004664,main_pipe,drafted,s5c_flows,2211.5285,2857.934,0.752405,2.4073,merrimack,62.37172,90.2886,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,433.66138548027226,433.49786178029217,7.5431433283214915,7.487642370098456,6.993143328321492,6.937642370098456,0.7965596912341462,0.4201658994892101,1.7107286683347251,0,,0.0,none,P447,1
E0043476,N0043723,N0043724,sub main,37.013511046643494,auto_link,provisional,s5c_flows,375.4801,502.268,0.078458,2.9835,merrimack,13.0441,9.415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.8405135444773,432.6554459892441,8.34216467817896,8.512614313490303,8.09216467817896,8.262614313490303,0.7657892124719547,0.5884968684364427,0.8055635163442365,0,,0.0,none,P447,1
E0043477,N0043724,N0043725,sub main,18.35755975068582,auto_link,provisional,s5c_flows,377.6396,505.18,0.078767,2.9814,merrimack,13.109934,9.452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.6554459892441,432.5636581904906,8.512614313490303,8.479371594665622,8.262614313490303,8.229371594665622,0.7666497585304943,0.5904116994652477,0.3990861873674315,0,,0.0,none,P447,1
E0043478,N0043725,N0043726,sub main,10.04987562112089,auto_link,provisional,s5c_flows,378.7194,506.636,0.07892,2.9804,merrimack,13.142832,9.4704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.5636581904906,432.513408812385,8.479371594665622,8.453113404411852,8.229371594665622,8.203113404411852,0.7670774816151495,0.5913689390421724,0.21835855051565298,0,,0.0,none,P447,1
E0043479,N0043726,N0043727,sub main,28.94185508232333,auto_link,provisional,s5c_flows,379.7992,508.092,0.079004,2.9793,merrimack,13.175651,9.4804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.513408812385,432.3686995369734,8.453113404411852,8.55332805091723,8.203113404411852,8.30332805091723,0.7675026523607725,0.5923241412731943,0.6284854519894417,0,,0.0,none,P447,1
E0043480,N0043727,N0043532,sub main,57.50066967483122,auto_link,provisional,s5c_flows,379.7992,508.092,0.079245,2.9793,merrimack,13.175892,9.5094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.3686995369734,432.0811961885992,8.55332805091723,8.904307961791403,8.30332805091723,8.654307961791403,0.7675057688912834,0.592331156602895,1.248647936503353,0,,0.0,none,P447,1
E0043481,N0043728,N0043550,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.35631550499187,440.2993067337369,1.5903702860237559,4.211679594388102,1.3403702860237559,3.9616795943881016,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043482,N0043729,N0043550,main,11.0,auto_block,provisional,s5c_flows,59.0498,79.624,0.016075,3.6221,held,2.491594,1.9291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.98163545984494,431.92663545984493,15.382225624139437,12.584350868280069,15.132225624139437,12.334350868280069,0.4878074196117396,0.2390736785811885,0.3758313751751742,1,recovers_500m,95.89,none,P447,1
E0043483,N0043730,N0043731,main,47.23394892193675,auto_road,derived,s5c_flows,195.7796,265.058,0.029545,3.2281,merrimack,7.344231,3.5455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.15888998729486,427.92272024268516,8.380965969736394,8.704629610830466,8.130965969736394,8.454629610830466,0.6633533572559598,0.41941415161238704,1.1867468121195017,0,,0.0,none,P465,1
E0043484,N0043731,N0043732,main,20.235403756112383,auto_road,derived,s5c_flows,199.0189,269.426,0.029939,3.2217,merrimack,7.450902,3.5927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.92272024268516,427.8215432239046,8.704629610830466,8.901540272189152,8.454629610830466,8.651540272189152,0.6659180433269059,0.4227737341843638,0.5064538086152698,0,,0.0,none,P465,1
E0043485,N0043732,N0043733,main,20.202084089456918,auto_road,derived,s5c_flows,199.0189,269.426,0.030108,3.2217,merrimack,7.451071,3.6129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8215432239046,427.72053280345733,8.901540272189152,9.027971835214544,8.651540272189152,8.777971835214544,0.665922080330661,0.4227790460121704,0.5056168152943072,0,,0.0,none,P465,1
E0043486,N0043733,N0043571,main,14.80494719724971,auto_road,derived,s5c_flows,204.1153,270.956,0.030276,3.2118,merrimack,7.618021,3.6331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.72053280345733,427.6465080674711,9.027971835214544,9.0329047743258,8.777971835214544,8.7829047743258,0.6698703066554943,0.4280102404399063,0.36835357158331505,0,,0.0,none,P465,1
