EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043487,N0043734,N0043735,main,31.95191977423322,auto_road,derived,s5c_flows,22.6754,30.576,0.021255,3.6221,held,0.971866,2.5506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9410325662261,424.78127296735494,11.053535304867637,11.483100811941938,10.803535304867637,11.233100811941938,0.3666851274708284,0.1512956292446837,1.452286870510138,0,,0.0,none,P465,1
E0043488,N0043735,N0043736,main,24.513751565076756,auto_road,derived,s5c_flows,23.7552,32.032,0.021521,3.6221,held,1.0174,2.5826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.78127296735494,424.65870420952956,11.483100811941938,11.86210877875169,11.233100811941938,11.61210877875169,0.3719104573554901,0.1546355422529892,1.0985507882454852,0,,0.0,none,P465,1
E0043489,N0043736,N0043737,main,11.426185632052183,auto_road,derived,s5c_flows,23.7552,32.032,0.021726,3.6221,held,1.017604,2.6071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.65870420952956,424.6015732813693,11.86210877875169,12.028919882693174,11.61210877875169,11.778919882693174,0.3719334800562766,0.15465033998228767,0.5120174370214134,0,,0.0,none,P465,1
E0043490,N0043737,N0043571,main,22.39941059324032,auto_road,derived,s5c_flows,24.835,33.488,0.021821,3.6221,held,1.062966,2.6185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6015732813693,424.4895762284031,12.028919882693174,12.189836613393766,11.778919882693174,11.939836613393766,0.3769712422579532,0.15790577387160648,0.9903235791972734,0,,0.0,none,P465,1
E0043491,N0043738,N0043578,lateral,16.32408269026895,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2471496582031,434.1655292447518,1.5500000000000114,1.7097454134513441,1.3000000000000114,1.4597454134513441,0.17065230391004918,0.050665805354795285,1.5942828699296252,0,,0.0,none,P465,1
E0043492,N0043739,N0043575,main,6.082762530298219,auto_block,provisional,s5c_flows,39.6494,48.122,0.006345,3.6221,held,1.668548,0.7613,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,430.55242894969945,430.50984961198736,4.219269048347428,4.173652585278262,3.969269048347428,3.923652585278262,0.4871286893853435,0.18069669820129558,0.20811620771687725,0,,0.0,none,P472,1
E0043493,N0043740,N0043741,main,19.235384061671343,auto_block,provisional,s5c_flows,7.5585,10.192,0.002801,3.6221,held,0.319672,0.3361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.39996016943786,432.3037832491295,2.536959996577764,2.5738107450111443,2.286959996577764,2.3238107450111443,0.2581866250829604,0.08988095472879229,1.2416976838291964,0,,0.0,none,P472,1
E0043494,N0043741,N0043742,main,24.758836806279895,auto_block,provisional,s5c_flows,8.6382,11.648,0.002961,3.6221,held,0.365099,0.3554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3037832491295,432.1799890650981,2.5738107450111443,2.389316354823791,2.3238107450111443,2.139316354823791,0.2694292119444424,0.09557056355123009,1.5315610253492287,0,,0.0,none,P472,1
E0043495,N0043742,N0043743,main,14.317821063276353,auto_block,provisional,s5c_flows,8.6382,11.648,0.003168,3.6221,held,0.365305,0.3801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1799890650981,432.1083999597817,2.389316354823791,2.412474063655793,2.139316354823791,2.162474063655793,0.2694778607406151,0.0955955115866324,0.8855285936988295,0,,0.0,none,P472,1
E0043496,N0043743,N0043575,main,20.808652046684813,auto_block,provisional,s5c_flows,9.718,13.104,0.003287,3.6221,held,0.410692,0.3945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1083999597817,432.0043566995483,2.412474063655793,2.679145497717343,2.162474063655793,2.429145497717343,0.2797504419265841,0.10092714975816905,1.2397151727673112,0,,0.0,none,P472,1
E0043497,N0043744,N0043745,lateral,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.86478296770565,433.794072289587,1.5502255772162243,1.6171215580692433,1.3002255772162243,1.3671215580692433,0.17065230391004918,0.050665805354795285,1.3811841680130759,0,,0.0,none,P465,1
E0043498,N0043745,N0043746,lateral,8.06225774829855,auto_block,provisional,s5c_flows,3.2393,4.368,0.000118,3.6221,held,0.135919,0.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.794072289587,433.7537610008455,1.6171215580692433,1.7039721534513887,1.3671215580692433,1.4539721534513887,0.19536543248660063,0.06083031787428203,0.6877929261148001,0,,0.0,none,P465,1
E0043499,N0043746,N0043747,lateral,12.806248474865697,auto_block,provisional,s5c_flows,3.2393,4.368,0.000185,3.6221,held,0.135987,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7537610008455,433.6897297584712,1.7039721534513887,1.8496989524663263,1.4539721534513887,1.5996989524663263,0.19539773878738634,0.06084407201346512,1.092323155353081,0,,0.0,none,P465,1
E0043500,N0043747,N0043748,lateral,11.661903789690601,auto_block,provisional,s5c_flows,4.3191,5.824,0.000292,3.6221,held,0.181361,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6897297584712,433.6314202395227,1.8496989524663263,1.988361254617928,1.5996989524663263,1.738361254617928,0.2148139753742195,0.06933046276467617,0.9048064159834751,0,,0.0,none,P465,1
E0043501,N0043748,N0043578,lateral,47.93249758073259,auto_block,provisional,s5c_flows,6.4787,8.736,0.000389,3.6221,held,0.271992,0.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6314202395227,433.391757751619,1.988361254617928,2.4835169065841,1.738361254617928,2.2335169065841,0.24508844421307496,0.0834416230675534,3.2595374385923748,0,,0.0,none,P465,1
E0043502,N0043749,N0043750,lateral,13.341664064126334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,433.00697504226116,432.92025422584436,1.5560132389888395,1.560550217515015,1.3060132389888395,1.310550217515015,0.14749918747267127,0.03506296930500222,1.507540967143552,0,,0.0,none,P472,1
E0043503,N0043750,N0043751,lateral,16.55294535724685,auto_block,provisional,s5c_flows,3.2393,4.368,0.000111,3.6221,held,0.135913,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.92025422584436,432.8374894990581,1.560550217515015,1.6302229032856417,1.310550217515015,1.3802229032856417,0.19536258138558596,0.06082910410013495,1.412155903469935,0,,0.0,none,P472,1
E0043504,N0043751,N0043580,lateral,37.28904993210163,auto_block,provisional,s5c_flows,5.3989,7.28,0.000249,3.6221,held,0.226585,0.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8374894990581,432.6510442493976,1.6302229032856417,1.9640680552898857,1.3802229032856417,1.7140680552898857,0.2309991068544251,0.07674085626227348,2.6904180453246713,0,,0.0,none,P472,1
E0043505,N0043752,N0043753,main,18.24828759089466,auto_block,provisional,s5c_flows,166.828,210.76,0.022922,3.2912,merrimack,6.377791,2.7506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.55821587521484,430.4669744372604,6.109264593535158,6.759069263911499,5.859264593535158,6.509069263911499,0.6384833613008083,0.3882794646161243,0.4763446394206388,0,,0.0,none,P429,1
E0043506,N0043753,N0043754,main,16.55294535724685,auto_block,provisional,s5c_flows,166.828,210.76,0.023074,3.2912,merrimack,6.377943,2.7689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4669744372604,430.3842097104741,6.759069263911499,7.169531744604001,6.509069263911499,6.919531744604001,0.638487524071062,0.38828447195449145,0.4320874131756344,0,,0.0,none,P429,1
E0043507,N0043754,N0043755,main,5.198767051843407,auto_block,provisional,s5c_flows,166.828,210.76,0.023212,3.2912,merrimack,6.378081,2.7854,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,430.3842097104741,430.34261957405937,7.169531744604001,7.20572026969063,6.919531744604001,6.95572026969063,0.7577568926439535,0.3421919716224969,0.11434553531858901,0,,0.0,none,P429,1
E0043508,N0043755,N0043756,main,38.183256875124314,auto_block,provisional,s5c_flows,166.828,210.76,0.023255,3.2912,merrimack,6.378125,2.7906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.34261957405937,430.1517032896837,7.20572026969063,6.140746661488151,6.95572026969063,5.890746661488151,0.6384925083284636,0.38829046753276464,0.9967033383859603,0,,0.0,none,P429,1
E0043509,N0043756,N0043588,main,10.0,auto_block,provisional,s5c_flows,167.9078,212.216,0.023573,3.2886,merrimack,6.414583,2.8288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1517032896837,430.1017032896837,6.140746661488151,5.851147052113163,5.890746661488151,5.601147052113163,0.6394884892152879,0.38949038713737705,0.2606249674191669,0,,0.0,none,P429,1
E0043510,N0043757,N0043758,lateral,31.622776601683793,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.68249242514975,433.52437854214133,1.5508449771940036,1.64935803012429,1.3008449771940036,1.39935803012429,0.19530982006149752,0.060806644196143594,2.698513963756548,0,,0.0,none,P429,1
E0043511,N0043758,N0043759,lateral,12.083045973594572,auto_block,provisional,s5c_flows,4.3191,5.824,0.000264,3.6221,held,0.181332,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.52437854214133,433.46396331227334,1.64935803012429,1.9303848322579142,1.39935803012429,1.6803848322579142,0.2148027263376347,0.06932541879999085,0.93753046338605,0,,0.0,none,P429,1
E0043512,N0043759,N0043588,lateral,19.4164878389476,auto_block,provisional,s5c_flows,6.4787,8.736,0.000364,3.6221,held,0.271967,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.46396331227334,433.36688087307857,1.9303848322579142,2.5859694687183037,1.6803848322579142,2.3359694687183037,0.24508116366256008,0.08343810018912104,1.3204120864004318,0,,0.0,none,P429,1
E0043513,N0043760,N0043761,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,434.00467065542557,433.8353632427113,1.5504746082463043,1.5532170795543152,1.3004746082463043,1.3032170795543152,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043514,N0043761,N0043591,lateral,13.033892470760794,auto_block,provisional,s5c_flows,0.0,0.0,6.7e-05,3.6221,held,6.7e-05,0.0081,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,433.82976843157854,433.6407769907525,1.5588118906870818,1.5610967885443756,1.3088118906870818,1.3110967885443756,0.012163426980666655,0.0023877722212082564,17.859402742716224,0,,0.0,none,P429,1
E0043515,N0043762,N0043763,sub main,50.00000000001596,auto_road,derived,s5c_flows,96.117,128.244,0.069562,3.5183,merrimack,3.983497,8.3474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.34180293393916,424.0918029339391,11.179803511373336,11.438409468404643,10.929803511373336,11.188409468404643,0.559422312339702,0.3030480861037619,1.4896319202005093,0,,0.0,none,P463,1
E0043516,N0043763,N0043764,sub main,51.62279247626569,auto_road,derived,s5c_flows,97.1968,129.7,0.069979,3.5135,merrimack,4.022537,8.3974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0918029339391,423.83368897155776,11.438409468404643,12.163076165160987,11.188409468404643,11.913076165160987,0.5609903263832602,0.30457268699572504,1.5336804114811589,0,,0.0,none,P463,1
E0043517,N0043764,N0043592,sub main,89.0542722641226,auto_road,derived,s5c_flows,99.3564,132.612,0.070409,3.5042,merrimack,4.100057,8.4491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.44676513671874,434.0014937753981,1.5500000000000114,2.277223265617522,1.3000000000000114,2.027223265617522,0.5640683793474457,0.3075826420205685,2.631308411199688,0,,0.0,none,P463,1
E0043518,N0043765,N0043766,sub main,60.0000000000327,auto_road,derived,s5c_flows,446.0741,579.83,0.122846,2.9219,merrimack,15.208388,14.7415,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,429.4202113111789,429.18021131117877,6.283707145852361,6.684870475930609,5.983707145852361,6.384870475930609,0.7334164601117574,0.48184743854811796,1.3634818065688976,0,,0.0,none,P447,1
E0043519,N0043766,N0043767,sub main,59.999999999965084,auto_road,derived,s5c_flows,447.8955,582.286,0.123346,2.9205,merrimack,15.263018,14.8015,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.18021131117877,428.9402113111789,6.684870475930609,6.980534538430447,6.384870475930609,6.6805345384304475,0.7340821135444492,0.4828526306600305,1.362245423977174,0,,0.0,none,P447,1
E0043520,N0043767,N0043768,sub main,11.209010188988017,auto_road,derived,s5c_flows,448.9753,583.742,0.123846,2.9196,merrimack,15.295596,14.8615,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,428.9402113111789,428.89537527042296,6.980534538430447,7.02942941707704,6.6805345384304475,6.72942941707704,0.7344779303325317,0.4834517487682094,0.254353233457339,0,,0.0,none,P447,1
E0043521,N0043768,N0043769,sub main,21.690889682087906,auto_road,derived,s5c_flows,448.9753,583.742,0.12394,2.9196,merrimack,15.295689,14.8727,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,428.89537527042296,428.8086117116946,7.02942941707704,7.191846051977279,6.72942941707704,6.8918460519772795,0.7344790590515018,0.4834534587264063,0.4922057662224635,0,,0.0,none,P447,1
E0043522,N0043769,N0043592,sub main,36.76144241381733,auto_road,derived,s5c_flows,450.0551,585.198,0.12412,2.9188,merrimack,15.327938,14.8944,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,428.8086117116946,428.6615659420393,7.191846051977279,7.617151098976308,6.8918460519772795,7.317151098976308,0.734870041561483,0.4840462948251646,0.8337402156102108,0,,0.0,none,P447,1
E0043523,N0043770,N0043771,lateral,5.00000000006142,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,438.7106991972177,438.67069919721723,1.562768820360418,1.5850075898921432,1.312768820360418,1.3350075898921432,0.15826500053159898,0.03344320716512747,0.5265430326000522,0,,0.0,none,P429,1
E0043524,N0043771,N0043772,lateral,19.99999999978847,auto_link,provisional,s5c_flows,2.1596,2.912,4.2e-05,3.6221,held,0.090576,0.005,0.0,0.0,,200,PVC-U,18.15,0.5,cover_min,minimum,tractive,1.0,438.3439187725489,434.71391877258725,1.9117880145605,1.884591969600251,1.6617880145605,1.634591969600251,0.5697916705952984,0.022556829875991086,0.5850091367280832,0,,0.0,none,P429,1
E0043525,N0043772,N0043603,lateral,24.396356141063986,auto_link,provisional,s5c_flows,2.1596,2.912,0.000208,3.6221,held,0.090743,0.025,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,434.45947146796254,433.5446081126726,2.139039274224956,1.8080225025617551,1.889039274224956,1.5580225025617551,0.33791878968551275,0.032056848454588754,1.2032652462528388,0,,0.0,none,P429,1
E0043526,N0043773,N0043603,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,433.9650505706157,433.7792247112742,1.5730353668843122,1.5734059039601789,1.3230353668843122,1.3234059039601789,0.2332250702105012,0.041059391838437514,1.0623549699510497,0,,0.0,none,P429,1
E0043527,N0043774,N0043775,lateral,22.20360331117452,auto_block,provisional,s5c_flows,23.417,31.576,0.003005,3.6221,held,0.984706,0.3606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6017516561764,431.49073363962054,2.8279968789798318,3.0202526885044563,2.5779968789798318,2.7702526885044563,0.36817637227508915,0.1522450222962038,1.005116251484344,0,,0.0,none,P429,1
E0043528,N0043775,N0043596,lateral,59.941638282582836,auto_block,provisional,s5c_flows,24.4968,33.032,0.00319,3.6221,held,1.030158,0.3828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.49073363962054,431.19102544820765,3.0202526885044563,3.589827823276721,2.7702526885044563,3.339827823276721,0.3733438397985759,0.15555822148428183,2.6758906889924923,0,,0.0,none,P429,1
E0043529,N0043776,N0043777,lateral,7.615773105863909,auto_block,provisional,s5c_flows,10.1928,3.06,0.0,3.6221,held,0.427306,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,433.96449584960936,433.92260909752713,1.5500000000000114,1.692899935675996,1.3000000000000114,1.442899935675996,0.2928427507476323,0.10050983202645966,0.43343928248298885,0,,0.0,none,P429,1
E0043530,N0043777,N0043778,lateral,18.384776310850235,auto_block,provisional,s5c_flows,10.1928,3.06,6.3e-05,3.6221,held,0.42737,0.0076,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,433.91900183922746,433.70757691165267,1.6965071939756626,1.5543554613942092,1.4465071939756626,1.3043554613942092,0.377939025613334,0.0845110989095332,0.8107470193556008,0,,0.0,none,P429,1
E0043531,N0043778,N0043779,lateral,10.198039027185569,auto_block,provisional,s5c_flows,10.1928,3.06,0.000217,3.6221,held,0.427523,0.026,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,433.70560179786315,433.50164101731946,1.556330575183722,1.5533516584617928,1.306330575183722,1.3033516584617928,0.4571288775377951,0.0743025528857578,0.3718148764419433,0,,0.0,none,P429,1
E0043532,N0043779,N0043596,lateral,28.231188426986208,auto_block,provisional,s5c_flows,12.3523,5.972,0.000302,3.6221,held,0.518142,0.0362,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,433.33239035978556,433.0500784755157,1.7226023159956867,1.7307747959686708,1.4726023159956867,1.4807747959686708,0.38304547144543727,0.09545569258302097,1.2283654087879219,0,,0.0,none,P429,1
E0043533,N0043780,N0043620,main,26.979471675553015,auto_block,provisional,s5c_flows,4.3191,5.824,0.003601,3.6221,held,0.18467,0.4321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.68505135539533,429.55015399701756,2.1135936641359194,2.15681621782619,1.8635936641359194,1.90681621782619,0.21608928398455887,0.06990325682073381,2.080889218418384,0,,0.0,none,P429,1
E0043534,N0043781,N0043782,main,28.460498941515414,auto_block,provisional,s5c_flows,37.7923,50.96,0.010985,3.6221,held,1.595337,1.3182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.91670925475375,433.7744067600462,3.18048923157437,3.7372204372194346,2.93048923157437,3.4872204372194346,0.4267842148402401,0.19203170265340747,1.1114320364515338,0,,0.0,none,P447,1
E0043535,N0043782,N0043609,main,24.719510783658354,auto_block,provisional,s5c_flows,41.0317,55.328,0.011222,3.6221,held,1.731375,1.3466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7744067600462,433.6508092061279,3.7372204372194346,3.774911008715833,3.4872204372194346,3.524911008715833,0.43747857130818163,0.1998384911539039,0.9417417752881853,0,,0.0,none,P447,1
E0043536,N0043783,N0043784,lateral,14.833634862458954,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.3413523058264,430.26718413151406,1.6197377820642487,1.7052890130171932,1.3697377820642487,1.4552890130171932,0.17065230391004918,0.050665805354795285,1.4487190740651394,0,,0.0,none,P429,1
E0043537,N0043784,N0043785,lateral,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.000124,3.6221,held,0.135925,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.26718413151406,430.2210864092276,1.7052890130171932,1.7680493329598903,1.4552890130171932,1.5180493329598903,0.19536828349920365,0.06083153162026603,0.7865098240925126,0,,0.0,none,P429,1
E0043538,N0043785,N0043786,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.0002,3.6221,held,0.136002,0.0241,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,430.2210864092276,430.1786600023564,1.7680493329598903,1.7794698804560767,1.5180493329598903,1.5294698804560767,0.20803852285207725,0.05832747831355936,0.5664870552919387,0,,0.0,none,P429,1
E0043539,N0043786,N0043787,lateral,5.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000259,3.6221,held,0.136061,0.0311,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,430.1786600023564,430.1386600023564,1.7794698804560767,1.8333248609248471,1.5294698804560767,1.5833248609248471,0.22962399645418818,0.05458569897390017,0.3629121286109093,0,,0.0,none,P429,1
E0043540,N0043787,N0043620,lateral,26.96143391804032,auto_block,provisional,s5c_flows,4.3191,5.824,0.000301,3.6221,held,0.18137,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1386600023564,430.0038528327662,1.8333248609248471,1.7031173820775507,1.5833248609248471,1.4531173820775507,0.2148174661966275,0.0693320280474031,2.091809571741394,0,,0.0,none,P429,1
E0043541,N0043788,N0043627,lateral,12.083045973594572,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.5080752835392,438.4476600536712,1.550091220367051,1.7928489795319251,1.300091220367051,1.5428489795319251,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043542,N0043789,N0043790,main,10.0,auto_block,provisional,s5c_flows,13.3608,18.016,0.003844,3.6221,held,0.563964,0.4613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6347546195533,435.5847546195533,4.260905780837334,4.372795429274845,4.010905780837334,4.122795429274845,0.3093518260508505,0.11700791332002244,0.538760894979396,0,,0.0,none,P447,1
E0043543,N0043790,N0043791,main,44.28317965096906,auto_block,provisional,s5c_flows,15.5204,20.928,0.003928,3.6221,held,0.654582,0.4713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5847546195533,435.3633387212984,4.372795429274845,5.104190575576581,4.122795429274845,4.854190575576581,0.32419998521194926,0.12548265309711598,2.276536174732727,0,,0.0,none,P447,1
E0043544,N0043791,N0043627,main,52.81098370604357,auto_block,provisional,s5c_flows,17.6799,23.84,0.004297,3.6221,held,0.745485,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.3633387212984,435.0992838027682,5.104190575576581,5.141225230434941,4.854190575576581,4.891225230434941,0.3376715399545306,0.13341333901228486,2.606624952419486,0,,0.0,none,P447,1
E0043545,N0043792,N0043793,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,439.5464942315051,439.4432663283006,1.5941918036511424,1.5968337693556691,1.3441918036511424,1.3468337693556691,0.1435394101454237,0.035709615848172255,1.9976686213046244,0,,0.0,none,P447,1
E0043546,N0043793,N0043632,lateral,13.416407864998739,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4432663283006,439.3761842889756,1.5968337693556691,1.662664587977531,1.3468337693556691,1.412664587977531,0.19537778623610688,0.06083557723683833,1.1444842428491762,0,,0.0,none,P447,1
E0043547,N0043794,N0043630,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.8723937988281,428.7980634550915,1.5500000000000114,1.6407793183460058,1.3000000000000114,1.3907793183460058,0.17918074185013727,0.0540929065924137,1.3827814858727165,0,,0.0,none,P429,1
E0043548,N0043795,N0043796,main,29.120439557122072,auto_block,provisional,s5c_flows,1.4832,2.0,0.003262,3.6221,held,0.065442,0.3914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2131883203923,428.0675861226067,2.5759962499201947,2.5945842875495373,2.3259962499201947,2.3445842875495373,0.152971260395971,0.043832930376086626,3.172757144244272,0,,0.0,none,P429,1
E0043549,N0043796,N0043630,main,22.135943621178654,auto_block,provisional,s5c_flows,2.2248,3.0,0.003505,3.6221,held,0.096775,0.4206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0675861226067,427.95690640450084,2.5945842875495373,2.4819363689366583,2.3445842875495373,2.2319363689366583,0.17450323012018845,0.05220273187363392,2.1141866166729986,0,,0.0,none,P429,1
E0043550,N0043797,N0043798,lateral,3.149256414942392,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,435.3566964996348,435.31575616624053,1.5500417816152208,1.5507904646188422,1.3000417816152208,1.3007904646188422,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043551,N0043798,N0043799,lateral,15.231546211727817,auto_block,provisional,s5c_flows,1.0798,1.456,2.6e-05,3.6221,held,0.045293,0.0031,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,435.30708679510246,435.10907669435,1.5594598357569112,1.5637138329937557,1.3094598357569112,1.3137138329937557,0.18649260595172507,0.02996732663533222,1.3612287856308372,0,,0.0,none,P447,1
E0043552,N0043799,N0043800,lateral,25.28703745311893,auto_block,provisional,s5c_flows,2.1596,2.912,0.000153,3.6221,held,0.090688,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.0723805499536,434.945945362688,1.600409977390143,1.7460407212963673,1.350409977390143,1.4960407212963673,0.17074952656693873,0.05070439360248244,2.468238903452702,0,,0.0,none,P447,1
E0043553,N0043800,N0043801,lateral,28.698521125172597,auto_block,provisional,s5c_flows,2.1596,2.912,0.000364,3.6221,held,0.090898,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.945945362688,434.80245275706216,1.7460407212963673,1.9752877214534692,1.4960407212963673,1.7252877214534692,0.1708819171199635,0.05075695801919636,2.799059686834847,0,,0.0,none,P447,1
E0043554,N0043801,N0043802,lateral,10.42572823014017,auto_block,provisional,s5c_flows,2.1596,2.912,0.000603,3.6221,held,0.091137,0.0724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.80245275706216,434.75032411591144,1.9752877214534692,2.0339776419010605,1.7252877214534692,1.7839776419010605,0.17103233031670972,0.050816703094887755,1.0159607651210631,0,,0.0,none,P447,1
E0043555,N0043802,N0043803,lateral,15.632240642957392,auto_block,provisional,s5c_flows,2.1596,2.912,0.00069,3.6221,held,0.091224,0.0828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.75032411591144,434.67216291269665,2.0339776419010605,2.213182546287726,1.7839776419010605,1.963182546287726,0.17108701478429453,0.05083843068742258,1.5228352916074535,0,,0.0,none,P447,1
E0043556,N0043803,N0043609,lateral,40.10486905061292,auto_block,provisional,s5c_flows,2.1596,2.912,0.00082,3.6221,held,0.091355,0.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.67216291269665,434.47163856744356,2.213182546287726,2.954081647400187,1.963182546287726,2.704081647400187,0.17116928703184736,0.05087112624371112,3.9049907595427347,0,,0.0,none,P447,1
E0043557,N0043804,N0043805,lateral,18.24828759089466,auto_block,provisional,s5c_flows,6.4787,8.736,0.001786,3.6221,held,0.273389,0.2143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.589072907162,437.49783146920754,3.0513995049473692,3.186769360870585,2.8013995049473692,2.936769360870585,0.24549452910465863,0.08363821648183609,1.2388794472289504,0,,0.0,none,P447,1
E0043558,N0043805,N0043806,lateral,34.88552708502482,auto_block,provisional,s5c_flows,8.6382,11.648,0.001938,3.6221,held,0.364075,0.2325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.49783146920754,437.32340383378244,3.186769360870585,3.536795140826939,2.936769360870585,3.286795140826939,0.2691870940984422,0.09544644303103014,2.1599306362156128,0,,0.0,none,P447,1
E0043559,N0043806,N0043807,lateral,12.36931687685298,auto_block,provisional,s5c_flows,9.718,13.104,0.002228,3.6221,held,0.409633,0.2674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.32340383378244,437.26155724939815,3.536795140826939,3.5881436783362233,3.286795140826939,3.3381436783362233,0.2795202353181504,0.1008062768440284,0.7375325834504852,0,,0.0,none,P447,1
E0043560,N0043807,N0043632,lateral,40.607881008493905,auto_block,provisional,s5c_flows,10.7978,14.56,0.002331,3.6221,held,0.455003,0.2798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.26155724939815,437.05851784435566,3.5881436783362233,3.980331032597462,3.3381436783362233,3.730331032597462,0.2890241504032883,0.10584979341312464,2.341665967580443,0,,0.0,none,P447,1
E0043561,N0043808,N0043809,lateral,80.0000000001885,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.02019040858676,429.6201904085858,1.5502136441476182,1.8555175992266868,1.3002136441476182,1.6055175992266868,0.19530982006149752,0.060806644196143594,6.82676033860789,0,,0.0,none,P429,1
E0043562,N0043809,N0043810,lateral,79.99999999978459,auto_block,provisional,s5c_flows,12.6548,11.722,0.000667,3.6221,held,0.53119,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6201904085858,429.2201904085869,1.8555175992266868,2.433984396100584,1.6055175992266868,2.183984396100584,0.30355847347195336,0.1137759765006082,4.39234430875781,0,,0.0,none,P429,1
E0043563,N0043810,N0043811,lateral,13.219513912287958,auto_block,provisional,s5c_flows,15.8942,16.09,0.001333,3.6221,held,0.667658,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2201904085869,429.15409283902545,2.433984396100584,2.689596125818298,2.183984396100584,2.439596125818298,0.3262178076594,0.12665579570932567,0.6753930248391126,0,,0.0,none,P429,1
E0043564,N0043811,N0043812,lateral,11.180339887498949,auto_block,provisional,s5c_flows,16.974,17.546,0.001443,3.6221,held,0.713036,0.1732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.15409283902545,429.098191139588,2.689596125818298,2.920485618224518,2.439596125818298,2.670485618224518,0.33300636538499717,0.13064066247590506,0.5595658746929693,0,,0.0,none,P429,1
E0043565,N0043812,N0043601,lateral,73.78346698278686,auto_block,provisional,s5c_flows,18.0538,19.002,0.001537,3.6221,held,0.758396,0.1844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.098191139588,428.72927380467405,2.920485618224518,3.578770628919699,2.670485618224518,3.328770628919699,0.33948690903168915,0.13449985968590666,3.622303001964434,0,,0.0,none,P429,1
E0043566,N0043813,N0043814,main,13.609690808895772,auto_road,derived,s5c_flows,79.9524,98.19,0.023014,3.6221,held,3.374822,2.7617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.34200999211635,419.2739615380719,10.899811296946154,11.044947153334363,10.649811296946154,10.794947153334363,0.5332521748272993,0.2784336189721154,0.42536756689595157,0,,0.0,none,P478,1
E0043567,N0043814,N0043815,main,15.385629557942892,auto_road,derived,s5c_flows,79.9524,98.19,0.023128,3.6221,held,3.374936,2.7753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2739615380719,419.1970333902822,11.044947153334363,11.226153865577203,10.794947153334363,10.976153865577203,0.5332574108621801,0.2784383929192964,0.48086937766969273,0,,0.0,none,P478,1
E0043568,N0043815,N0043816,main,49.31021137146958,auto_road,derived,s5c_flows,79.9524,98.19,0.023256,3.6221,held,3.375064,2.7907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1970333902822,418.9504823334248,11.226153865577203,11.67851546930956,10.976153865577203,11.42851546930956,0.5332632897546757,0.27844375306037317,1.541146506764492,0,,0.0,none,P478,1
E0043569,N0043816,N0043817,main,40.71235119143187,auto_road,derived,s5c_flows,79.9524,98.19,0.023667,3.6221,held,3.375475,2.84,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9504823334248,418.7469205774677,11.67851546930956,12.218258865891698,11.42851546930956,11.968258865891698,0.5332821653367864,0.27846096356400696,1.2723830471535518,0,,0.0,none,P478,1
E0043570,N0043817,N0043818,main,49.99999999997771,auto_road,derived,s5c_flows,79.9524,98.19,0.024006,3.6221,held,3.375814,2.8807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.41517944335936,429.1651794433595,1.5500000000000114,2.0700805664061477,1.3000000000000114,1.8200805664061477,0.5332977329000685,0.2784751584298064,1.5626043051060845,0,,0.0,none,P478,1
E0043571,N0043818,N0043819,main,49.99999999997771,auto_road,derived,s5c_flows,81.0322,99.646,0.024423,3.6221,held,3.421498,2.9307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1651794433595,428.9151794433596,2.0700805664061477,2.641949462890409,1.8200805664061477,2.391949462890409,0.5353845763249384,0.28038266411773627,1.5565135235184488,0,,0.0,none,P472,1
E0043572,N0043819,N0043820,main,13.725329915910844,auto_road,derived,s5c_flows,82.5154,101.646,0.024839,3.5838,merrimack,3.447519,2.9807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9151794433596,428.84655279378006,2.641949462890409,2.821721132001187,2.391949462890409,2.571721132001187,0.5365635172132722,0.2814644090118754,0.4263344250212763,0,,0.0,none,P472,1
E0043573,N0043820,N0043821,main,49.729111449434214,auto_road,derived,s5c_flows,82.5154,101.646,0.024954,3.5838,merrimack,3.447633,2.9944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.84655279378006,428.5979072365329,2.821721132001187,3.502159902138999,2.571721132001187,3.252159902138999,0.5365686669404917,0.28146914072967044,1.5446644115153993,0,,0.0,none,P472,1
E0043574,N0043821,N0043822,main,21.587896180596633,auto_road,derived,s5c_flows,82.5154,101.646,0.025368,3.5838,merrimack,3.448048,3.0442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5979072365329,428.4899677556299,3.502159902138999,3.847983904526359,3.252159902138999,3.597983904526359,0.5365874126317454,0.2814863652931662,0.670530581237351,0,,0.0,none,P472,1
E0043575,N0043822,N0043823,main,81.27461083915367,auto_road,derived,s5c_flows,82.5154,101.646,0.025548,3.5838,merrimack,3.448228,3.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4899677556299,428.0835947014341,3.847983904526359,4.7180105231752805,3.597983904526359,4.4680105231752805,0.536595542745344,0.28149383592011923,2.5243907923440934,0,,0.0,none,P472,1
E0043576,N0043823,N0043824,main,10.822869978485073,auto_road,derived,s5c_flows,84.7402,104.646,0.026225,3.5723,merrimack,3.529892,3.147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0835947014341,428.0294803515417,4.7180105231752805,4.938201533223946,4.4680105231752805,4.688201533223946,0.5402503572953431,0.28486666475560307,0.33388439983848844,0,,0.0,none,P472,1
E0043577,N0043824,N0043825,main,6.204127211550209,auto_road,derived,s5c_flows,84.7402,104.646,0.026315,3.5723,merrimack,3.529982,3.1578,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,428.0294803515417,427.9891535246666,4.938201533223946,5.115430215567756,4.688201533223946,4.865430215567756,0.5934794901994821,0.26636254487406696,0.17423031781224257,0,,0.0,none,P472,1
E0043578,N0043825,N0043826,main,24.011030556211033,auto_road,derived,s5c_flows,84.7402,104.646,0.026367,3.5723,merrimack,3.530034,3.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9891535246666,427.86909837188557,5.115430215567756,5.4067194992081795,4.865430215567756,5.1567194992081795,0.5402566545529295,0.2848725012117853,0.740729131665533,0,,0.0,none,P472,1
E0043579,N0043826,N0043827,main,5.803789091518006,auto_road,derived,s5c_flows,85.4818,105.646,0.026567,3.5685,merrimack,3.557172,3.1881,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,427.86909837188557,427.82847184824493,5.4067194992081795,5.539539626364444,5.1567194992081795,5.289539626364444,0.610769075138285,0.26239934914484964,0.15837379810047852,0,,0.0,none,P472,1
E0043580,N0043827,N0043828,main,9.46784081019358,auto_road,derived,s5c_flows,85.4818,105.646,0.026616,3.5685,merrimack,3.55722,3.1939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.82847184824493,427.781132644194,5.539539626364444,5.656977707368526,5.289539626364444,5.406977707368526,0.5414586328807859,0.28598811400668156,0.29143010611357684,0,,0.0,none,P472,1
E0043581,N0043828,N0043829,main,7.218379888997043,auto_road,derived,s5c_flows,85.4818,105.646,0.026694,3.5685,merrimack,3.557299,3.2033,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,427.781132644194,427.73782236486,5.656977707368526,5.776673484749381,5.406977707368526,5.526673484749381,0.5780291991946611,0.2729208332059464,0.20813192767926048,0,,0.0,none,P472,1
E0043582,N0043829,N0043830,main,6.125908892809033,auto_road,derived,s5c_flows,85.4818,105.646,0.026755,3.5685,merrimack,3.557359,3.2106,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,427.73782236486,427.69494100261034,5.776673484749381,5.85483316731154,5.526673484749381,5.60483316731154,0.6107784706532802,0.262406295924441,0.16716123185811393,0,,0.0,none,P472,1
E0043583,N0043830,N0043831,main,10.596691306670857,auto_road,derived,s5c_flows,85.4818,105.646,0.026806,3.5685,merrimack,3.55741,3.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.69494100261034,427.641957546077,5.85483316731154,5.939066623844894,5.60483316731154,5.689066623844894,0.5414670080305535,0.2859958984887324,0.3261722674853754,0,,0.0,none,P472,1
E0043584,N0043831,N0043832,main,26.77563299719486,auto_road,derived,s5c_flows,85.4818,105.646,0.026894,3.5685,merrimack,3.557499,3.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.641957546077,427.508079381091,5.939066623844894,6.048713831799603,5.689066623844894,5.798713831799603,0.5414709310065484,0.2859995448449969,0.824163448855301,0,,0.0,none,P472,1
E0043585,N0043832,N0043833,main,58.431683452573516,auto_road,derived,s5c_flows,85.4818,105.646,0.027117,3.5685,merrimack,3.557722,3.2541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.508079381091,427.2159209638282,6.048713831799603,6.097525081093693,5.798713831799603,5.847525081093693,0.5414807601481842,0.2860086810554687,1.7985152244554612,0,,0.0,none,P472,1
E0043586,N0043833,N0043834,main,56.940090397153284,auto_road,derived,s5c_flows,85.4818,105.646,0.027604,3.5685,merrimack,3.558209,3.3125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2159209638282,426.9312205118424,6.097525081093693,5.882072945188838,5.847525081093693,5.632072945188838,0.5415022239057924,0.28602863240654364,1.752534827602709,0,,0.0,none,P472,1
E0043587,N0043834,N0043835,main,22.255901846343047,auto_road,derived,s5c_flows,85.4818,105.646,0.028079,3.5685,merrimack,3.558683,3.3694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9312205118424,426.8199410026107,5.882072945188838,5.973119300123699,5.632072945188838,5.723119300123699,0.5415231124996857,0.2860480500932233,0.6849785150015478,0,,0.0,none,P472,1
E0043588,N0043835,N0043836,main,24.522259951218164,auto_road,derived,s5c_flows,85.4818,105.646,0.028264,3.5685,merrimack,3.558869,3.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8199410026107,426.6973297028546,5.973119300123699,6.227047738551676,5.723119300123699,5.977047738551676,0.5415313086944277,0.28605566940021476,0.7547196735598609,0,,0.0,none,P472,1
E0043589,N0043836,N0043837,main,26.32017290486474,auto_road,derived,s5c_flows,85.4818,105.646,0.028468,3.5685,merrimack,3.559073,3.4162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6973297028546,426.56572883833024,6.227047738551676,6.529638593310381,5.977047738551676,6.279638593310381,0.5415402976835697,0.28606402587055046,0.8100404536667254,0,,0.0,none,P472,1
E0043590,N0043837,N0043838,main,39.08549541932454,auto_road,derived,s5c_flows,85.4818,105.646,0.028688,3.5685,merrimack,3.559292,3.4425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.56572883833024,426.3703013612336,6.529638593310381,6.950346832125774,6.279638593310381,6.700346832125774,0.5415499471787002,0.2860729965672537,1.2028898295514971,0,,0.0,none,P472,1
E0043591,N0043838,N0043839,main,12.443203405877945,auto_road,derived,s5c_flows,85.4818,105.646,0.029013,3.5685,merrimack,3.559618,3.4816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3703013612336,426.3080853442042,6.950346832125774,7.157734968295813,6.700346832125774,6.907734968295813,0.5415643104061169,0.28608634978524006,0.38294015954592836,0,,0.0,none,P472,1
E0043592,N0043839,N0043840,main,12.441683711186105,auto_road,derived,s5c_flows,85.4818,105.646,0.029117,3.5685,merrimack,3.559722,3.4941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3080853442042,426.24587692564825,7.157734968295813,7.421176297008003,6.907734968295813,7.171176297008003,0.541568892323266,0.286090609601371,0.382890151420772,0,,0.0,none,P472,1
E0043593,N0043840,N0043841,main,4.247045333379205,auto_road,derived,s5c_flows,85.4818,105.646,0.029221,3.5685,merrimack,3.559825,3.5065,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,426.24587692564825,426.20552999498113,7.421176297008003,7.494116001112616,7.171176297008003,7.244116001112616,0.6811155070464752,0.2429906615080582,0.10392376646450885,0,,0.0,none,P472,1
E0043594,N0043841,N0043842,main,6.9536442327803,auto_road,derived,s5c_flows,85.4818,105.646,0.029256,3.5685,merrimack,3.559861,3.5107,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.20552999498113,426.1638081295844,7.494116001112616,7.5869853274468255,7.244116001112616,7.3369853274468255,0.5781504279359708,0.273020326456902,0.20045660254907463,0,,0.0,none,P472,1
E0043595,N0043842,N0043843,main,5.927398105847597,auto_road,derived,s5c_flows,85.4818,105.646,0.029314,3.5685,merrimack,3.559919,3.5177,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.1638081295844,426.1223163428435,7.5869853274468255,7.650571840750274,7.3369853274468255,7.400571840750274,0.6109070554659628,0.26250138049562477,0.16171030854348586,0,,0.0,none,P472,1
E0043596,N0043843,N0043844,main,34.49444092489059,auto_road,derived,s5c_flows,85.4818,105.646,0.029364,3.5685,merrimack,3.559968,3.5236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1223163428435,425.949844138219,7.650571840750274,7.940139992640354,7.400571840750274,7.690139992640354,0.5415797299023316,0.28610068550052026,1.061537788446874,0,,0.0,none,P472,1
E0043597,N0043844,N0043845,main,7.550124421455768,auto_road,derived,s5c_flows,85.4818,105.646,0.029651,3.5685,merrimack,3.560256,3.5581,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.949844138219,425.908318453901,7.940139992640354,7.962744778520857,7.690139992640354,7.712744778520857,0.5604286326136728,0.2791883560889803,0.2245342220246739,0,,0.0,none,P472,1
E0043598,N0043845,N0043846,main,6.335333828935559,auto_road,derived,s5c_flows,85.4818,105.646,0.029714,3.5685,merrimack,3.560318,3.5657,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.908318453901,425.8671387840129,7.962744778520857,7.973651010908952,7.712744778520857,7.723651010908952,0.5949645436857974,0.26751546621701183,0.1774709069128795,0,,0.0,none,P472,1
E0043599,N0043846,N0043847,main,4.241348008596651,auto_road,derived,s5c_flows,85.4818,105.646,0.029767,3.5685,merrimack,3.560371,3.572,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,425.8671387840129,425.82684597793127,7.973651010908952,8.00195040878748,7.723651010908952,7.751950408787479,0.6811463312805113,0.24300925334876006,0.10377965824717843,0,,0.0,none,P472,1
E0043600,N0043847,N0043848,main,4.241391269146684,auto_road,derived,s5c_flows,85.4818,105.646,0.029802,3.5685,merrimack,3.560407,3.5762,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,425.82684597793127,425.7865527608744,8.00195040878748,8.047767307485003,7.751950408787479,7.797767307485003,0.6811483635209606,0.24301047914028268,0.10378040713534323,0,,0.0,none,P472,1
E0043601,N0043848,N0043849,main,6.335322395954025,auto_road,derived,s5c_flows,85.4818,105.646,0.029837,3.5685,merrimack,3.560442,3.5805,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.7865527608744,425.7453731653007,8.047767307485003,8.094867313214934,7.797767307485003,7.844867313214934,0.5949705938025336,0.26752017024836605,0.17746878198534613,0,,0.0,none,P472,1
E0043602,N0043849,N0043850,main,18.286094295095992,auto_road,derived,s5c_flows,85.4818,105.646,0.02989,3.5685,merrimack,3.560495,3.5868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7453731653007,425.65394269382523,8.094867313214934,8.223620782737271,7.844867313214934,7.973620782737271,0.5416029450184655,0.28612226989478584,0.5627152530369071,0,,0.0,none,P472,1
E0043603,N0043850,N0043851,main,40.92389255684815,auto_road,derived,s5c_flows,86.5616,107.102,0.030043,3.5631,merrimack,3.599819,3.6051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.65394269382523,425.449323231041,8.223620782737271,8.589891856849647,7.973620782737271,8.339891856849647,0.5433276783436812,0.28772917052487856,1.255347193109551,0,,0.0,none,P472,1
E0043604,N0043851,N0043852,main,30.59004022953637,auto_road,derived,s5c_flows,87.6414,108.558,0.030384,3.5578,merrimack,3.639272,3.646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.449323231041,425.2963730298933,8.589891856849647,8.987226823622336,8.339891856849647,8.737226823622336,0.5450432875479186,0.28933410036177176,0.9354009405735193,0,,0.0,none,P472,1
E0043605,N0043852,N0043853,main,22.08518103209548,auto_road,derived,s5c_flows,88.7211,110.014,0.030638,3.5525,merrimack,3.678581,3.6766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2963730298933,425.1859471247328,8.987226823622336,9.238949115501555,8.737226823622336,8.988949115501555,0.5467381764042152,0.29092608757429994,0.6732406230634068,0,,0.0,none,P472,1
E0043606,N0043853,N0043854,main,31.008163469343557,auto_road,derived,s5c_flows,88.7211,110.014,0.030823,3.5525,merrimack,3.678765,3.6987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1859471247328,425.0309063073861,9.238949115501555,9.52603949339516,8.988949115501555,9.27603949339516,0.5467460764188137,0.2909335230171678,0.9452335312108989,0,,0.0,none,P472,1
E0043607,N0043854,N0043580,main,38.07282364738371,auto_road,derived,s5c_flows,88.7211,110.014,0.031081,3.5525,merrimack,3.679023,3.7297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0309063073861,424.8405421891492,9.52603949339516,9.774570115538324,9.27603949339516,9.524570115538324,0.5467571530902617,0.290943948544916,1.1605647172666689,0,,0.0,none,P472,1
E0043608,N0043855,N0043638,lateral,34.785054261852174,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.46275634765624,432.288831076347,1.5500000000000114,1.9737116482623946,1.3000000000000114,1.7237116482623946,0.214700651244523,0.06927965601494754,2.7002754812509786,0,,0.0,none,P447,1
E0043609,N0043856,N0043857,lateral,34.48187929913333,auto_link,provisional,s5c_flows,5.4905,3.912,0.002021,3.6221,held,0.232198,0.2425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8148903256301,431.6424809291344,3.024709283744926,2.458806912662453,2.774709283744926,2.208806912662453,0.23284339797811932,0.07760472397884619,2.4681738598098204,0,,0.0,none,P447,1
E0043610,N0043857,N0043858,lateral,24.186773244895647,auto_link,provisional,s5c_flows,6.5703,5.368,0.002308,3.6221,held,0.277752,0.277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6424809291344,431.5215470629099,2.458806912662453,2.7471602124807077,2.208806912662453,2.4971602124807077,0.24675337726084873,0.08424888492013852,1.6336671533730922,0,,0.0,none,P447,1
E0043611,N0043858,N0043859,lateral,16.55294535724685,auto_link,provisional,s5c_flows,7.6501,6.824,0.00251,3.6221,held,0.323221,0.3012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5215470629099,431.43878233612367,2.7471602124807077,2.8343805056732094,2.4971602124807077,2.5843805056732094,0.25910449491575144,0.09033982176528152,1.0647535185002666,0,,0.0,none,P447,1
E0043612,N0043859,N0043638,lateral,20.0,auto_link,provisional,s5c_flows,9.8097,9.736,0.002648,3.6221,held,0.413893,0.3177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.43878233612367,431.33878233612364,2.8343805056732094,2.923760388485732,2.5843805056732094,2.673760388485732,0.28044371063555584,0.10129154598143211,1.1885926504749076,0,,0.0,none,P447,1
E0043613,N0043860,N0043861,lateral,6.431723242535842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,423.56483966160255,423.5037382907985,1.550333678241202,1.5526581935765194,1.300333678241202,1.3026581935765194,0.0,0.0,0.0,0,,0.0,none,P455,1
