EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043614,N0043861,N0043641,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,5.4e-05,3.6221,held,5.4e-05,0.0064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5037382907985,423.4452147912449,1.5526581935765194,1.6910461950832314,1.3026581935765194,1.4410461950832314,0.0077775555382305975,0.002786434085160633,25.082216499312537,0,,0.0,none,P455,1
E0043615,N0043862,N0043863,lateral,14.531134579437937,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.59654541015624,423.523889737259,1.5500000000000114,1.6162164639128491,1.3000000000000114,1.3662164639128491,0.13489621704043256,0.037230723305707175,1.7953474281000419,0,,0.0,none,P455,1
E0043616,N0043863,N0043641,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.0798,1.456,0.000121,3.6221,held,0.045388,0.0145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.523889737259,423.44326715977604,1.6162164639128491,1.6929938265520832,1.3662164639128491,1.4429938265520832,0.13501994058247424,0.03727458698998673,1.9903869293967682,0,,0.0,none,P455,1
E0043617,N0043864,N0043865,lateral,26.92582403567252,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.8058838027856,425.67125468260724,1.5501037460425096,1.5915016650490088,1.3001037460425096,1.3415016650490088,0.17065230391004918,0.050665805354795285,2.62969631024975,0,,0.0,none,P470,1
E0043618,N0043865,N0043650,lateral,15.620499351813308,auto_block,provisional,s5c_flows,3.2393,4.368,0.000224,3.6221,held,0.136026,0.0269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.67125468260724,425.59315218584817,1.5915016650490088,1.7488583121987062,1.3415016650490088,1.4988583121987062,0.19541626228061523,0.060851958785623966,1.3322415075655674,0,,0.0,none,P470,1
E0043619,N0043866,N0043867,main,92.39588735436226,auto_block,provisional,s5c_flows,7.2856,9.824,0.003838,3.6221,held,0.309267,0.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8279318307338,424.365952393962,3.144480278641197,3.7256003404129956,2.894480278641197,3.4756003404129956,0.2554531433598427,0.08852034303898257,6.028234515544095,0,,0.0,none,P470,1
E0043620,N0043867,N0043868,main,59.999999999999744,auto_block,provisional,s5c_flows,8.3653,11.28,0.004608,3.6221,held,0.355304,0.5529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.365952393962,424.065952393962,3.7256003404129956,3.935573484944257,3.4756003404129956,3.685573484944257,0.2670931010506647,0.09437589511833402,3.744012840714693,0,,0.0,none,P470,1
E0043621,N0043868,N0043869,main,60.00000000000747,auto_block,provisional,s5c_flows,10.5249,14.192,0.005108,3.6221,held,0.446338,0.6129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.065952393962,423.765952393962,3.935573484944257,4.220925047444268,3.685573484944257,3.9709250474442683,0.2872631813075904,0.10490701170269426,3.481128334819083,0,,0.0,none,P470,1
E0043622,N0043869,N0043654,main,8.13274366842439,auto_block,provisional,s5c_flows,10.5249,14.192,0.005608,3.6221,held,0.446838,0.6729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.765952393962,423.7252886756199,4.220925047444268,4.277366353676996,3.9709250474442683,4.027366353676996,0.28736545718096657,0.10496166461653114,0.4716841374630288,0,,0.0,none,P470,1
E0043623,N0043870,N0043871,lateral,24.73863375370596,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,426.886652004112,426.47846454717586,1.5710201150286025,1.5811973180585142,1.3210201150286025,1.3311973180585142,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043624,N0043871,N0043654,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.47846454717586,426.42846454717585,1.5811973180585142,1.5741904821210255,1.3311973180585142,1.3241904821210255,0.015791873261475176,0.0042438915908853125,10.553951637470128,0,,0.0,none,P470,1
E0043625,N0043872,N0043873,lateral,30.805843601498726,auto_block,provisional,s5c_flows,1.0798,1.456,0.001582,3.6221,held,0.046849,0.1899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5389885120136,424.3849592940061,2.4685798473614113,2.646931575134545,2.2185798473614113,2.396931575134545,0.13649608100101224,0.037799342644959516,3.761505260270717,0,,0.0,none,P470,1
E0043626,N0043873,N0043874,lateral,36.40054944640259,auto_block,provisional,s5c_flows,1.0798,1.456,0.001839,3.6221,held,0.047106,0.2207,1.517,0.0,W11a-XG03101,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3849592940061,424.2029565467741,2.646931575134545,3.0178076133821605,2.396931575134545,2.7678076133821605,0.1367524294419986,0.03789073923227396,4.436307468775332,0,,0.0,none,P470,1
E0043627,N0043874,N0043875,lateral,18.681541692269406,auto_block,provisional,s5c_flows,1.0798,1.456,0.002142,3.6221,held,0.047409,0.2571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2029565467741,424.1095488383127,3.0178076133821605,3.203164784734156,2.7678076133821605,2.953164784734156,0.137053418010712,0.0379981522050751,2.2718078302881475,0,,0.0,none,P470,1
E0043628,N0043875,N0043650,lateral,13.45362404707371,auto_block,provisional,s5c_flows,1.0798,1.456,0.002298,3.6221,held,0.047565,0.2757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1095488383127,424.04228071807734,3.203164784734156,3.299729779969539,2.953164784734156,3.049729779969539,0.13720786222056341,0.03805331051389918,1.6342144234474012,0,,0.0,none,P470,1
E0043629,N0043876,N0043877,lateral,14.378585739246843,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.9992926499369,424.92739972124065,1.5506646254537486,1.656920347118728,1.3006646254537486,1.406920347118728,0.0,0.0,0.0,0,,0.0,none,P460,1
E0043630,N0043877,N0043659,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.92739972124065,424.8453936239064,1.656920347118728,1.706303153437375,1.406920347118728,1.456303153437375,0.012037524598668766,0.0035468588671795087,22.708460991321733,0,,0.0,none,P460,1
E0043631,N0043878,N0043659,lateral,30.463092423455635,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.61004319989166,424.4577277377744,1.5512727180770867,2.0939690395693447,1.3012727180770867,1.8439690395693447,0.13489621704043256,0.037230723305707175,3.7637690529558374,0,,0.0,none,P460,1
E0043632,N0043879,N0043880,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,425.102773796544,424.94527776484796,1.5524691233778753,1.5575908874957918,1.3024691233778753,1.3075908874957918,0.22332686513440841,0.042274375047962526,1.0685250559129422,0,,0.0,none,P460,1
E0043633,N0043880,N0043659,lateral,24.08318915758459,auto_block,provisional,s5c_flows,3.2393,4.368,0.000119,3.6221,held,0.135921,0.0143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.94527776484796,424.82486181906006,1.5575908874957918,1.726834958283689,1.3075908874957918,1.476834958283689,0.195366382833958,0.06083072245940582,2.0545320035990113,0,,0.0,none,P460,1
E0043634,N0043881,N0043665,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.15276361855604,425.07450123934353,1.5526501998033382,1.5871503719845919,1.3026501998033382,1.3371503719845919,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043635,N0043882,N0043665,lateral,25.0,auto_link,provisional,s5c_flows,1.4832,2.0,0.000212,3.6221,held,0.062392,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5565242163184,424.4315242163184,1.7584171899316061,2.230127395009731,1.5084171899316061,1.9801273950097311,0.15051476168001396,0.04291281110500375,2.768277755722571,0,,0.0,none,P470,1
E0043636,N0043883,N0043884,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.4832,2.0,0.001932,3.6221,held,0.064112,0.2319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4476281402416,423.3505457010468,2.4324988128834093,2.8517553243437987,2.1824988128834093,2.6017553243437987,0.1519100829552548,0.04343457254513719,2.1302610356973184,0,,0.0,none,P470,1
E0043637,N0043884,N0043662,lateral,34.539832078341085,auto_block,provisional,s5c_flows,1.4832,2.0,0.002094,3.6221,held,0.064274,0.2513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3505457010468,423.17784654065514,2.8517553243437987,3.411325822626111,2.6017553243437987,3.161325822626111,0.15204015405983598,0.04348332848433298,3.786262066965525,0,,0.0,none,P470,1
E0043638,N0043885,N0043662,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.82118530273436,424.6691162394769,1.5500000000000114,1.9200561238043292,1.3000000000000114,1.6700561238043292,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043639,N0043886,N0043887,main,10.88674085476949,auto_road,derived,s5c_flows,110.0645,140.068,0.030072,3.461,merrimack,4.439073,3.6087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.88350731691867,418.82907361264483,7.039222175268833,7.141537959620791,6.789222175268833,6.891537959620791,0.577007728493432,0.3204907666936868,0.3144597064350937,0,,0.0,none,P464,1
E0043640,N0043887,N0043888,main,24.219692531278252,auto_road,derived,s5c_flows,111.5477,142.068,0.030163,3.4554,merrimack,4.491347,3.6196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.82907361264483,418.70797514998844,7.141537959620791,7.265352486730308,6.891537959620791,7.015352486730308,0.5789318015447794,0.3224464062113225,0.6972523207584552,0,,0.0,none,P464,1
E0043641,N0043888,N0043889,main,21.407052641376392,auto_road,derived,s5c_flows,112.6275,143.524,0.030365,3.4514,merrimack,4.529486,3.6438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.70797514998844,418.60093988678153,7.265352486730308,7.425701958921593,7.015352486730308,7.175701958921593,0.5803242573973749,0.3238677102064921,0.6148014771770945,0,,0.0,none,P464,1
E0043642,N0043889,N0043890,main,20.585056743208263,auto_road,derived,s5c_flows,112.6275,143.524,0.030543,3.4514,merrimack,4.529664,3.6652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.60093988678153,418.4980146030655,7.425701958921593,7.61847099263764,7.175701958921593,7.36847099263764,0.5803307339945134,0.3238743328256849,0.5911875056004093,0,,0.0,none,P464,1
E0043643,N0043890,N0043891,main,23.921694744628393,auto_road,derived,s5c_flows,112.6275,143.524,0.030715,3.4514,merrimack,4.529835,3.6858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4980146030655,418.37840612934235,7.61847099263764,7.727856077688898,7.36847099263764,7.477856077688898,0.5803369557007871,0.323880694910733,0.6870058997518577,0,,0.0,none,P464,1
E0043644,N0043891,N0043892,main,12.732225980924445,auto_road,derived,s5c_flows,112.6275,143.524,0.030914,3.4514,merrimack,4.530035,3.7097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.37840612934235,418.3147449994377,7.727856077688898,7.679883906812279,7.477856077688898,7.429883906812279,0.5803442323100078,0.32388813582893383,0.3656515470207791,0,,0.0,none,P464,1
E0043645,N0043892,N0043893,main,49.02417631819014,auto_road,derived,s5c_flows,112.6275,143.524,0.03102,3.4514,merrimack,4.530141,3.7224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.3147449994377,418.0696241178468,7.679883906812279,7.406816311840714,7.429883906812279,7.156816311840714,0.5803480888078889,0.3238920794644624,1.4078957457782573,0,,0.0,none,P464,1
E0043646,N0043893,N0043894,main,14.013024667243181,auto_road,derived,s5c_flows,112.6275,143.524,0.031429,3.4514,merrimack,4.530549,3.7715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0696241178468,417.99955899451055,7.406816311840714,7.275495937130074,7.156816311840714,7.025495937130074,0.5803629320076816,0.3239072584103695,0.4024213095636308,0,,0.0,none,P464,1
E0043647,N0043894,N0043895,main,7.814301043602226,auto_road,derived,s5c_flows,112.6275,143.524,0.031546,3.4514,merrimack,4.530666,3.7855,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,417.99955899451055,417.9565803387707,7.275495937130074,7.220543684666779,7.025495937130074,6.970543684666779,0.6006966879698249,0.31591868695273795,0.21681216716354876,0,,0.0,none,P464,1
E0043648,N0043895,N0043896,main,23.010083535558337,auto_road,derived,s5c_flows,112.6275,143.524,0.031611,3.4514,merrimack,4.530731,3.7933,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.9565803387707,417.83002487932515,7.220543684666779,7.172874290596724,6.970543684666779,6.922874290596724,0.6006991449805478,0.31592103510504854,0.6384250676296941,0,,0.0,none,P464,1
E0043649,N0043896,N0043897,main,11.97352834768384,auto_road,derived,s5c_flows,112.6275,143.524,0.031802,3.4514,merrimack,4.530923,3.8163,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.83002487932515,417.7641704734129,7.172874290596724,7.231068784399611,6.922874290596724,6.981068784399611,0.6007064024473647,0.31592797110895887,0.3322068900576043,0,,0.0,none,P464,1
E0043650,N0043897,N0043898,main,10.803269107010163,auto_road,derived,s5c_flows,112.6275,143.524,0.031902,3.4514,merrimack,4.531023,3.8283,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.7641704734129,417.70475249332435,7.231068784399611,7.273885201988151,6.981068784399611,7.023885201988151,0.6007101822804465,0.31593158356557327,0.2997360298327291,0,,0.0,none,P464,1
E0043651,N0043898,N0043899,main,30.76552994787215,auto_road,derived,s5c_flows,112.6275,143.524,0.031992,3.4514,merrimack,4.531113,3.8391,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.70475249332435,417.53554207861106,7.273885201988151,7.4367174428733165,7.023885201988151,7.1867174428733165,0.6007135840730947,0.31593483474992756,0.8535828821912298,0,,0.0,none,P464,1
E0043652,N0043899,N0043900,main,12.56721095963953,auto_road,derived,s5c_flows,112.6275,143.524,0.032249,3.4514,merrimack,4.531369,3.8698,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.53554207861106,417.466422418333,7.4367174428733165,7.5719381773701,7.1867174428733165,7.3219381773701,0.6007232599874075,0.31594408242543115,0.34866889622083685,0,,0.0,none,P464,1
E0043653,N0043900,N0043901,main,11.446546468008075,auto_road,derived,s5c_flows,113.3691,144.524,0.032353,3.4487,merrimack,4.557504,3.8824,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.466422418333,417.403466412759,7.5719381773701,7.7142398860691515,7.3219381773701,7.4642398860691515,0.6017087760008637,0.3168871069649488,0.31705665942709704,0,,0.0,none,P464,1
E0043654,N0043901,N0043902,main,8.288697118158794,auto_road,derived,s5c_flows,113.3691,144.524,0.032449,3.4487,merrimack,4.557599,3.8938,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.403466412759,417.3578785786091,7.7142398860691515,7.836762534672175,7.4642398860691515,7.586762534672175,0.6017123500540573,0.3168905309830924,0.22958636623779188,0,,0.0,none,P464,1
E0043655,N0043902,N0043903,main,5.80509112552034,auto_road,derived,s5c_flows,113.3691,144.524,0.032518,3.4487,merrimack,4.557668,3.9021,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,417.3578785786091,417.3172429407304,7.836762534672175,7.938097635441466,7.586762534672175,7.688097635441466,0.6563137985139351,0.2976181032611377,0.14741655436430393,0,,0.0,none,P464,1
E0043656,N0043903,N0043904,main,12.783831355895543,auto_road,derived,s5c_flows,113.3691,144.524,0.032566,3.4487,merrimack,4.557717,3.9079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3172429407304,417.2533237839509,7.938097635441466,8.099398384017832,7.688097635441466,7.849398384017832,0.5813488975409201,0.32491682123972876,0.3664991140997136,0,,0.0,none,P464,1
E0043657,N0043904,N0043700,main,11.165420300887083,auto_road,derived,s5c_flows,113.3691,144.524,0.032673,3.4487,merrimack,4.557823,3.9207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2533237839509,417.19749668244646,8.099398384017832,8.180371969897294,7.849398384017832,7.930371969897294,0.5813527351370169,0.3249207556760121,0.32009884378415987,0,,0.0,none,P464,1
E0043658,N0043905,N0043906,main,11.590033926598423,auto_road,derived,s5c_flows,47.3114,49.62,0.020578,3.6221,held,2.003993,2.4694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6380052109365,416.5800550413035,8.498744056641613,8.610679821977726,8.248744056641613,8.360679821977726,0.45715129126362225,0.21467142780968257,0.4225455244281074,0,,0.0,none,P464,1
E0043659,N0043906,N0043907,main,11.590029228068454,auto_road,derived,s5c_flows,47.3114,49.62,0.020675,3.6221,held,2.004089,2.481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5800550413035,416.5221048951632,8.610679821977726,8.725728356789944,8.360679821977726,8.475728356789944,0.4571578551930677,0.21467648168278192,0.42253928617186776,0,,0.0,none,P464,1
E0043660,N0043907,N0043908,main,7.073390356806218,auto_road,derived,s5c_flows,48.3912,51.076,0.020771,3.6221,held,2.049453,2.4926,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,416.5221048951632,416.47966455302236,8.725728356789944,8.82563329854014,8.475728356789944,8.57563329854014,0.49093856388479823,0.20744050823616572,0.24013155199551042,0,,0.0,none,P464,1
E0043661,N0043908,N0043909,main,28.278855383520913,auto_road,derived,s5c_flows,48.3912,51.076,0.02083,3.6221,held,2.049512,2.4996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.47966455302236,416.33827027610477,8.82563329854014,9.120164782488985,8.57563329854014,8.870164782488985,0.4602374806952315,0.2170554952391927,1.0240675220107045,0,,0.0,none,P464,1
E0043662,N0043909,N0043700,main,33.333029506130075,auto_road,derived,s5c_flows,48.3912,51.076,0.021066,3.6221,held,2.049748,2.5279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.33827027610477,416.17160512857413,9.120164782488985,9.206263523769621,8.870164782488985,8.956263523769621,0.4602533467189763,0.2170677925280164,1.2070536710470576,0,,0.0,none,P464,1
E0043663,N0043910,N0043911,main,24.571077195981633,auto_road,derived,s5c_flows,62.8888,73.444,0.02109,3.6221,held,2.657552,2.5308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.89569448743714,414.77283910145724,9.14995980943786,9.396289316511513,8.89995980943786,9.146289316511513,0.49719872264472775,0.24688190452448783,0.8236504532594721,0,,0.0,none,P476,1
E0043664,N0043911,N0043912,main,48.31407380180016,auto_road,derived,s5c_flows,62.8888,73.444,0.021295,3.6221,held,2.657756,2.5554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.77283910145724,414.5312687324482,9.396289316511513,9.790111882786164,9.146289316511513,9.540111882786164,0.4972099877835549,0.24689136841086295,1.6195060098307401,0,,0.0,none,P476,1
E0043665,N0043912,N0043913,main,42.59999889596525,auto_road,derived,s5c_flows,62.8888,73.444,0.021697,3.6221,held,2.658159,2.6037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.5312687324482,414.31826873796837,9.790111882786164,10.034270324531633,9.540111882786164,9.784270324531633,0.4972322400138018,0.24691006328994997,1.4279041551684444,0,,0.0,none,P476,1
E0043666,N0043913,N0043914,main,36.782248691791075,auto_road,derived,s5c_flows,65.3876,77.878,0.022052,3.6221,held,2.763267,2.6463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.31826873796837,414.1343574945094,10.034270324531633,10.130260425412473,9.784270324531633,9.880260425412473,0.5029498541659252,0.2517444114961508,1.2188838969108724,0,,0.0,none,P476,1
E0043667,N0043914,N0043915,main,18.694693112211695,auto_road,derived,s5c_flows,67.6124,80.878,0.022359,3.6221,held,2.856844,2.6831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1343574945094,414.04088402894837,10.130260425412473,10.16126440855163,9.880260425412473,9.91126440855163,0.507901683056185,0.25598142926148626,0.6134616775869086,0,,0.0,none,P476,1
E0043668,N0043915,N0043916,main,54.18501869838547,auto_road,derived,s5c_flows,67.6124,80.878,0.022515,3.6221,held,2.857,2.7018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.04088402894837,413.76995893545643,10.16126440855163,10.390410937590445,9.91126440855163,10.140410937590445,0.507909833507748,0.25598844201934945,1.7780393002753607,0,,0.0,none,P476,1
E0043669,N0043916,N0043706,main,21.95060442414171,auto_road,derived,s5c_flows,67.6124,80.878,0.022966,3.6221,held,2.857452,2.756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.76995893545643,413.66020591333574,10.390410937590445,10.625560688226756,10.140410937590445,10.375560688226756,0.5079334469889917,0.256008760100336,0.7202585481183272,0,,0.0,none,P476,1
E0043670,N0043917,N0043918,lateral,57.37270552557494,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.75460956649454,422.46774603886666,1.551207083896088,1.7793853087895855,1.301207083896088,1.5293853087895855,0.15034093436683285,0.042847972501074055,6.360288784865601,0,,0.0,none,P476,1
E0043671,N0043918,N0043919,lateral,54.52809327520578,auto_road,derived,s5c_flows,3.3046,4.456,0.000478,3.6221,held,0.139016,0.0574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.46774603886666,422.19510557249066,1.7793853087895855,1.994347552509339,1.5293853087895855,1.744347552509339,0.19682542422134958,0.06145311212311724,4.617297578206798,0,,0.0,none,P476,1
E0043672,N0043919,N0043920,lateral,16.18448535464045,auto_road,derived,s5c_flows,9.1343,9.89,0.000933,3.6221,held,0.383866,0.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.19510557249066,422.11418314571745,1.994347552509339,2.0804579675638024,1.744347552509339,1.8304579675638024,0.27378316421437754,0.0978145910535552,0.9852374354404351,0,,0.0,none,P476,1
E0043673,N0043920,N0043921,lateral,37.982985703764456,auto_road,derived,s5c_flows,9.1343,9.89,0.001067,3.6221,held,0.384001,0.1281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.11418314571745,421.92426821719863,2.0804579675638024,2.3664727495982447,1.8304579675638024,2.1164727495982447,0.27381392842941477,0.09783052789061183,2.3119706340745867,0,,0.0,none,P476,1
E0043674,N0043921,N0043706,lateral,17.35801898074317,auto_road,derived,s5c_flows,13.584,15.89,0.001384,3.6221,held,0.570858,0.1661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.92426821719863,421.8374781222949,2.3664727495982447,2.448288479267603,2.1164727495982447,2.198288479267603,0.31053947723711095,0.11767561793387457,0.9316056010644521,0,,0.0,none,P476,1
E0043675,N0043922,N0043923,trunk main,89.99999735605459,main_pipe,drafted,s5c_flows,2103.927,2714.99,0.685728,2.4219,merrimack,59.661833,82.2874,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.7530965187352,436.57309652402313,8.273301186342906,8.361351718164372,7.723301186342906,7.811351718164372,0.7873591318588902,0.40990949828842127,1.9051026339059112,0,,0.0,none,P447,1
E0043676,N0043923,N0043924,trunk main,90.00000000013526,main_pipe,drafted,s5c_flows,2103.927,2714.99,0.686478,2.4219,merrimack,59.662583,82.3774,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.57309652402313,436.39309652402284,8.361351718164372,8.453644198633413,7.811351718164372,7.903644198633413,0.787361729587841,0.40991235523048164,1.9050964044029128,0,,0.0,none,P447,1
E0043677,N0043924,N0043925,trunk main,89.99999999988688,main_pipe,drafted,s5c_flows,2103.927,2714.99,0.687228,2.4219,merrimack,59.663333,82.4674,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.39309652402284,436.21309652402306,8.453644198633413,8.330207919336317,7.903644198633413,7.780207919336317,0.7873643272876899,0.40991521216203985,1.9050901190371552,0,,0.0,none,P447,1
E0043678,N0043925,N0043926,trunk main,89.99970021327312,main_pipe,drafted,s5c_flows,2103.927,2714.99,0.687978,2.4219,merrimack,59.664083,82.5574,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.21309652402306,436.0330971235965,8.330207919336317,8.148329878356606,7.780207919336317,7.598329878356606,0.7873669249584372,0.4099180690830966,1.90507748802597,0,,0.0,none,P447,1
E0043679,N0043926,N0043715,trunk main,6.654957564638673,main_pipe,drafted,s5c_flows,2103.927,2714.99,0.688728,2.4219,merrimack,59.664833,82.6474,0.0,0.0,,500,GRP,0.65,0.155,table11,minimum,velocity,1.0,436.0330971235965,435.9898398994264,8.148329878356606,8.25073016893299,7.598329878356606,7.7007301689329895,1.2126592862001093,0.29851312905774674,0.09146506415516083,0,,0.0,none,P447,1
E0043680,N0043927,N0043723,lateral,9.999999999866315,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.56935424804686,439.51935424804753,1.5500000000000114,1.6633239746087156,1.3000000000000114,1.4133239746087156,0.13489621704043256,0.037230723305707175,1.235517721112101,0,,0.0,none,P447,1
E0043681,N0043928,N0043929,sub main,13.601470508735444,auto_block,provisional,s5c_flows,363.6025,486.252,0.07706,2.9951,merrimack,12.681487,9.2472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.62969724891565,433.56168989637194,8.213991715928103,8.18101640245618,7.963991715928103,7.93101640245618,0.760938400931215,0.5779652285608039,0.2979100211898525,0,,0.0,none,P447,1
E0043682,N0043929,N0043930,sub main,73.348483283569,auto_block,provisional,s5c_flows,366.8418,490.62,0.077173,2.9919,merrimack,12.780253,9.2608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.56168989637194,433.1949474799541,8.18101640245618,7.9713733208271265,7.93101640245618,7.7213733208271265,0.7622783457717281,0.5808315392416876,1.6037117257413198,0,,0.0,none,P447,1
E0043683,N0043930,N0043931,sub main,44.04543109109048,auto_block,provisional,s5c_flows,371.1609,496.444,0.077784,2.9876,merrimack,12.912237,9.3341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.1949474799541,432.97472032449866,7.9713733208271265,8.127696667688838,7.7213733208271265,7.877696667688838,0.7640470310132039,0.5846643225397286,0.9607923182573758,0,,0.0,none,P447,1
E0043684,N0043931,N0043932,sub main,16.64331697709324,auto_block,provisional,s5c_flows,372.2407,497.9,0.078151,2.9866,merrimack,12.945419,9.3782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.97472032449866,432.8915037396132,8.127696667688838,8.178839277964926,7.877696667688838,7.928839277964926,0.7644877685969496,0.5856284150259883,0.36284245174252244,0,,0.0,none,P447,1
E0043685,N0043932,N0043723,sub main,10.198039027185569,auto_block,provisional,s5c_flows,373.3205,499.356,0.07829,2.9855,merrimack,12.97836,9.3948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.8915037396132,432.8405135444773,8.178839277964926,8.34216467817896,7.928839277964926,8.09216467817896,0.7649237500796306,0.5865857187722516,0.2222016470296097,0,,0.0,none,P447,1
E0043686,N0043933,N0043934,main,20.00000000019461,auto_link,provisional,s5c_flows,57.97,78.168,0.014528,3.6221,held,2.444779,1.7434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.31685368604883,432.21685368604784,13.56363947801367,15.643131665514659,13.31363947801367,15.393131665514659,0.485072327294639,0.23682982887280163,0.6871827448818906,1,recovers_500m,113.28,none,P447,1
E0043687,N0043934,N0043935,main,5.179356623833733,auto_link,provisional,s5c_flows,57.97,78.168,0.014695,3.6221,held,2.444946,1.7634,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,432.21685368604784,432.17541883305717,15.643131665514659,14.923458120067835,15.393131665514659,14.673458120067835,0.5730912870062752,0.21062223142586262,0.15062628302754788,1,recovers_500m,113.28,none,P447,1
E0043688,N0043935,N0043936,main,19.82064337599953,auto_link,provisional,s5c_flows,57.97,78.168,0.014738,3.6221,held,2.444989,1.7685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.17541883305717,432.07631561617717,14.923458120067835,14.005471493197831,14.673458120067835,13.755471493197831,0.48508468471308214,0.23683993657339458,0.6810028571857525,1,recovers_500m,113.28,none,P447,1
E0043689,N0043936,N0043937,main,4.776104376498156,auto_link,provisional,s5c_flows,57.97,78.168,0.014903,3.6221,held,2.445154,1.7884,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,432.07631561617717,432.0357187289769,14.005471493197831,14.293382833523083,13.755471493197831,14.043382833523083,0.585521351955745,0.20749158543133012,0.13595019095788513,1,recovers_500m,113.28,none,P447,1
E0043690,N0043937,N0043729,main,10.816653826391969,auto_link,provisional,s5c_flows,57.97,78.168,0.014943,3.6221,held,2.445194,1.7931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0357187289769,431.98163545984494,14.293382833523083,15.382225624139437,14.043382833523083,15.132225624139437,0.48509674712975037,0.23684980324242239,0.3716321843835825,1,recovers_500m,113.28,none,P447,1
E0043691,N0043938,N0043939,lateral,22.847319317591726,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.53859252929686,433.4243559327089,1.5500000000000114,1.5664582762754549,1.3000000000000114,1.3164582762754549,0.17065230391004918,0.050665805354795285,2.2313713121266097,0,,0.0,none,P472,1
E0043692,N0043939,N0043739,lateral,15.620499351813308,auto_block,provisional,s5c_flows,4.3191,5.824,0.00019,3.6221,held,0.181259,0.0228,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,433.4243559327089,433.22128944113535,1.5664582762754549,1.5504085569115205,1.3164582762754549,1.3004085569115205,0.2980534109723328,0.055551007685054804,0.8734731638005703,0,,0.0,none,P472,1
E0043693,N0043940,N0043941,main,24.166091947189145,auto_link,provisional,s5c_flows,31.0111,36.474,0.005554,3.6221,held,1.30562,0.6665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.83434530422363,430.7135148444877,4.166417635229493,4.30418535082481,3.916417635229493,4.05418535082481,0.40153071157680076,0.1742826708918544,1.0030819250118097,0,,0.0,none,P472,1
E0043694,N0043941,N0043942,main,21.587033144922902,auto_link,provisional,s5c_flows,32.0909,37.93,0.005755,3.6221,held,1.351089,0.6907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.7135148444877,430.6055796787631,4.30418535082481,4.1254994227994075,4.05418535082481,3.8754994227994075,0.4057512637269649,0.17718355398097357,0.8867104502496833,0,,0.0,none,P472,1
E0043695,N0043942,N0043739,main,10.63014581273465,auto_link,provisional,s5c_flows,34.2505,40.842,0.005935,3.6221,held,1.441803,0.7122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6055796787631,430.55242894969945,4.1254994227994075,4.219269048347428,3.8754994227994075,3.969269048347428,0.41386810621884523,0.18283559746062522,0.4280810582326615,0,,0.0,none,P472,1
E0043696,N0043943,N0043944,main,24.996264251052818,auto_road,derived,s5c_flows,176.3435,238.85,0.026605,3.2692,merrimack,6.699006,3.1927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.646567234897,429.52158591364173,6.95987807760298,6.814168480889521,6.70987807760298,6.564168480889521,0.6470948978671552,0.39877833766341386,0.6438072770429107,0,,0.0,none,P465,1
E0043697,N0043944,N0043945,main,26.276916579678346,auto_road,derived,s5c_flows,176.3435,238.85,0.026814,3.2692,merrimack,6.699215,3.2176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.52158591364173,429.3902013307433,6.814168480889521,6.815853356756691,6.564168480889521,6.565853356756691,0.647100383321962,0.3987851166065344,0.676786200331157,0,,0.0,none,P465,1
E0043698,N0043945,N0043946,main,23.999912304708626,auto_road,derived,s5c_flows,177.4233,240.306,0.027033,3.2667,merrimack,6.735333,3.2439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3902013307433,429.27020176921974,6.815853356756691,6.906647596014636,6.565853356756691,6.656647596014636,0.6480461104407597,0.39995562759273073,0.617237773620394,0,,0.0,none,P465,1
E0043699,N0043946,N0043947,main,18.834070517405607,auto_road,derived,s5c_flows,178.5031,241.762,0.027233,3.2644,merrimack,6.771406,3.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.27020176921974,429.1760314166327,6.906647596014636,6.9763428509454,6.656647596014636,6.7263428509454,0.6489862525756774,0.4011227476150854,0.4836792367238778,0,,0.0,none,P465,1
E0043700,N0043947,N0043948,main,24.316558312151994,auto_road,derived,s5c_flows,178.5031,241.762,0.02739,3.2644,merrimack,6.771563,3.2868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1760314166327,429.054448625072,6.9763428509454,7.212152937428016,6.7263428509454,6.962152937428016,0.648990334772173,0.40112782306575934,0.6244715062073634,0,,0.0,none,P465,1
E0043701,N0043948,N0043949,main,33.1631067349423,auto_road,derived,s5c_flows,178.5031,241.762,0.027592,3.2644,merrimack,6.771765,3.3111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.054448625072,428.88863309139725,7.212152937428016,7.687843959383997,6.962152937428016,7.437843959383997,0.6489955869033215,0.40113435321024127,0.8516520862948613,0,,0.0,none,P465,1
E0043702,N0043949,N0043950,main,14.471628731936578,auto_road,derived,s5c_flows,179.5829,243.218,0.027869,3.262,merrimack,6.807889,3.3442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.88863309139725,428.81627494773755,7.687843959383997,7.919503860856196,7.437843959383997,7.669503860856196,0.6499326390001713,0.40230119096368433,0.37110586193976236,0,,0.0,none,P465,1
E0043703,N0043950,N0043951,main,11.479319856447011,auto_road,derived,s5c_flows,179.5829,243.218,0.027989,3.262,merrimack,6.808009,3.3587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.81627494773755,428.7588783484553,7.919503860856196,8.029421212091563,7.669503860856196,7.779421212091563,0.6499357445297471,0.4023050639056399,0.29437063466309094,0,,0.0,none,P465,1
E0043704,N0043951,N0043952,main,8.296297368220511,auto_road,derived,s5c_flows,180.6626,244.674,0.028085,3.2596,merrimack,6.843925,3.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7588783484553,428.7173968616142,8.029421212091563,8.12671934932331,7.779421212091563,7.876719349323309,0.6508630824859505,0.4034633004006495,0.21244348700121565,0,,0.0,none,P465,1
E0043705,N0043952,N0043953,main,10.085936909545984,auto_road,derived,s5c_flows,181.7424,246.13,0.028154,3.2573,merrimack,6.879789,3.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7173968616142,428.66696717706645,8.12671934932331,8.257532334652296,7.876719349323309,8.007532334652296,0.6517848310199236,0.40461801426431543,0.25790558554329823,0,,0.0,none,P465,1
E0043706,N0043953,N0043954,main,8.37969955982755,auto_road,derived,s5c_flows,181.7424,246.13,0.028238,3.2573,merrimack,6.879873,3.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.66696717706645,428.6250686792673,8.257532334652296,8.31056974846706,8.007532334652296,8.06056974846706,0.6517869849685132,0.4046207166652763,0.2142750047965533,0,,0.0,none,P465,1
E0043707,N0043954,N0043955,main,41.1910911047593,auto_road,derived,s5c_flows,186.0615,251.954,0.028308,3.248,merrimack,7.022866,3.397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.6250686792673,428.4191132237435,8.31056974846706,8.589645321178352,8.06056974846706,8.339645321178352,0.655420537928159,0.40920672223414023,1.0474468609870924,0,,0.0,none,P465,1
E0043708,N0043955,N0043956,main,27.567663425478734,auto_road,derived,s5c_flows,188.2211,254.866,0.028651,3.2435,merrimack,7.09452,3.4381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4191132237435,428.28127490661615,8.589645321178352,8.519689448852603,8.339645321178352,8.269689448852603,0.6572168273427877,0.4114942779350671,0.6991011763179779,0,,0.0,none,P465,1
E0043709,N0043956,N0043730,main,24.47698386426347,auto_road,derived,s5c_flows,190.3807,257.778,0.028881,3.239,merrimack,7.165962,3.4657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.28127490661615,428.15888998729486,8.519689448852603,8.380965969736394,8.269689448852603,8.130965969736394,0.658991869225274,0.4137682958708403,0.619051235868286,0,,0.0,none,P465,1
E0043710,N0043957,N0043958,lateral,8.06225774829855,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2965881347656,435.2562768460241,1.5500000000000114,1.6345617770227818,1.3000000000000114,1.3845617770227818,0.13489621704043256,0.037230723305707175,0.9961062320329366,0,,0.0,none,P465,1
E0043711,N0043958,N0043959,lateral,16.1245154965971,auto_block,provisional,s5c_flows,2.1596,2.912,6.7e-05,3.6221,held,0.090602,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2562768460241,435.1756542685411,1.6345617770227818,1.583653592787016,1.3845617770227818,1.333653592787016,0.1706952476353326,0.050682848606727365,1.5743960576888227,0,,0.0,none,P465,1
E0043712,N0043959,N0043730,lateral,31.081157067023213,auto_block,provisional,s5c_flows,3.2393,4.368,0.000202,3.6221,held,0.136003,0.0242,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,435.1288411565104,434.94235421410826,1.6304667048177066,1.5975017429229865,1.3804667048177066,1.3475017429229865,0.20803902932116344,0.058327671911043516,2.490010101184844,0,,0.0,none,P465,1
E0043713,N0043960,N0043740,lateral,9.999999999883784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,433.5690490722656,433.38404907226777,1.5500000000000114,1.5528710937478536,1.3000000000000114,1.3028710937478536,0.0,0.0,0.0,0,,0.0,none,P472,1
E0043714,N0043961,N0043962,lateral,16.120867003226127,auto_block,provisional,s5c_flows,7.5585,10.192,0.00083,3.6221,held,0.3177,0.0996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.88091435471176,433.80031001969564,2.546636914819487,2.591413613116856,2.296636914819487,2.341413613116856,0.2576734750008422,0.08962485391486427,1.0427193436171778,0,,0.0,none,P465,1
E0043715,N0043962,N0043734,lateral,37.50558164515587,auto_block,provisional,s5c_flows,8.6382,11.648,0.000964,3.6221,held,0.363101,0.1157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.80031001969564,433.61278211146987,2.591413613116856,2.381785759623881,2.341413613116856,2.131785759623881,0.2689563475349902,0.09532821726698795,2.32414305573488,0,,0.0,none,P465,1
E0043716,N0043963,N0043964,main,11.704699910719626,auto_block,provisional,s5c_flows,4.3191,5.824,0.001721,3.6221,held,0.18279,0.2066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0310163461047,432.9724928465511,2.333790782801543,2.310130444464505,2.083790782801543,2.060130444464505,0.21536671703773927,0.06957848894422622,0.905796097598233,0,,0.0,none,P472,1
E0043717,N0043964,N0043965,main,4.242640687119285,auto_block,provisional,s5c_flows,4.3191,5.824,0.001819,3.6221,held,0.182888,0.2183,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,432.9724928465511,432.9321877600235,2.310130444464505,2.31726292357024,2.060130444464505,2.06726292357024,0.26855057029497487,0.05995965378574317,0.26330488906050886,0,,0.0,none,P472,1
E0043718,N0043965,N0043966,main,8.246211251235321,auto_block,provisional,s5c_flows,4.3191,5.824,0.001854,3.6221,held,0.182923,0.2225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9321877600235,432.89095670376736,2.31726292357024,2.3011209329513918,2.06726292357024,2.0511209329513918,0.21541800664051994,0.06960152168637748,0.6380007703655151,0,,0.0,none,P472,1
E0043719,N0043966,N0043967,main,35.12833614050059,auto_block,provisional,s5c_flows,5.3989,7.28,0.001923,3.6221,held,0.228259,0.2308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.89095670376736,432.7153150230649,2.3011209329513918,2.20158561170075,2.0511209329513918,1.9515856117007502,0.23155249212135942,0.07699964372714338,2.5284645552486227,0,,0.0,none,P472,1
E0043720,N0043967,N0043968,main,5.656854249492381,auto_block,provisional,s5c_flows,5.3989,7.28,0.002216,3.6221,held,0.228552,0.2659,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,432.7153150230649,432.6728886161937,2.20158561170075,2.2196895088063116,1.9515856117007502,1.9696895088063116,0.26639744985840075,0.0700877480376785,0.3539106857378696,0,,0.0,none,P472,1
E0043721,N0043968,N0043969,main,12.041594578792296,auto_block,provisional,s5c_flows,6.4787,8.736,0.002263,3.6221,held,0.273866,0.2716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6728886161937,432.6126806432997,2.2196895088063116,2.2144372766221636,1.9696895088063116,1.9644372766221636,0.24563284796990592,0.0837052236761133,0.8170456217014584,0,,0.0,none,P472,1
E0043722,N0043969,N0043740,main,42.5440947723653,auto_block,provisional,s5c_flows,7.5585,10.192,0.002363,3.6221,held,0.319234,0.2836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6126806432997,432.39996016943786,2.2144372766221636,2.536959996577764,1.9644372766221636,2.286959996577764,0.25807284446438794,0.08982414257873547,2.747550784266782,0,,0.0,none,P472,1
E0043723,N0043970,N0043971,sub main,28.958722552997585,auto_road,derived,s5c_flows,53.3514,69.792,0.035336,3.6221,held,2.271962,4.2404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0353667338236,435.8905731210586,9.140170375551406,9.156515501988281,8.890170375551406,8.906515501988281,0.47461816915025157,0.22837588535597847,1.0169129781681416,0,,0.0,none,P467,1
E0043724,N0043971,N0043972,sub main,81.54394851455022,auto_road,derived,s5c_flows,53.3514,69.792,0.035578,3.6221,held,2.272204,4.2693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8905731210586,435.48285337848586,9.156515501988281,9.222743545342269,8.906515501988281,8.972743545342269,0.47463322290698023,0.22838792102432365,2.8634021871709345,0,,0.0,none,P467,1
E0043725,N0043972,N0043973,sub main,59.99999999993624,auto_road,derived,s5c_flows,53.3514,69.792,0.036257,3.6221,held,2.272883,4.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.48285337848586,435.1828533784862,9.222743545342269,9.452095351982564,8.972743545342269,9.202095351982564,0.4746754540433221,0.2284216874499327,2.1067025722119403,0,,0.0,none,P467,1
E0043726,N0043973,N0043974,sub main,59.999999999988354,auto_road,derived,s5c_flows,53.3514,69.792,0.036757,3.6221,held,2.273383,4.4109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1828533784862,434.88285337848623,9.452095351982564,9.551411758232518,9.202095351982564,9.301411758232518,0.47470654598469153,0.2284465493735835,2.106564589130511,0,,0.0,none,P467,1
E0043727,N0043974,N0043975,sub main,6.454285080417485,auto_road,derived,s5c_flows,53.3514,69.792,0.037257,3.6221,held,2.273883,4.4709,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,434.88285337848623,434.8409005254635,9.551411758232518,9.584880724536504,9.301411758232518,9.334880724536504,0.5210416970389264,0.21399934368759738,0.2064545287225286,0,,0.0,none,P467,1
E0043728,N0043975,N0043976,sub main,57.15172431502025,auto_road,derived,s5c_flows,53.3514,69.792,0.037311,3.6221,held,2.273937,4.4773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8409005254635,434.5551419038884,9.584880724536504,9.654208682049102,9.334880724536504,9.404208682049102,0.47474098981891066,0.22847409351719955,2.0064177288483385,0,,0.0,none,P467,1
E0043729,N0043976,N0043977,sub main,6.313450726425142,auto_road,derived,s5c_flows,53.3514,69.792,0.037787,3.6221,held,2.274413,4.5345,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,434.5551419038884,434.51410447416663,9.654208682049102,9.62145460786462,9.404208682049102,9.37145460786462,0.5210780692303826,0.21402385833351284,0.20193553516686177,0,,0.0,none,P467,1
E0043730,N0043977,N0043978,sub main,10.587140775612314,auto_road,derived,s5c_flows,53.3514,69.792,0.03784,3.6221,held,2.274466,4.5408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.51410447416663,434.46116877028857,9.62145460786462,9.583264823461434,9.37145460786462,9.333264823461434,0.4747738734078093,0.22850039188136512,0.37165555255531224,0,,0.0,none,P467,1
E0043731,N0043978,N0043979,sub main,8.31712176350501,auto_road,derived,s5c_flows,53.3514,69.792,0.037928,3.6221,held,2.274554,4.5514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.46116877028857,434.41958316147105,9.583264823461434,9.530703703763322,9.333264823461434,9.280703703763322,0.4747793430847048,0.22850476639000766,0.2919644632342103,0,,0.0,none,P467,1
E0043732,N0043979,N0043980,sub main,6.313228196196193,auto_road,derived,s5c_flows,53.3514,69.792,0.037998,3.6221,held,2.274623,4.5597,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,434.41958316147105,434.3785471781958,9.530703703763322,9.483025087429212,9.280703703763322,9.233025087429212,0.52109247909419,0.21403357096160164,0.2019228335813001,0,,0.0,none,P467,1
E0043733,N0043980,N0043981,sub main,8.96404048305145,auto_road,derived,s5c_flows,53.3514,69.792,0.03805,3.6221,held,2.274676,4.566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3785471781958,434.3337269757805,9.483025087429212,9.492536451953868,9.233025087429212,9.242536451953868,0.4747869257812125,0.22851083092399155,0.3146688895691491,0,,0.0,none,P467,1
E0043734,N0043981,N0043982,sub main,6.782470846904953,auto_road,derived,s5c_flows,53.3514,69.792,0.038125,3.6221,held,2.274751,4.575,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,434.3337269757805,434.2930321506991,9.492536451953868,9.46322395281652,9.242536451953868,9.21322395281652,0.506530757733624,0.21834403156511867,0.22316745638020205,0,,0.0,none,P467,1
E0043735,N0043982,N0043983,sub main,13.22537180143128,auto_road,derived,s5c_flows,53.3514,69.792,0.038181,3.6221,held,2.274807,4.5818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2930321506991,434.22690529169193,9.46322395281652,9.43547874151119,9.21322395281652,9.18547874151119,0.47479506751464823,0.2285173426790002,0.46424842724463977,0,,0.0,none,P467,1
E0043736,N0043983,N0043984,sub main,41.12591121400466,auto_road,derived,s5c_flows,53.3514,69.792,0.038292,3.6221,held,2.274917,4.595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.22690529169193,434.0212757356219,9.43547874151119,9.475672506565616,9.18547874151119,9.225672506565616,0.47480190381092047,0.2285228104348141,1.4436164810318508,0,,0.0,none,P467,1
E0043737,N0043984,N0043985,sub main,35.10732382517696,auto_road,derived,s5c_flows,53.3514,69.792,0.038634,3.6221,held,2.27526,4.6361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0212757356219,433.845739116496,9.475672506565616,9.52730775850398,9.225672506565616,9.27730775850398,0.4748232190211808,0.2285398591293168,1.232294547345732,0,,0.0,none,P467,1
E0043738,N0043985,N0043986,sub main,46.54392163652896,auto_road,derived,s5c_flows,53.3514,69.792,0.038927,3.6221,held,2.275553,4.6712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.845739116496,433.61301950831336,9.52730775850398,9.524034935046018,9.27730775850398,9.274034935046018,0.4748414251340179,0.22855442167735268,1.6336654432720192,0,,0.0,none,P467,1
E0043739,N0043986,N0043987,sub main,16.376852230086136,auto_road,derived,s5c_flows,53.3514,69.792,0.039315,3.6221,held,2.27594,4.7178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.61301950831336,433.5311352471629,9.524034935046018,9.542625739165203,9.274034935046018,9.292625739165203,0.47486546939956226,0.22857365487864217,0.5747891871633188,0,,0.0,none,P467,1
E0043740,N0043987,N0043988,sub main,21.234486038077208,auto_road,derived,s5c_flows,53.3514,69.792,0.039451,3.6221,held,2.276077,4.7341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.5311352471629,433.42496281697254,9.542625739165203,9.574884595136837,9.292625739165203,9.324884595136837,0.4748739804530012,0.22858046317932806,0.7452674082016729,0,,0.0,none,P467,1
