EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043741,N0043988,N0043989,sub main,6.100750357533172,auto_road,derived,s5c_flows,53.3514,69.792,0.039628,3.6221,held,2.276254,4.7554,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,433.42496281697254,433.3822575644698,9.574884595136837,9.633184330061454,9.324884595136837,9.383184330061454,0.5350569667416254,0.21020628911244071,0.19003429344123068,0,,0.0,none,P467,1
E0043742,N0043989,N0043990,sub main,33.91019063717719,auto_road,derived,s5c_flows,53.3514,69.792,0.039679,3.6221,held,2.276305,4.7615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.3822575644698,433.2127066112839,9.633184330061454,10.01403899418483,9.383184330061454,9.76403899418483,0.4748881439752696,0.2285917933739839,1.1901115054630318,0,,0.0,none,P467,1
E0043743,N0043990,N0043991,sub main,64.84885007918164,auto_road,derived,s5c_flows,53.3514,69.792,0.039962,3.6221,held,2.276587,4.7954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.2127066112839,432.888462360888,10.01403899418483,10.270320598096362,9.76403899418483,10.020320598096362,0.4749056605323203,0.2286058063308945,2.2758502536585463,0,,0.0,none,P467,1
E0043744,N0043991,N0043992,sub main,34.39397846310756,auto_road,derived,s5c_flows,53.3514,69.792,0.040502,3.6221,held,2.277128,4.8602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.888462360888,432.7164924685725,10.270320598096362,10.566344445490017,10.020320598096362,10.316344445490017,0.4749392603991216,0.22863268716225343,1.2069605993478028,0,,0.0,none,P467,1
E0043745,N0043992,N0043993,sub main,60.000000000014545,auto_road,derived,s5c_flows,54.4311,71.248,0.040789,3.6221,held,2.322681,4.8946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7164924685725,432.4164924685724,10.566344445490017,11.114452355646335,10.316344445490017,10.864452355646335,0.47774700964106853,0.23088591397453911,2.0931580518976824,0,,0.0,none,P467,1
E0043746,N0043993,N0043994,sub main,60.00000000004617,auto_road,derived,s5c_flows,54.4311,71.248,0.041289,3.6221,held,2.323181,4.9546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4164924685724,432.1164924685722,11.114452355646335,11.50084761931845,10.864452355646335,11.25084761931845,0.47777759601833886,0.23091053546780255,2.093024052057866,0,,0.0,none,P467,1
E0043747,N0043994,N0043995,sub main,6.776269498675606,auto_road,derived,s5c_flows,55.1728,72.248,0.041789,3.6221,held,2.354772,5.0146,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.1164924685722,432.0758348515801,11.50084761931845,11.548707384748013,11.25084761931845,11.298707384748013,0.5117893431057869,0.2220970916407145,0.22067248273003312,0,,0.0,none,P467,1
E0043748,N0043995,N0043996,sub main,70.38951453955788,auto_road,derived,s5c_flows,55.1728,72.248,0.041845,3.6221,held,2.354828,5.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0758348515801,431.72388727888233,11.548707384748013,12.159688160570795,11.298707384748013,11.909688160570795,0.47970346745027537,0.23246413529619464,2.445591193857493,0,,0.0,none,P467,1
E0043749,N0043996,N0043997,sub main,60.00000000002173,auto_road,derived,s5c_flows,55.1728,72.248,0.042432,3.6221,held,2.355415,5.0918,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,442.33310522053506,442.03310522053494,1.5504702189180648,1.9939333536838149,1.3004702189180648,1.7439333536838149,0.4797390035313308,0.2324928635460936,2.084466746792361,0,,0.0,none,P467,1
E0043750,N0043997,N0043998,sub main,60.00000000002173,auto_road,derived,s5c_flows,55.1728,72.248,0.042932,3.6221,held,2.355915,5.1518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.03310522053494,441.7331052205348,1.9939333536838149,2.35679956462144,1.7439333536838149,2.10679956462144,0.479769267474081,0.23251733142360093,2.0843352582069796,0,,0.0,none,P447,1
E0043751,N0043998,N0043999,sub main,6.57466613436342,auto_road,derived,s5c_flows,55.1728,72.248,0.043432,3.6221,held,2.356415,5.2118,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,441.7331052205348,441.69036989066143,2.35679956462144,2.3854662909791955,2.10679956462144,2.1354662909791955,0.5266305080334706,0.21778591433588618,0.20807334029173383,0,,0.0,none,P447,1
E0043752,N0043999,N0044000,sub main,36.99372184203909,auto_road,derived,s5c_flows,55.1728,72.248,0.043486,3.6221,held,2.356469,5.2184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.69036989066143,441.5054012814512,2.3854662909791955,2.4479678591737866,2.1354662909791955,2.1979678591737866,0.4798027942398529,0.2325444391225377,1.2850321801011289,0,,0.0,none,P447,1
E0043753,N0044000,N0044001,sub main,9.501379912373723,auto_road,derived,s5c_flows,55.1728,72.248,0.043795,3.6221,held,2.356778,5.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.5054012814512,441.45789438188933,2.4479678591737866,2.580649319282543,2.1979678591737866,2.330649319282543,0.47982149159241466,0.23255955752272933,0.3300317610771205,0,,0.0,none,P447,1
E0043754,N0044001,N0044002,sub main,60.000000000103114,auto_road,derived,s5c_flows,55.1728,72.248,0.043874,3.6221,held,2.356857,5.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.45789438188933,441.1578943818888,2.580649319282543,3.466159573189316,2.330649319282543,3.216159573189316,0.47982627152356333,0.23256342260263502,2.084087636190655,0,,0.0,none,P447,1
E0043755,N0044002,N0044003,sub main,60.49862008766167,auto_road,derived,s5c_flows,55.1728,72.248,0.044374,3.6221,held,2.357357,5.3249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.1578943818888,440.8554012814505,3.466159573189316,4.272711511518253,3.216159573189316,4.022711511518253,0.47985652143703256,0.23258788379138579,2.1012746305390646,0,,0.0,none,P447,1
E0043756,N0044003,N0044004,sub main,61.10717728669431,auto_road,derived,s5c_flows,56.2525,73.704,0.044878,3.6221,held,2.403128,5.3854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.8554012814505,440.54986539501704,4.272711511518253,4.4081424174829635,4.022711511518253,4.1581424174829635,0.4826052889947429,0.23481739164921983,2.110322820745822,0,,0.0,none,P447,1
E0043757,N0044004,N0044005,sub main,79.99999999999504,auto_road,derived,s5c_flows,56.2525,73.704,0.045387,3.6221,held,2.403637,5.4465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.54986539501704,440.14986539501706,4.4081424174829635,4.356482261232941,4.1581424174829635,4.106482261232941,0.4826356328107142,0.23484207809722984,2.7626085657379824,0,,0.0,none,P447,1
E0043758,N0044005,N0044006,sub main,79.99999999999504,auto_road,derived,s5c_flows,56.2525,73.704,0.046054,3.6221,held,2.404304,5.5265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.14986539501706,439.7498653950171,4.356482261232941,4.479901450686043,4.106482261232941,4.229901450686043,0.4826753883500194,0.23487442400432296,2.7623810235925346,0,,0.0,none,P447,1
E0043759,N0044006,N0043715,sub main,8.116537332135414,auto_road,derived,s5c_flows,56.2525,73.704,0.046721,3.6221,held,2.404971,5.6065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.7498653950171,439.7092827083564,4.479901450686043,4.5312873600029775,4.229901450686043,4.2812873600029775,0.4827151355229183,0.2349067659147029,0.28023903177536535,0,,0.0,none,P447,1
E0043760,N0044007,N0044008,main,46.62367341321089,auto_block,provisional,s5c_flows,14.1024,19.016,0.004607,3.6221,held,0.595817,0.5528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.9195437054735,439.68642533840745,3.4150815386671525,3.785864700655054,3.1650815386671525,3.535864700655054,0.3147548377406195,0.12005972685627656,2.468782462984314,0,,0.0,none,P447,1
E0043761,N0044008,N0044009,main,7.211102550927978,auto_block,provisional,s5c_flows,18.4215,24.84,0.004996,3.6221,held,0.777274,0.5995,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.68642533840745,439.64315872310186,3.785864700655054,3.8516227710387625,3.535864700655054,3.6016227710387625,0.36460161479070846,0.13024833138759923,0.32963387335641914,0,,0.0,none,P447,1
E0043762,N0044009,N0044010,main,27.459060435491963,auto_block,provisional,s5c_flows,19.5013,26.296,0.005056,3.6221,held,0.822601,0.6067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.64315872310186,439.5058634209244,3.8516227710387625,4.178706891575587,3.6016227710387625,3.9287068915755867,0.3481962220520005,0.1397720110442146,1.3143479976926706,0,,0.0,none,P447,1
E0043763,N0044010,N0044011,main,9.219544457292887,auto_block,provisional,s5c_flows,22.0643,29.752,0.005285,3.6221,held,0.930277,0.6341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.5058634209244,439.45976569863797,4.178706891575587,4.230145190033909,3.9287068915755867,3.980145190033909,0.36175416339719246,0.148177711908494,0.4247610389476095,0,,0.0,none,P447,1
E0043764,N0044011,N0044012,main,54.91812087098393,auto_block,provisional,s5c_flows,24.2239,32.664,0.005361,3.6221,held,1.020889,0.6434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.45976569863797,439.18517509428307,4.230145190033909,5.126043167435682,3.980145190033909,4.876043167435682,0.3723037500930506,0.15488842857217594,2.4584818559781776,0,,0.0,none,P447,1
E0043765,N0044012,N0044013,main,91.95247903357952,auto_block,provisional,s5c_flows,32.8621,44.312,0.005819,3.6221,held,1.383484,0.6983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.18517509428307,438.72541269911517,5.126043167435682,5.958791402447332,4.876043167435682,5.708791402447332,0.4086948041784676,0.17922206421601877,3.749842918377548,0,,0.0,none,P447,1
E0043766,N0044013,N0044014,main,44.65882695228388,auto_block,provisional,s5c_flows,36.1015,48.68,0.006585,3.6221,held,1.520052,0.7902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.72541269911517,438.50211856435374,5.958791402447332,6.1728997461931385,5.708791402447332,5.9228997461931385,0.42057168340955176,0.18757712093753937,1.7697667529681347,0,,0.0,none,P447,1
E0043767,N0044014,N0044015,main,49.999999999937245,auto_block,provisional,s5c_flows,37.1813,50.136,0.006957,3.6221,held,1.565691,0.8349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.50211856435374,438.2521185643541,6.1728997461931385,6.0720696680677975,5.9228997461931385,5.8220696680677975,0.42436432174899713,0.19028960057527317,1.9637214785110684,0,,0.0,none,P447,1
E0043768,N0044015,N0044016,main,50.00000000013812,auto_block,provisional,s5c_flows,37.9229,51.136,0.007374,3.6221,held,1.597198,0.8849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2521185643541,438.0021185643534,6.0720696680677975,5.87584164072473,5.8220696680677975,5.62584164072473,0.42693500460376643,0.19214055303446437,1.9518974184584434,0,,0.0,none,P447,1
E0043769,N0044016,N0044017,main,5.218131709810431,auto_block,provisional,s5c_flows,37.9229,51.136,0.007791,3.6221,held,1.597614,0.9349,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,438.0021185643534,437.9603735106749,5.87584164072473,5.877364526434462,5.62584164072473,5.627364526434462,0.5038265714953648,0.17127242954955485,0.17261666365084513,0,,0.0,none,P447,1
E0043770,N0044017,N0044018,main,23.26067057936726,auto_block,provisional,s5c_flows,37.9229,51.136,0.007834,3.6221,held,1.597658,0.9401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9603735106749,437.84407015777805,5.877364526434462,5.875992098081326,5.627364526434462,5.625992098081326,0.4269722565530441,0.1921674493946976,0.9079696327793886,0,,0.0,none,P447,1
E0043771,N0044018,N0044019,main,24.507197727359145,auto_block,provisional,s5c_flows,37.9229,51.136,0.008028,3.6221,held,1.597852,0.9634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.84407015777805,437.72153416914125,5.875992098081326,5.9343496199212495,5.625992098081326,5.6843496199212495,0.42698796477079354,0.1921787915545004,0.9565920568165026,0,,0.0,none,P447,1
E0043772,N0044019,N0044020,main,29.971192269506062,auto_block,provisional,s5c_flows,39.0026,52.592,0.008232,3.6221,held,1.643323,0.9879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.72153416914125,437.5716782077937,5.9343496199212495,6.0368728175969295,5.6843496199212495,5.7868728175969295,0.43063132250147823,0.19481970348153638,1.1599710589020604,0,,0.0,none,P447,1
E0043773,N0044020,N0044021,main,32.93374111827686,auto_block,provisional,s5c_flows,41.1622,55.504,0.008482,3.6221,held,1.734107,1.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5716782077937,437.4070095022023,6.0368728175969295,6.20315895482895,5.7868728175969295,5.95315895482895,0.4376868337581249,0.19999228561331478,1.2540831548246798,0,,0.0,none,P447,1
E0043774,N0044021,N0044022,main,32.73272631872016,auto_block,provisional,s5c_flows,43.3218,58.416,0.008757,3.6221,held,1.824916,1.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4070095022023,437.2433458706087,6.20315895482895,6.461762771969404,5.95315895482895,6.211762771969404,0.4444741019548591,0.2050418894057769,1.2273953335997556,0,,0.0,none,P447,1
E0043775,N0044022,N0044023,main,41.605175402370946,auto_block,provisional,s5c_flows,45.4813,61.328,0.009029,3.6221,held,1.915723,1.0835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2433458706087,437.0353199935969,6.461762771969404,6.823078443903114,6.211762771969404,6.573078443903114,0.4510134583750819,0.2099765822628305,1.5374698407843046,0,,0.0,none,P447,1
E0043776,N0044023,N0044024,main,88.3272920413533,auto_block,provisional,s5c_flows,47.6409,64.24,0.009376,3.6221,held,2.006604,1.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0353199935969,436.5936835333901,6.823078443903114,7.043523497859894,6.573078443903114,6.793523497859894,0.4573297324519722,0.2148088432596295,3.2189499819523633,0,,0.0,none,P447,1
E0043777,N0044024,N0044025,main,58.172988485029755,auto_block,provisional,s5c_flows,47.6409,64.24,0.010112,3.6221,held,2.00734,1.2134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5936835333901,436.30281859096493,7.043523497859894,7.268348401222568,6.793523497859894,7.018348401222568,0.4573800007385936,0.21484756376614905,2.119790560405277,0,,0.0,none,P447,1
E0043778,N0044025,N0044026,main,32.941711667832024,auto_block,provisional,s5c_flows,47.6409,64.24,0.010597,3.6221,held,2.007825,1.2716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.30281859096493,436.1381100326258,7.268348401222568,7.36228669588985,7.018348401222568,7.11228669588985,0.45741311833865167,0.21487307577356923,1.2002902972947096,0,,0.0,none,P447,1
E0043779,N0044026,N0044027,main,38.28636496634034,auto_block,provisional,s5c_flows,48.3825,65.24,0.010871,3.6221,held,2.03919,1.3046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.1381100326258,435.9466782077941,7.36228669588985,7.504157973846532,7.11228669588985,7.254157973846532,0.4595421968487371,0.21651701252860506,1.3885690740656358,0,,0.0,none,P447,1
E0043780,N0044027,N0044028,main,19.821203096467322,auto_block,provisional,s5c_flows,48.3825,65.24,0.01119,3.6221,held,2.039509,1.3428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9466782077941,435.84757219231176,7.504157973846532,7.780998364328866,7.254157973846532,7.530998364328866,0.45956372405327667,0.2165336728363077,0.7188413002389731,0,,0.0,none,P447,1
E0043781,N0044028,N0044029,main,55.99836299158967,auto_block,provisional,s5c_flows,48.3825,65.24,0.011356,3.6221,held,2.039674,1.3627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.84757219231176,435.5675803773538,7.780998364328866,8.394303167568069,7.530998364328866,8.144303167568069,0.4595748578216739,0.21654228977083262,2.030803108515508,0,,0.0,none,P447,1
E0043782,N0044029,N0044030,main,64.18043391222393,auto_block,provisional,s5c_flows,48.3825,65.24,0.011822,3.6221,held,2.040141,1.4187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5675803773538,435.2466782077927,8.394303167568069,9.339869643769816,8.144303167568069,9.089869643769816,0.459606366092761,0.21656667658488632,2.3273696307356553,0,,0.0,none,P447,1
E0043783,N0044030,N0044031,main,9.06906645743286,auto_block,provisional,s5c_flows,49.1241,66.24,0.012357,3.6221,held,2.071766,1.4828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2466782077927,435.2013328755055,9.339869643769816,9.418631724103875,9.089869643769816,9.168631724103875,0.4617275907328407,0.2182122671351831,0.327359920995794,0,,0.0,none,P447,1
E0043784,N0044031,N0043715,main,47.99230379952769,auto_block,provisional,s5c_flows,49.1241,66.24,0.012433,3.6221,held,2.071841,1.4919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2013328755055,434.96137135650787,9.418631724103875,9.279198711851507,9.168631724103875,9.029198711851507,0.46173259228254154,0.21821615607912376,1.7323267695659523,0,,0.0,none,P447,1
E0043785,N0044032,N0044033,main,13.45362404707371,auto_block,provisional,s5c_flows,161.4291,203.48,0.021268,3.3043,merrimack,6.195006,2.5521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9307869470639,430.8635188268285,4.951293131061107,5.1388615442652394,4.701293131061107,4.8888615442652394,0.6334147801424139,0.382229608904057,0.3539972139595706,0,,0.0,none,P429,1
E0043786,N0044033,N0044034,main,49.658836071740545,auto_block,provisional,s5c_flows,162.5089,204.936,0.02138,3.3016,merrimack,6.231402,2.5656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8635188268285,430.6152246464698,5.1388615442652394,6.008707238295813,4.8888615442652394,5.758707238295813,0.6344341501254244,0.3834388427141804,1.3045440061805007,0,,0.0,none,P429,1
E0043787,N0044034,N0043752,main,11.40175425099138,auto_block,provisional,s5c_flows,162.5089,204.936,0.021794,3.3016,merrimack,6.231816,2.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6152246464698,430.55821587521484,6.008707238295813,6.109264593535158,5.758707238295813,5.859264593535158,0.6344457160284154,0.38345258425974127,0.29952008929320595,0,,0.0,none,P429,1
E0043788,N0044035,N0044036,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.07432861328124,435.98700736729836,1.5500000000000114,2.380149615123514,1.3000000000000114,2.130149615123514,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043789,N0044036,N0044037,lateral,42.535750803431434,auto_block,provisional,s5c_flows,1.0798,1.456,0.000146,3.6221,held,0.045413,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.98700736729836,435.7743286132812,2.380149615123514,2.5622192382812727,2.130149615123514,2.3122192382812727,0.13504547478005527,0.037283641916819626,5.249558944583692,0,,0.0,none,P429,1
E0043790,N0044037,N0043752,lateral,63.97715921220939,auto_block,provisional,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,435.7743286132812,435.10256844155305,2.5622192382812727,1.5649120271969537,2.3122192382812727,1.3149120271969537,0.2521205548201701,0.051314034127751124,4.22927034898327,0,,0.0,none,P429,1
E0043791,N0044038,N0044039,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,430.13735785399786,430.03056717088367,1.7087725170958947,1.7174186689600788,1.4587725170958947,1.4674186689600788,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043792,N0044039,N0043780,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.03056717088367,429.9222297350639,1.7174186689600788,1.8764152844673276,1.4674186689600788,1.6264152844673276,0.014462301231860764,0.003833757071674132,22.700070673167044,0,,0.0,none,P429,1
E0043793,N0044040,N0043780,main,63.50590523722971,auto_block,provisional,s5c_flows,4.3191,5.824,0.002746,3.6221,held,0.183814,0.3295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0025808815815,429.68505135539533,2.059827565684145,2.1135936641359194,1.8098275656841452,1.8635936641359194,0.2157609318909669,0.0697555988180292,4.905576485407,0,,0.0,none,P429,1
E0043794,N0044041,N0044042,lateral,46.14108798023731,auto_block,provisional,s5c_flows,15.8585,21.384,0.001596,3.6221,held,0.666426,0.1915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.11793906050855,431.88723362060733,1.8115042988664527,2.237522238767667,1.5615042988664527,1.9875222387676672,0.326028914896707,0.12654575598370127,2.3587421172370453,0,,0.0,none,P429,1
E0043795,N0044042,N0044043,lateral,45.69463863518345,auto_block,provisional,s5c_flows,16.9383,22.84,0.00198,3.6221,held,0.712078,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.88723362060733,431.6587604274314,2.237522238767667,2.932761789365486,1.9875222387676672,2.682761789365486,0.3328663213689277,0.13055786183323442,2.287937414197898,0,,0.0,none,P429,1
E0043796,N0044043,N0043774,lateral,11.40175425099138,auto_block,provisional,s5c_flows,18.0181,24.296,0.002361,3.6221,held,0.757726,0.2833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6587604274314,431.6017516561764,2.932761789365486,2.8279968789798318,2.682761789365486,2.5779968789798318,0.33939325540592924,0.13444370258844124,0.559908703221694,0,,0.0,none,P429,1
E0043797,N0044044,N0044045,lateral,50.566787519082126,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,433.28203125,433.003913918645,1.5500000000000114,1.5542220676830993,1.3000000000000114,1.3042220676830993,0.20181564705026842,0.05947624497944179,4.1759883552278865,0,,0.0,none,P429,1
E0043798,N0044045,N0043774,lateral,15.297058540778355,auto_block,provisional,s5c_flows,5.3989,7.28,0.000421,3.6221,held,0.226757,0.0506,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,432.9720694589387,432.8420444613421,1.5860665273894483,1.587704073814166,1.3360665273894483,1.337704073814166,0.2773917395686682,0.06783364244714843,0.9191008213729676,0,,0.0,none,P429,1
E0043799,N0044046,N0044047,sub main,11.762809761351757,auto_road,derived,s5c_flows,425.1404,555.094,0.115138,2.939,merrimack,14.576595,13.8165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,423.9869479992352,423.92813395042845,10.264699949983537,10.421383871837179,10.014699949983537,10.171383871837179,0.7842539152641621,0.6334658121055321,0.2499787703193394,0,,0.0,none,P469,1
E0043800,N0044047,N0044048,sub main,18.386252697325002,auto_road,derived,s5c_flows,426.2201,556.55,0.115236,2.9381,merrimack,14.608973,13.8283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,423.92813395042845,423.8362026869418,10.421383871837179,10.513101512276933,10.171383871837179,10.263101512276933,0.7846090652872494,0.6344281956148881,0.3905608009298597,0,,0.0,none,P469,1
E0043801,N0044048,N0044049,sub main,85.89980538178003,auto_road,derived,s5c_flows,426.2201,556.55,0.115389,2.9381,merrimack,14.609126,13.8467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,423.8362026869418,423.4067036600329,10.513101512276933,11.382541945435833,10.263101512276933,11.132541945435833,0.7846107401008403,0.6344327448743183,1.8246798697219793,0,,0.0,none,P469,1
E0043802,N0044049,N0044050,sub main,47.68724782984959,auto_road,derived,s5c_flows,427.2999,558.006,0.116105,2.9372,merrimack,14.642113,13.9326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,423.4067036600329,423.1682674208837,11.382541945435833,11.839911290053806,11.132541945435833,11.589911290053806,0.7849710800572305,0.635413922545198,1.0125054081901723,0,,0.0,none,P469,1
E0043803,N0044050,N0044051,sub main,38.09287566745882,auto_road,derived,s5c_flows,428.3797,559.462,0.116502,2.9363,merrimack,14.674771,13.9803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,423.1682674208837,422.9778030425464,11.839911290053806,11.983866879328616,11.589911290053806,11.733866879328616,0.7853263509459864,0.6363860108937989,0.8084298462155893,0,,0.0,none,P469,1
E0043804,N0044051,N0044052,sub main,28.52434207306998,auto_road,derived,s5c_flows,429.8629,561.462,0.11682,2.935,merrimack,14.719386,14.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,422.9778030425464,422.83518133218104,11.983866879328616,12.244011783053338,11.733866879328616,11.994011783053338,0.7858093230601707,0.6377151482119563,0.6049886241696198,0,,0.0,none,P469,1
E0043805,N0044052,N0044053,sub main,66.91860313324537,auto_road,derived,s5c_flows,429.8629,561.462,0.117057,2.935,merrimack,14.719624,14.0469,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,velocity,1.0,433.52902963395394,433.19443661828774,1.5501634812804355,2.199453762571636,1.3001634812804355,1.9494537625716362,0.7858118921375146,0.6377222421089561,1.419309205396424,0,,0.0,none,P469,1
E0043806,N0044053,N0044054,sub main,54.34391113805158,auto_road,derived,s5c_flows,430.6045,562.462,0.117615,2.9344,merrimack,14.742323,14.1138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.19443661828774,432.9227170625975,2.199453762571636,2.68461325966814,1.9494537625716362,2.43461325966814,0.7860565565334112,0.6383989913849255,1.1522476910506652,0,,0.0,none,P447,1
E0043807,N0044054,N0044055,sub main,47.25713480131023,auto_road,derived,s5c_flows,430.6045,562.462,0.118068,2.9344,merrimack,14.742776,14.1681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.9227170625975,432.68643138859096,2.68461325966814,2.915314216877789,2.43461325966814,2.665314216877789,0.7860614320326514,0.6384125007173873,1.00198137354035,0,,0.0,none,P447,1
E0043808,N0044055,N0043765,sub main,16.97477612789097,auto_road,derived,s5c_flows,430.6045,562.462,0.118462,2.9344,merrimack,14.74317,14.2154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.68643138859096,432.6015575079515,2.915314216877789,3.1023609490797526,2.665314216877789,2.8523609490797526,0.7860656723031515,0.6384242506700724,0.3599100500546247,0,,0.0,none,P447,1
E0043809,N0044056,N0044057,lateral,26.40516100950557,auto_road,derived,s5c_flows,15.4696,17.368,0.003725,3.6221,held,0.65225,0.447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7783154963608,429.64628969131326,5.529027032936085,5.771709576264868,5.279027032936085,5.521709576264868,0.3238370736313007,0.12527220767666053,1.3589735476863447,0,,0.0,none,P447,1
E0043810,N0044057,N0043765,lateral,35.80391132099005,auto_road,derived,s5c_flows,15.4696,17.368,0.003945,3.6221,held,0.65247,0.4734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.64628969131326,429.4672701347083,5.771709576264868,6.236648322322935,5.521709576264868,5.986648322322935,0.3238713505194823,0.1252920770464962,1.84249657894312,0,,0.0,none,P447,1
E0043811,N0044058,N0043781,lateral,27.202941017470888,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2414123535156,435.10539764842827,1.5500000000000114,1.9918008378998593,1.3000000000000114,1.7418008378998593,0.13489621704043256,0.037230723305707175,3.360971569390184,0,,0.0,none,P447,1
E0043812,N0044059,N0043781,main,14.0,auto_block,provisional,s5c_flows,34.553,46.592,0.010641,3.6221,held,1.459192,1.277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.98670925475375,433.91670925475375,3.162948948371252,3.18048923157437,2.912948948371252,2.93048923157437,0.4153806609290164,0.18389958904064868,0.5617337427589274,0,,0.0,none,P447,1
E0043813,N0044060,N0044061,main,16.73323221858418,auto_road,derived,s5c_flows,65.66,89.602,0.021447,3.6221,held,2.774083,2.5737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4023932676302,427.31872710653727,7.2293816347135476,7.477568059478358,6.9793816347135476,7.227568059478358,0.5035287182621531,0.25223729457068644,0.5538655364198555,0,,0.0,none,P463,1
E0043814,N0044061,N0044062,main,13.122626379103401,auto_road,derived,s5c_flows,65.66,89.602,0.021587,3.6221,held,2.774222,2.5904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.31872710653727,427.25311397464174,7.477568059478358,7.661741982389515,7.227568059478358,7.411741982389515,0.5035361461731542,0.2522436233270763,0.43434903594093516,0,,0.0,none,P463,1
E0043815,N0044062,N0044063,main,19.677304244378906,auto_road,derived,s5c_flows,65.66,89.602,0.021696,3.6221,held,2.774332,2.6035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.25311397464174,427.15472745341987,7.661741982389515,7.768673425486384,7.411741982389515,7.518673425486384,0.5035420241739643,0.2522486315976703,0.6512963268113371,0,,0.0,none,P463,1
E0043816,N0044063,N0044064,main,19.62343501780259,auto_road,derived,s5c_flows,65.66,89.602,0.02186,3.6221,held,2.774496,2.6232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.15472745341987,427.0566102783309,7.768673425486384,7.877990551747246,7.518673425486384,7.627990551747246,0.5035507874072049,0.2522560983134371,0.6495020134527749,0,,0.0,none,P463,1
E0043817,N0044064,N0044065,main,38.19064126294307,auto_road,derived,s5c_flows,65.66,89.602,0.022024,3.6221,held,2.774659,2.6428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0566102783309,426.8656570720162,7.877990551747246,8.391941804936948,7.627990551747246,8.141941804936948,0.5035594968127988,0.25226351931021607,1.264022805139041,0,,0.0,none,P463,1
E0043818,N0044065,N0044066,main,18.567487311867787,auto_road,derived,s5c_flows,65.66,89.602,0.022342,3.6221,held,2.774977,2.681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8656570720162,426.7728196354568,8.391941804936948,8.452674749308812,8.141941804936948,8.202674749308812,0.5035764870399978,0.25227799653722927,0.6145205938494972,0,,0.0,none,P463,1
E0043819,N0044066,N0044067,main,20.51392560428685,auto_road,derived,s5c_flows,65.66,89.602,0.022497,3.6221,held,2.775132,2.6996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7728196354568,426.67025000743536,8.452674749308812,8.356513908580268,8.202674749308812,8.106513908580268,0.5035847678992112,0.25228505278565283,0.6789299078638454,0,,0.0,none,P463,1
E0043820,N0044067,N0044068,main,25.298165706563065,auto_road,derived,s5c_flows,65.66,89.602,0.022667,3.6221,held,2.775303,2.7201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.67025000743536,426.5437591789025,8.356513908580268,8.27862851640998,8.106513908580268,8.02862851640998,0.5035939031456172,0.2522928372221255,0.8372541694323606,0,,0.0,none,P463,1
E0043821,N0044068,N0044069,main,13.045021044313108,auto_road,derived,s5c_flows,65.66,89.602,0.022878,3.6221,held,2.775514,2.7454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5437591789025,426.478534073681,8.27862851640998,8.28907456889715,8.02862851640998,8.03907456889715,0.5036051746973178,0.2523024422918765,0.43172117430265244,0,,0.0,none,P463,1
E0043822,N0044069,N0044070,main,39.610374484502,auto_road,derived,s5c_flows,65.66,89.602,0.022987,3.6221,held,2.775623,2.7584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.478534073681,426.28048220125845,8.28907456889715,8.488133521397799,8.03907456889715,8.238133521397799,0.5036109971848166,0.2523074040281368,1.3108786578637028,0,,0.0,none,P463,1
E0043823,N0044070,N0044071,main,5.9007779929236435,auto_road,derived,s5c_flows,65.66,89.602,0.023317,3.6221,held,2.775953,2.7981,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.28048220125845,426.239176755308,8.488133521397799,8.544697756410756,8.238133521397799,8.294697756410756,0.5677094848762694,0.23182300486537616,0.17323349794568788,0,,0.0,none,P463,1
E0043824,N0044071,N0044072,main,11.79866901336207,auto_road,derived,s5c_flows,65.66,89.602,0.023366,3.6221,held,2.776002,2.804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.239176755308,426.18018341024117,8.544697756410756,8.64971160929008,8.294697756410756,8.39971160929008,0.5036312409840584,0.25232465564412543,0.39045330701051356,0,,0.0,none,P463,1
E0043825,N0044072,N0044073,main,11.798628067787435,auto_road,derived,s5c_flows,65.66,89.602,0.023465,3.6221,held,2.7761,2.8158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.18018341024117,426.12119026990223,8.64971160929008,8.753718177363396,8.39971160929008,8.503718177363396,0.5036364751838208,0.2523291163174427,0.3904478941046081,0,,0.0,none,P463,1
E0043826,N0044073,N0044074,main,66.10423751484943,auto_road,derived,s5c_flows,67.1432,91.602,0.023563,3.6221,held,2.838379,2.8275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.12119026990223,425.790669082328,8.753718177363396,9.217753769234491,8.503718177363396,8.967753769234491,0.5069345282584998,0.2551501869351036,2.17333251238383,0,,0.0,none,P463,1
E0043827,N0044074,N0044075,main,22.424206383724197,auto_road,derived,s5c_flows,67.1432,91.602,0.024114,3.6221,held,2.83893,2.8937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.790669082328,425.6785480504094,9.217753769234491,9.565409469121846,8.967753769234491,9.315409469121846,0.5069634582082955,0.2551750252377948,0.7372065323661122,0,,0.0,none,P463,1
E0043828,N0044075,N0044076,main,16.806008249884552,auto_road,derived,s5c_flows,67.1432,91.602,0.024301,3.6221,held,2.839116,2.9161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6785480504094,425.59451800915997,9.565409469121846,9.927363094355655,9.315409469121846,9.677363094355655,0.506973223062204,0.25518340938394113,0.5524949341628412,0,,0.0,none,P463,1
E0043829,N0044076,N0044077,main,33.97586345735608,auto_road,derived,s5c_flows,67.1432,91.602,0.024441,3.6221,held,2.839256,2.9329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.59451800915997,425.4246386918732,9.927363094355655,10.520826396017412,9.677363094355655,10.270826396017412,0.5069805726283282,0.25518971987463723,1.1169350888935696,0,,0.0,none,P463,1
E0043830,N0044077,N0044078,main,57.617520274495135,auto_road,derived,s5c_flows,67.1432,91.602,0.024724,3.6221,held,2.83954,2.9669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4246386918732,425.13655109050075,10.520826396017412,11.09388714192113,10.270826396017412,10.84388714192113,0.5069954808936701,0.25520252074174,1.894083952942209,0,,0.0,none,P463,1
E0043831,N0044078,N0044079,main,13.002525690077416,auto_road,derived,s5c_flows,67.8848,92.602,0.025204,3.6221,held,2.87111,3.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.13655109050075,425.07153846205034,11.09388714192113,11.137781606309034,10.84388714192113,10.887781606309034,0.5086456217611081,0.2566220536014232,0.42605057869360824,0,,0.0,none,P463,1
E0043832,N0044079,N0044080,main,10.421151454365182,auto_road,derived,s5c_flows,67.8848,92.602,0.025312,3.6221,held,2.871218,3.0375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.07153846205034,425.0194327047785,11.137781606309034,11.124366123346476,10.887781606309034,10.874366123346476,0.5086512428688851,0.2566268981580214,0.34146354699367953,0,,0.0,none,P463,1
E0043833,N0044080,N0044081,main,74.6232573714121,auto_road,derived,s5c_flows,67.8848,92.602,0.025399,3.6221,held,2.871305,3.0479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0194327047785,424.64631641792147,11.124366123346476,11.060928455125406,10.874366123346476,10.810928455125406,0.5086557708653467,0.2566308006602187,2.4451132326176714,0,,0.0,none,P463,1
E0043834,N0044081,N0044082,main,18.426563903281608,auto_road,derived,s5c_flows,67.8848,92.602,0.026021,3.6221,held,2.871927,3.1225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.64631641792147,424.5541835984051,11.060928455125406,11.017410639876175,10.810928455125406,10.767410639876175,0.508688140367336,0.2566586998192545,0.6037282452982994,0,,0.0,none,P463,1
E0043835,N0044082,N0043762,main,11.095598464742034,auto_road,derived,s5c_flows,68.9646,94.058,0.026175,3.6221,held,2.917348,3.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5541835984051,424.4987056060814,11.017410639876175,11.022900839231113,10.767410639876175,10.772900839231113,0.5110374643370277,0.25868901134585776,0.361865135110868,0,,0.0,none,P463,1
E0043836,N0044083,N0043795,main,16.401219466856727,auto_block,provisional,s5c_flows,1.4832,2.0,0.003017,3.6221,held,0.065197,0.362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2951944177266,428.2131883203923,2.6014120275859227,2.5759962499201947,2.3514120275859227,2.3259962499201947,0.15277691605218197,0.043759875219747196,1.7892340338090063,0,,0.0,none,P429,1
E0043837,N0044084,N0043795,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.19041748046874,429.12522545641673,1.5500000000000114,1.6639591138957712,1.3000000000000114,1.4139591138957712,0.0,0.0,0.0,0,,0.0,none,P429,1
E0043838,N0044085,N0043789,lateral,21.04034494277006,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.1955715427129,438.0903698179991,1.550644277599588,1.8052905823915353,1.300644277599588,1.5552905823915353,0.13489621704043256,0.037230723305707175,2.5995719035451303,0,,0.0,none,P447,1
E0043839,N0044086,N0044087,sub main,19.74559708430301,auto_road,derived,s5c_flows,16.6002,22.384,0.039505,3.6221,held,0.735426,4.7406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.61577976173265,426.5170517763111,10.968845482407971,11.14780418072013,10.718845482407971,10.89780418072013,0.3362413455841134,0.1325603467490471,0.9787412793233017,0,,0.0,none,P463,1
E0043840,N0044087,N0044088,sub main,39.25986604063662,auto_road,derived,s5c_flows,16.6002,22.384,0.039669,3.6221,held,0.73559,4.7603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5170517763111,426.3207524461079,11.14780418072013,11.334978755063958,10.89780418072013,11.084978755063958,0.3362647763530902,0.13257430001195153,1.9458805878323862,0,,0.0,none,P463,1
E0043841,N0044088,N0044089,sub main,19.58136742420331,auto_road,derived,s5c_flows,17.6799,23.84,0.039997,3.6221,held,0.781185,4.7996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3207524461079,426.2228456089869,11.334978755063958,11.47054428359121,11.084978755063958,11.22054428359121,0.3426373087324075,0.13639554323156428,0.9524827431784408,0,,0.0,none,P463,1
E0043842,N0044089,N0044090,sub main,76.41316945083203,auto_road,derived,s5c_flows,18.7597,25.296,0.04016,3.6221,held,0.826615,4.8192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.2228456089869,425.84077976173273,11.47054428359121,11.721750755845392,11.22054428359121,11.471750755845392,0.348724109105917,0.14009474933217608,3.652035494321734,0,,0.0,none,P463,1
E0043843,N0044090,N0044091,sub main,41.41412806614723,auto_road,derived,s5c_flows,19.5013,26.296,0.040797,3.6221,held,0.858342,4.8956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.84077976173273,425.633709121402,11.721750755845392,11.685169052426147,11.471750755845392,11.435169052426147,0.3528324401791307,0.14261901161553686,1.9562698583460538,0,,0.0,none,P463,1
E0043844,N0044091,N0044092,sub main,19.693253940980206,auto_road,derived,s5c_flows,19.5013,26.296,0.041142,3.6221,held,0.858687,4.937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.633709121402,425.5352428516971,11.685169052426147,11.722356025256033,11.435169052426147,11.472356025256033,0.3528765034733117,0.1426462057857581,0.9301296509847116,0,,0.0,none,P463,1
E0043845,N0044092,N0044093,sub main,36.53250901589415,auto_road,derived,s5c_flows,19.5013,26.296,0.041306,3.6221,held,0.858851,4.9567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5352428516971,425.3525803066176,11.722356025256033,11.607258560569903,11.472356025256033,11.357258560569903,0.35289744499350006,0.14265913098549515,1.7253600412893815,0,,0.0,none,P463,1
E0043846,N0044093,N0044094,sub main,22.670418471944583,auto_road,derived,s5c_flows,25.331,31.73,0.04161,3.6221,held,1.103552,4.9932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3525803066176,425.2392282142579,11.607258560569903,11.435210262304622,11.357258560569903,11.185210262304622,0.38134705940560926,0.16076178805288138,0.9908043042331779,0,,0.0,none,P463,1
E0043847,N0044094,N0044095,sub main,68.80184108374965,auto_road,derived,s5c_flows,26.0726,32.73,0.041799,3.6221,held,1.134831,5.0159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2392282142579,424.89521900883915,11.435210262304622,11.296065170848351,11.185210262304622,11.046065170848351,0.38463973788679284,0.16292836180237663,2.9812243469584607,0,,0.0,none,P463,1
E0043848,N0044095,N0044096,sub main,68.72534857411884,auto_road,derived,s5c_flows,26.0726,32.73,0.042373,3.6221,held,1.135404,5.0847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.89521900883915,424.55159226596857,11.296065170848351,11.154340351218934,11.046065170848351,10.904340351218934,0.3846994330063469,0.16296778043499577,2.9774477890026327,0,,0.0,none,P463,1
E0043849,N0044096,N0044097,sub main,19.880067041984,auto_road,derived,s5c_flows,26.0726,32.73,0.042945,3.6221,held,1.135977,5.1534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.55159226596857,424.45219193075866,11.154340351218934,11.169115442288216,10.904340351218934,10.919115442288216,0.3847591060583988,0.16300718946828557,0.8611477817745093,0,,0.0,none,P463,1
E0043850,N0044097,N0044098,sub main,9.038133619678591,auto_road,derived,s5c_flows,26.0726,32.73,0.043111,3.6221,held,1.136142,5.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.45219193075866,424.4070012626603,11.169115442288216,11.204143756870963,10.919115442288216,10.954143756870963,0.3847762853084941,0.16301853584020948,0.3914886807725288,0,,0.0,none,P463,1
E0043851,N0044098,N0043762,sub main,13.039665744223221,auto_road,derived,s5c_flows,26.0726,32.73,0.043186,3.6221,held,1.136218,5.1823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4070012626603,424.34180293393916,11.204143756870963,11.179803511373336,10.954143756870963,10.929803511373336,0.3847841975603332,0.16302376178039174,0.5648042819368743,0,,0.0,none,P463,1
E0043852,N0044099,N0044100,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,439.29375,439.1735418471983,1.5500000000000114,1.552562889129831,1.3000000000000114,1.302562889129831,0.20403599587412213,0.028203005953331445,0.5775997009393624,0,,0.0,none,P447,1
E0043853,N0044100,N0043804,lateral,55.036351623268054,auto_block,provisional,s5c_flows,2.1596,2.912,5.9e-05,3.6221,held,0.090593,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.05887613646286,438.7836943783465,1.6672285998652683,1.8567780337628506,1.4172285998652683,1.6067780337628506,0.17068956520078307,0.05068059327153493,5.373922688100323,0,,0.0,none,P447,1
E0043854,N0044101,N0044102,main,14.142135623730951,auto_block,provisional,s5c_flows,9.0417,12.192,0.002923,3.6221,held,0.381973,0.3507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0961561865175,436.02544550839883,3.907353334966899,3.937780809960543,3.657353334966899,3.687780809960543,0.2733509662722567,0.09759081905246778,0.8622697172424009,0,,0.0,none,P447,1
E0043855,N0044102,N0044103,main,5.385164807134504,auto_block,provisional,s5c_flows,9.0417,12.192,0.00304,3.6221,held,0.382091,0.3649,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,436.02544550839883,435.98505677234533,3.937780809960543,3.914601430779669,3.687780809960543,3.664601430779669,0.31459566771348224,0.08871329603199044,0.2852955587020903,0,,0.0,none,P447,1
E0043856,N0044103,N0044104,main,20.396078054371138,auto_block,provisional,s5c_flows,10.1215,13.648,0.003085,3.6221,held,0.427403,0.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.98505677234533,435.88307638207345,3.914601430779669,4.17658548316092,3.664601430779669,3.9265854831609204,0.28332818100813567,0.10281392215028154,1.1997911151300473,0,,0.0,none,P447,1
E0043857,N0044104,N0044105,main,9.055385138137417,auto_block,provisional,s5c_flows,11.2012,15.104,0.003255,3.6221,held,0.47284,0.3906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.88307638207345,435.83779945638275,4.17658548316092,4.163268658851621,3.9265854831609204,3.913268658851621,0.29257489879699367,0.10776227365314753,0.5158442718640168,0,,0.0,none,P447,1
E0043858,N0044105,N0044106,main,22.360679774997898,auto_block,provisional,s5c_flows,11.2012,15.104,0.003331,3.6221,held,0.472916,0.3997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.83779945638275,435.72599605750776,4.163268658851621,4.275560338976618,3.913268658851621,4.025560338976618,0.2925898209458748,0.1077703433981215,1.2737216730410637,0,,0.0,none,P447,1
E0043859,N0044106,N0043789,main,18.24828759089466,auto_block,provisional,s5c_flows,12.281,16.56,0.003517,3.6221,held,0.518369,0.422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.72599605750776,435.6347546195533,4.275560338976618,4.260905780837334,4.025560338976618,4.010905780837334,0.30122221874947985,0.1124844062895776,1.0096802545892414,0,,0.0,none,P447,1
E0043860,N0044107,N0044108,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.000523,3.6221,held,0.000523,0.0627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.03633373494404,437.9888995700415,2.134656255290338,2.1577984280053784,1.8846562552903379,1.9077984280053784,0.024335187726921333,0.005921969109908526,6.497335659897213,0,,0.0,none,P447,1
E0043861,N0044108,N0044109,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000602,3.6221,held,0.000602,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9888995700415,437.932997870604,2.1577984280053784,2.3278053520522235,1.9077984280053784,2.0778053520522235,0.02589216385540191,0.0062411997342821934,7.196733311499818,0,,0.0,none,P447,1
E0043862,N0044109,N0044110,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.000695,3.6221,held,0.045962,0.0834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.932997870604,437.8469746179336,2.3278053520522235,2.492075675035153,2.0778053520522235,2.242075675035153,0.1356037646249211,0.03748181845154139,2.1145738568631898,0,,0.0,none,P447,1
E0043863,N0044110,N0044111,lateral,19.1049731745428,auto_block,provisional,s5c_flows,1.0798,1.456,0.000838,3.6221,held,0.046105,0.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.8469746179336,437.75144975206086,2.492075675035153,2.8556364295797607,2.242075675035153,2.6056364295797607,0.13574842452821814,0.03753322961608738,2.34563473338524,0,,0.0,none,P447,1
E0043864,N0044111,N0044112,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.000997,3.6221,held,0.091532,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.75144975206086,437.71113846331934,2.8556364295797607,2.901471399961906,2.6056364295797607,2.651471399961906,0.1712803178825019,0.05091526324796539,0.7845090675498444,0,,0.0,none,P447,1
E0043865,N0044112,N0043804,lateral,24.413111231467404,auto_block,provisional,s5c_flows,3.2393,4.368,0.001065,3.6221,held,0.136866,0.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.71113846331934,437.589072907162,2.901471399961906,3.0513995049473692,2.651471399961906,2.8013995049473692,0.19581432736455787,0.061021540137280866,2.0779132592969245,0,,0.0,none,P447,1
E0043866,N0044113,N0044114,main,13.044118101552225,auto_road,derived,s5c_flows,0.0,0.0,0.011877,3.6221,held,0.011877,1.4252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.2074264322249,430.1356837826664,3.5841995443375936,3.6817295474117486,3.3341995443375936,3.4317295474117486,0.08690351199613473,0.0203861435547065,2.5016476706818627,0,,0.0,none,P465,1
E0043867,N0044114,N0044115,main,9.808681360648626,auto_road,derived,s5c_flows,0.0,0.0,0.011986,3.6221,held,0.011986,1.4383,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.1356837826664,430.0817360351828,3.6817295474117486,3.6956077148171858,3.4317295474117486,3.4456077148171858,0.08719213793958583,0.020465723221588156,1.874917011333621,0,,0.0,none,P465,1
