EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043868,N0044115,N0044116,main,8.47906920309152,auto_road,derived,s5c_flows,0.0,0.0,0.012067,3.6221,held,0.012067,1.4481,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.0817360351828,430.03510115456584,3.6956077148171858,3.6987855641841634,3.4456077148171858,3.4487855641841634,0.0874054627458393,0.020524604968183674,1.6168076412163654,0,,0.0,none,P465,1
E0043869,N0044116,N0044117,main,44.524819207444146,auto_road,derived,s5c_flows,0.0,0.0,0.012138,3.6221,held,0.012138,1.4566,35.313,0.0,W11a-XG03102,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.03510115456584,429.7902146489249,3.6987855641841634,4.032112011231334,3.4487855641841634,3.782112011231334,0.08759164841512235,0.020576040250311983,8.472044236536503,0,,0.0,none,P465,1
E0043870,N0044117,N0044118,main,15.699547846362902,auto_road,derived,s5c_flows,0.0,0.0,0.012509,3.6221,held,0.012509,1.5011,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.7902146489249,429.70386713576994,4.032112011231334,4.205404104464435,3.782112011231334,3.955404104464435,0.08855262410990627,0.020842175665415658,2.954843330762951,0,,0.0,none,P465,1
E0043871,N0044118,N0044119,main,9.820359117967547,auto_road,derived,s5c_flows,0.0,0.0,0.01264,3.6221,held,0.01264,1.5168,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.70386713576994,429.64985516062114,4.205404104464435,4.315629458519481,3.955404104464435,4.065629458519481,0.08888728999957075,0.02093511759310182,1.8413504559191327,0,,0.0,none,P465,1
E0043872,N0044119,N0044120,main,9.716587971062264,auto_road,derived,s5c_flows,0.0,0.0,0.012722,3.6221,held,0.012722,1.5266,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.64985516062114,429.5964139267803,4.315629458519481,4.411642713844685,4.065629458519481,4.161642713844685,0.089095571204988,0.020993027883977805,1.8176339256913745,0,,0.0,none,P465,1
E0043873,N0044120,N0044121,main,27.41172637933978,auto_road,derived,s5c_flows,0.0,0.0,0.012803,3.6221,held,0.012803,1.5363,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.5964139267803,429.44564943169394,4.411642713844685,4.666533185493563,4.161642713844685,4.416533185493563,0.08930041372614012,0.02105003246259443,5.116013322439922,0,,0.0,none,P465,1
E0043874,N0044121,N0044122,main,20.38910164493215,auto_road,derived,s5c_flows,0.0,0.0,0.013031,3.6221,held,0.013031,1.5637,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.44564943169394,429.3335093726468,4.666533185493563,4.862535549228198,4.416533185493563,4.612535549228198,0.08987229294490538,0.02120944202355604,3.7811248563246163,0,,0.0,none,P465,1
E0043875,N0044122,N0044123,main,17.263111026833048,auto_road,derived,s5c_flows,0.0,0.0,0.013201,3.6221,held,0.013201,1.5841,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.3335093726468,429.2385622619992,4.862535549228198,5.0400632262820295,4.612535549228198,4.7900632262820295,0.09029425876829374,0.02132731290701176,3.1864541670606714,0,,0.0,none,P465,1
E0043876,N0044123,N0044124,main,15.010386536098672,auto_road,derived,s5c_flows,0.0,0.0,0.013345,3.6221,held,0.013345,1.6014,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.2385622619992,429.1560051360507,5.0400632262820295,5.1648566803555696,4.7900632262820295,4.9148566803555696,0.09064879222519132,0.021426510828905093,2.759806311743166,0,,0.0,none,P465,1
E0043877,N0044124,N0044125,main,14.534621002031612,auto_road,derived,s5c_flows,0.0,0.0,0.01347,3.6221,held,0.01347,1.6164,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.1560051360507,429.07606472053953,5.1648566803555696,5.271438941569841,4.9148566803555696,5.021438941569841,0.0909544324259432,0.021512148175739182,2.6633521523476373,0,,0.0,none,P465,1
E0043878,N0044125,N0044126,main,27.943872776161335,auto_road,derived,s5c_flows,0.0,0.0,0.013591,3.6221,held,0.013591,1.6309,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.07606472053953,428.9223734202707,5.271438941569841,5.483571403948076,5.021438941569841,5.233571403948076,0.09124845040320807,0.021594633593441354,5.103990378774128,0,,0.0,none,P465,1
E0043879,N0044126,N0044127,main,39.7054968119245,auto_road,derived,s5c_flows,0.0,0.0,0.013824,3.6221,held,0.013824,1.6589,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.9223734202707,428.7039931878051,5.483571403948076,5.744798316101139,5.233571403948076,5.494798316101139,0.09180961318632934,0.021752349473442484,7.207941055755139,0,,0.0,none,P465,1
E0043880,N0044127,N0044128,main,8.897897481510737,auto_road,derived,s5c_flows,0.0,0.0,0.014155,3.6221,held,0.014155,1.6986,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.7039931878051,428.6550547516568,5.744798316101139,5.820470150686958,5.494798316101139,5.570470150686958,0.09259578502087223,0.021973931076599423,1.6015663275070677,0,,0.0,none,P465,1
E0043881,N0044128,N0044129,main,29.358955073319432,auto_road,derived,s5c_flows,0.0,0.0,0.014229,3.6221,held,0.014229,1.7075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.6550547516568,428.49358049875354,5.820470150686958,5.98624738210583,5.570470150686958,5.73624738210583,0.0927698215140926,0.022023081783498905,5.2745161077444305,0,,0.0,none,P465,1
E0043882,N0044129,N0044130,main,24.963267386253833,auto_road,derived,s5c_flows,0.0,0.0,0.014474,3.6221,held,0.014474,1.7368,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.49358049875354,428.35628252812916,5.98624738210583,6.176645938667718,5.73624738210583,5.926645938667718,0.09334164129124853,0.0221848245718457,4.457329554977218,0,,0.0,none,P465,1
E0043883,N0044130,N0044131,main,13.745639140176976,auto_road,derived,s5c_flows,0.0,0.0,0.014682,3.6221,held,0.014682,1.7618,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.35628252812916,428.28068151285817,6.176645938667718,6.269733526204334,5.926645938667718,6.019733526204334,0.09382192819202867,0.02232097463603791,2.4417957516362434,0,,0.0,none,P465,1
E0043884,N0044131,N0044132,main,30.232650740954856,auto_road,derived,s5c_flows,0.0,0.0,0.014796,3.6221,held,0.014796,1.7755,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.28068151285817,428.1144019337829,6.269733526204334,6.37726676738896,6.019733526204334,6.12726676738896,0.09408318913488872,0.022395150094367516,5.355659358302891,0,,0.0,none,P465,1
E0043885,N0044132,N0044133,main,10.622866582645754,auto_road,derived,s5c_flows,0.0,0.0,0.015048,3.6221,held,0.015048,1.8058,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.1144019337829,428.05597616757836,6.37726676738896,6.41860268984351,6.12726676738896,6.16860268984351,0.0946558618229695,0.022558020514133387,1.8704364734278531,0,,0.0,none,P465,1
E0043886,N0044133,N0044134,main,10.63955663098159,auto_road,derived,s5c_flows,0.0,0.0,0.015137,3.6221,held,0.015137,1.8164,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.05597616757836,427.99745860610795,6.41860268984351,6.49305042709517,6.16860268984351,6.24305042709517,0.09485654581725467,0.022615187108516815,1.869411776719336,0,,0.0,none,P465,1
E0043887,N0044134,N0044135,main,14.916209781277374,auto_road,derived,s5c_flows,0.0,0.0,0.015225,3.6221,held,0.015225,1.827,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.99745860610795,427.9154194523109,6.49305042709517,6.602433330892211,6.24305042709517,6.352433330892211,0.09505418216669086,0.022671531811015083,2.615387252700378,0,,0.0,none,P465,1
E0043888,N0044135,N0044136,main,11.694572652201924,auto_road,derived,s5c_flows,0.0,0.0,0.01535,3.6221,held,0.01535,1.842,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.9154194523109,427.8510993027238,6.602433330892211,6.692266175791815,6.352433330892211,6.442266175791815,0.09533357542872074,0.022751263096510627,2.044500516495323,0,,0.0,none,P465,1
E0043889,N0044136,N0044137,main,17.828697489394077,auto_road,derived,s5c_flows,0.0,0.0,0.015447,3.6221,held,0.015447,1.8537,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.8510993027238,427.7530414665321,6.692266175791815,6.829661170186625,6.442266175791815,6.579661170186625,0.09554931285780878,0.02281289143120188,3.109859707717236,0,,0.0,none,P465,1
E0043890,N0044137,N0044138,main,34.86659236762503,auto_road,derived,s5c_flows,0.0,0.0,0.015596,3.6221,held,0.015596,1.8715,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.7530414665321,427.5612752085102,6.829661170186625,7.089390074692915,6.579661170186625,6.839390074692915,0.09587890341737204,0.02290714890736692,6.060873164809901,0,,0.0,none,P465,1
E0043891,N0044138,N0044139,main,7.754709137112981,auto_road,derived,s5c_flows,0.0,0.0,0.015886,3.6221,held,0.015886,1.9063,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,427.5612752085102,427.5186243082561,7.089390074692915,7.146170613618892,6.839390074692915,6.896170613618892,0.0965142554446437,0.023089208501859276,1.3391301801975317,0,,0.0,none,P465,1
E0043892,N0044139,N0044140,main,11.660963293934227,auto_road,derived,s5c_flows,0.0,0.0,0.015951,3.6221,held,0.015951,1.9141,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.5186243082561,427.45448901013947,7.146170613618892,7.2193085972824065,6.896170613618892,6.9693085972824065,0.09665557005182118,0.023129766369757193,2.0107417309528888,0,,0.0,none,P465,1
E0043893,N0044140,N0044141,main,7.780353586580579,auto_road,derived,s5c_flows,0.0,0.0,0.016048,3.6221,held,0.016048,1.9258,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,427.45448901013947,427.41169706541325,7.2193085972824065,7.267319047868,6.9693085972824065,7.017319047868,0.09686572310003723,0.02319012438279247,1.3386836501744253,0,,0.0,none,P465,1
E0043894,N0044141,N0044142,main,25.885964249892105,auto_road,derived,s5c_flows,0.0,0.0,0.016113,3.6221,held,0.016113,1.9335,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.41169706541325,427.2693242620388,7.267319047868,7.502984087570553,7.017319047868,7.252984087570553,0.09700606077425732,0.023230459516617646,4.447482291876467,0,,0.0,none,P465,1
E0043895,N0044142,N0044143,main,8.495388646005171,auto_road,derived,s5c_flows,0.0,0.0,0.016329,3.6221,held,0.016329,1.9594,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.2693242620388,427.2225996244858,7.502984087570553,7.633693100123594,7.252984087570553,7.383693100123594,0.09746964566738696,0.023363864426027475,1.4526554374674243,0,,0.0,none,P465,1
E0043896,N0044143,N0044144,main,35.58454452530494,auto_road,derived,s5c_flows,0.0,0.0,0.016399,3.6221,held,0.016399,1.9679,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.2225996244858,427.0268846295966,7.633693100123594,8.061921522747127,7.383693100123594,7.811921522747127,0.09761897947085596,0.02340689141609567,6.075414282173251,0,,0.0,none,P465,1
E0043897,N0044144,N0044145,main,11.682241711548143,auto_road,derived,s5c_flows,0.0,0.0,0.016696,3.6221,held,0.016696,2.0035,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,427.0268846295966,426.9626323001831,8.061921522747127,8.168227074816912,7.811921522747127,7.918227074816912,0.09824776677759146,0.023588347270425386,1.9817654376466787,0,,0.0,none,P465,1
E0043898,N0044145,N0044146,main,18.98280143279577,auto_road,derived,s5c_flows,0.0,0.0,0.016793,3.6221,held,0.016793,2.0152,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.9626323001831,426.8582268923027,8.168227074816912,8.250476720978554,7.918227074816912,8.000476720978554,0.09845146632061437,0.0236472299795413,3.2135633495758706,0,,0.0,none,P465,1
E0043899,N0044146,N0044147,main,31.69325635546191,auto_road,derived,s5c_flows,0.0,0.0,0.016951,3.6221,held,0.016951,2.0342,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.8582268923027,426.68391398234763,8.250476720978554,8.361190998121117,8.000476720978554,8.111190998121117,0.09878154554380038,0.023742747555504234,5.347364594771215,0,,0.0,none,P465,1
E0043900,N0044147,N0044148,main,31.64869611288256,auto_road,derived,s5c_flows,0.0,0.0,0.017216,3.6221,held,0.017216,2.0659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.68391398234763,426.50984615372676,8.361190998121117,8.454509315023245,8.111190998121117,8.204509315023245,0.09933045524271054,0.023901870933685704,5.310337773638183,0,,0.0,none,P465,1
E0043901,N0044148,N0044149,main,5.200097979089093,auto_road,derived,s5c_flows,0.0,0.0,0.017479,3.6221,held,0.017479,2.0975,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.50984615372676,426.468245369894,8.454509315023245,8.481187003152854,8.204509315023245,8.231187003152854,0.1133095370928332,0.022107544527859152,0.7648808906568786,0,,0.0,none,P465,1
E0043902,N0044149,N0044150,main,6.675115317515129,auto_road,derived,s5c_flows,0.0,0.0,0.017523,3.6221,held,0.017523,2.1027,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.468245369894,426.4281946779889,8.481187003152854,8.506711327870448,8.231187003152854,8.256711327870448,0.10294098085404046,0.023614937423893007,1.0807350098628754,0,,0.0,none,P465,1
E0043903,N0044150,N0044151,main,10.622107623155452,auto_road,derived,s5c_flows,0.0,0.0,0.017578,3.6221,held,0.017578,2.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4281946779889,426.37508413987314,8.506711327870448,8.497993252704987,8.256711327870448,8.247993252704987,0.09689519877020486,0.024643873734748384,1.827078423900493,0,,0.0,none,P465,1
E0043904,N0044151,N0044152,main,4.139657739330752,auto_road,derived,s5c_flows,0.0,0.0,0.017667,3.6221,held,0.017667,2.12,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,426.37508413987314,426.33368756247984,8.497993252704987,8.492972593770162,8.247993252704987,8.242972593770162,0.12257997688611585,0.021124315525264198,0.5628512699069308,0,,0.0,none,P465,1
E0043905,N0044152,N0044153,main,7.298631701765383,auto_road,derived,s5c_flows,0.0,0.0,0.017701,3.6221,held,0.017701,2.1242,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,426.33368756247984,426.29354508812014,8.492972593770162,8.49289290016111,8.242972593770162,8.24289290016111,0.10032024136756346,0.024189686232890723,1.2125555126048653,0,,0.0,none,P465,1
E0043906,N0044153,N0044154,main,13.739635738089866,auto_road,derived,s5c_flows,0.0,0.0,0.017762,3.6221,held,0.017762,2.1315,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,426.29354508812014,426.21797709156067,8.49289290016111,8.530771687736205,8.24289290016111,8.280771687736205,0.10044340766504184,0.024225580871130498,2.2798303471723322,0,,0.0,none,P465,1
E0043907,N0044154,N0044155,main,5.229392451644046,auto_road,derived,s5c_flows,0.0,0.0,0.017877,3.6221,held,0.017877,2.1452,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.21797709156067,426.1761419519475,8.530771687736205,8.5892389074275,8.280771687736205,8.3392389074275,0.11422602006675497,0.022322651962984136,0.763018275606546,0,,0.0,none,P465,1
E0043908,N0044155,N0044156,main,10.396532953379774,auto_road,derived,s5c_flows,0.0,0.0,0.01792,3.6221,held,0.01792,2.1504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1761419519475,426.1241592871806,8.5892389074275,8.708268691335036,8.3392389074275,8.458268691335036,0.09756290961688294,0.02484951050062914,1.7760391720934434,0,,0.0,none,P465,1
E0043909,N0044156,N0044157,main,25.892773127847885,auto_road,derived,s5c_flows,0.0,0.0,0.018007,3.6221,held,0.018007,2.1608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1241592871806,425.99469542154134,8.708268691335036,9.037439588224288,8.458268691335036,8.787439588224288,0.09773136859601185,0.024901480911516366,4.415636709042004,0,,0.0,none,P465,1
E0043910,N0044157,N0044158,main,27.08210965106564,auto_road,derived,s5c_flows,0.0,0.0,0.018223,3.6221,held,0.018223,2.1867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.99469542154134,425.859284873286,9.037439588224288,9.310698036870235,8.787439588224288,9.060698036870235,0.09814721011652616,0.02502992451297556,4.598892761684576,0,,0.0,none,P465,1
E0043911,N0044158,N0044159,main,18.708762473123333,auto_road,derived,s5c_flows,0.0,0.0,0.018448,3.6221,held,0.018448,2.2138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.859284873286,425.7657410609204,9.310698036870235,9.515356351188984,9.060698036870235,9.265356351188984,0.0985767961362183,0.025162844212637897,3.1631450818761713,0,,0.0,none,P465,1
E0043912,N0044159,N0044160,main,14.759969669086816,auto_road,derived,s5c_flows,0.0,0.0,0.018604,3.6221,held,0.018604,2.2325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7657410609204,425.69194121257493,9.515356351188984,9.698866892893818,9.265356351188984,9.448866892893818,0.0988725353869719,0.025254486103076984,2.488046791982992,0,,0.0,none,P465,1
E0043913,N0044160,N0044161,main,13.722694282462541,auto_road,derived,s5c_flows,0.0,0.0,0.018727,3.6221,held,0.018727,2.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.69194121257493,425.6233277411626,9.698866892893818,9.836846819384277,9.448866892893818,9.586846819384277,0.09910451622573155,0.025326448594508305,2.307781522826231,0,,0.0,none,P465,1
E0043914,N0044161,N0044162,main,11.478078606644369,auto_road,derived,s5c_flows,0.0,0.0,0.018842,3.6221,held,0.018842,2.261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6233277411626,425.56593734812935,9.836846819384277,9.950694731948772,9.586846819384277,9.700694731948772,0.09932046445774777,0.025393498972483303,1.9261016463744143,0,,0.0,none,P465,1
E0043915,N0044162,N0044163,main,13.720214900341581,auto_road,derived,s5c_flows,0.0,0.0,0.018937,3.6221,held,0.018937,2.2725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.56593734812935,425.49733627362764,9.950694731948772,10.080056304497361,9.700694731948772,9.830056304497361,0.09949817487098923,0.025448721127700552,2.2982356071910215,0,,0.0,none,P465,1
E0043916,N0044163,N0044164,main,30.269150312879486,auto_road,derived,s5c_flows,2.1596,2.912,0.019052,3.6221,held,0.109586,2.2862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.49733627362764,425.34599052206323,10.080056304497361,10.346148149811768,9.830056304497361,10.096148149811768,0.1818941043234949,0.0552010972784551,2.7735139653057352,0,,0.0,none,P465,1
E0043917,N0044164,N0044165,main,35.62064902676959,auto_road,derived,s5c_flows,4.3191,5.824,0.019304,3.6221,held,0.200373,2.3165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.34599052206323,425.1678872769294,10.346148149811768,10.642781668383122,10.096148149811768,10.392781668383122,0.22193076115571256,0.07255117582934426,2.6750572146371057,0,,0.0,none,P465,1
E0043918,N0044165,N0044166,main,27.95340004247872,auto_road,derived,s5c_flows,8.6382,11.648,0.019601,3.6221,held,0.381738,2.3521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1678872769294,425.028120276717,10.642781668383122,10.87742781898612,10.392781668383122,10.62742781898612,0.2732972059829163,0.09756300016748978,1.7047009281796364,0,,0.0,none,P465,1
E0043919,N0044166,N0043734,main,17.417542098183212,auto_road,derived,s5c_flows,12.9574,17.472,0.019834,3.6221,held,0.56304,2.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.028120276717,424.9410325662261,10.87742781898612,11.053535304867637,10.62742781898612,10.803535304867637,0.3091918536478538,0.11691811006981459,0.938874568906575,0,,0.0,none,P465,1
E0043920,N0044167,N0043856,lateral,55.17245689653489,auto_link,provisional,s5c_flows,3.331,1.0,0.0012,3.6221,held,0.140843,0.144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.09075261011276,431.8148903256301,2.1772832785591163,3.024709283744926,1.9272832785591163,2.774709283744926,0.19767602061287975,0.06181709974208596,4.651757686261659,0,,0.0,none,P447,1
E0043921,N0044168,N0044169,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,434.0374328613281,433.64606347059856,1.5500000000000114,1.5572446348701874,1.3000000000000114,1.3072446348701874,0.0,0.0,0.0,0,,0.0,none,P447,1
E0043922,N0044169,N0043856,lateral,20.248456731316587,auto_block,provisional,s5c_flows,2.1596,2.912,0.000192,3.6221,held,0.090726,0.023,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,433.6268956034767,433.26242338231305,1.5764125019920243,1.5771762270619547,1.3264125019920243,1.3271762270619547,0.2640299488571407,0.03782850087298853,1.2781666637290243,0,,0.0,none,P447,1
E0043923,N0044170,N0044171,lateral,20.591260281974,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.9007680023603,437.79781170095043,1.5702097808428448,2.259530828346442,1.3202097808428448,2.009530828346442,0.13489621704043256,0.037230723305707175,2.5440866978750742,0,,0.0,none,P447,1
E0043924,N0044171,N0044172,lateral,5.830951894845301,auto_block,provisional,s5c_flows,1.0798,1.456,0.000172,3.6221,held,0.045439,0.0206,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,437.79781170095043,437.7569950376865,2.259530828346442,3.008538409579103,2.009530828346442,2.758538409579103,0.15145612455941002,0.03453303987604603,0.6416546829219462,0,,0.0,none,P447,1
E0043925,N0044172,N0044173,lateral,18.788294228055936,auto_block,provisional,s5c_flows,1.0798,1.456,0.00022,3.6221,held,0.045487,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7569950376865,437.66305356654624,3.008538409579103,7.776033347516261,2.758538409579103,7.526033347516261,0.1351209989217078,0.037310428848133764,2.317465380164226,0,,0.0,none,P447,1
E0043926,N0044173,N0044174,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.000377,3.6221,held,0.045644,0.0452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.66305356654624,437.6130535665462,7.776033347516261,10.047651999860022,7.526033347516261,9.797651999860022,0.13528095087625153,0.037367183320882486,1.23200395611593,0,,0.0,none,P447,1
E0043927,N0044174,N0044175,lateral,17.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.00046,3.6221,held,0.045727,0.0552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6130535665462,437.52805356654625,10.047651999860022,12.417258933453752,9.797651999860022,12.167258933453752,0.13536535733541358,0.03739714499299426,2.093100767512318,1,recovers_500m,95.89,none,P447,1
E0043928,N0044175,N0044176,lateral,7.78949359510321,auto_block,provisional,s5c_flows,1.0798,1.456,0.000602,3.6221,held,0.045869,0.0722,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,437.52805356654625,437.48521135177316,12.417258933453752,13.180956861117465,12.167258933453752,12.930956861117465,0.1399844139626434,0.0366398740246873,0.9274239151107605,1,recovers_500m,95.89,none,P447,1
E0043929,N0044176,N0044177,lateral,15.980235052906217,auto_block,provisional,s5c_flows,1.0798,1.456,0.000667,3.6221,held,0.045934,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,437.48521135177316,437.40531017650864,13.180956861117465,13.285119510991365,12.930956861117465,13.035119510991365,0.1355754030771887,0.037471741896465544,1.9644953644735499,1,recovers_500m,95.89,none,P447,1
E0043930,N0044177,N0044178,lateral,9.01976494708729,auto_block,provisional,s5c_flows,1.0798,1.456,0.0008,3.6221,held,0.046067,0.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.40531017650864,437.3602113517732,13.285119510991365,13.272784253695534,13.035119510991365,13.022784253695534,0.13571001382880674,0.03751957625666022,1.1077253000240888,1,recovers_500m,95.89,none,P447,1
E0043931,N0044178,N0043729,lateral,20.100674610034783,auto_block,provisional,s5c_flows,1.0798,1.456,0.000875,3.6221,held,0.046142,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.3602113517732,437.25970797872304,13.272784253695534,10.104153105261332,13.022784253695534,9.854153105261332,0.13578580332750065,0.03754651788192229,2.4672037524612858,1,recovers_500m,95.89,none,P447,1
E0043932,N0044179,N0044180,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,426.02516479492186,425.78901124318065,1.5500000000000114,1.5564782587724721,1.3000000000000114,1.3064782587724721,0.1888378717623642,0.02970573179623634,1.5439042604184394,0,,0.0,none,P470,1
E0043933,N0044180,N0043872,lateral,20.591260281974,auto_block,provisional,s5c_flows,1.0798,1.456,0.000146,3.6221,held,0.045413,0.0175,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,425.7517914590993,425.41203566444676,1.5936980428538163,1.595532694928238,1.3436980428538163,1.345532694928238,0.2022295784035974,0.028433008795808318,1.6970201593424699,0,,0.0,none,P470,1
E0043934,N0044181,N0043872,lateral,85.38149682454625,auto_block,provisional,s5c_flows,0.0,0.0,0.000553,3.6221,held,0.000553,0.0664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.96589599613634,424.5389885120136,1.9991918944886606,2.4685798473614113,1.7491918944886606,2.2185798473614113,0.024943281827505055,0.006046165082758209,57.05042972759886,0,,0.0,none,P470,1
E0043935,N0044182,N0043866,lateral,10.000000000072488,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4501525878906,426.40015258789026,1.5500000000000114,1.5722595214847388,1.3000000000000114,1.3222595214847388,0.15034093436683285,0.042847972501074055,1.108591398409212,0,,0.0,none,P470,1
E0043936,N0044183,N0044184,main,18.196041260082495,auto_road,derived,s5c_flows,72.6668,88.366,0.019879,3.6221,held,3.066258,2.3855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.17835182315946,420.08737161685906,9.18877464168429,9.379364222984691,8.93877464168429,9.129364222984691,0.5185471971299456,0.26525180722510555,0.5848404079960938,0,,0.0,none,P478,1
E0043937,N0044184,N0044185,main,21.797346149085616,auto_road,derived,s5c_flows,73.4084,89.366,0.020031,3.6221,held,3.0975,2.4037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.08737161685906,419.97838488611364,9.379364222984691,9.58725842443323,9.129364222984691,9.33725842443323,0.5200869138123986,0.26661126414081204,0.6985161380465014,0,,0.0,none,P478,1
E0043938,N0044185,N0044186,main,22.55888349627916,auto_road,derived,s5c_flows,73.4084,89.366,0.020213,3.6221,held,3.097682,2.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.97838488611364,419.86559046863226,9.58725842443323,9.806101425898987,9.33725842443323,9.556101425898987,0.5200958481828931,0.2666191664809443,0.7229078888405928,0,,0.0,none,P478,1
E0043939,N0044186,N0044187,main,74.71779194539776,auto_road,derived,s5c_flows,73.4084,89.366,0.020401,3.6221,held,3.09787,2.4481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.86559046863226,419.4920015089053,9.806101425898987,10.59445478992285,9.556101425898987,10.34445478992285,0.5201050766669796,0.2666273291301814,2.394317202984451,0,,0.0,none,P478,1
E0043940,N0044187,N0044188,main,10.883068783498755,auto_road,derived,s5c_flows,73.4084,89.366,0.021023,3.6221,held,3.098492,2.5228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4920015089053,419.4375861649878,10.59445478992285,10.706304215871569,10.34445478992285,10.456304215871569,0.5201356061191238,0.2666543338386217,0.3487253662142825,0,,0.0,none,P478,1
E0043941,N0044188,N0043813,main,19.115234574296608,auto_road,derived,s5c_flows,75.9714,92.822,0.021114,3.6221,held,3.20603,2.5337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4375861649878,419.34200999211635,10.706304215871569,10.899811296946154,10.456304215871569,10.649811296946154,0.5253439972761699,0.2712891346487759,0.6064354871413221,0,,0.0,none,P478,1
E0043942,N0044189,N0044190,main,20.248456731316587,auto_link,provisional,s5c_flows,3.981,5.368,0.003319,3.6221,held,0.17021,0.3982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0892605262858,424.9880182426292,2.573916963948591,2.7933538276832905,2.323916963948591,2.5433538276832905,0.210391613710088,0.0673588956359065,1.6040291383491347,0,,0.0,none,P470,1
E0043943,N0044190,N0044191,main,20.615528128088304,auto_link,provisional,s5c_flows,5.0607,6.824,0.003487,3.6221,held,0.215646,0.4185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.9880182426292,424.8849406019888,2.7933538276832905,3.004982493714351,2.5433538276832905,2.754982493714351,0.22730983838992086,0.07502475936458666,1.5115585752991043,0,,0.0,none,P470,1
E0043944,N0044191,N0043866,main,11.40175425099138,auto_link,provisional,s5c_flows,5.8023,7.824,0.003659,3.6221,held,0.246908,0.4391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8849406019888,424.8279318307338,3.004982493714351,3.144480278641197,2.754982493714351,2.894480278641197,0.2375314503928537,0.07981857582854132,0.8000171648943047,0,,0.0,none,P470,1
E0043945,N0044192,N0044193,lateral,29.966648127543394,auto_block,provisional,s5c_flows,2.9012,3.912,0.001168,3.6221,held,0.122793,0.1402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.22819412681156,428.07836088617387,2.150773158344691,2.5232931665605065,1.9007731583446912,2.2732931665605065,0.1889043968555132,0.058104043935011035,2.6438989445071788,0,,0.0,none,P478,1
E0043946,N0044193,N0043813,lateral,38.77550214996419,auto_block,provisional,s5c_flows,3.981,5.368,0.001418,3.6221,held,0.168309,0.1701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.07836088617387,427.88448337542405,2.5232931665605065,2.357337913638446,2.2732931665605065,2.107337913638446,0.2096174789962795,0.06701611868742721,3.0830366449428594,0,,0.0,none,P478,1
E0043947,N0044194,N0043882,lateral,12.36931687685298,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.6183708007027,424.5565242163184,1.551001757891072,1.7584171899316061,1.301001757891072,1.5084171899316061,0.15034093436683285,0.042847972501074055,1.3712518293777713,0,,0.0,none,P470,1
E0043948,N0044195,N0043882,lateral,13.078255470442985,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.81410522460936,424.74871394725716,1.5500000000000114,1.5662274589928415,1.3000000000000114,1.3162274589928415,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043949,N0044196,N0044197,lateral,20.396078054371138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,424.26250513196214,424.1197325855816,1.6349558055378566,1.6427796214496766,1.3849558055378566,1.3927796214496766,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043950,N0044197,N0043883,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.00017,3.6221,held,0.00017,0.0204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.1197325855816,424.0486692335638,1.6427796214496766,1.8314577195611719,1.3927796214496766,1.5814577195611719,0.014367425990212514,0.003976477957585961,16.487145311941468,0,,0.0,none,P470,1
E0043951,N0044198,N0044199,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.4410492271745,424.36893820166523,1.550985684934858,1.5970346987253947,1.300985684934858,1.3470346987253947,0.0,0.0,0.0,0,,0.0,none,P470,1
E0043952,N0044199,N0044200,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.00012,3.6221,held,0.00012,0.0144,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,424.36893820166523,424.32567158635965,1.5970346987253947,1.9332395464528531,1.3470346987253947,1.6832395464528531,0.012757875138075133,0.0034119662334068657,9.420459223400067,0,,0.0,none,P470,1
E0043953,N0044200,N0044201,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.32567158635965,424.20067158635965,1.9332395464528531,1.7831235796559781,1.6832395464528531,1.5331235796559781,0.014780520705184735,0.004053658696017787,28.190256282412815,0,,0.0,none,P470,1
E0043954,N0044201,N0044202,lateral,49.999999999884906,auto_block,provisional,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.20067158635965,423.9506715863602,1.7831235796559781,1.8994871050460347,1.5331235796559781,1.6494871050460347,0.021302401558835504,0.005311888878322707,39.11922001046765,0,,0.0,none,P470,1
E0043955,N0044202,N0044203,lateral,50.000000000264656,auto_block,provisional,s5c_flows,0.0,0.0,0.000805,3.6221,held,0.000805,0.0966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9506715863602,423.7006715863589,1.8994871050460347,2.134197798406717,1.6494871050460347,1.884197798406717,0.029362028754642056,0.00696710771942341,28.381326791187636,0,,0.0,none,P470,1
E0043956,N0044203,N0044204,lateral,14.039466852339721,auto_block,provisional,s5c_flows,0.0,0.0,0.001222,3.6221,held,0.001222,0.1466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7006715863589,423.6304742520972,2.134197798406717,2.2870367342309237,1.884197798406717,2.0370367342309237,0.0349980087884258,0.008187873481037417,6.685840775119906,0,,0.0,none,P470,1
E0043957,N0044204,N0044205,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.4832,2.0,0.001339,3.6221,held,0.063519,0.1607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6304742520972,423.5431530061143,2.2870367342309237,2.5984790739638015,2.0370367342309237,2.3484790739638015,0.15143199768633553,0.043255539062517084,1.922122301693361,0,,0.0,none,P470,1
E0043958,N0044205,N0043883,lateral,19.1049731745428,auto_block,provisional,s5c_flows,1.4832,2.0,0.001484,3.6221,held,0.063665,0.1781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5431530061143,423.4476281402416,2.5984790739638015,2.4324988128834093,2.3484790739638015,2.1824988128834093,0.15154999237230316,0.04329970055544072,2.1010639102737834,0,,0.0,none,P470,1
E0043959,N0044206,N0044207,lateral,9.37732386253573,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.0541627771517,423.00727615783904,1.5508176915982972,1.6587089495828309,1.3008176915982972,1.4087089495828309,0.11845872128933585,0.03156792542268341,1.319351832783391,0,,0.0,none,P464,1
E0043960,N0044207,N0044208,lateral,47.83102621764872,auto_road,derived,s5c_flows,4.3844,5.912,7.8e-05,3.6221,held,0.183883,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.00727615783904,422.7681210267508,1.6587089495828309,2.006842352155445,1.4087089495828309,1.756842352155445,0.21578743944028558,0.06976751443759968,3.6943010786999415,0,,0.0,none,P464,1
E0043961,N0044208,N0044209,lateral,10.992573832810924,auto_road,derived,s5c_flows,4.3844,5.912,0.000477,3.6221,held,0.184281,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7681210267508,422.71315815758675,2.006842352155445,2.065467330694503,1.756842352155445,1.8154673306945028,0.215940201274007,0.06983619960715179,0.8484273090387049,0,,0.0,none,P464,1
E0043962,N0044209,N0044210,lateral,24.274370938781754,auto_road,derived,s5c_flows,4.3844,5.912,0.000568,3.6221,held,0.184373,0.0682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.71315815758675,422.59178630289284,2.065467330694503,2.3323469978884077,1.8154673306945028,2.0823469978884077,0.21597547993575883,0.06985206556132925,1.8732350964101792,0,,0.0,none,P464,1
E0043963,N0044210,N0044211,lateral,17.931058811651134,auto_road,derived,s5c_flows,4.3844,5.912,0.000771,3.6221,held,0.184575,0.0925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.59178630289284,422.50213100883457,2.3323469978884077,2.560094332962308,2.0823469978884077,2.310094332962308,0.2160528960678589,0.069886887188953,1.3832306145080373,0,,0.0,none,P464,1
E0043964,N0044211,N0043905,lateral,11.589924192219913,auto_road,derived,s5c_flows,4.3844,5.912,0.00092,3.6221,held,0.184725,0.1104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.50213100883457,422.44418138787347,2.560094332962308,2.6925678797046544,2.310094332962308,2.4425678797046544,0.21611034463864995,0.06991273196734912,0.8938276579339591,0,,0.0,none,P464,1
E0043965,N0044212,N0044213,main,29.008565512710163,auto_road,derived,s5c_flows,101.4263,128.42,0.024428,3.4954,merrimack,4.127776,2.9313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.54044876061965,419.3954059330561,6.394823456177221,6.214213207568889,6.144823456177221,5.964213207568889,0.5651577752396162,0.30865342019599895,0.8554710083808331,0,,0.0,none,P464,1
E0043966,N0044213,N0044214,main,42.68460760120799,auto_road,derived,s5c_flows,101.4263,128.42,0.02467,3.4954,merrimack,4.128018,2.9604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3954059330561,419.18198289505006,6.214213207568889,6.43627272018432,5.964213207568889,6.18627272018432,0.5651672605042677,0.30866275602885795,1.2587603288485745,0,,0.0,none,P464,1
E0043967,N0044214,N0044215,main,9.162053146702942,auto_road,derived,s5c_flows,101.4263,128.42,0.025025,3.4954,merrimack,4.128373,3.003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.18198289505006,419.13617262931655,6.43627272018432,6.5360685816209525,6.18627272018432,6.2860685816209525,0.5651811740376115,0.30867645076347394,0.2701804178782156,0,,0.0,none,P464,1
E0043968,N0044215,N0044216,main,26.982998448744148,auto_road,derived,s5c_flows,102.506,129.876,0.025102,3.491,merrimack,4.166824,3.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.13617262931655,419.00125763707285,6.5360685816209525,6.790063163708396,6.2860685816209525,6.540063163708396,0.566682575011881,0.310157018318155,0.7935953223953882,0,,0.0,none,P464,1
E0043969,N0044216,N0044217,main,5.866964619336051,auto_road,derived,s5c_flows,102.506,129.876,0.025327,3.491,merrimack,4.167048,3.0392,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,419.00125763707285,418.9601888847375,6.790063163708396,6.865586261746898,6.540063163708396,6.615586261746898,0.6395616398783277,0.28429332842557853,0.1528902572615258,0,,0.0,none,P464,1
E0043970,N0044217,N0043886,main,15.336313563766279,auto_road,derived,s5c_flows,102.506,129.876,0.025375,3.491,merrimack,4.167097,3.0451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9601888847375,418.88350731691867,6.865586261746898,7.039222175268833,6.615586261746898,6.789222175268833,0.5666931953310159,0.3101675109172388,0.4510469301002769,0,,0.0,none,P464,1
E0043971,N0044218,N0044219,main,6.4031242374328485,auto_block,provisional,s5c_flows,7.5585,10.192,0.004005,3.6221,held,0.320875,0.4806,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.9719763813214,422.93035607377806,2.606423276881742,2.620364141065693,2.356423276881742,2.370364141065693,0.2830658520845401,0.0846520446994796,0.3770102840192642,0,,0.0,none,P464,1
E0043972,N0044219,N0044220,main,29.832867780352597,auto_block,provisional,s5c_flows,7.5585,10.192,0.004058,3.6221,held,0.320928,0.487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.93035607377806,422.7811917348763,2.620364141065693,2.796109290514323,2.370364141065693,2.546109290514323,0.25851228640622936,0.0900436467044036,1.923368788068153,0,,0.0,none,P464,1
E0043973,N0044220,N0043886,main,31.491646389004416,auto_block,provisional,s5c_flows,7.5585,10.192,0.004307,3.6221,held,0.321177,0.5168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7811917348763,422.62373350293126,2.796109290514323,3.298995989256241,2.546109290514323,3.048995989256241,0.2585767405252815,0.09007586125535846,2.0298065946838597,0,,0.0,none,P464,1
E0043974,N0044221,N0044222,main,10.0,auto_block,provisional,s5c_flows,42.927,43.708,0.018785,3.6221,held,1.818395,2.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.1040026490536,417.0540026490536,7.200837438837027,7.2543164427432885,6.950837438837027,7.0043164427432885,0.4439952150316955,0.204683210523588,0.37537942082274206,0,,0.0,none,P464,1
E0043975,N0044222,N0044223,main,24.041630560342615,auto_block,provisional,s5c_flows,42.927,43.708,0.018868,3.6221,held,1.818478,2.2642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0540026490536,416.9337944962519,7.2543164427432885,7.210736753748108,7.0043164427432885,6.960736753748108,0.4440013184091708,0.2046877795580016,0.9024609298639881,0,,0.0,none,P464,1
E0043976,N0044223,N0043905,main,59.15785706307873,auto_block,provisional,s5c_flows,42.927,43.708,0.019069,3.6221,held,1.818678,2.2882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9337944962519,416.6380052109365,7.210736753748108,8.498744056641613,6.960736753748108,8.248744056641613,0.4440160244882597,0.20469878888363208,2.220560137488271,0,,0.0,none,P464,1
E0043977,N0044224,N0044225,lateral,20.248456731316587,auto_block,provisional,s5c_flows,2.563,3.456,0.002021,3.6221,held,0.109469,0.2425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2045968711409,421.1033545874843,4.876366263624732,4.3169945336094315,4.626366263624732,4.0669945336094315,0.1818294179962242,0.05517457800243605,1.8559938351795435,0,,0.0,none,P476,1
E0043978,N0044225,N0044226,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.563,3.456,0.00219,3.6221,held,0.109637,0.2628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1033545874843,421.0250922082718,4.3169945336094315,3.63552180540006,4.0669945336094315,3.38552180540006,0.18192228578646952,0.05521265228423691,1.4339892237346659,0,,0.0,none,P476,1
E0043979,N0044226,N0044227,lateral,19.09906742604756,auto_block,provisional,s5c_flows,2.563,3.456,0.00232,3.6221,held,0.109768,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.0250922082718,420.9295968711416,3.63552180540006,4.310362845655277,3.38552180540006,4.060362845655277,0.18199463139733463,0.05524231978844937,1.7490504417087323,0,,0.0,none,P476,1
E0043980,N0044227,N0043910,lateral,54.93676324914609,auto_block,provisional,s5c_flows,4.0462,5.456,0.00248,3.6221,held,0.172107,0.2975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9295968711416,420.65491305489587,4.310362845655277,3.3907412419791285,4.060362845655277,3.1407412419791285,0.21115807067290532,0.067698961482451,4.336148355122228,0,,0.0,none,P476,1
E0043981,N0044228,N0044229,main,22.108628210428964,auto_road,derived,s5c_flows,42.6883,52.708,0.015022,3.6221,held,1.804624,1.8026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.79167319809704,416.6811300570449,6.884993061668581,7.116416329673825,6.634993061668581,6.866416329673825,0.4429796758688323,0.20392379641054342,0.8318149949380296,0,,0.0,none,P476,1
E0043982,N0044229,N0044230,main,11.585021762544821,auto_road,derived,s5c_flows,44.8478,55.62,0.015206,3.6221,held,1.895343,1.8247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6811300570449,416.6232049482322,7.116416329673825,7.283502815439647,6.866416329673825,7.033502815439647,0.4495663291282196,0.20887861736352503,0.4294887840395734,0,,0.0,none,P476,1
E0043983,N0044230,N0044231,main,14.408897336218176,auto_road,derived,s5c_flows,44.8478,55.62,0.015303,3.6221,held,1.895439,1.8363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.6232049482322,416.55116046155115,7.283502815439647,7.387621276730101,7.033502815439647,7.137621276730101,0.4495731730719905,0.20888380201418383,0.5341695263887876,0,,0.0,none,P476,1
E0043984,N0044231,N0044232,main,9.526984536301276,auto_road,derived,s5c_flows,45.9276,57.076,0.015423,3.6221,held,1.940826,1.8507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.55116046155115,416.50352553886967,7.387621276730101,7.449538425974083,7.137621276730101,7.199538425974083,0.4527801955438183,0.2113216506381615,0.35068467474446957,0,,0.0,none,P476,1
E0043985,N0044232,N0044233,main,7.9998886968987755,auto_road,derived,s5c_flows,45.9276,57.076,0.015502,3.6221,held,1.940906,1.8603,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.50352553886967,416.4595261510367,7.449538425974083,7.524787813807052,7.199538425974083,7.274787813807052,0.46832754160320006,0.20638757465048246,0.28469706869089934,0,,0.0,none,P476,1
E0043986,N0044233,N0044234,main,5.398987925679535,auto_road,derived,s5c_flows,45.9276,57.076,0.015569,3.6221,held,1.940973,1.8683,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,416.4595261510367,416.4190337415941,7.524787813807052,7.576480174421533,7.274787813807052,7.326480174421533,0.5225519113190645,0.19118446892586732,0.1721994124325692,0,,0.0,none,P476,1
E0043987,N0044234,N0044235,main,16.992866169976253,auto_road,derived,s5c_flows,48.1345,60.532,0.015614,3.6221,held,2.033535,1.8737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4190337415941,416.33406941074423,7.576480174421533,7.610815843162015,7.326480174421533,7.360815843162015,0.45916015762173995,0.21622147326111735,0.6168096936659416,0,,0.0,none,P476,1
E0043988,N0044235,N0044236,main,19.584195676089024,auto_road,derived,s5c_flows,51.4655,61.532,0.015755,3.6221,held,2.173319,1.8907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.33406941074423,416.2361484323638,7.610815843162015,7.671261235604959,7.360815843162015,7.421261235604959,0.468378522876879,0.22342086970051672,0.6968792233753871,0,,0.0,none,P476,1
E0043989,N0044236,N0044237,main,9.83794839225897,auto_road,derived,s5c_flows,52.5452,62.988,0.015919,3.6221,held,2.218749,1.9102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.2361484323638,416.1869586904025,7.671261235604959,7.705558399441259,7.421261235604959,7.455558399441259,0.4712781886979343,0.22571522120063975,0.34791723968949334,0,,0.0,none,P476,1
E0043990,N0044237,N0044238,main,24.42159376176576,auto_road,derived,s5c_flows,52.5452,62.988,0.016001,3.6221,held,2.218831,1.9201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1869586904025,416.06485072159364,7.705558399441259,7.785857286218857,7.455558399441259,7.535857286218857,0.4712833818424329,0.2257193431854761,0.8636556653130191,0,,0.0,none,P476,1
E0043991,N0044238,N0044239,main,11.790622356401347,auto_road,derived,s5c_flows,52.5452,62.988,0.016204,3.6221,held,2.219035,1.9445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.06485072159364,416.00589760981165,7.785857286218857,7.8549422339383455,7.535857286218857,7.6049422339383455,0.47129630074411616,0.22572959758162897,0.4169571717334181,0,,0.0,none,P476,1
E0043992,N0044239,N0044240,main,42.84618756867314,auto_road,derived,s5c_flows,52.5452,62.988,0.016302,3.6221,held,2.219133,1.9563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.00589760981165,415.7916666719683,7.8549422339383455,8.1488850858442,7.6049422339383455,7.898885085844199,0.4713025065643573,0.22573452356204843,1.5151693788987732,0,,0.0,none,P476,1
E0043993,N0044240,N0044241,main,30.110973557040552,auto_road,derived,s5c_flows,52.5452,62.988,0.016659,3.6221,held,2.21949,1.9991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7916666719683,415.6411118041831,8.1488850858442,8.282838391129417,7.898885085844199,8.032838391129417,0.47132511173152286,0.2257524673760249,1.0647630410362556,0,,0.0,none,P476,1
E0043994,N0044241,N0044242,main,17.864860603243393,auto_road,derived,s5c_flows,52.5452,62.988,0.01691,3.6221,held,2.219741,2.0292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6411118041831,415.55178750116687,8.282838391129417,8.39535605352063,8.032838391129417,8.14535605352063,0.4713410033570195,0.22576508255617384,0.6317033201017582,0,,0.0,none,P476,1
E0043995,N0044242,N0044243,main,28.519299175372073,auto_road,derived,s5c_flows,52.5452,62.988,0.017059,3.6221,held,2.21989,2.0471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.55178750116687,415.40919100529,8.39535605352063,8.501423008381892,8.14535605352063,8.251423008381892,0.4713504363894653,0.22577257094471231,1.0084251890458023,0,,0.0,none,P476,1
E0043996,N0044243,N0044244,main,37.578242009686015,auto_road,derived,s5c_flows,52.5452,62.988,0.017297,3.6221,held,2.220128,2.0756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.40919100529,415.2212997952416,8.501423008381892,8.602369638352172,8.251423008381892,8.352369638352172,0.4713655029263491,0.22578453179349406,1.3287014633156702,0,,0.0,none,P476,1
