EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0043997,N0044244,N0044245,main,23.703045990712024,auto_road,derived,s5c_flows,58.8426,67.988,0.01761,3.6221,held,2.484444,2.1132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2212997952416,415.102784565288,8.602369638352172,8.63839585463387,8.352369638352172,8.38839585463387,0.48739223363972867,0.2387321953994464,0.8105397239544061,0,,0.0,none,P476,1
E0043998,N0044245,N0043910,main,41.418015570176685,auto_road,derived,s5c_flows,58.8426,67.988,0.017808,3.6221,held,2.484641,2.1369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.102784565288,414.89569448743714,8.63839585463387,9.14995980943786,8.38839585463387,8.89995980943786,0.48740368519277666,0.23874160992599408,1.4162803451720292,0,,0.0,none,P476,1
E0043999,N0044246,N0044247,trunk main,69.99999999974108,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.658701,2.4317,merrimack,57.940141,79.0441,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.06519227963815,437.9251922796387,10.291344585596221,9.992990093408196,9.74134458559622,9.442990093408195,0.7813179077819279,0.4033228389795275,1.4932035411480384,0,,0.0,none,P447,1
E0044000,N0044247,N0044248,trunk main,69.99999999725792,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.659284,2.4317,merrimack,57.940724,79.1141,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.9251922796387,437.78519227964415,9.992990093408196,9.99544736879335,9.442990093408195,9.44544736879335,0.781319980234715,0.40332507913959514,1.4931995803697338,0,,0.0,none,P447,1
E0044001,N0044248,N0044249,trunk main,70.00000000007329,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.659867,2.4317,merrimack,57.941307,79.1841,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.78519227964415,437.645192279644,9.99544736879335,9.708109722309132,9.44544736879335,9.158109722309131,0.7813220526690815,0.4033273192928909,1.49319561976067,0,,0.0,none,P447,1
E0044002,N0044249,N0044250,trunk main,72.46771006873557,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.660451,2.4317,merrimack,57.941891,79.2541,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.645192279644,437.5002568595065,9.708109722309132,10.104113257680979,9.158109722309131,9.554113257680978,0.7813241286397555,0.4033295632818559,1.545831139139358,0,,0.0,none,P447,1
E0044003,N0044250,N0044251,trunk main,69.99999999962249,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.661054,2.4317,merrimack,57.942495,79.3265,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.5002568595065,437.3602568595073,10.104113257680979,9.715030005727101,9.554113257680978,9.1650300057271,0.7813262756858722,0.40333188411261034,1.4931875491275894,0,,0.0,none,P447,1
E0044004,N0044251,N0044252,trunk main,70.00000000011451,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.661638,2.4317,merrimack,57.943078,79.3965,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.3602568595073,437.22025685950706,9.715030005727101,9.063037818227315,9.1650300057271,8.513037818227314,0.7813283480642824,0.40333412424533577,1.4931835886397273,0,,0.0,none,P447,1
E0044005,N0044252,N0044253,trunk main,69.99999999857828,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.662221,2.4317,merrimack,57.943661,79.4665,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,437.22025685950706,437.0802568595099,9.063037818227315,8.441624244005709,8.513037818227314,7.891624244005709,0.7813304204242731,0.40333636437129006,1.4931796281648106,0,,0.0,none,P447,1
E0044006,N0044253,N0044254,trunk main,12.532289930466435,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.662804,2.4317,merrimack,57.944245,79.5365,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,437.0802568595099,437.03639384475326,8.441624244005709,8.312727248996737,7.891624244005709,7.762727248996737,0.9601840276246214,0.34622941451943523,0.21753277791740605,0,,0.0,none,P447,1
E0044007,N0044254,N0044255,trunk main,8.148874773806968,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.662909,2.4317,merrimack,57.944349,79.5491,0.0,0.0,,500,GRP,0.5,0.155,table11,minimum,velocity,1.0,437.03639384475326,436.99564947088425,8.312727248996737,8.440446720522004,7.762727248996737,7.890446720522005,1.0935905404462487,0.31492494319911124,0.12419143595374299,0,,0.0,none,P447,1
E0044008,N0044255,N0044256,trunk main,50.00000000000925,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.662977,2.4317,merrimack,57.944417,79.5572,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.99564947088425,436.8956494708842,8.440446720522004,8.357371769350152,7.890446720522005,7.807371769350152,0.7813331077109998,0.40333926922436525,1.0665532090081629,0,,0.0,none,P447,1
E0044009,N0044256,N0044257,trunk main,49.999997903071964,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.663393,2.4317,merrimack,57.944834,79.6072,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,436.8956494708842,436.79564947507805,8.357371769350152,8.282872253437574,7.807371769350152,7.7328722534375745,0.7813345899709804,0.40334087149956255,1.0665511409337243,0,,0.0,none,P447,1
E0044010,N0044257,N0043922,trunk main,7.736901153240798,main_pipe,drafted,s5c_flows,2035.2862,2616.734,0.66381,2.4317,merrimack,57.94525,79.6572,0.0,0.0,,500,GRP,0.55,0.155,table11,minimum,velocity,1.0,436.79564947507805,436.7530965187352,8.282872253437574,8.273301186342906,7.7328722534375745,7.723301186342906,1.132122434751264,0.3071369436500053,0.11389965307272111,0,,0.0,none,P447,1
E0044011,N0044258,N0043922,main,38.648139889145156,auto_link,provisional,s5c_flows,61.4195,87.454,0.013321,3.6221,held,2.588185,1.5985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.32849963834127,441.13525893889556,3.4743262893931046,3.8911387661825643,3.2243262893931046,3.6411387661825643,0.4933293163227767,0.243645134392469,1.3056910333657108,0,,0.0,none,P447,1
E0044012,N0044259,N0044260,main,5.0990195135927845,auto_block,provisional,s5c_flows,3.6428,4.912,0.007033,3.6221,held,0.159748,0.844,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,442.0630232178894,442.02223106178064,3.622401586798105,3.6813822194693557,3.372401586798105,3.4313822194693557,0.24215541792987386,0.05868566502064573,0.35094675678282894,0,,0.0,none,P447,1
E0044013,N0044260,N0044261,main,53.7230205046021,auto_block,provisional,s5c_flows,3.6428,4.912,0.007076,3.6221,held,0.15979,0.8491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.02223106178064,441.7536159592576,3.6813822194693557,3.6290134352736345,3.4313822194693557,3.3790134352736345,0.20607063262015457,0.06545455520567886,4.345032883589688,0,,0.0,none,P447,1
E0044014,N0044261,N0043922,main,82.44965901939356,auto_block,provisional,s5c_flows,7.2213,10.802,0.007524,3.6221,held,0.310259,0.9028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7536159592576,441.34136766416066,3.6290134352736345,3.685030040917468,3.3790134352736345,3.435030040917468,0.2557165448741777,0.08865106709652906,5.373766426934553,0,,0.0,none,P447,1
E0044015,N0044262,N0044263,sub main,10.0,auto_block,provisional,s5c_flows,338.7675,452.764,0.073184,3.0208,merrimack,11.917657,8.782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,434.056701771749,434.00670177174896,7.166229136454149,7.27879017161041,6.916229136454149,7.02879017161041,0.7500913493101399,0.5558264281490666,0.22219515905622728,0,,0.0,none,P447,1
E0044016,N0044263,N0044264,sub main,10.198039027185569,auto_block,provisional,s5c_flows,339.8473,454.22,0.073267,3.0197,merrimack,11.950919,8.792,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,434.00670177174896,433.95571157661306,7.27879017161041,7.428321626511945,7.02879017161041,7.178321626511945,0.7505819061490182,0.556790178515852,0.22644739465117708,0,,0.0,none,P447,1
E0044017,N0044264,N0044265,sub main,50.99019513592785,auto_block,provisional,s5c_flows,342.0068,457.132,0.073352,3.0174,merrimack,12.017322,8.8022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.95571157661306,433.7007606009334,7.428321626511945,8.142684223285357,7.178321626511945,7.892684223285357,0.7515561938483976,0.5587140998019469,1.1307691860633176,0,,0.0,none,P447,1
E0044018,N0044265,N0043928,sub main,14.212670403551895,auto_block,provisional,s5c_flows,344.1664,460.044,0.073777,3.0151,merrimack,12.084015,8.8532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,433.7007606009334,433.62969724891565,8.142684223285357,8.213991715928103,7.892684223285357,7.963991715928103,0.7525280042885334,0.5606463777105932,0.31477611292771884,0,,0.0,none,P447,1
E0044019,N0044266,N0044267,main,93.1771387384688,auto_block,provisional,s5c_flows,14.0372,18.928,0.002202,3.6221,held,0.590675,0.2642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.50016307154743,439.03427737785506,2.0717363425150666,3.1364379541761878,1.8217363425150666,2.8864379541761878,0.3138969375897781,0.11957271860934895,4.947331835193999,0,,0.0,none,P447,1
E0044020,N0044267,N0043928,main,22.360679774997898,auto_block,provisional,s5c_flows,18.3563,24.752,0.002978,3.6221,held,0.77252,0.3574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.03427737785506,438.92247397898007,3.1364379541761878,2.921214985863685,2.8864379541761878,2.671214985863685,0.34144738445892464,0.13567801910792493,1.0914653712768367,0,,0.0,none,P447,1
E0044021,N0044268,N0044269,main,8.602325267042627,auto_block,provisional,s5c_flows,39.6137,53.416,0.008728,3.6221,held,1.669437,1.0473,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.4975831156588,432.4502703266901,9.742315565981812,10.562211362763037,9.492315565981812,10.312211362763037,0.4475037609684425,0.1917634060010211,0.32038186109044614,0,,0.0,none,P447,1
E0044022,N0044269,N0043933,main,26.68332812825267,auto_block,provisional,s5c_flows,39.6137,53.416,0.008799,3.6221,held,1.669509,1.0559,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,432.4502703266901,432.31685368604883,10.562211362763037,13.56363947801367,10.312211362763037,13.31363947801367,0.4326955927050364,0.19632507363294288,1.0277944655979885,1,recovers_500m,113.28,none,P447,1
E0044023,N0044270,N0044271,main,9.219544457292887,auto_block,provisional,s5c_flows,18.3563,24.752,0.005052,3.6221,held,0.774594,0.6062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9190681423081,435.87297042002166,10.050963595973144,12.166519326072091,9.800963595973144,11.916519326072091,0.34173307401348046,0.1358501220800052,0.44964648134161384,0,,0.0,none,P447,1
E0044024,N0044271,N0044272,main,10.780455542659565,auto_block,provisional,s5c_flows,18.3563,24.752,0.005129,3.6221,held,0.774671,0.6154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.87297042002166,435.81906814230837,12.166519326072091,13.106438449488508,11.916519326072091,12.856438449488508,0.34174366994345734,0.13585650723923276,0.5257573873249907,1,recovers_500m,131.9,none,P447,1
E0044025,N0044272,N0044273,main,14.29941686530934,auto_block,provisional,s5c_flows,18.3563,24.752,0.005219,3.6221,held,0.774761,0.6262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.81906814230837,435.7475710579818,13.106438449488508,12.761584215455684,12.856438449488508,12.511584215455684,0.34175605382968177,0.1358639700144127,0.6973500886120185,1,recovers_500m,131.9,none,P447,1
E0044026,N0044273,N0043933,main,20.223748416156685,auto_block,provisional,s5c_flows,18.3563,24.752,0.005338,3.6221,held,0.77488,0.6405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7475710579818,435.64645231590106,12.761584215455684,10.234040848161442,12.511584215455684,9.984040848161442,0.34177242647943645,0.13587383680322102,0.9862190378394717,1,recovers_500m,131.9,none,P447,1
E0044027,N0044274,N0044275,main,7.155417527921234,auto_block,provisional,s5c_flows,22.3729,24.826,0.004638,3.6221,held,0.942566,0.5566,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,431.0704826310604,431.02755012589284,3.795026402142753,3.9405590049665307,3.545026402142753,3.6905590049665307,0.3871746907975443,0.1426897723422314,0.3080184775327872,0,,0.0,none,P472,1
E0044028,N0044275,N0044276,main,28.442925306655784,auto_block,provisional,s5c_flows,22.3729,24.826,0.004698,3.6221,held,0.942626,0.5637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.02755012589284,430.88533549935954,3.9405590049665307,4.156626170562333,3.6905590049665307,3.9066261705623333,0.36323479389826535,0.14911049992038322,1.3050752931000908,0,,0.0,none,P472,1
E0044029,N0044276,N0043940,main,10.198039027185569,auto_block,provisional,s5c_flows,23.4527,26.282,0.004935,3.6221,held,0.98813,0.5922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.88533549935954,430.83434530422363,4.156626170562333,4.166417635229493,3.9066261705623333,3.916417635229493,0.3685716408489257,0.15249717272880586,0.461151369997638,0,,0.0,none,P472,1
E0044030,N0044277,N0044278,lateral,20.248456731316587,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,433.22560424804686,433.1142377360246,1.5500000000000114,1.553456355772255,1.3000000000000114,1.303456355772255,0.20181564705026842,0.05947624497944179,1.672190852333754,0,,0.0,none,P472,1
E0044031,N0044278,N0044279,lateral,6.708203932499369,auto_block,provisional,s5c_flows,5.3989,7.28,0.000169,3.6221,held,0.226505,0.0202,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,433.1142377360246,433.07398851242965,1.553456355772255,1.6146406379609743,1.303456355772255,1.3646406379609743,0.24597259553953996,0.07352692601230823,0.4545359967021902,0,,0.0,none,P472,1
E0044032,N0044279,N0044280,lateral,15.231546211727817,auto_block,provisional,s5c_flows,5.3989,7.28,0.000225,3.6221,held,0.226561,0.027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.07398851242965,432.997830781371,1.6146406379609743,1.8009057908946033,1.3646406379609743,1.5509057908946033,0.23099115201678386,0.07673713884455416,1.0989992530551627,0,,0.0,none,P472,1
E0044033,N0044280,N0043940,lateral,21.93171219946131,auto_block,provisional,s5c_flows,7.5585,10.192,0.000352,3.6221,held,0.317222,0.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.997830781371,432.8881722203737,1.8009057908946033,2.112590719079435,1.5509057908946033,1.862590719079435,0.25754874981648584,0.08956265383899678,1.4192596039318486,0,,0.0,none,P472,1
E0044034,N0044281,N0043961,lateral,10.180719956242088,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.83067626953124,434.77977266975,1.5500000000000114,1.6477785997812475,1.3000000000000114,1.3977785997812475,0.17065230391004918,0.050665805354795285,0.9942946098565757,0,,0.0,none,P465,1
E0044035,N0044282,N0043963,lateral,43.01162633521314,auto_link,provisional,s5c_flows,0.0,0.0,0.000103,3.6221,held,0.000103,0.0124,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,434.24704403037373,433.75241032751876,1.6126666629856459,1.61239680138749,1.3626666629856459,1.36239680138749,0.014400836986541505,0.002842188383763572,49.779081562423805,0,,0.0,none,P472,1
E0044036,N0044283,N0044284,lateral,15.556349186104045,auto_block,provisional,s5c_flows,3.2393,4.368,0.000748,3.6221,held,0.136549,0.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.33838716247755,433.26060541654704,1.9129861285380798,2.038772024859213,1.6629861285380798,1.7887720248592132,0.19566430735255907,0.060957607802778896,1.3250883103983575,0,,0.0,none,P472,1
E0044037,N0044284,N0044285,lateral,16.76305461424021,auto_block,provisional,s5c_flows,3.2393,4.368,0.000877,3.6221,held,0.136679,0.1053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.26060541654704,433.17679014347584,2.038772024859213,2.3257122979304086,1.7887720248592132,2.0757122979304086,0.19572585931919664,0.06098383553550077,1.4274263224208943,0,,0.0,none,P472,1
E0044038,N0044285,N0043963,lateral,29.154759474226502,auto_block,provisional,s5c_flows,4.3191,5.824,0.001017,3.6221,held,0.182086,0.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.17679014347584,433.0310163461047,2.3257122979304086,2.333790782801543,2.0757122979304086,2.083790782801543,0.2150947899601934,0.06945642529951865,2.2590628903363985,0,,0.0,none,P472,1
E0044039,N0044286,N0044287,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,442.26650602307075,442.15150602307074,1.5532876781011282,1.5544571116948873,1.3032876781011282,1.3044571116948873,0.22575134108297534,0.026354180305389413,0.36913771113636046,0,,0.0,none,P447,1
E0044040,N0044287,N0044007,lateral,72.10328329048228,auto_block,provisional,s5c_flows,4.3191,5.824,4.2e-05,3.6221,held,0.18111,0.005,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,441.9824207826212,441.58585272452353,1.7235423521444204,1.7487725196170913,1.4735423521444204,1.4987725196170913,0.22188622027442467,0.06776448306380486,5.415935188261977,0,,0.0,none,P447,1
E0044041,N0044288,N0044289,main,79.99999999990672,auto_link,provisional,s5c_flows,1.4832,2.0,0.001721,3.6221,held,0.063902,0.2066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.26539132944,440.86539132944046,3.3789873326693964,3.539088651028294,3.1289873326693964,3.289088651028294,0.15174113128426633,0.04337127252791742,8.786894641202855,0,,0.0,none,P447,1
E0044042,N0044289,N0044290,main,80.00000000020789,auto_link,provisional,s5c_flows,2.2248,3.0,0.002388,3.6221,held,0.095658,0.2866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.86539132944046,440.4653913294394,3.539088651028294,3.4896562779824762,3.289088651028294,3.2396562779824762,0.17382703013753975,0.05193159907744546,7.670460297698264,0,,0.0,none,P447,1
E0044043,N0044290,N0044291,main,79.99999999990672,auto_link,provisional,s5c_flows,2.2248,3.0,0.003055,3.6221,held,0.096325,0.3666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.4653913294394,440.0653913294399,3.4896562779824762,3.5586015904819988,3.2396562779824762,3.3086015904819988,0.17423147298648048,0.052093702310770734,7.652654887646154,0,,0.0,none,P447,1
E0044044,N0044291,N0044007,main,29.169524793277876,auto_link,provisional,s5c_flows,5.4642,7.368,0.003721,3.6221,held,0.232793,0.4466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0653913294399,439.9195437054735,3.5586015904819988,3.4150815386671525,3.3086015904819988,3.1650815386671525,0.2330370437427397,0.0776956591949162,2.0861865510589133,0,,0.0,none,P447,1
E0044045,N0044292,N0044293,sub main,15.335742446488045,auto_road,derived,s5c_flows,53.3514,69.792,0.032007,3.6221,held,2.268633,3.8409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1069926423466,437.0303139301142,8.733980258044028,8.90416482965145,8.483980258044028,8.65416482965145,0.474410963557624,0.2282102618290262,0.5387643353027646,0,,0.0,none,P467,1
E0044046,N0044293,N0044294,sub main,7.540553673584524,auto_road,derived,s5c_flows,53.3514,69.792,0.032135,3.6221,held,2.268761,3.8562,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,437.0303139301142,436.98884088490945,8.90416482965145,9.03691595102805,8.65416482965145,8.78691595102805,0.4907505925443344,0.22284304869765242,0.2560891346216531,0,,0.0,none,P467,1
E0044047,N0044294,N0044295,sub main,19.08603182419499,auto_road,derived,s5c_flows,53.3514,69.792,0.032198,3.6221,held,2.268823,3.8637,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.98884088490945,436.88386770987637,9.03691595102805,9.38859322762363,8.78691595102805,9.13859322762363,0.49075459512918834,0.22284605405880248,0.6481865550734409,0,,0.0,none,P467,1
E0044048,N0044295,N0044296,sub main,9.064721996231835,auto_road,derived,s5c_flows,53.3514,69.792,0.032357,3.6221,held,2.268983,3.8828,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.88386770987637,436.8340117388971,9.38859322762363,9.564944559931007,9.13859322762363,9.314944559931007,0.49076492399951904,0.2228538096579195,0.30784331265154824,0,,0.0,none,P467,1
E0044049,N0044296,N0044297,sub main,6.12583072039878,auto_road,derived,s5c_flows,53.3514,69.792,0.032432,3.6221,held,2.269058,3.8919,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,436.8340117388971,436.7911309238543,9.564944559931007,9.714667415989425,9.314944559931007,9.464667415989425,0.5345489526150555,0.20987999739391666,0.1909968734834211,0,,0.0,none,P467,1
E0044050,N0044297,N0044298,sub main,11.851311955105013,auto_road,derived,s5c_flows,53.3514,69.792,0.032483,3.6221,held,2.269109,3.898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7911309238543,436.7318743640788,9.714667415989425,9.97738466912432,9.464667415989425,9.72738466912432,0.47444060510865993,0.22823395034111743,0.41632580304373173,0,,0.0,none,P467,1
E0044051,N0044298,N0044299,sub main,12.321638943206128,auto_road,derived,s5c_flows,53.3514,69.792,0.032582,3.6221,held,2.269208,3.9099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7318743640788,436.6702661693628,9.97738466912432,10.175314885324724,9.72738466912432,9.925314885324724,0.47444676946263514,0.22823887687306305,0.4328423382164236,0,,0.0,none,P467,1
E0044052,N0044299,N0044300,sub main,13.658551769586875,auto_road,derived,s5c_flows,53.3514,69.792,0.032685,3.6221,held,2.269311,3.9222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6702661693628,436.60197341051486,10.175314885324724,10.268967751594516,9.925314885324724,10.018967751594516,0.4744531826656407,0.22824400235431924,0.47979977331828777,0,,0.0,none,P467,1
E0044053,N0044300,N0044301,sub main,4.953235303873659,auto_road,derived,s5c_flows,53.3514,69.792,0.032799,3.6221,held,2.269424,3.9358,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,436.60197341051486,436.5598709104319,10.268967751594516,10.28470306417745,10.018967751594516,10.03470306417745,0.5725363236541305,0.20005672594283347,0.14418984144855498,0,,0.0,none,P467,1
E0044054,N0044301,N0044302,sub main,18.185468917344767,auto_road,derived,s5c_flows,53.3514,69.792,0.03284,3.6221,held,2.269466,3.9408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5598709104319,436.4689435658452,10.28470306417745,10.019734412670402,10.03470306417745,9.769734412670402,0.47446283318750687,0.22825171526021587,0.6388090434527918,0,,0.0,none,P467,1
E0044055,N0044302,N0044303,sub main,10.911638927469198,auto_road,derived,s5c_flows,53.3514,69.792,0.032991,3.6221,held,2.269617,3.959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4689435658452,436.41438537120786,10.019734412670402,9.766431279182768,9.769734412670402,9.516431279182768,0.4744722341845416,0.22825922889582112,0.38329039233183093,0,,0.0,none,P467,1
E0044056,N0044303,N0044304,sub main,27.577166184036187,auto_road,derived,s5c_flows,53.3514,69.792,0.033082,3.6221,held,2.269708,3.9699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.41438537120786,436.27649954028766,9.766431279182768,9.381795137446716,9.516431279182768,9.131795137446716,0.47447789945774416,0.22826375687240924,0.9686846045429682,0,,0.0,none,P467,1
E0044057,N0044304,N0044305,sub main,31.68267226819374,auto_road,derived,s5c_flows,53.3514,69.792,0.033312,3.6221,held,2.269938,3.9975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.27649954028766,436.11808617894667,9.381795137446716,9.190110842537706,9.131795137446716,8.940110842537706,0.4744922175147524,0.22827520084531122,1.1128623785843477,0,,0.0,none,P467,1
E0044058,N0044305,N0043970,sub main,16.543889024609612,auto_road,derived,s5c_flows,53.3514,69.792,0.033576,3.6221,held,2.270202,4.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.11808617894667,436.0353667338236,9.190110842537706,9.140170375551406,8.940110842537706,8.890170375551406,0.47450865080231763,0.2282883358938827,0.5810884233138344,0,,0.0,none,P467,1
E0044059,N0044306,N0044307,lateral,19.2678137389181,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.89635009765624,443.80001102896165,1.5500000000000114,1.6211925843196013,1.3000000000000114,1.3711925843196013,0.0,0.0,0.0,0,,0.0,none,P467,1
E0044060,N0044307,N0044308,lateral,20.6112458382996,auto_road,derived,s5c_flows,0.0,0.0,0.000161,3.6221,held,0.000161,0.0193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.80001102896165,443.69695479977014,1.6211925843196013,1.6575068701517353,1.3711925843196013,1.4075068701517353,0.01398259532587569,0.003904850681769184,24.567739819799606,0,,0.0,none,P467,1
E0044061,N0044308,N0044309,lateral,40.41738270534642,auto_road,derived,s5c_flows,0.0,0.0,0.000332,3.6221,held,0.000332,0.0399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.69695479977014,443.4948678862434,1.6575068701517353,1.5542654145378378,1.4075068701517353,1.3042654145378378,0.019806709397540763,0.005016795624384923,34.00984139105637,0,,0.0,none,P467,1
E0044062,N0044309,N0044310,lateral,9.370835860981936,auto_road,derived,s5c_flows,0.0,0.0,0.000669,3.6221,held,0.000669,0.0803,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,443.4928212414224,443.43659622625654,1.556312059358845,1.5524174456184596,1.306312059358845,1.3024174456184596,0.02878072727500868,0.006240204187191595,5.426568835133272,0,,0.0,none,P467,1
E0044063,N0044310,N0044311,lateral,16.092326102439134,auto_road,derived,s5c_flows,0.0,0.0,0.000747,3.6221,held,0.000747,0.0897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.43659622625654,443.3561345957443,1.5524174456184596,1.6703241444900527,1.3024174456184596,1.4203241444900527,0.028435263260501005,0.006771285482093076,9.432141794629079,0,,0.0,none,P467,1
E0044064,N0044311,N0044312,lateral,12.652421296050631,auto_road,derived,s5c_flows,0.0,0.0,0.000881,3.6221,held,0.000881,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.3561345957443,443.2928724892641,1.6703241444900527,1.8503465048765406,1.4203241444900527,1.6003465048765406,0.03051256865918461,0.007212161702486813,6.911043466149982,0,,0.0,none,P467,1
E0044065,N0044312,N0044313,lateral,27.39022902966249,auto_road,derived,s5c_flows,0.0,0.0,0.000987,3.6221,held,0.000987,0.1184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.2928724892641,443.15592134411577,1.8503465048765406,2.139580364868607,1.6003465048765406,1.889580364868607,0.03201339167273054,0.007535045072830399,14.259776715564252,0,,0.0,none,P467,1
E0044066,N0044313,N0044314,lateral,13.150460807773149,auto_road,derived,s5c_flows,0.0,0.0,0.001215,3.6221,held,0.001215,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.15592134411577,443.0901690400769,2.139580364868607,2.239512356407488,1.889580364868607,1.989512356407488,0.03491484659948926,0.008169491610983265,6.277396813750436,0,,0.0,none,P467,1
E0044067,N0044314,N0044315,lateral,15.887691511099934,auto_road,derived,s5c_flows,0.0,0.0,0.001325,3.6221,held,0.001325,0.159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.0901690400769,443.0107305825214,2.239512356407488,2.2974969565411243,1.989512356407488,2.0474969565411243,0.036186896807800455,0.00845185340909746,7.317423760449472,0,,0.0,none,P467,1
E0044068,N0044315,N0043970,lateral,19.844288522472045,auto_road,derived,s5c_flows,0.0,0.0,0.001457,3.6221,held,0.001457,0.1748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.0107305825214,442.911509139909,2.2974969565411243,2.2640279694659853,2.0474969565411243,2.0140279694659853,0.03762437457963382,0.008773992251536994,8.790528633005643,0,,0.0,none,P467,1
E0044069,N0044316,N0044317,lateral,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.32777141558336,434.2404501696005,1.5506465531666436,1.9617593030557714,1.3006465531666436,1.7117593030557714,0.13489621704043256,0.037230723305707175,2.157738936857214,0,,0.0,none,P465,1
E0044070,N0044317,N0044318,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.000146,3.6221,held,0.045413,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2404501696005,434.184548470163,1.9617593030557714,2.0339879067901165,1.7117593030557714,1.7839879067901165,0.13504547478005527,0.037283641916819626,1.3798240809510094,0,,0.0,none,P465,1
E0044071,N0044318,N0044319,lateral,14.422205101855956,auto_block,provisional,s5c_flows,2.1596,2.912,0.000239,3.6221,held,0.090773,0.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.184548470163,434.1124374446537,2.0339879067901165,2.1571243229244033,1.7839879067901165,1.9071243229244033,0.170803139006539,0.050725677438253985,1.4072931354132214,0,,0.0,none,P465,1
E0044072,N0044319,N0043961,lateral,46.30461798838754,auto_block,provisional,s5c_flows,4.3191,5.824,0.000359,3.6221,held,0.181428,0.0431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1124374446537,433.88091435471176,2.1571243229244033,2.546636914819487,1.9071243229244033,2.296636914819487,0.2148399596780355,0.06934211445233693,3.592179193741921,0,,0.0,none,P465,1
E0044073,N0044320,N0044032,main,17.88854381999832,auto_block,provisional,s5c_flows,136.1194,180.036,0.018494,3.3732,merrimack,5.332817,2.2193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.02022966616386,430.9307869470639,5.753726632664268,4.951293131061107,5.503726632664268,4.701293131061107,0.6076483144599245,0.3528340122169831,0.4906495910631461,0,,0.0,none,P429,1
E0044074,N0044321,N0044322,main,20.808652046684813,auto_block,provisional,s5c_flows,52.1687,71.41,0.006912,3.6221,held,2.193956,0.8294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.98372565075937,432.87968239052594,3.072884456662507,3.195726545020932,2.822884456662507,2.945726545020932,0.4697013357868664,0.2244657567920379,0.7383646607343634,0,,0.0,none,P465,1
E0044075,N0044322,N0044323,main,14.317821063276353,auto_block,provisional,s5c_flows,52.1687,71.41,0.007085,3.6221,held,2.19413,0.8503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.87968239052594,432.80809328520957,3.195726545020932,3.3570373300248093,2.945726545020932,3.1070373300248093,0.46971244905360254,0.22447454780060289,0.5080349723227666,0,,0.0,none,P465,1
E0044076,N0044323,N0044324,main,58.240879114244144,auto_block,provisional,s5c_flows,52.1687,71.41,0.007205,3.6221,held,2.194249,0.8646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.80809328520957,432.5168888896383,3.3570373300248093,3.9991938740335513,3.1070373300248093,3.7491938740335513,0.46972004912330817,0.22448055986090304,2.0665102977452814,0,,0.0,none,P465,1
E0044077,N0044324,N0044325,main,7.0710678118654755,auto_block,provisional,s5c_flows,53.2485,72.866,0.00769,3.6221,held,2.240002,0.9228,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.5168888896383,432.47446248276714,3.9991938740335513,4.118341472310988,3.7491938740335513,3.8683414723109877,0.5042038126806446,0.21669562093349476,0.23373708653885789,0,,0.0,none,P465,1
E0044078,N0044325,N0044326,main,13.892443989449804,auto_block,provisional,s5c_flows,54.3282,74.322,0.007749,3.6221,held,2.285328,0.9299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.47446248276714,432.4050002628199,4.118341472310988,4.218626446164478,3.8683414723109877,3.9686264461644782,0.4754477999237709,0.2290397725721704,0.48699506695502626,0,,0.0,none,P465,1
E0044079,N0044326,N0044327,main,38.71453587381942,auto_block,provisional,s5c_flows,56.4878,77.234,0.007865,3.6221,held,2.375978,0.9438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4050002628199,432.2114275834508,4.218626446164478,4.1083356001429365,3.9686264461644782,3.8583356001429365,0.48097964203475835,0.2334972236249972,1.3415167881825405,0,,0.0,none,P465,1
E0044080,N0044327,N0044328,main,16.506580859483034,auto_block,provisional,s5c_flows,56.4878,77.234,0.008187,3.6221,held,2.376301,0.9825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.2114275834508,432.1288946791534,4.1083356001429365,4.1826592759247205,3.8583356001429365,3.9326592759247205,0.4809990647342502,0.23351296891479972,0.5719547108545435,0,,0.0,none,P465,1
E0044081,N0044328,N0044329,main,26.163514009874383,auto_block,provisional,s5c_flows,56.4878,77.234,0.008325,3.6221,held,2.376438,0.999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1288946791534,431.99807710910403,4.1826592759247205,4.300323769802219,3.9326592759247205,4.050323769802219,0.4810073022407103,0.2335196469691016,0.9065529042904699,0,,0.0,none,P465,1
E0044082,N0044329,N0044330,main,26.22939177103899,auto_block,provisional,s5c_flows,56.4878,77.234,0.008543,3.6221,held,2.376656,1.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.99807710910403,431.86693015024883,4.300323769802219,4.442212916157416,4.050323769802219,4.192212916157416,0.4810204093555214,0.2335302730079309,0.9088107718818533,0,,0.0,none,P465,1
E0044083,N0044330,N0044331,main,43.163939935302864,auto_block,provisional,s5c_flows,57.5676,78.69,0.008762,3.6221,held,2.422142,1.0514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.86693015024883,431.65111045057233,4.442212916157416,4.766858299427668,4.192212916157416,4.516858299427668,0.48373550437477597,0.23573799381841648,1.4871742768840825,0,,0.0,none,P465,1
E0044084,N0044331,N0044332,main,24.421635573970566,auto_block,provisional,s5c_flows,59.7271,81.602,0.009121,3.6221,held,2.513036,1.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.65111045057233,431.5290022727025,4.766858299427668,4.959462082766265,4.516858299427668,4.709462082766265,0.4890471037525392,0.24009515285219268,0.8322864125827323,0,,0.0,none,P465,1
E0044085,N0044332,N0044333,main,22.649511946447262,auto_block,provisional,s5c_flows,60.8069,83.058,0.009325,3.6221,held,2.558507,1.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5290022727025,431.4157547129702,4.959462082766265,5.147080980389148,4.709462082766265,4.897080980389148,0.49164963792201727,0.24224867427899183,0.7678066587613285,0,,0.0,none,P465,1
E0044086,N0044333,N0043943,main,11.616334339384787,auto_block,provisional,s5c_flows,60.8069,83.058,0.009514,3.6221,held,2.558695,1.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4157547129702,431.3576730412733,5.147080980389148,5.248772271226699,4.897080980389148,4.998772271226699,0.49166032472603294,0.2422575427815436,0.3937791247055827,0,,0.0,none,P465,1
E0044087,N0044334,N0044040,lateral,30.265491900843113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,430.4504864736758,430.28402626822117,1.7706438974179264,1.7783821790444563,1.5206438974179264,1.5283821790444563,0.0,0.0,0.0,0,,0.0,none,P429,1
E0044088,N0044335,N0044336,lateral,39.99999999995113,auto_link,provisional,s5c_flows,4.3191,5.824,0.001709,3.6221,held,0.182778,0.2051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.47325707649964,430.2732570764999,3.5697116735003647,1.991055667640751,3.3197116735003647,1.741055667640751,0.21536208811009097,0.06957641037187592,3.095561862889529,0,,0.0,none,P429,1
E0044089,N0044336,N0044337,lateral,14.083269132008713,auto_link,provisional,s5c_flows,4.3191,5.824,0.002042,3.6221,held,0.183111,0.2451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.2732570764999,430.20284073083985,1.991055667640751,1.9990940836132722,1.741055667640751,1.7490940836132722,0.21549046138506348,0.06963406434014399,1.089241494456305,0,,0.0,none,P429,1
E0044090,N0044337,N0044338,lateral,17.204650534085253,auto_link,provisional,s5c_flows,4.3191,5.824,0.00216,3.6221,held,0.183229,0.2592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.20284073083985,430.1168174781694,1.9990940836132722,1.9949989280805767,1.7490940836132722,1.7449989280805767,0.2155359115037496,0.06965448114034159,1.3303777248419189,0,,0.0,none,P429,1
E0044091,N0044338,N0044040,lateral,22.847319317591726,auto_link,provisional,s5c_flows,4.3191,5.824,0.002303,3.6221,held,0.183372,0.2764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1168174781694,430.0025808815815,1.9949989280805767,2.059827565684145,1.7449989280805767,1.8098275656841452,0.21559096322604143,0.06967921433766897,1.7662551787662295,0,,0.0,none,P429,1
E0044092,N0044339,N0044340,lateral,14.560219778561036,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,435.8384582519531,435.71469638383536,1.5500000000000114,1.555841946242765,1.3000000000000114,1.305841946242765,0.20458049786481908,0.04484265860457484,1.1861850575954387,0,,0.0,none,P447,1
E0044093,N0044340,N0044059,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.1596,2.912,0.000121,3.6221,held,0.090656,0.0146,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,435.71469638383536,435.595902444596,1.555841946242765,1.5537557585290074,1.305841946242765,1.3037557585290074,0.21992619511023798,0.04275160361406069,0.8573867620539523,0,,0.0,none,P447,1
E0044094,N0044341,N0044342,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000365,3.6221,held,0.090899,0.0438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.47637572199113,432.4263757219911,2.5599401959776173,3.3329626569151287,2.3099401959776173,3.0829626569151287,0.17088254703946484,0.050757208171902074,0.975328783156395,0,,0.0,none,P429,1
E0044095,N0044342,N0044343,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000448,3.6221,held,0.090983,0.0538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4263757219911,432.3763757219911,3.3329626569151287,3.35311646550889,3.0829626569151287,3.10311646550889,0.17093544299366883,0.050778215795351495,0.9750269677707492,0,,0.0,none,P429,1
E0044096,N0044343,N0044344,lateral,9.999999999983974,auto_block,provisional,s5c_flows,3.2393,4.368,0.000532,3.6221,held,0.136333,0.0638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3763757219911,432.3263757219912,3.35311646550889,2.8818762311337878,3.10311646550889,2.6318762311337878,0.1955619453035909,0.06091400038193087,0.8522448802995173,0,,0.0,none,P429,1
E0044097,N0044344,N0044345,lateral,34.99999999999498,auto_block,provisional,s5c_flows,8.3357,5.898,0.000615,3.6221,held,0.35007,0.0738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3263757219912,432.15137572199126,2.8818762311337878,3.8737707623837423,2.6318762311337878,3.6237707623837423,0.26582592832983004,0.09373060316209672,2.194418494081076,0,,0.0,none,P429,1
E0044098,N0044345,N0044346,lateral,15.415229867993911,auto_block,provisional,s5c_flows,8.3357,5.898,0.000907,3.6221,held,0.350361,0.1088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.15137572199126,432.0742995726513,3.8737707623837423,3.7967331421924655,3.6237707623837423,3.5467331421924655,0.2658967336742437,0.09376660929925654,0.9662416467088227,0,,0.0,none,P429,1
E0044099,N0044346,N0044347,lateral,10.198039027185569,auto_block,provisional,s5c_flows,13.4321,7.428,0.001035,3.6221,held,0.564143,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0742995726513,432.0233093775154,3.7967331421924655,3.3033507787346252,3.5467331421924655,3.0533507787346252,0.3093827945836253,0.11702530171578049,0.5493754665591716,0,,0.0,none,P429,1
E0044100,N0044347,N0044348,lateral,39.99999999998241,auto_block,provisional,s5c_flows,15.5917,10.34,0.00112,3.6221,held,0.654762,0.1344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0233093775154,431.82330937751544,3.3033507787346252,3.402215524828307,3.0533507787346252,3.152215524828307,0.32422795845846325,0.12549888117065228,2.056166500372237,0,,0.0,none,P429,1
E0044101,N0044348,N0044349,lateral,39.99999999992992,auto_block,provisional,s5c_flows,16.6714,11.796,0.001453,3.6221,held,0.700363,0.1744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.82330937751544,431.6233093775158,3.402215524828307,3.5221373998279546,3.152215524828307,3.2721373998279546,0.3311426624047947,0.1295408111282828,2.0132309797357175,0,,0.0,none,P429,1
E0044102,N0044349,N0044350,lateral,19.386731104942392,auto_block,provisional,s5c_flows,18.831,14.708,0.001787,3.6221,held,0.791231,0.2144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6233093775158,431.5263757219911,3.5221373998279546,3.495841074883913,3.2721373998279546,3.245841074883913,0.3440049676626282,0.13722251565435178,0.9392660439696181,0,,0.0,none,P429,1
E0044103,N0044350,N0044351,lateral,62.52682607921804,auto_block,provisional,s5c_flows,23.1501,20.532,0.001948,3.6221,held,0.972461,0.2338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5263757219911,431.213741591595,3.495841074883913,4.15552110371749,3.245841074883913,3.90552110371749,0.36675454752368836,0.1513397584019534,2.841447434048948,0,,0.0,none,P429,1
E0044104,N0044351,N0044032,lateral,18.601075237738275,auto_block,provisional,s5c_flows,25.3097,23.444,0.002469,3.6221,held,1.063516,0.2963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.213741591595,431.12073621540634,4.15552110371749,4.761343862718661,3.90552110371749,4.511343862718661,0.3770313510290503,0.15794482675849925,0.8222603233996961,0,,0.0,none,P429,1
E0044105,N0044352,N0044353,main,28.144271175682647,auto_link,provisional,s5c_flows,30.2339,40.768,0.009968,3.6221,held,1.277449,1.1961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.26159468928216,434.1208733334037,2.6939717169678374,2.818854449799403,2.4439717169678374,2.568854449799403,0.39886121200590985,0.17246115545378143,1.176026076595353,0,,0.0,none,P447,1
E0044106,N0044353,N0044059,main,26.832815729997478,auto_link,provisional,s5c_flows,31.3137,42.224,0.010202,3.6221,held,1.322951,1.2243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1208733334037,433.98670925475375,2.818854449799403,3.162948948371252,2.568854449799403,2.912948948371252,0.4031520032152495,0.17539396725065465,1.1092927529400944,0,,0.0,none,P447,1
E0044107,N0044354,N0044355,lateral,10.816653826391969,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,433.1296875,432.89712944273253,1.5500000000000114,1.5533405279705903,1.3000000000000114,1.3033405279705903,0.22072223993175774,0.026755174728125414,0.8167621161734185,0,,0.0,none,P429,1
E0044108,N0044355,N0044356,lateral,93.47726996441435,auto_block,provisional,s5c_flows,6.4787,8.736,9e-05,3.6221,held,0.271693,0.0108,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,432.7312167053881,432.2170917205838,1.7192532653150465,1.7406109161349264,1.4692532653150465,1.4906109161349264,0.2532115919514227,0.0815549806960805,6.152777159213909,0,,0.0,none,P429,1
E0044109,N0044356,N0044041,lateral,18.027756377319946,auto_block,provisional,s5c_flows,8.6382,11.648,0.000869,3.6221,held,0.363007,0.1043,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.2170917205838,432.11793906050855,1.7406109161349264,1.8115042988664527,1.4906109161349264,1.5615042988664527,0.2779708406316107,0.09319748619671694,1.0809141189268228,0,,0.0,none,P429,1
E0044110,N0044357,N0044358,lateral,9.055385138137417,auto_block,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.64625854492186,432.60098161923116,1.5500000000000114,1.5578623749094618,1.3000000000000114,1.3078623749094618,0.18830586328799678,0.057853952996059194,0.8014784192077993,0,,0.0,none,P429,1
E0044111,N0044358,N0044359,lateral,31.76476034853718,auto_block,provisional,s5c_flows,3.981,5.368,7.5e-05,3.6221,held,0.166967,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.60098161923116,432.44215781748846,1.5578623749094618,1.5797843211834106,1.3078623749094618,1.3297843211834106,0.20906726620755434,0.06677291634915469,2.5322599854060277,0,,0.0,none,P429,1
E0044112,N0044359,N0044360,lateral,16.1245154965971,auto_block,provisional,s5c_flows,5.0607,6.824,0.00034,3.6221,held,0.212499,0.0408,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.4383972334207,432.3577746559377,1.5835449052511876,1.5864392112497967,1.3335449052511876,1.3364392112497967,0.22622403725224616,0.07452272427590925,1.1879459327464401,0,,0.0,none,P429,1
E0044113,N0044360,N0044041,lateral,12.206555615733702,auto_block,provisional,s5c_flows,7.2203,9.736,0.000475,3.6221,held,0.303168,0.0569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3577746559377,432.29674187785906,1.5864392112497967,1.6327014815159373,1.3364392112497967,1.3827014815159373,0.25382036437025074,0.0877118434843642,0.8015219507714424,0,,0.0,none,P429,1
E0044114,N0044361,N0044362,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.20928669654694,434.13769759123056,1.5510892800155602,1.5651832681444375,1.3010892800155602,1.3151832681444375,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044115,N0044362,N0044056,lateral,27.744099335250823,auto_block,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,434.13769759123056,433.74928020053704,1.5651832681444375,1.5580623287598314,1.3151832681444375,1.3080623287598314,0.016501759373828074,0.00285780351665213,28.021354881764097,0,,0.0,none,P447,1
E0044116,N0044363,N0044083,lateral,27.16615541441225,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,429.51184552548034,429.33526551528666,1.5574904120196607,1.5613409300258354,1.3074904120196607,1.3113409300258354,0.0,0.0,0.0,0,,0.0,none,P429,1
E0044117,N0044364,N0044365,main,13.152946437965905,auto_block,provisional,s5c_flows,1.4832,2.0,0.001861,3.6221,held,0.064041,0.2233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.85302113788134,428.7872564056915,2.600744731259283,2.621740176339756,2.350744731259283,2.371740176339756,0.1518530043642377,0.0434131834985034,1.443605115907243,0,,0.0,none,P429,1
E0044118,N0044365,N0044366,main,39.99999999999882,auto_block,provisional,s5c_flows,1.4832,2.0,0.00197,3.6221,held,0.06415,0.2364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7872564056915,428.5872564056915,2.621740176339756,2.6117487212616197,2.371740176339756,2.3617487212616197,0.15194061398364347,0.043446015015172396,4.387679167456927,0,,0.0,none,P429,1
E0044119,N0044366,N0044367,main,39.99999999999882,auto_block,provisional,s5c_flows,1.4832,2.0,0.002304,3.6221,held,0.064484,0.2764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5872564056915,428.3872564056915,2.6117487212616197,2.6078912993866084,2.3617487212616197,2.3578912993866084,0.15220842550278588,0.04354643321129634,4.379959023059764,0,,0.0,none,P429,1
E0044120,N0044367,N0044083,main,18.412397592988572,auto_block,provisional,s5c_flows,1.4832,2.0,0.002637,3.6221,held,0.064817,0.3164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3872564056915,428.2951944177266,2.6078912993866084,2.6014120275859227,2.3578912993866084,2.3514120275859227,0.15247447550857027,0.043646275066015455,2.0126207497544564,0,,0.0,none,P429,1
E0044121,N0044368,N0044369,lateral,19.493977128368176,auto_road,derived,s5c_flows,5.894,4.456,0.0,3.6221,held,0.24709,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.8250706054665,431.7276007198247,1.5585963867209784,1.685881946190932,1.3085963867209784,1.435881946190932,0.23758819899730027,0.07984553246109952,1.3674905579372993,0,,0.0,none,P447,1
E0044122,N0044369,N0044370,lateral,70.0000000000254,auto_road,derived,s5c_flows,5.894,4.456,0.000162,3.6221,held,0.247252,0.0195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7276007198247,431.37760071982456,1.685881946190932,2.6348199344723184,1.435881946190932,2.3848199344723184,0.23763868659004175,0.07986951817849844,4.909413881249666,0,,0.0,none,P447,1
E0044123,N0044370,N0044371,lateral,70.0000000000254,auto_road,derived,s5c_flows,7.3772,6.456,0.000746,3.6221,held,0.310016,0.0895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.37760071982456,431.0276007198244,2.6348199344723184,3.25401549111308,2.3848199344723184,3.00401549111308,0.2556520775528003,0.08861906487604868,4.563493783562686,0,,0.0,none,P447,1
