EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044124,N0044371,N0044372,lateral,69.99999999988819,auto_road,derived,s5c_flows,8.8604,8.456,0.001329,3.6221,held,0.37278,0.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.0276007198244,430.67760071982497,3.25401549111308,4.120769641503159,3.00401549111308,3.870769641503159,0.2712300698549714,0.09649596840783595,4.301391314350315,0,,0.0,none,P447,1
E0044125,N0044372,N0044373,lateral,70.0000000000254,auto_road,derived,s5c_flows,9.602,9.456,0.001912,3.6221,held,0.404453,0.2295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.67760071982497,430.32760071982483,4.120769641503159,4.767919299706421,3.870769641503159,4.517919299706421,0.2783880344461548,0.10021273137771838,4.190793145934381,0,,0.0,none,P447,1
E0044126,N0044373,N0044374,lateral,3.717584834073361,auto_road,derived,s5c_flows,10.3436,10.456,0.002496,3.6221,held,0.436126,0.2995,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,430.32760071982483,430.28670728665,4.767919299706421,4.829747791474972,4.517919299706421,4.579747791474972,0.37462586319575003,0.08619660672846793,0.1653910029222428,0,,0.0,none,P447,1
E0044127,N0044374,N0044375,lateral,82.92944255950925,auto_road,derived,s5c_flows,13.31,14.456,0.002527,3.6221,held,0.560518,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.28670728665,429.8720600738525,4.829747791474972,5.396708236694394,4.579747791474972,5.146708236694394,0.308754256266537,0.1166726199400703,4.476561368594225,0,,0.0,none,P447,1
E0044128,N0044375,N0044056,lateral,18.748915498339972,auto_road,derived,s5c_flows,14.3898,15.912,0.003218,3.6221,held,0.606476,0.3861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8720600738525,429.7783154963608,5.396708236694394,5.529027032936085,5.146708236694394,5.279027032936085,0.3165163691068569,0.12106259424886248,0.9872536003559362,0,,0.0,none,P447,1
E0044129,N0044376,N0044377,main,13.416407864998739,auto_block,provisional,s5c_flows,63.7071,85.904,0.00893,3.6221,held,2.679695,1.0716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5245544744593,434.4574724351343,5.863934295071942,5.990189918381304,5.613934295071942,5.740189918381304,0.4984176499412962,0.24790730361058005,0.44863338562812827,0,,0.0,none,P465,1
E0044130,N0044377,N0044378,main,25.059928172283335,auto_block,provisional,s5c_flows,63.7071,85.904,0.009042,3.6221,held,2.679806,1.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4574724351343,434.3321727942729,5.990189918381304,6.3628955651021215,5.740189918381304,6.1128955651021215,0.4984237408452975,0.24791243443789218,0.8379726632397554,0,,0.0,none,P465,1
E0044131,N0044378,N0044379,main,53.62967273783657,auto_block,provisional,s5c_flows,63.7071,85.904,0.009251,3.6221,held,2.680015,1.1101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3321727942729,434.0640244305837,6.3628955651021215,6.735505598713189,6.1128955651021215,6.485505598713189,0.49843520878084696,0.24792209493237466,1.7932679377731178,0,,0.0,none,P465,1
E0044132,N0044379,N0044380,main,6.839821413293189,auto_block,provisional,s5c_flows,64.7869,87.36,0.009698,3.6221,held,2.725729,1.1637,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,434.0640244305837,434.02298550210395,6.735505598713189,6.7481936971148,6.485505598713189,6.4981936971148,0.534539534567408,0.2387913495887271,0.21326209977554225,0,,0.0,none,P465,1
E0044133,N0044380,N0044381,main,15.666160523986562,auto_block,provisional,s5c_flows,65.8667,88.816,0.009755,3.6221,held,2.771054,1.1706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.02298550210395,433.94465469948403,6.7481936971148,6.775499109109717,6.4981936971148,6.525499109109717,0.5033667830626704,0.25209934804269607,0.5187125654401159,0,,0.0,none,P465,1
E0044134,N0044381,N0044382,main,16.55554595312295,auto_block,provisional,s5c_flows,65.8667,88.816,0.009885,3.6221,held,2.771184,1.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.94465469948403,433.8618769697184,6.775499109109717,6.831970686531577,6.525499109109717,6.581970686531577,0.5033737358561362,0.2521052698414751,0.5481528856806345,0,,0.0,none,P465,1
E0044135,N0044382,N0044383,main,9.731452772650053,auto_block,provisional,s5c_flows,66.9464,90.272,0.010023,3.6221,held,2.816589,1.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.8618769697184,433.81321970585515,6.831970686531577,6.872784932816728,6.581970686531577,6.622784932816728,0.5057869852668279,0.2541662430115199,0.3206703301363197,0,,0.0,none,P465,1
E0044136,N0044383,N0044384,main,13.193583269129192,auto_block,provisional,s5c_flows,68.0262,91.728,0.010104,3.6221,held,2.861938,1.2125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.81321970585515,433.7472517895095,6.872784932816728,6.907533366740495,6.622784932816728,6.657533366740495,0.5081676501768257,0.25621033723355247,0.4327175380191378,0,,0.0,none,P465,1
E0044137,N0044384,N0044385,main,44.05588035477832,auto_block,provisional,s5c_flows,68.0262,91.728,0.010214,3.6221,held,2.862048,1.2257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7472517895095,433.5269723877356,6.907533366740495,7.106053735311264,6.657533366740495,6.856053735311264,0.5081733894673924,0.25621527833477087,1.4449097252990923,0,,0.0,none,P465,1
E0044138,N0044385,N0044386,main,58.385846209445006,auto_block,provisional,s5c_flows,71.2656,96.096,0.010581,3.6221,held,2.998216,1.2698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.5269723877356,433.2350431566884,7.106053735311264,7.186618220264734,6.856053735311264,6.936618220264734,0.5151514559790681,0.26227040749911346,1.8889540649257581,0,,0.0,none,P465,1
E0044139,N0044386,N0044387,main,35.50467110094146,auto_block,provisional,s5c_flows,74.5049,100.464,0.011068,3.6284,merrimack,3.139903,1.3282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.2350431566884,433.0575198011837,7.186618220264734,7.344884983972577,6.936618220264734,7.094884983972577,0.5221575912140766,0.2684470750774328,1.1332680560540165,0,,0.0,none,P465,1
E0044140,N0044387,N0044388,main,20.65954098391124,auto_block,provisional,s5c_flows,76.6645,103.376,0.011364,3.6158,merrimack,3.219778,1.3637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0575198011837,432.9542220962641,7.344884983972577,7.418183909595257,7.094884983972577,7.168183909595257,0.5260000537966927,0.2718768810845127,0.6546114978122695,0,,0.0,none,P465,1
E0044141,N0044388,N0044389,main,27.30148864360764,auto_block,provisional,s5c_flows,76.6645,103.376,0.011536,3.6158,merrimack,3.21995,1.3843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9542220962641,432.8177146530461,7.418183909595257,7.781284370391404,7.168183909595257,7.531284370391404,0.5260082478883265,0.27188422760443387,0.8650526157213366,0,,0.0,none,P465,1
E0044142,N0044389,N0044390,main,17.52306230868122,auto_block,provisional,s5c_flows,77.7442,104.832,0.011764,3.6097,merrimack,3.259865,1.4116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8177146530461,432.7300993415027,7.781284370391404,7.758212426075431,7.531284370391404,7.508212426075431,0.5279006825676026,0.2735846376710497,0.5532310302338366,0,,0.0,none,P465,1
E0044143,N0044390,N0044391,main,18.48437678040976,auto_block,provisional,s5c_flows,77.7442,104.832,0.01191,3.6097,merrimack,3.260011,1.4291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7300993415027,432.63767745760066,7.758212426075431,7.66115066739934,7.508212426075431,7.41115066739934,0.5279075715632249,0.2735908412195833,0.5835736460985128,0,,0.0,none,P465,1
E0044144,N0044391,N0044392,main,27.706715441567766,auto_block,provisional,s5c_flows,77.7442,104.832,0.012064,3.6097,merrimack,3.260165,1.4476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.63767745760066,432.4991438803928,7.66115066739934,7.433046061013442,7.41115066739934,7.183046061013442,0.5279148377784173,0.2735973845617611,0.8747217498869,0,,0.0,none,P465,1
E0044145,N0044392,N0044393,main,19.978190609697844,auto_block,provisional,s5c_flows,79.9038,107.744,0.012294,3.5978,merrimack,3.339572,1.4753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4991438803928,432.3992529273443,7.433046061013442,7.483956301171304,7.183046061013442,7.233956301171304,0.5316264899447433,0.2769542131045484,0.6263228973589571,0,,0.0,none,P465,1
E0044146,N0044393,N0044394,main,49.56931544624086,auto_block,provisional,s5c_flows,79.9038,107.744,0.012461,3.5978,merrimack,3.339738,1.4953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3992529273443,432.1514063501131,7.483956301171304,7.56050771238688,7.233956301171304,7.31050771238688,0.5316341768936299,0.2769611952289286,1.5539919992815772,0,,0.0,none,P465,1
E0044147,N0044394,N0044395,main,30.88443203195696,auto_block,provisional,s5c_flows,79.9038,107.744,0.012874,3.5978,merrimack,3.340151,1.5449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1514063501131,431.9969841899533,7.56050771238688,7.447626405749816,7.31050771238688,7.197626405749816,0.5316533003617887,0.27697856578706814,0.9681883541692862,0,,0.0,none,P465,1
E0044148,N0044395,N0044396,main,25.835186005833197,auto_block,provisional,s5c_flows,80.9836,109.2,0.013131,3.5919,merrimack,3.379899,1.5758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9969841899533,431.8678082599241,7.447626405749816,7.385060392419632,7.197626405749816,7.135060392419632,0.5334852286299405,0.27864616184481794,0.8071196920228799,0,,0.0,none,P465,1
E0044149,N0044396,N0044397,main,18.00912921474805,auto_block,provisional,s5c_flows,80.9836,109.2,0.013347,3.5919,merrimack,3.380114,1.6016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8678082599241,431.77776261385037,7.385060392419632,7.478371419352754,7.135060392419632,7.228371419352754,0.5334950919341646,0.278655159631656,0.5626146484139991,0,,0.0,none,P465,1
E0044150,N0044397,N0044398,main,27.25749360495619,auto_block,provisional,s5c_flows,82.0634,110.656,0.013497,3.5862,merrimack,3.419691,1.6196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.77776261385037,431.6414751458256,7.478371419352754,7.704472119799391,7.228371419352754,7.454472119799391,0.5353024465915424,0.28030741654517877,0.8486633359799421,0,,0.0,none,P465,1
E0044151,N0044398,N0044399,main,64.73337718051917,auto_block,provisional,s5c_flows,84.2229,113.568,0.013724,3.5749,merrimack,3.498585,1.6469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6414751458256,431.317808259923,7.704472119799391,8.026857267420723,7.454472119799391,7.7768572674207235,0.5388571256012856,0.28357750871619336,2.002181224701143,0,,0.0,none,P465,1
E0044152,N0044399,N0044400,main,25.255396689746856,auto_block,provisional,s5c_flows,86.3825,116.48,0.014263,3.564,merrimack,3.577547,1.7116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.317808259923,431.1915312764743,8.026857267420723,7.934109592666346,7.7768572674207235,7.684109592666346,0.542352661952645,0.28681996092263273,0.7761062269833574,0,,0.0,none,P465,1
E0044153,N0044400,N0044401,main,38.03430943696211,auto_block,provisional,s5c_flows,88.5421,119.392,0.014474,3.5534,merrimack,3.655943,1.7369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1915312764743,431.00135972928945,7.934109592666346,7.758894176960553,7.684109592666346,7.508894176960553,0.5457638394655555,0.2900101205148454,1.1615008387207544,0,,0.0,none,P465,1
E0044154,N0044401,N0044402,main,29.526821054566806,auto_block,provisional,s5c_flows,89.6218,120.848,0.014791,3.5482,merrimack,3.695266,1.7749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.00135972928945,430.8537256240166,7.758894176960553,7.50271968848341,7.508894176960553,7.25271968848341,0.5474532851571811,0.29159971147689345,0.8989144783403532,0,,0.0,none,P465,1
E0044155,N0044402,N0044403,main,42.625084562991674,auto_block,provisional,s5c_flows,92.8612,125.216,0.015037,3.533,merrimack,3.812193,1.8044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8537256240166,430.6406002012016,7.50271968848341,7.387445453095268,7.25271968848341,7.137445453095268,0.5523946547169448,0.29628607639001525,1.2860697872137992,0,,0.0,none,P465,1
E0044156,N0044403,N0044404,main,28.18636007334751,auto_block,provisional,s5c_flows,96.1005,129.584,0.015392,3.5183,merrimack,3.928737,1.847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6406002012016,430.4996684008349,7.387445453095268,7.318202692915122,7.137445453095268,7.068202692915122,0.557202258088719,0.3008994634221951,0.8430918236055082,0,,0.0,none,P465,1
E0044157,N0044404,N0044405,main,41.748055688339,auto_block,provisional,s5c_flows,100.4197,135.408,0.015627,3.4997,merrimack,4.083157,1.8752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4996684008349,430.2909281223932,7.318202692915122,7.191554787763039,7.068202692915122,6.941554787763039,0.5634013064878515,0.30692838988972715,1.2350005584411734,0,,0.0,none,P465,1
E0044158,N0044405,N0044406,main,28.067505233238165,auto_block,provisional,s5c_flows,103.659,139.776,0.015975,3.4862,merrimack,4.198617,1.917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.2909281223932,430.150590596227,7.191554787763039,7.20307761666362,6.941554787763039,6.95307761666362,0.5679156812362081,0.31137714746361056,0.8236993084414205,0,,0.0,none,P465,1
E0044159,N0044406,N0044407,main,22.981288365352732,auto_block,provisional,s5c_flows,106.8983,144.144,0.016209,3.4733,merrimack,4.313528,1.945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.150590596227,430.03568415440026,7.20307761666362,7.242605640521617,6.95307761666362,6.992605640521617,0.5723112802885194,0.31575715890690004,0.6692537539410129,0,,0.0,none,P465,1
E0044160,N0044407,N0044408,main,25.20116082932591,auto_block,provisional,s5c_flows,110.1377,148.512,0.0164,3.4608,merrimack,4.427977,1.968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.03568415440026,429.9096783502536,7.242605640521617,7.162984003262011,6.992605640521617,6.912984003262011,0.5765969704548808,0.3200745087934187,0.7284452896519316,0,,0.0,none,P465,1
E0044161,N0044408,N0044409,main,21.48273869258892,auto_block,provisional,s5c_flows,112.2972,151.424,0.01661,3.4526,merrimack,4.504132,1.9932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.9096783502536,429.80226465679067,7.162984003262011,7.107464347115581,6.912984003262011,6.857464347115581,0.579399640018563,0.32292337253934267,0.617959729600472,0,,0.0,none,P465,1
E0044162,N0044409,N0044410,main,4.032876522231295,auto_block,provisional,s5c_flows,113.377,152.88,0.016789,3.4486,merrimack,4.542217,2.0147,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,429.80226465679067,429.7619358915683,7.107464347115581,7.120388327181672,6.857464347115581,6.870388327181672,0.7450462047163929,0.2710933663950498,0.09021535614618777,0,,0.0,none,P465,1
E0044163,N0044410,N0044411,main,6.030444776785783,auto_block,provisional,s5c_flows,114.4568,154.336,0.016823,3.4447,merrimack,4.580114,2.0187,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,429.7619358915683,429.7197227781308,7.120388327181672,7.0776099855410735,6.870388327181672,6.8276099855410735,0.6572415558401571,0.2983693444246557,0.1529230950984989,0,,0.0,none,P465,1
E0044164,N0044411,N0043943,main,14.631108646755571,auto_block,provisional,s5c_flows,115.5366,155.792,0.016873,3.4408,merrimack,4.617983,2.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7197227781308,429.646567234897,7.0776099855410735,6.95987807760298,6.8276099855410735,6.70987807760298,0.5835192178536434,0.32714812395320503,0.41789850842654125,0,,0.0,none,P465,1
E0044165,N0044412,N0044101,lateral,9.848857801796104,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.4164611816406,438.36721689263163,1.5500000000000114,1.6362926288527433,1.3000000000000114,1.3862926288527433,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044166,N0044413,N0044101,main,36.76955262170047,auto_link,provisional,s5c_flows,9.0417,12.192,0.002534,3.6221,held,0.381585,0.3041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.28000394962595,436.0961561865175,3.634516314045925,3.907353334966899,3.384516314045925,3.657353334966899,0.2732621919111415,0.09754488359705124,2.242629588609967,0,,0.0,none,P447,1
E0044167,N0044414,N0044415,main,28.711304476509355,auto_road,derived,s5c_flows,15.1169,20.384,0.021867,3.6221,held,0.655608,2.624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5271512110355,431.383594688653,8.653970615136359,8.697337928534523,8.403970615136359,8.447337928534523,0.32435935845667574,0.12557512330706494,1.4752826727491244,0,,0.0,none,P463,1
E0044168,N0044415,N0044416,main,58.94200707475241,auto_road,derived,s5c_flows,15.1169,20.384,0.022106,3.6221,held,0.655847,2.6528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.383594688653,431.0888846532792,8.697337928534523,8.30683678226768,8.447337928534523,8.05683678226768,0.3243964575715963,0.125596653264537,3.028290727750603,0,,0.0,none,P463,1
E0044169,N0044416,N0044417,main,22.346688448748825,auto_road,derived,s5c_flows,15.1169,20.384,0.022598,3.6221,held,0.656338,2.7117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.0888846532792,430.97715121103545,8.30683678226768,8.197714511620802,8.05683678226768,7.947714511620802,0.3244726431549937,0.12564087198315005,1.147846560676729,0,,0.0,none,P463,1
E0044170,N0044417,N0044418,main,6.989711770507519,auto_road,derived,s5c_flows,15.1169,20.384,0.022784,3.6221,held,0.656524,2.734,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,430.97715121103545,430.9352129404124,8.197714511620802,8.23345771388449,7.947714511620802,7.983457713884491,0.34580196342542524,0.12030270513416483,0.33688413744431606,0,,0.0,none,P463,1
E0044171,N0044418,N0044419,main,78.64461299665895,auto_road,derived,s5c_flows,15.1169,20.384,0.022842,3.6221,held,0.656583,2.741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9352129404124,430.54198987542907,8.23345771388449,8.750093864805308,7.983457713884491,8.500093864805308,0.32451064298829696,0.12566293013914537,4.039138864211569,0,,0.0,none,P463,1
E0044172,N0044419,N0044420,main,32.167582039019564,auto_road,derived,s5c_flows,15.1169,20.384,0.023497,3.6221,held,0.657238,2.8197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.54198987542907,430.381151965234,8.750093864805308,8.787427136328517,8.500093864805308,8.537427136328517,0.3246121841714813,0.1257218817818358,1.651590400666464,0,,0.0,none,P463,1
E0044173,N0044420,N0044421,main,46.60083172786835,auto_road,derived,s5c_flows,15.1169,20.384,0.023765,3.6221,held,0.657506,2.8518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.381151965234,430.14814780659464,8.787427136328517,7.421829000045989,8.537427136328517,7.171829000045989,0.3246537097461212,0.1257459940013657,2.3923352959840476,0,,0.0,none,P463,1
E0044174,N0044421,N0044422,main,16.299653357015163,auto_road,derived,s5c_flows,15.1169,20.384,0.024154,3.6221,held,0.657894,2.8985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.14814780659464,430.06664953980953,7.421829000045989,7.182892696518593,7.171829000045989,6.932892696518593,0.3247138072296544,0.12578089404866405,0.8366163779769716,0,,0.0,none,P463,1
E0044175,N0044422,N0044423,main,4.277697651523685,auto_road,derived,s5c_flows,15.1169,20.384,0.02429,3.6221,held,0.65803,2.9148,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.06664953980953,430.02601141212006,7.182892696518593,7.203389222645569,6.932892696518593,6.953389222645569,0.40597390268221334,0.10797764266367774,0.17561464022118697,0,,0.0,none,P463,1
E0044176,N0044423,N0044424,main,28.57977083930832,auto_road,derived,s5c_flows,15.1169,20.384,0.024325,3.6221,held,0.658066,2.919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.02601141212006,429.88311255792354,7.203389222645569,7.669896475279586,6.953389222645569,7.419896475279586,0.3247404402018727,0.12579636191785798,1.4668007276591883,0,,0.0,none,P463,1
E0044177,N0044424,N0044425,main,11.999990896230411,auto_road,derived,s5c_flows,15.1169,20.384,0.024563,3.6221,held,0.658304,2.9476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.88311255792354,429.8231126034424,7.669896475279586,8.063453558666993,7.419896475279586,7.813453558666993,0.32477728452136767,0.12581776180551546,0.6158061471732901,0,,0.0,none,P463,1
E0044178,N0044425,N0044426,main,18.416782518955934,auto_road,derived,s5c_flows,15.1169,20.384,0.024663,3.6221,held,0.658404,2.9596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8231126034424,429.7310286908476,8.063453558666993,8.611897334543016,7.813453558666993,8.361897334543016,0.32479276246053557,0.1258267522031044,0.9450530023840301,0,,0.0,none,P463,1
E0044179,N0044426,N0044427,main,6.704911025174885,auto_road,derived,s5c_flows,15.1169,20.384,0.024817,3.6221,held,0.658558,2.978,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,429.7310286908476,429.69079922469655,8.611897334543016,8.746548187412827,8.361897334543016,8.496548187412827,0.34613850203153573,0.12047747694374197,0.3228433601878447,0,,0.0,none,P463,1
E0044180,N0044427,N0044428,main,4.29244953258813,auto_road,derived,s5c_flows,15.1169,20.384,0.024873,3.6221,held,0.658613,2.9847,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,429.69079922469655,429.65002095413695,8.746548187412827,8.810458782191176,8.496548187412827,8.560458782191176,0.4060876023731706,0.10802228107173098,0.17617091761741024,0,,0.0,none,P463,1
E0044181,N0044428,N0044429,main,9.924451258090253,auto_road,derived,s5c_flows,15.1169,20.384,0.024909,3.6221,held,0.658649,2.989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.65002095413695,429.6003986978465,8.810458782191176,8.84402879238786,8.560458782191176,8.59402879238786,0.32483067624461215,0.12584877579804504,0.509211515613173,0,,0.0,none,P463,1
E0044182,N0044429,N0044430,main,18.498204103548435,auto_road,derived,s5c_flows,15.1169,20.384,0.024991,3.6221,held,0.658732,2.9989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6003986978465,429.5079076773288,8.84402879238786,8.772823523843101,8.59402879238786,8.522823523843101,0.3248435181986794,0.12585623592564493,0.9490828181993892,0,,0.0,none,P463,1
E0044183,N0044430,N0044431,main,77.1764245422707,auto_road,derived,s5c_flows,16.6002,22.384,0.025145,3.6221,held,0.721066,3.0174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5079076773288,429.12202555461744,8.772823523843101,8.661024982491938,8.522823523843101,8.411024982491938,0.33417490495481367,0.13133253929298322,3.84910333869955,0,,0.0,none,P463,1
E0044184,N0044431,N0044432,main,39.358136653271295,auto_road,derived,s5c_flows,16.6002,22.384,0.025789,3.6221,held,0.721709,3.0946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.12202555461744,428.9252348713511,8.661024982491938,8.706143302477017,8.411024982491938,8.456143302477017,0.33426806780143553,0.13138777523856832,1.9624038530980827,0,,0.0,none,P463,1
E0044185,N0044432,N0044086,main,39.374716363970975,auto_road,derived,s5c_flows,16.6002,22.384,0.026116,3.6221,held,0.722037,3.134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9252348713511,428.7283612895313,8.706143302477017,8.856263954609346,8.456143302477017,8.606263954609346,0.33431556787999117,0.13141594217081626,1.9629515816278742,0,,0.0,none,P463,1
E0044186,N0044433,N0044107,lateral,23.53720459187964,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.63007354817734,438.51238752521795,1.5517501822914141,1.658602465016429,1.3017501822914141,1.408602465016429,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044187,N0044434,N0044435,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.23220061296826,438.1847664480657,1.5541153050004937,1.7163871163874092,1.3041153050004937,1.4663871163874092,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044188,N0044435,N0044436,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.1847664480657,438.11265542255643,1.7163871163874092,1.9993440891623209,1.4663871163874092,1.7493440891623209,0.009633305946917855,0.0031137087612545244,24.951982876432805,0,,0.0,none,P447,1
E0044189,N0044436,N0044107,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000199,3.6221,held,0.000199,0.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.11265542255643,438.03633373494404,1.9993440891623209,2.134656255290338,1.7493440891623209,1.8846562552903379,0.0155277961001669,0.004194044788225854,16.38388498492893,0,,0.0,none,P447,1
E0044190,N0044437,N0044438,lateral,32.68826689219978,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.36668701171874,431.2032456772577,1.5500000000000114,1.739472828601663,1.3000000000000114,1.489472828601663,0.0,0.0,0.0,0,,0.0,none,P465,1
E0044191,N0044438,N0044439,lateral,17.035795641734918,auto_road,derived,s5c_flows,0.0,0.0,0.000272,3.6221,held,0.000272,0.0327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2032456772577,431.11806669904905,1.739472828601663,1.9459591798571978,1.489472828601663,1.6959591798571978,0.018043490426735777,0.004673887558643758,15.735864882414216,0,,0.0,none,P465,1
E0044192,N0044439,N0044440,lateral,60.844800864804,auto_road,derived,s5c_flows,0.0,0.0,0.000414,3.6221,held,0.000414,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.11806669904905,430.81384269472505,1.9459591798571978,2.8384705376968213,1.6959591798571978,2.5884705376968213,0.021914190706386397,0.005433698191755404,46.275038307386325,0,,0.0,none,P465,1
E0044193,N0044440,N0044441,lateral,39.87382431910479,auto_road,derived,s5c_flows,0.0,0.0,0.000921,3.6221,held,0.000921,0.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.81384269472505,430.61447357312954,2.8384705376968213,3.062192686636081,2.5884705376968213,2.812192686636081,0.031092145978444275,0.007336419599270977,21.37400677047119,0,,0.0,none,P465,1
E0044194,N0044441,N0044442,lateral,38.19099687865095,auto_road,derived,s5c_flows,0.0,0.0,0.001254,3.6221,held,0.001254,0.1504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.61447357312954,430.4235185887363,3.062192686636081,3.327824184701228,2.812192686636081,3.077824184701228,0.03537422874312995,0.00827116825224064,17.993794840482586,0,,0.0,none,P465,1
E0044195,N0044442,N0044443,lateral,18.97896238759439,auto_road,derived,s5c_flows,0.0,0.0,0.001572,3.6221,held,0.001572,0.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4235185887363,430.3286237767983,3.327824184701228,3.437336916561094,3.077824184701228,3.187336916561094,0.03880798803207858,0.00904165781801039,8.150797189789223,0,,0.0,none,P465,1
E0044196,N0044443,N0044113,lateral,15.86150217916861,auto_road,derived,s5c_flows,0.0,0.0,0.00173,3.6221,held,0.00173,0.2076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.3286237767983,430.24931626590245,3.437336916561094,3.5423097106600494,3.187336916561094,3.2923097106600494,0.040343980503760736,0.009392243284227303,6.552609989194486,0,,0.0,none,P465,1
E0044197,N0044444,N0044445,main,81.63133356925114,auto_road,derived,s5c_flows,0.0,0.0,0.004119,3.6221,held,0.004119,0.4943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.8904913968438,433.48233472899756,1.9040337496405755,2.6055558960024428,1.6540337496405755,2.3555558960024428,0.056731658689731644,0.013353094699977391,23.981710698693856,0,,0.0,none,P465,1
E0044198,N0044445,N0044446,main,35.441675639298595,auto_road,derived,s5c_flows,0.0,0.0,0.0048,3.6221,held,0.0048,0.5759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.48233472899756,433.30512635080106,2.6055558960024428,2.7656133952926893,2.3555558960024428,2.5156133952926893,0.06013880420766894,0.014225640734508688,9.822187217899224,0,,0.0,none,P465,1
E0044199,N0044446,N0044447,main,35.64079498402364,auto_road,derived,s5c_flows,0.0,0.0,0.005095,3.6221,held,0.005095,0.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.30512635080106,433.12692237588095,2.7656133952926893,3.0557558467752983,2.5156133952926893,2.8057558467752983,0.06151356793622015,0.01458235491567969,9.656621614757013,0,,0.0,none,P465,1
E0044200,N0044447,N0044448,main,12.286195807554085,auto_road,derived,s5c_flows,0.0,0.0,0.005392,3.6221,held,0.005392,0.647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.12692237588095,433.0654913968432,3.0557558467752983,3.1099236422193144,2.8057558467752983,2.8599236422193144,0.06284434609007557,0.014930182156060207,3.2583667881976557,0,,0.0,none,P465,1
E0044201,N0044448,N0044449,main,68.5384621110205,auto_road,derived,s5c_flows,0.0,0.0,0.005494,3.6221,held,0.005494,0.6593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0654913968432,432.7227990862881,3.1099236422193144,3.1282751324619085,2.8599236422193144,2.8782751324619085,0.0632899277731851,0.015047197692131115,18.048807164768462,0,,0.0,none,P465,1
E0044202,N0044449,N0044450,main,35.87226278258385,auto_road,derived,s5c_flows,0.0,0.0,0.006065,3.6221,held,0.006065,0.7279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7227990862881,432.54343777237517,3.1282751324619085,3.000385469812329,2.8782751324619085,2.750385469812329,0.06568616819328554,0.01568121853903051,9.101932154378767,0,,0.0,none,P465,1
E0044203,N0044450,N0044451,main,17.927724636075286,auto_road,derived,s5c_flows,0.0,0.0,0.006364,3.6221,held,0.006364,0.7637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.54343777237517,432.4537991491948,3.000385469812329,2.963772872289553,2.750385469812329,2.713772872289553,0.06688035798516888,0.01600015800749674,4.4676108143367665,0,,0.0,none,P465,1
E0044204,N0044451,N0044452,main,26.93454046168687,auto_road,derived,s5c_flows,0.0,0.0,0.006514,3.6221,held,0.006514,0.7817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4537991491948,432.3191264468864,2.963772872289553,2.9900166195198494,2.713772872289553,2.7400166195198494,0.06746516651373896,0.016157063415688205,6.653937593163176,0,,0.0,none,P465,1
E0044205,N0044452,N0044453,main,24.29978025803561,auto_road,derived,s5c_flows,0.0,0.0,0.006738,3.6221,held,0.006738,0.8086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3191264468864,432.1976275455962,2.9900166195198494,3.0105023372162805,2.7400166195198494,2.7605023372162805,0.06832171974852345,0.01638772702131855,5.9277831284784,0,,0.0,none,P465,1
E0044206,N0044453,N0044454,main,24.81707645104399,auto_road,derived,s5c_flows,0.0,0.0,0.006941,3.6221,held,0.006941,0.8329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1976275455962,432.073542163341,3.0105023372162805,2.994023754627733,2.7605023372162805,2.744023754627733,0.0690814451458883,0.01659315750466936,5.9873956020642325,0,,0.0,none,P465,1
E0044207,N0044454,N0044455,main,40.78138002115665,auto_road,derived,s5c_flows,0.0,0.0,0.007148,3.6221,held,0.007148,0.8577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.073542163341,431.86963526323524,2.994023754627733,2.9981931059053863,2.744023754627733,2.7481931059053863,0.0698407724803598,0.01679926921414479,9.731989536776897,0,,0.0,none,P465,1
E0044208,N0044455,N0044456,main,6.561879775503305,auto_road,derived,s5c_flows,0.0,0.0,0.007487,3.6221,held,0.007487,0.8985,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,431.86963526323524,431.8269830446945,2.9981931059053863,3.0075201291336384,2.7481931059053863,2.7575201291336384,0.0775899746576688,0.016150447451806632,1.4095205393168118,0,,0.0,none,P465,1
E0044209,N0044456,N0044457,main,37.174600191807976,auto_road,derived,s5c_flows,0.0,0.0,0.007542,3.6221,held,0.007542,0.9051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8269830446945,431.64111004373547,3.0075201291336384,2.859622378139534,2.7575201291336384,2.609622378139534,0.07124579226265282,0.017182720981174765,8.696326480297273,0,,0.0,none,P465,1
E0044210,N0044457,N0044458,main,18.129734417729644,auto_road,derived,s5c_flows,0.0,0.0,0.007852,3.6221,held,0.007852,0.9422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.64111004373547,431.5504613716468,2.859622378139534,2.7979883353844457,2.609622378139534,2.5479883353844457,0.07231660982457686,0.017476765374502296,4.178324191751644,0,,0.0,none,P465,1
E0044211,N0044458,N0044459,main,5.566919176185338,auto_road,derived,s5c_flows,0.0,0.0,0.008003,3.6221,held,0.008003,0.9604,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,431.5504613716468,431.5087094778254,2.7979883353844457,2.8101992135808587,2.5479883353844457,2.5601992135808587,0.08342914341405873,0.016086720045271813,1.1121052245410068,0,,0.0,none,P465,1
E0044212,N0044459,N0044460,main,6.297012972193379,auto_road,derived,s5c_flows,0.0,0.0,0.008049,3.6221,held,0.008049,0.9659,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,431.5087094778254,431.46777889350614,2.8101992135808587,2.8163092412594892,2.5601992135808587,2.5663092412594892,0.07970143054057573,0.016649868314853572,1.3167921264574187,0,,0.0,none,P465,1
E0044213,N0044460,N0044461,main,47.09862674476072,auto_road,derived,s5c_flows,0.0,0.0,0.008102,3.6221,held,0.008102,0.9722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.46777889350614,431.2322857597823,2.8163092412594892,2.8227069159989355,2.5663092412594892,2.5727069159989355,0.07315943236625591,0.017709295130269392,10.729677459536193,0,,0.0,none,P465,1
E0044214,N0044461,N0044462,main,3.594178370721819,auto_road,derived,s5c_flows,0.0,0.0,0.008494,3.6221,held,0.008494,1.0193,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,431.2322857597823,431.19095270851903,2.8227069159989355,2.85027653952784,2.5727069159989355,2.60027653952784,0.09831539750948178,0.0149994688775473,0.6092939088161288,0,,0.0,none,P465,1
E0044215,N0044462,N0044463,main,13.176445798635003,auto_road,derived,s5c_flows,0.0,0.0,0.008524,3.6221,held,0.008524,1.0229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.19095270851903,431.12507047952585,2.85027653952784,2.8854275673491543,2.60027653952784,2.6354275673491543,0.07454287123553271,0.018093056839315308,2.946055422031674,0,,0.0,none,P465,1
E0044216,N0044463,N0044464,main,12.593964767035036,auto_road,derived,s5c_flows,0.0,0.0,0.008634,3.6221,held,0.008634,1.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.12507047952585,431.06210065569064,2.8854275673491543,2.8907191685281077,2.6354275673491543,2.6407191685281077,0.07489580002372988,0.01819137084534897,2.8025525158608766,0,,0.0,none,P465,1
E0044217,N0044464,N0044465,main,8.261523311834807,auto_road,derived,s5c_flows,0.0,0.0,0.008739,3.6221,held,0.008739,1.0487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.06210065569064,431.0207930391315,2.8907191685281077,2.9330643827435097,2.6407191685281077,2.6830643827435097,0.07522984426260576,0.018284578466604723,1.8302849958934304,0,,0.0,none,P465,1
E0044218,N0044465,N0044466,main,4.227241104410517,auto_road,derived,s5c_flows,0.0,0.0,0.008808,3.6221,held,0.008808,1.0569,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,431.0207930391315,430.9806342486396,2.9330643827435097,2.9761223431572716,2.6830643827435097,2.7261223431572716,0.09352631013376625,0.015889950581563034,0.7533069390428736,0,,0.0,none,P465,1
E0044219,N0044466,N0044467,main,7.912603292733265,auto_road,derived,s5c_flows,0.0,0.0,0.008843,3.6221,held,0.008843,1.0612,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,430.9806342486396,430.93711493052956,2.9761223431572716,3.0326421495485647,2.7261223431572716,2.7826421495485647,0.07802077601968739,0.017986109654691634,1.6902769784329916,0,,0.0,none,P465,1
E0044220,N0044467,N0044468,main,34.61849321380892,auto_road,derived,s5c_flows,0.0,0.0,0.008909,3.6221,held,0.008909,1.0691,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.93711493052956,430.7467132178536,3.0326421495485647,3.2679657372245288,2.7826421495485647,3.0179657372245288,0.07823458080286463,0.01804275182305734,7.374934216758644,0,,0.0,none,P465,1
E0044221,N0044468,N0044469,main,8.344036747985566,auto_road,derived,s5c_flows,0.0,0.0,0.009198,3.6221,held,0.009198,1.1037,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.7467132178536,430.7008210157397,3.2679657372245288,3.3178862596509475,3.0179657372245288,3.0678862596509475,0.07915830037629056,0.01828811068974248,1.7568249756755276,0,,0.0,none,P465,1
E0044222,N0044469,N0044470,main,21.503588555148596,auto_road,derived,s5c_flows,0.0,0.0,0.009267,3.6221,held,0.009267,1.112,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.7008210157397,430.58255127868637,3.3178862596509475,3.403715811157383,3.0678862596509475,3.153715811157383,0.07937591336521321,0.018346064898465325,4.515137242412848,0,,0.0,none,P465,1
E0044223,N0044470,N0044471,main,15.696899256528862,auto_road,derived,s5c_flows,0.0,0.0,0.009446,3.6221,held,0.009446,1.1336,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.58255127868637,430.49621833277547,3.403715811157383,3.439664235583905,3.153715811157383,3.189664235583905,0.0799353501330712,0.018495318021471502,3.2728321971855343,0,,0.0,none,P465,1
E0044224,N0044471,N0044472,main,29.22840434450674,auto_road,derived,s5c_flows,0.0,0.0,0.009577,3.6221,held,0.009577,1.1492,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.49621833277547,430.3354621088807,3.439664235583905,3.5213799321349484,3.189664235583905,3.2713799321349484,0.0803402125529566,0.01860356986655412,6.0634650684717215,0,,0.0,none,P465,1
E0044225,N0044472,N0044473,main,11.639674550981212,auto_road,derived,s5c_flows,0.0,0.0,0.009821,3.6221,held,0.009821,1.1785,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.3354621088807,430.2714438988503,3.5213799321349484,3.5587257788840816,3.2713799321349484,3.3087257788840816,0.0810843646819047,0.018803060965733392,2.3925028778449553,0,,0.0,none,P465,1
E0044226,N0044473,N0044113,main,11.639539386434226,auto_road,derived,s5c_flows,0.0,0.0,0.009918,3.6221,held,0.009918,1.1901,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.2714438988503,430.2074264322249,3.5587257788840816,3.5841995443375936,3.3087257788840816,3.3341995443375936,0.08137669750780953,0.01888161318035872,2.3838805093880855,0,,0.0,none,P465,1
E0044227,N0044474,N0044475,main,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.012026,3.6221,held,0.012026,1.4431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.23631418386435,427.15569160638137,8.872603052463774,8.985482710024883,8.622603052463774,8.735482710024883,0.08453531059911583,0.020940786852130716,3.1790493586486663,0,,0.0,none,P463,1
E0044228,N0044475,N0044476,main,25.059928172283335,auto_block,provisional,s5c_flows,0.0,0.0,0.01216,3.6221,held,0.01216,1.4593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.15569160638137,427.0303919655199,8.985482710024883,9.156497682917575,8.735482710024883,8.906497682917575,0.08487552763513014,0.021040066153227205,4.920917503259009,0,,0.0,none,P463,1
E0044229,N0044476,N0044477,main,33.81555633131421,auto_block,provisional,s5c_flows,0.0,0.0,0.012369,3.6221,held,0.012369,1.4843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0303919655199,426.8613141838633,9.156497682917575,9.637770288792922,8.906497682917575,9.387770288792922,0.08540108817102798,0.021193728541716333,6.599360940146665,0,,0.0,none,P463,1
E0044230,N0044477,N0044086,main,49.106884426139494,auto_block,provisional,s5c_flows,0.0,0.0,0.012651,3.6221,held,0.012651,1.5181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8613141838633,426.61577976173265,9.637770288792922,10.968845482407971,9.387770288792922,10.718845482407971,0.08610068581488309,0.021398835613483186,9.505709112801483,0,,0.0,none,P463,1
E0044231,N0044478,N0044479,main,13.704110143071244,auto_road,derived,s5c_flows,63.8386,87.146,0.018975,3.6221,held,2.695253,2.277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.75932646143775,427.6908059107224,6.401714798327873,6.526753903730707,6.151714798327873,6.276753903730707,0.4992694896839977,0.24862554711451063,0.4574720475357232,0,,0.0,none,P463,1
E0044232,N0044479,N0044480,main,20.440260198137707,auto_road,derived,s5c_flows,63.8386,87.146,0.019089,3.6221,held,2.695367,2.2907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6908059107224,427.5886046097317,6.526753903730707,6.7552064254245465,6.276753903730707,6.5052064254245465,0.49927571758142114,0.24863080328413162,0.6823304064386808,0,,0.0,none,P463,1
E0044233,N0044480,N0044060,main,37.24226842030003,auto_road,derived,s5c_flows,64.9184,88.602,0.019259,3.6221,held,2.740805,2.3111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5886046097317,427.4023932676302,6.7552064254245465,7.2293816347135476,6.5052064254245465,6.9793816347135476,0.5017421381655801,0.2507181309253106,1.2370985541318602,0,,0.0,none,P463,1
E0044234,N0044481,N0044482,lateral,17.08800749063506,auto_block,provisional,s5c_flows,3.331,1.0,0.0,3.6221,held,0.139643,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,434.1552650051722,433.8135048553595,1.5594566745152747,1.567110379015503,1.3094566745152747,1.317110379015503,0.31638266255044206,0.04476345590791317,0.9001761428646898,0,,0.0,none,P447,1
E0044235,N0044482,N0044483,lateral,14.866068747318506,auto_block,provisional,s5c_flows,3.331,1.0,0.000142,3.6221,held,0.139785,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.8135048553595,433.7391745116229,1.567110379015503,1.5945657227521224,1.317110379015503,1.3445657227521224,0.19718439926813455,0.061606622045328935,1.2565284747420091,0,,0.0,none,P447,1
E0044236,N0044483,N0044167,lateral,55.072679252057455,auto_block,provisional,s5c_flows,3.331,1.0,0.000266,3.6221,held,0.139909,0.032,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,433.70772012831856,432.6613392225295,1.626020106056444,1.6066966661423976,1.376020106056444,1.3566966661423976,0.3111308389767868,0.045328525169569284,2.950135031785689,0,,0.0,none,P447,1
E0044237,N0044484,N0044485,sub main,6.5406480938202805,auto_road,derived,s5c_flows,338.828,448.328,0.088838,3.0208,merrimack,11.93517,10.6606,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,427.4356131264141,427.3930989138043,5.816950350148375,5.89043990455508,5.566950350148375,5.64043990455508,0.8295160668472563,0.5133732494446892,0.13141493687758088,0,,0.0,none,P469,1
E0044238,N0044485,N0044486,sub main,28.12502387737216,auto_road,derived,s5c_flows,338.828,448.328,0.088893,3.0208,merrimack,11.935224,10.6671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.3930989138043,427.2524737944174,5.89043990455508,6.173887289566949,5.64043990455508,5.923887289566949,0.7503506425999066,0.5563354273538066,0.6247084647412562,0,,0.0,none,P469,1
E0044239,N0044486,N0044487,sub main,9.80938058423624,auto_road,derived,s5c_flows,339.9077,449.784,0.089127,3.0196,merrimack,11.968636,10.6952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.2524737944174,427.20342689149624,6.173887289566949,6.32382530576939,5.923887289566949,6.07382530576939,0.750842512264157,0.5573035084138844,0.21774163520780956,0,,0.0,none,P469,1
E0044240,N0044487,N0044488,sub main,26.278259038500522,auto_road,derived,s5c_flows,339.9077,449.784,0.089209,3.0196,merrimack,11.968718,10.705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.20342689149624,427.07203559630375,6.32382530576939,6.665574266977501,6.07382530576939,6.415574266977501,0.7508437173217155,0.5573058842544059,0.5833051191228792,0,,0.0,none,P469,1
E0044241,N0044488,N0044489,sub main,20.857019365989224,auto_road,derived,s5c_flows,339.9077,449.784,0.089428,3.0196,merrimack,11.968937,10.7313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,427.07203559630375,426.9677504994738,6.665574266977501,6.829246570838677,6.415574266977501,6.579246570838677,0.7508469356569578,0.5573122294863329,0.46296651544432854,0,,0.0,none,P469,1
E0044242,N0044489,N0044490,sub main,11.200293989557874,auto_road,derived,s5c_flows,339.9077,449.784,0.089601,3.0196,merrimack,11.969111,10.7522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,426.9677504994738,426.91174902952605,6.829246570838677,6.8777407165677005,6.579246570838677,6.6277407165677005,0.7508494926383762,0.5573172709027716,0.24861382783478275,0,,0.0,none,P469,1
E0044243,N0044490,N0044491,sub main,27.30365408824477,auto_road,derived,s5c_flows,339.9077,449.784,0.089695,3.0196,merrimack,11.969204,10.7634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,426.91174902952605,426.7752307590848,6.8777407165677005,7.16831172138393,6.6277407165677005,6.91831172138393,0.7508508592819538,0.5573199654526804,0.6060603059120495,0,,0.0,none,P469,1
E0044244,N0044491,N0044492,sub main,10.69225348035006,auto_road,derived,s5c_flows,339.9077,449.784,0.089922,3.0196,merrimack,11.969432,10.7907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,426.7752307590848,426.72176949168306,7.16831172138393,7.342653115738813,6.91831172138393,7.092653115738813,0.7508542097072634,0.5573265714452489,0.23733532071689087,0,,0.0,none,P469,1
E0044245,N0044492,N0044046,sub main,16.72980581560629,auto_road,derived,s5c_flows,339.9077,449.784,0.090011,3.0196,merrimack,11.969521,10.8014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,426.72176949168306,426.63812046260506,7.342653115738813,7.613527486613691,7.092653115738813,7.363527486613691,0.7508555175272428,0.5573291500999518,0.37134986747520954,0,,0.0,none,P469,1
E0044246,N0044493,N0044494,main,75.38206225020794,auto_road,derived,s5c_flows,76.8673,94.03,0.02024,3.6221,held,3.242714,2.4288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.8442682393243,426.4673579280733,5.586182200128803,6.173663800442341,5.336182200128803,5.923663800442341,0.5270897420644504,0.27285507392023367,2.3835935399716215,0,,0.0,none,P469,1
E0044247,N0044494,N0044495,main,59.99999999996492,auto_road,derived,s5c_flows,78.6887,96.486,0.020868,3.6221,held,3.319699,2.5042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4673579280733,426.16735792807344,6.173663800442341,6.871216290676557,5.923663800442341,6.621216290676557,0.5307040763970517,0.27611728093359833,1.8842892762166292,0,,0.0,none,P469,1
E0044248,N0044495,N0044496,main,60.00000000005984,auto_road,derived,s5c_flows,79.7685,97.942,0.021368,3.6221,held,3.365466,2.5642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.16735792807344,425.86735792807315,6.871216290676557,7.676984112942478,6.621216290676557,7.426984112942478,0.5328219820734195,0.27804159018997365,1.8767994445529534,0,,0.0,none,P469,1
E0044249,N0044496,N0044497,main,9.609904475500903,auto_road,derived,s5c_flows,80.8482,99.398,0.021868,3.6221,held,3.411233,2.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.86735792807315,425.81930840569566,7.676984112942478,7.76397406500746,7.426984112942478,7.51397406500746,0.5349175724192923,0.2799549857513701,0.29942010292781557,0,,0.0,none,P469,1
E0044250,N0044497,N0044498,main,43.698283054933334,auto_road,derived,s5c_flows,81.928,100.854,0.021949,3.5869,merrimack,3.423204,2.6338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.81930840569566,425.600816990421,7.76397406500746,8.05238125176652,7.51397406500746,7.802381251766519,0.5354620844723221,0.2804536906287918,1.3601424614404571,0,,0.0,none,P469,1
E0044251,N0044498,N0044499,main,14.968030109116267,auto_road,derived,s5c_flows,81.928,100.854,0.022313,3.5869,merrimack,3.423568,2.6775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.600816990421,425.5259768398754,8.05238125176652,8.130303677702727,7.802381251766519,7.880303677702727,0.5354786180659367,0.28046884326271015,0.46587699315858166,0,,0.0,none,P469,1
