EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044252,N0044499,N0044500,main,29.15812405189955,auto_road,derived,s5c_flows,81.928,100.854,0.022437,3.5869,merrimack,3.423693,2.6925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.5259768398754,425.3801862196159,8.130303677702727,8.256349424915356,7.880303677702727,8.006349424915356,0.5354842954946553,0.28047404662230413,0.9075312540200842,0,,0.0,none,P469,1
E0044253,N0044500,N0044501,main,16.437307031252875,auto_road,derived,s5c_flows,83.4112,102.854,0.02268,3.5791,merrimack,3.478002,2.7217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3801862196159,425.2979996844596,8.256349424915356,8.425511057727874,8.006349424915356,8.175511057727874,0.537935815695991,0.2827273392229752,0.5092710118828951,0,,0.0,none,P469,1
E0044254,N0044501,N0044502,main,55.23821391838433,auto_road,derived,s5c_flows,84.491,104.31,0.022817,3.5736,merrimack,3.517426,2.7381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2979996844596,425.0218086148677,8.425511057727874,8.681896219116652,8.175511057727874,8.431896219116652,0.5396967549412642,0.2843539105665619,1.7058410861483366,0,,0.0,none,P469,1
E0044255,N0044502,N0044503,main,40.217125662990505,auto_road,derived,s5c_flows,84.491,104.31,0.023278,3.5736,merrimack,3.517887,2.7933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0218086148677,424.82072298655277,8.681896219116652,8.849809240009733,8.431896219116652,8.599809240009733,0.5397172547914305,0.2843728858918475,1.2419195824590321,0,,0.0,none,P469,1
E0044256,N0044503,N0044504,main,12.701055467004194,auto_road,derived,s5c_flows,84.491,104.31,0.023613,3.5736,merrimack,3.518222,2.8335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.82072298655277,424.75721770921774,8.849809240009733,8.921249087657259,8.599809240009733,8.671249087657259,0.5397321503273437,0.28438667425703323,0.392202424211747,0,,0.0,none,P469,1
E0044257,N0044504,N0044505,main,33.392745974887696,auto_road,derived,s5c_flows,84.491,104.31,0.023719,3.5736,merrimack,3.518328,2.8462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.75721770921774,424.5902539793433,8.921249087657259,9.043504565578587,8.671249087657259,8.793504565578587,0.53973686331062,0.28439103702957547,1.031142773599725,0,,0.0,none,P469,1
E0044258,N0044505,N0044506,main,49.84237212023721,auto_road,derived,s5c_flows,84.491,104.31,0.023997,3.5736,merrimack,3.518606,2.8796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5902539793433,424.3410421187421,9.043504565578587,9.301688594148516,8.793504565578587,9.051688594148516,0.5397492232485633,0.2844024787595555,1.5390595599271473,0,,0.0,none,P469,1
E0044259,N0044506,N0044507,main,29.785509710190034,auto_road,derived,s5c_flows,84.491,104.31,0.024412,3.5736,merrimack,3.519021,2.9295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3410421187421,424.19211457019117,9.301688594148516,9.62047698254321,9.051688594148516,9.37047698254321,0.539767672813781,0.284419558343905,0.9197015435338353,0,,0.0,none,P469,1
E0044260,N0044507,N0044508,main,10.793266688442168,auto_road,derived,s5c_flows,85.2326,105.31,0.024661,3.5698,merrimack,3.546217,2.9593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.19211457019117,424.138148236749,9.62047698254321,9.7739306206729,9.37047698254321,9.5239306206729,0.5409730249536066,0.28553701735232495,0.3325263365139691,0,,0.0,none,P469,1
E0044261,N0044508,N0044509,main,6.234561461118991,auto_road,derived,s5c_flows,85.2326,105.31,0.024751,3.5698,merrimack,3.546307,2.9701,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,424.138148236749,424.0976235872517,9.7739306206729,9.87686371743581,9.5239306206729,9.62686371743581,0.5942798771630871,0.26698349904478547,0.1748491942573396,0,,0.0,none,P469,1
E0044262,N0044509,N0044510,main,8.948654788850703,auto_road,derived,s5c_flows,85.2326,105.31,0.024802,3.5698,merrimack,3.546359,2.9763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0976235872517,424.0528803133074,9.87686371743581,10.051947567551963,9.62686371743581,9.801947567551963,0.5409792995104601,0.2855428426903499,0.27569307479197047,0,,0.0,none,P469,1
E0044263,N0044510,N0044046,main,13.186462814442038,auto_road,derived,s5c_flows,85.2326,105.31,0.024877,3.5698,merrimack,3.546434,2.9852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0528803133074,423.9869479992352,10.051947567551963,10.264699949983537,9.801947567551963,10.014699949983537,0.5409826134575902,0.285545919414513,0.4062503577260152,0,,0.0,none,P469,1
E0044264,N0044511,N0044512,lateral,29.96164573984021,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.37583198927945,432.22602376058023,1.5504680595486775,1.734181317544767,1.3004680595486775,1.484181317544767,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044265,N0044512,N0044513,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.22602376058023,432.14776138136773,1.734181317544767,2.0285081498822706,1.484181317544767,1.7785081498822706,0.017335461680007012,0.004537715118697355,15.04860973364454,0,,0.0,none,P447,1
E0044266,N0044513,N0044167,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.00038,3.6221,held,0.00038,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.14776138136773,432.09075261011276,2.0285081498822706,2.1772832785591163,1.7785081498822706,1.9272832785591163,0.021076004822022612,0.0052669748977346165,9.016378536693006,0,,0.0,none,P447,1
E0044267,N0044514,N0044181,lateral,25.079872407968907,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.15,0.5,cover_min,minimum,tractive,1.0,427.2607043214655,424.96589599613634,1.9881360105657677,1.9991918944886606,1.7381360105657677,1.7491918944886606,0.0,0.0,0.0,0,,0.0,none,P470,1
E0044268,N0044515,N0044516,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.19298095703124,425.0655054691914,1.5500000000000114,1.8172459956523426,1.3000000000000114,1.5672459956523426,0.0,0.0,0.0,0,,0.0,none,P470,1
E0044269,N0044516,N0044181,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0655054691914,424.9864485276872,1.8172459956523426,1.9786393629378267,1.5672459956523426,1.7286393629378267,0.016013803361691094,0.004285878001846738,16.4559993897375,0,,0.0,none,P470,1
E0044270,N0044517,N0044518,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.000513,3.6221,held,0.000513,0.0615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.44898511709835,431.34774283344177,1.8405046289954043,1.949864588433229,1.5905046289954043,1.699864588433229,0.024127491980424787,0.0058796920807875075,13.987126350682344,0,,0.0,none,P463,1
E0044271,N0044518,N0044519,lateral,18.601075237738275,auto_block,provisional,s5c_flows,0.0,0.0,0.000682,3.6221,held,0.000682,0.0818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.34774283344177,431.2547374572531,1.949864588433229,2.088005462668775,1.699864588433229,1.8380054626687752,0.027339057177001882,0.006541480804934302,11.339744403832771,0,,0.0,none,P463,1
E0044272,N0044519,N0044520,lateral,36.15046803093352,auto_block,provisional,s5c_flows,0.0,0.0,0.000837,3.6221,held,0.000837,0.1004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2547374572531,431.07398511709846,2.088005462668775,2.2861833399327907,1.8380054626687752,2.0361833399327907,0.02985477176114537,0.007071793679637256,20.181289789650815,0,,0.0,none,P463,1
E0044273,N0044520,N0044521,lateral,65.00000000004425,auto_block,provisional,s5c_flows,0.0,0.0,0.001138,3.6221,held,0.001138,0.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.07398511709846,430.74898511709824,2.2861833399327907,4.087074453214257,2.0361833399327907,3.8370744532142567,0.033978481197084624,0.007963276533684144,31.882923990935225,0,,0.0,none,P463,1
E0044274,N0044521,N0044060,lateral,23.77184613115963,auto_block,provisional,s5c_flows,0.7416,1.0,0.00168,3.6221,held,0.03277,0.2015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.74898511709824,430.63012588644244,4.087074453214257,4.001649015901307,3.8370744532142567,3.7516490159013074,0.12064821488542062,0.0323032227974924,3.283906321329289,0,,0.0,none,P463,1
E0044275,N0044522,N0044523,lateral,54.59225850645775,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.88377685546874,425.61081556293647,1.5500000000000114,2.025903187063534,1.3000000000000114,1.775903187063534,0.0,0.0,0.0,0,,0.0,none,P470,1
E0044276,N0044523,N0044189,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.000455,3.6221,held,0.000455,0.0546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.61081556293647,425.50264902467256,2.025903187063534,2.1605284655618107,1.775903187063534,1.9105284655618107,0.02286816317976697,0.005624910992682447,15.766685094560057,0,,0.0,none,P470,1
E0044277,N0044524,N0044525,lateral,20.591260281974,auto_block,provisional,s5c_flows,2.9012,3.912,0.002044,3.6221,held,0.123669,0.2453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4729467951077,425.36999049369786,2.1290429509860473,2.1497238617708945,1.8790429509860473,1.8997238617708945,0.18935029799508785,0.05829063067500259,1.8124485411432327,0,,0.0,none,P470,1
E0044278,N0044525,N0044526,lateral,18.027756377319946,auto_block,provisional,s5c_flows,2.9012,3.912,0.002216,3.6221,held,0.12384,0.2659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.36999049369786,425.27985171181126,2.1497238617708945,2.3319646944387387,1.8997238617708945,2.0819646944387387,0.18943708163181006,0.05832697213600205,1.5860812661411505,0,,0.0,none,P470,1
E0044279,N0044526,N0044189,lateral,38.118237105091836,auto_block,provisional,s5c_flows,3.981,5.368,0.002366,3.6221,held,0.169258,0.2839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.27985171181126,425.0892605262858,2.3319646944387387,2.573916963948591,2.0819646944387387,2.323916963948591,0.2100047011957586,0.0671874883691024,3.0251891892616434,0,,0.0,none,P470,1
E0044280,N0044527,N0044528,lateral,13.271135623193068,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.8905517578125,428.82419607969655,1.5500000000000114,1.5621869769440764,1.3000000000000114,1.3121869769440764,0.11845872128933585,0.03156792542268341,1.8671955201984483,0,,0.0,none,P478,1
E0044281,N0044528,N0044192,lateral,17.029386365926403,auto_block,provisional,s5c_flows,0.7416,1.0,0.000111,3.6221,held,0.031201,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.82419607969655,428.7390491478669,1.5621869769440764,1.6399181372893281,1.3121869769440764,1.3899181372893281,0.11860587151398301,0.0316171585806789,2.3929937234626038,0,,0.0,none,P478,1
E0044282,N0044529,N0044530,lateral,12.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7775146484375,428.7175146484375,1.5500000000000114,1.5635217285156386,1.3000000000000114,1.3135217285156386,0.13489621704043256,0.037230723305707175,1.4826212653543416,0,,0.0,none,P478,1
E0044283,N0044530,N0044531,lateral,70.66116330771806,auto_block,provisional,s5c_flows,2.1596,2.912,0.0001,3.6221,held,0.090634,0.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7175146484375,428.3642088318989,1.5635217285156386,1.8987001036479683,1.3135217285156386,1.6487001036479683,0.1707154486523224,0.05069086661489283,6.898532408318238,0,,0.0,none,P478,1
E0044284,N0044531,N0044192,lateral,27.202941017470888,auto_block,provisional,s5c_flows,2.1596,2.912,0.000689,3.6221,held,0.091223,0.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3642088318989,428.22819412681156,1.8987001036479683,2.150773158344691,1.6487001036479683,1.9007731583446912,0.17108638643434612,0.05083818100737378,2.650020026375188,0,,0.0,none,P478,1
E0044285,N0044532,N0044533,main,20.024984394500787,auto_block,provisional,s5c_flows,10.1867,13.736,0.004105,3.6221,held,0.431159,0.4926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.24088033374466,425.14075541177215,3.9858652717240943,3.9719765218216025,3.7358652717240943,3.7219765218216025,0.2841185106507968,0.1032328034191072,1.1746849550346623,0,,0.0,none,P478,1
E0044286,N0044533,N0044534,main,24.698178070456937,auto_block,provisional,s5c_flows,10.1867,13.736,0.004272,3.6221,held,0.431325,0.5126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.14075541177215,425.01726452141986,3.9719765218216025,4.358345830142639,3.7219765218216025,4.108345830142639,0.2841533262426278,0.1032512733826643,1.4486415014646057,0,,0.0,none,P478,1
E0044287,N0044534,N0044183,main,56.652776853657485,auto_block,provisional,s5c_flows,10.1867,13.736,0.004478,3.6221,held,0.431531,0.5373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.01726452141986,424.73400063715155,4.358345830142639,4.633125827692197,4.108345830142639,4.383125827692197,0.2841965178137446,0.103274188916026,3.322394499498308,0,,0.0,none,P478,1
E0044288,N0044535,N0044536,main,6.039773935363242,auto_road,derived,s5c_flows,48.8582,56.262,0.010115,3.6221,held,2.058377,1.2138,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,423.0791527235348,423.0368743059872,7.315775254980849,7.371633994794024,7.065775254980849,7.121633994794024,0.519111216850127,0.2001056395320882,0.19391393530951803,0,,0.0,none,P478,1
E0044289,N0044536,N0044537,main,13.91447687499453,auto_road,derived,s5c_flows,49.938,57.718,0.010165,3.6221,held,2.103695,1.2198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0368743059872,422.96730192161226,7.371633994794024,7.535414142840864,7.121633994794024,7.285414142840864,0.463844648449299,0.2198621261038584,0.499969006200412,0,,0.0,none,P478,1
E0044290,N0044537,N0044538,main,13.526504584747473,auto_road,derived,s5c_flows,51.0178,59.174,0.010281,3.6221,held,2.149078,1.2338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.96730192161226,422.8996693986885,7.535414142840864,7.596302280998998,7.285414142840864,7.346302280998998,0.4668125457642563,0.2221877611130995,0.4829384838191008,0,,0.0,none,P478,1
E0044291,N0044538,N0044539,main,22.302717404208895,auto_road,derived,s5c_flows,51.0178,59.174,0.010394,3.6221,held,2.149191,1.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8996693986885,422.7881558116675,7.596302280998998,7.773947459816895,7.346302280998998,7.523947459816895,0.4668198764142786,0.22219352383378171,0.7962642027841585,0,,0.0,none,P478,1
E0044292,N0044539,N0044540,main,68.64237063907295,auto_road,derived,s5c_flows,51.0178,59.174,0.01058,3.6221,held,2.149376,1.2696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7881558116675,422.4449439584721,7.773947459816895,7.79367298488728,7.523947459816895,7.54367298488728,0.4668318772940388,0.2222029580804405,2.4506456527402714,0,,0.0,none,P478,1
E0044293,N0044540,N0044541,main,13.562992422991398,auto_road,derived,s5c_flows,51.0178,59.174,0.011152,3.6221,held,2.149948,1.3382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.4449439584721,422.37712899635716,7.79367298488728,7.822211823955342,7.54367298488728,7.572211823955342,0.4668689777940653,0.2222321254264325,0.4841826817977898,0,,0.0,none,P478,1
E0044294,N0044541,N0044542,main,47.69039910169247,auto_road,derived,s5c_flows,53.2426,62.174,0.011265,3.6221,held,2.243332,1.3518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.37712899635716,422.1386770008487,7.822211823955342,7.787012696416923,7.572211823955342,7.537012696416923,0.47282860668638566,0.2269479051938264,1.6810319295156428,0,,0.0,none,P478,1
E0044295,N0044542,N0044543,main,21.631593448801326,auto_road,derived,s5c_flows,54.3224,63.63,0.011662,3.6221,held,2.288996,1.3995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1386770008487,422.0305190336047,7.787012696416923,7.779692148035906,7.537012696416923,7.529692148035906,0.47567483175410064,0.22922165657839272,0.7579264939255725,0,,0.0,none,P478,1
E0044296,N0044543,N0044544,main,19.040916153574866,auto_road,derived,s5c_flows,55.8056,65.63,0.011843,3.6221,held,2.351357,1.4211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0305190336047,421.93531445283685,7.779692148035906,7.860309326460026,7.529692148035906,7.610309326460026,0.4794932011405182,0.23229419633087295,0.6618417149705952,0,,0.0,none,P478,1
E0044297,N0044544,N0044545,main,20.506461019089752,auto_road,derived,s5c_flows,55.8056,65.63,0.012001,3.6221,held,2.351516,1.4402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.93531445283685,421.8327821477414,7.860309326460026,7.986187578821102,7.610309326460026,7.736187578821102,0.47950283818329886,0.23230198336516256,0.7127681488039763,0,,0.0,none,P478,1
E0044298,N0044545,N0044546,main,12.455857447603423,auto_road,derived,s5c_flows,55.8056,65.63,0.012172,3.6221,held,2.351686,1.4607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8327821477414,421.77050286050337,7.986187578821102,8.051854317231005,7.736187578821102,7.801854317231005,0.4795131413936764,0.23231030886480503,0.43293417052836874,0,,0.0,none,P478,1
E0044299,N0044546,N0044547,main,18.679969812489592,auto_road,derived,s5c_flows,55.8056,65.63,0.012276,3.6221,held,2.35179,1.4731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.77050286050337,421.6771030114409,8.051854317231005,8.10628321902783,7.801854317231005,7.85628321902783,0.47951944425595977,0.23231540197904182,0.6492600747217571,0,,0.0,none,P478,1
E0044300,N0044547,N0044548,main,31.930479951896952,auto_road,derived,s5c_flows,55.8056,65.63,0.012432,3.6221,held,2.351946,1.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6771030114409,421.51745061168145,8.10628321902783,8.123723704724796,7.85628321902783,7.873723704724796,0.47952889815347227,0.23232304146167376,1.1097864339650867,0,,0.0,none,P478,1
E0044301,N0044548,N0044549,main,29.230555247464608,auto_road,derived,s5c_flows,55.8056,65.63,0.012698,3.6221,held,2.352212,1.5237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.51745061168145,421.3712978354441,8.123723704724796,8.255685807134,7.873723704724796,8.005685807134,0.4795450171651983,0.2323360672367421,1.0159127993258863,0,,0.0,none,P478,1
E0044302,N0044549,N0044550,main,23.088879217508595,auto_road,derived,s5c_flows,62.4801,74.63,0.012941,3.6221,held,2.632267,1.553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3712978354441,421.2558534393566,8.255685807134,8.3165342559559,8.005685807134,8.0665342559559,0.49579731057035664,0.24570641482067251,0.7761531686859275,0,,0.0,none,P478,1
E0044303,N0044550,N0044551,main,20.01270961798222,auto_road,derived,s5c_flows,62.4801,74.63,0.013134,3.6221,held,2.632459,1.5761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2558534393566,421.1557898912667,8.3165342559559,8.316133936858307,8.0665342559559,8.066133936858307,0.49580799075058324,0.24571535944533335,0.6727305056031134,0,,0.0,none,P478,1
E0044304,N0044551,N0044552,main,20.0124617383689,auto_road,derived,s5c_flows,62.4801,74.63,0.013301,3.6221,held,2.632626,1.5961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1557898912667,421.05572758257483,8.316133936858307,8.279813188909543,8.066133936858307,8.029813188909543,0.4958172797988322,0.24572313917244187,0.6727095697595341,0,,0.0,none,P478,1
E0044305,N0044552,N0044553,main,28.69981597618402,auto_road,derived,s5c_flows,62.4801,74.63,0.013467,3.6221,held,2.632793,1.6161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.05572758257483,420.9122285026939,8.279813188909543,8.300692639884232,8.029813188909543,8.050692639884232,0.4958265683972923,0.24573091868290814,0.964712858804413,0,,0.0,none,P478,1
E0044306,N0044553,N0044554,main,39.999999999996625,auto_road,derived,s5c_flows,62.4801,74.63,0.013706,3.6221,held,2.633032,1.6448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9122285026939,420.7122285026939,8.300692639884232,8.448873792227971,8.050692639884232,8.198873792227971,0.49583986087857923,0.24574205185697834,1.3445201147913823,0,,0.0,none,P478,1
E0044307,N0044554,N0044555,main,40.00000000002449,auto_road,derived,s5c_flows,62.4801,74.63,0.01404,3.6221,held,2.633365,1.6848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7122285026939,420.5122285026938,8.448873792227971,8.650216565665573,8.198873792227971,8.400216565665573,0.49585837982950826,0.24575756302935475,1.3444699006524723,0,,0.0,none,P478,1
E0044308,N0044555,N0044556,main,14.358583095142011,auto_road,derived,s5c_flows,62.4801,74.63,0.014373,3.6221,held,2.633698,1.7248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5122285026938,420.4404355872181,8.650216565665573,8.662286580750674,8.400216565665573,8.412286580750674,0.49587689699288784,0.24577307334073234,0.482599047674123,0,,0.0,none,P478,1
E0044309,N0044556,N0044557,main,17.0529062292994,auto_road,derived,s5c_flows,62.4801,74.63,0.014493,3.6221,held,2.633818,1.7391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4404355872181,420.3551710560716,8.662286580750674,8.851463465412792,8.412286580750674,8.601463465412792,0.4958835694064839,0.24577866243112417,0.573148862669174,0,,0.0,none,P478,1
E0044310,N0044557,N0044183,main,35.363846582422184,auto_road,derived,s5c_flows,62.4801,74.63,0.014635,3.6221,held,2.63396,1.7562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3551710560716,420.17835182315946,8.851463465412792,9.18877464168429,8.601463465412792,8.93877464168429,0.4958914647961271,0.24578527604369288,1.1885613786127276,0,,0.0,none,P478,1
E0044311,N0044558,N0044559,main,60.00000000001748,auto_road,derived,s5c_flows,42.3336,53.592,0.010385,3.6221,held,1.785119,1.2462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8429071273132,422.54290712731313,5.904254737921178,6.0569769058899965,5.654254737921178,5.8069769058899965,0.4415313378146257,0.2028435734486021,2.264844903081682,0,,0.0,none,P464,1
E0044312,N0044559,N0044560,main,60.0000000000719,auto_road,derived,s5c_flows,44.155,56.048,0.010885,3.6221,held,1.861976,1.3062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.54290712731313,422.2429071273128,6.0569769058899965,6.309155860968474,5.8069769058899965,6.059155860968474,0.4471716865050309,0.2070691891850242,2.2362775421156895,0,,0.0,none,P464,1
E0044313,N0044560,N0044561,main,10.762701350986028,auto_road,derived,s5c_flows,44.155,56.048,0.011385,3.6221,held,1.862476,1.3662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2429071273128,422.18909362055786,6.309155860968474,6.3821344067858945,6.059155860968474,6.1321344067858945,0.4472078058527989,0.2070964129077803,0.4011073901263937,0,,0.0,none,P464,1
E0044314,N0044561,N0044562,main,14.237298648988567,auto_road,derived,s5c_flows,45.9764,58.504,0.011475,3.6221,held,1.938923,1.377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.18909362055786,422.1179071273129,6.3821344067858945,6.365277687140235,6.1321344067858945,6.115277687140235,0.4526468649299408,0.21121996483145405,0.5242239131672829,0,,0.0,none,P464,1
E0044315,N0044562,N0044563,main,59.99999999991976,auto_road,derived,s5c_flows,45.9764,58.504,0.011594,3.6221,held,1.939042,1.3912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1179071273129,421.8179071273133,6.365277687140235,5.561548439092974,6.115277687140235,5.311548439092974,0.4526552053454847,0.21122632487521403,2.209187010752306,0,,0.0,none,P464,1
E0044316,N0044563,N0044564,main,60.68115031439891,auto_road,derived,s5c_flows,47.0562,59.96,0.012094,3.6221,held,1.984809,1.4512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8179071273133,421.5145013757413,5.561548439092974,4.739343839102446,5.311548439092974,4.489343839102446,0.45583483777111367,0.2136592652238331,2.2186819028250926,0,,0.0,none,P464,1
E0044317,N0044564,N0044565,main,10.733049643424684,auto_road,derived,s5c_flows,47.0562,59.96,0.012599,3.6221,held,1.985315,1.5119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5145013757413,421.4608361275242,4.739343839102446,4.620920464272672,4.489343839102446,4.370920464272672,0.4558696830620201,0.21368601944562388,0.3924019678654698,0,,0.0,none,P464,1
E0044318,N0044565,N0044212,main,10.7328673211066,auto_road,derived,s5c_flows,47.0562,59.96,0.012689,3.6221,held,1.985404,1.5227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4608361275242,421.40717179091865,4.620920464272672,4.528100425878222,4.370920464272672,4.278100425878222,0.45587581128782856,0.2136907249052315,0.39239002726008265,0,,0.0,none,P464,1
E0044319,N0044566,N0044567,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.99403536951814,423.91577299030564,1.5501540836068557,1.6582931718037344,1.3001540836068557,1.4082931718037344,0.13489621704043256,0.037230723305707175,1.9338911282944526,0,,0.0,none,P464,1
E0044320,N0044567,N0044218,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.91577299030564,423.82563420841905,1.6582931718037344,1.7527654497840786,1.4082931718037344,1.5027654497840786,0.13503015543157046,0.03727820928152195,2.225151895355196,0,,0.0,none,P464,1
E0044321,N0044568,N0044569,main,40.44749683231337,auto_block,provisional,s5c_flows,6.4787,8.736,0.00251,3.6221,held,0.274113,0.3011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.70066026405385,423.4984227798923,2.3470692281336483,2.4417932845608448,2.0970692281336483,2.1917932845608448,0.24570440504516058,0.08373989764391329,2.743642089287403,0,,0.0,none,P464,1
E0044322,N0044569,N0044570,main,22.090722034374522,auto_block,provisional,s5c_flows,6.4787,8.736,0.002847,3.6221,held,0.27445,0.3416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4984227798923,423.3879691697204,2.4417932845608448,2.5364387892639684,2.1917932845608448,2.2864387892639684,0.2458019617987403,0.08378717984443404,1.4978672174893746,0,,0.0,none,P464,1
E0044323,N0044570,N0044218,main,83.19855767980596,auto_block,provisional,s5c_flows,6.4787,8.736,0.003031,3.6221,held,0.274634,0.3637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3879691697204,422.9719763813214,2.5364387892639684,2.606423276881742,2.2864387892639684,2.356423276881742,0.24585519134083317,0.08381298299594417,5.640078700125717,0,,0.0,none,P464,1
E0044324,N0044571,N0044221,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6778137207031,422.62781372070293,1.5500000000000114,1.6770263671876933,1.3000000000000114,1.4270263671876933,0.0,0.0,0.0,0,,0.0,none,P464,1
E0044325,N0044572,N0044221,main,7.0,auto_block,provisional,s5c_flows,42.927,43.708,0.018643,3.6221,held,1.818253,2.2372,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,417.14600264905357,417.1040026490536,7.281945348993304,7.200837438837027,7.031945348993304,6.950837438837027,0.47354259529016185,0.19565998503541732,0.2463699524119462,0,,0.0,none,P464,1
E0044326,N0044573,N0044224,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000536,3.6221,held,0.000536,0.0643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.20965021630195,423.11951143441536,2.9959772251042978,2.961451700350267,2.7459772251042978,2.711451700350267,0.024601392265798282,0.005976261823463919,12.213235862523902,0,,0.0,none,P476,1
E0044327,N0044574,N0044575,lateral,79.99981015135461,auto_road,derived,s5c_flows,44.5868,55.268,0.007951,3.6221,held,1.877144,0.9541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7986534059009,421.3986543551441,5.756980139020982,6.037289248371508,5.506980139020982,5.787289248371508,0.44826419109771287,0.2078935554934645,2.97442935587644,0,,0.0,none,P464,1
E0044328,N0044575,N0044576,lateral,81.97961344586165,auto_road,derived,s5c_flows,45.6666,56.724,0.008618,3.6221,held,1.923078,1.0341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3986543551441,420.9887562879148,6.037289248371508,7.270887266772718,5.787289248371508,7.020887266772718,0.45153288684381915,0.2103715112300793,3.0259742547544715,0,,0.0,none,P464,1
E0044329,N0044576,N0044577,lateral,3.0203865541151846,auto_road,derived,s5c_flows,46.7464,58.18,0.009301,3.6221,held,1.969028,1.1161,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,420.9887562879148,420.9479810694342,7.270887266772718,7.304338266503294,7.020887266772718,7.054338266503294,0.6452511257166769,0.1667769342498467,0.07801578935024349,0,,0.0,none,P464,1
E0044330,N0044577,N0044578,lateral,14.900447193677794,auto_road,derived,s5c_flows,46.7464,58.18,0.009326,3.6221,held,1.969053,1.1191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9479810694342,420.8734788334658,7.304338266503294,7.258875902862314,7.054338266503294,7.008875902862314,0.4547464639220502,0.21282461600552877,0.5461082301100985,0,,0.0,none,P464,1
E0044331,N0044578,N0044579,lateral,6.75390670937949,auto_road,derived,s5c_flows,46.7464,58.18,0.00945,3.6221,held,1.969178,1.134,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,420.8734788334658,420.83295539320955,7.258875902862314,7.19429680405608,7.008875902862314,6.94429680405608,0.4850725835118566,0.20342354239399824,0.2320582849849729,0,,0.0,none,P464,1
E0044332,N0044579,N0044580,lateral,6.753965823658008,auto_road,derived,s5c_flows,46.7464,58.18,0.009507,3.6221,held,1.969234,1.1408,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,420.83295539320955,420.79243159826757,7.19429680405608,7.148364300169931,6.94429680405608,6.898364300169931,0.48507673736429396,0.20342637073580688,0.2320583288998857,0,,0.0,none,P464,1
E0044333,N0044580,N0044581,lateral,30.779289748292186,auto_road,derived,s5c_flows,46.7464,58.18,0.009563,3.6221,held,1.96929,1.1476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.79243159826757,420.6385351495261,7.148364300169931,6.688369147348908,6.898364300169931,6.438369147348908,0.45476288341986354,0.21283719329864798,1.128034369502218,0,,0.0,none,P464,1
E0044334,N0044581,N0044582,lateral,23.92797566160359,auto_road,derived,s5c_flows,47.8261,59.636,0.009819,3.6221,held,2.014814,1.1783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6385351495261,420.51889527121807,6.688369147348908,6.381892082297554,6.438369147348908,6.131892082297554,0.457889687735446,0.21524039977427284,0.8709512466471476,0,,0.0,none,P464,1
E0044335,N0044582,N0044583,lateral,11.884414863271077,auto_road,derived,s5c_flows,47.8261,59.636,0.010019,3.6221,held,2.015013,1.2023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.51889527121807,420.45947319690174,6.381892082297554,6.319854195676385,6.131892082297554,6.069854195676385,0.4579032390625099,0.21525085018205187,0.43256645543727695,0,,0.0,none,P464,1
E0044336,N0044583,N0044584,lateral,25.687859844552698,auto_road,derived,s5c_flows,49.3094,61.636,0.010118,3.6221,held,2.077292,1.2141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.45947319690174,420.331033897679,6.319854195676385,6.319783973414758,6.069854195676385,6.069783973414758,0.4620957409352435,0.21849863331705693,0.9264984709504354,0,,0.0,none,P464,1
E0044337,N0044584,N0044585,lateral,74.58469869999014,auto_road,derived,s5c_flows,50.3891,63.092,0.010332,3.6221,held,2.122774,1.2398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.331033897679,419.958110404179,6.319783973414758,6.463245796992851,6.069783973414758,6.213245796992851,0.4650981686054625,0.22084256599657265,2.6727224392082944,0,,0.0,none,P464,1
E0044338,N0044585,N0044586,lateral,18.03279552150169,auto_road,derived,s5c_flows,51.1307,64.092,0.010954,3.6221,held,2.154485,1.3144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.958110404179,419.8679464265715,6.463245796992851,6.465244491397243,6.213245796992851,6.215244491397243,0.46716298905417647,0.22246335122486977,0.6433441840791332,0,,0.0,none,P464,1
E0044339,N0044586,N0044212,lateral,65.4995331903665,auto_road,derived,s5c_flows,53.2903,67.004,0.011104,3.6221,held,2.24517,1.3325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8679464265715,419.54044876061965,6.465244491397243,6.394823456177221,6.215244491397243,6.144823456177221,0.47294401048647244,0.2270398244914597,2.3082201324068423,0,,0.0,none,P464,1
E0044340,N0044587,N0044588,main,15.492799272974802,auto_road,derived,s5c_flows,40.5287,49.796,0.013752,3.6221,held,1.712819,1.6502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.33577014275807,417.2583061463932,6.52186535528881,6.472833990325569,6.27186535528881,6.222833990325569,0.43605751661915987,0.19879090564178398,0.5921542717993388,0,,0.0,none,P476,1
E0044341,N0044588,N0044589,main,42.81121378123438,auto_road,derived,s5c_flows,40.5287,49.796,0.013881,3.6221,held,1.712949,1.6657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2583061463932,417.044250077487,6.472833990325569,6.580841475247382,6.222833990325569,6.330841475247382,0.43606751206477945,0.19879826314155818,1.6362609227840013,0,,0.0,none,P476,1
E0044342,N0044589,N0044228,main,50.51537587799255,auto_road,derived,s5c_flows,40.5287,49.796,0.014238,3.6221,held,1.713305,1.7085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.044250077487,416.79167319809704,6.580841475247382,6.884993061668581,6.330841475247382,6.634993061668581,0.4360948813168973,0.19881841004232786,1.9305957656679653,0,,0.0,none,P476,1
E0044343,N0044590,N0044591,lateral,11.704699910719626,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.92543334960936,423.8669098500558,1.5500000000000114,1.7448760386160984,1.3000000000000114,1.4948760386160984,0.17065230391004918,0.050665805354795285,1.1431333030707447,0,,0.0,none,P476,1
E0044344,N0044591,N0044592,lateral,3.2953000892540856,auto_block,provisional,s5c_flows,2.1596,2.912,9.8e-05,3.6221,held,0.090632,0.0117,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,423.8669098500558,423.8257185989401,1.7448760386160984,1.6567337936380113,1.4948760386160984,1.4067337936380113,0.233310332773107,0.0410791726152315,0.23540178225902142,0,,0.0,none,P476,1
E0044345,N0044592,N0044228,lateral,28.612080736507288,auto_block,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,5.95,0.5,cover_min,minimum,tractive,1.0,423.746918354286,422.0444995504638,1.735534038292144,1.6321667093018277,1.485534038292144,1.3821667093018277,0.39409119564728345,0.028896793970366125,1.210044826025305,0,,0.0,none,P476,1
E0044346,N0044593,N0044594,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.7416,1.0,0.000526,3.6221,held,0.031616,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6903169771591,421.6428828122566,1.9075223783096362,2.0680546877434267,1.6575223783096362,1.8180546877434267,0.11915284658127298,0.03180039711929364,1.3269836814227602,0,,0.0,none,P476,1
E0044347,N0044594,N0044595,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.7416,1.0,0.000605,3.6221,held,0.031695,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6428828122566,421.5826748393626,2.0680546877434267,2.3219882465749038,1.8180546877434267,2.0719882465749038,0.11925640691584924,0.03183513151357806,1.6828717900371302,0,,0.0,none,P476,1
E0044348,N0044595,N0044596,lateral,39.56008088970496,auto_block,provisional,s5c_flows,1.8214,2.456,0.000705,3.6221,held,0.077062,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5826748393626,421.3848744349141,2.3219882465749038,3.3901194615702934,2.0719882465749038,3.1401194615702934,0.16165840587286978,0.047144080050541354,4.078567259988891,0,,0.0,none,P476,1
E0044349,N0044596,N0044224,lateral,36.05551275463989,auto_block,provisional,s5c_flows,2.563,3.456,0.001035,3.6221,held,0.108482,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3848744349141,421.2045968711409,3.3901194615702934,4.876366263624732,3.1401194615702934,4.626366263624732,0.18128179366708724,0.05495026583997978,3.3148679766534825,0,,0.0,none,P476,1
E0044350,N0044597,N0044598,trunk main,49.999999999927596,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.652821,2.4325,merrimack,57.796795,78.3385,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.31058729504855,439.2105872950487,10.932881943232701,10.869338242060678,10.3828819432327,10.319338242060677,0.7808077805165581,0.402771830356248,1.0672707856225756,0,,0.0,none,P447,1
E0044351,N0044598,N0044599,trunk main,49.99999999990218,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.653237,2.4325,merrimack,57.797212,78.3885,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.2105872950487,439.1105872950489,10.869338242060678,10.732033554560473,10.319338242060677,10.182033554560473,0.7808092661192279,0.40277343386116315,1.0672687549848503,0,,0.0,none,P447,1
E0044352,N0044599,N0044600,trunk main,4.893886742590266,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.653654,2.4325,merrimack,57.797629,78.4385,0.0,0.0,,500,GRP,0.85,0.155,table11,minimum,velocity,1.0,439.1105872950489,439.06898925773686,10.732033554560473,10.769664306716265,10.182033554560473,10.219664306716265,1.3242611118627,0.2739229272398399,0.06159267104690739,0,,0.0,none,P447,1
E0044353,N0044600,N0044601,trunk main,79.9999999999171,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.653695,2.4325,merrimack,57.797669,78.4434,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.06898925773686,438.908989257737,10.769664306716265,10.639472656325495,10.219664306716265,10.089472656325494,0.7808108942148845,0.4027751911754991,1.7076264473392568,0,,0.0,none,P447,1
E0044354,N0044601,N0044602,trunk main,80.0000000001562,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.654362,2.4325,merrimack,57.798336,78.5234,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.908989257737,438.7489892577367,10.639472656325495,10.720004882888304,10.089472656325494,10.170004882888303,0.780813270430381,0.40277775600094845,1.7076212505981219,0,,0.0,none,P447,1
E0044355,N0044602,N0044603,trunk main,79.99999999996703,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.655028,2.4325,merrimack,57.799003,78.6034,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.7489892577367,438.5889892577368,10.720004882888304,10.77822875984134,10.170004882888303,10.22822875984134,0.7808156466216715,0.40278032081748627,1.7076160539324128,0,,0.0,none,P447,1
E0044356,N0044603,N0044604,trunk main,79.9999999999171,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.655695,2.4325,merrimack,57.799669,78.6834,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.5889892577368,438.42898925773693,10.77822875984134,10.62533203132557,10.22822875984134,10.07533203132557,0.7808180192263049,0.40278288177983046,1.7076108651451483,0,,0.0,none,P447,1
E0044357,N0044604,N0044605,trunk main,79.99999999936766,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.656362,2.4325,merrimack,57.800336,78.7634,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.42898925773693,438.2689892577382,10.62533203132557,10.420219726636788,10.07533203132557,9.870219726636787,0.7808203953692209,0.4027854465785591,1.7076056686407515,0,,0.0,none,P447,1
E0044358,N0044605,N0044606,trunk main,79.99990509355011,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.657028,2.4325,merrimack,57.801003,78.8434,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,438.2689892577382,438.1089894475511,10.420219726636788,10.312275200886404,9.870219726636787,9.762275200886403,0.7808227714879317,0.40278801136837683,1.7075984464674088,0,,0.0,none,P447,1
E0044359,N0044606,N0044246,trunk main,12.513476546549667,main_pipe,drafted,s5c_flows,2029.7304,2612.734,0.657695,2.4325,merrimack,57.801669,78.9234,0.0,0.0,,500,GRP,0.35,0.155,table11,minimum,velocity,1.0,438.1089894475511,438.06519227963815,10.312275200886404,10.291344585596221,9.762275200886403,9.74134458559622,0.9595396746011159,0.3457750740169794,0.21735207825480768,0,,0.0,none,P447,1
E0044360,N0044607,N0044608,lateral,14.629906829183103,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.7361713219593,445.6630217878134,1.5509685706188066,1.8290131242959546,1.3009685706188066,1.5790131242959546,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044361,N0044608,N0044609,lateral,36.72934489288066,auto_road,derived,s5c_flows,4.0726,2.0,0.000122,3.6221,held,0.170855,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.6630217878134,445.47937506334904,1.8290131242959546,2.415980161260336,1.5790131242959546,2.165980161260336,0.21065288943291652,0.06747474292179748,2.905992649151968,0,,0.0,none,P447,1
E0044362,N0044609,N0044610,lateral,36.713125450974076,auto_road,derived,s5c_flows,4.8142,3.0,0.000428,3.6221,held,0.202251,0.0514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.47937506334904,445.29580943609415,2.415980161260336,2.959103893983979,2.165980161260336,2.709103893983979,0.22260747379320156,0.07286050351475212,2.74871914117013,0,,0.0,none,P447,1
E0044363,N0044610,N0044246,lateral,20.08395885947856,auto_road,derived,s5c_flows,4.8142,3.0,0.000734,3.6221,held,0.202557,0.0881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.29580943609415,445.19538964179674,2.959103893983979,3.161147223437638,2.709103893983979,2.911147223437638,0.22271731594620023,0.07291076323454851,1.502948462879439,0,,0.0,none,P447,1
E0044364,N0044611,N0044258,lateral,9.837964160941512,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,443.356579693396,443.24836208762565,1.553851214807139,1.554463840108724,1.303851214807139,1.304463840108724,0.17625209619380902,0.031112492939284947,0.9302928753183511,0,,0.0,none,P447,1
E0044365,N0044612,N0044613,main,12.041594578792296,auto_block,provisional,s5c_flows,54.9408,78.718,0.012569,3.6221,held,2.315829,1.5083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7306086204224,441.6704006475284,3.5277531959838484,3.6853427606747005,3.2777531959838484,3.4353427606747005,0.4773273509277352,0.2305482615815188,0.4204520075998232,0,,0.0,none,P447,1
E0044366,N0044613,N0044614,main,13.92838827718412,auto_block,provisional,s5c_flows,56.0206,80.174,0.012669,3.6221,held,2.361197,1.5203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.6704006475284,441.6007587061425,3.6853427606747005,3.6849468602637216,3.4353427606747005,3.4349468602637216,0.4800886788748059,0.2327756685261106,0.4835352609518024,0,,0.0,none,P447,1
E0044367,N0044614,N0044258,main,54.45181356024793,auto_block,provisional,s5c_flows,59.26,84.542,0.012785,3.6221,held,2.497114,1.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.6007587061425,441.32849963834127,3.6849468602637216,3.4743262893931046,3.4349468602637216,3.2243262893931046,0.48812733549464177,0.2393370163131155,1.8592079566379747,0,,0.0,none,P447,1
E0044368,N0044615,N0044616,lateral,5.656854249492381,auto_block,provisional,s5c_flows,1.0798,1.456,0.001234,3.6221,held,0.046501,0.148,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,443.8009182355393,443.7584918286681,2.3680270769606864,2.3840557787537477,2.1180270769606864,2.1340557787537477,0.15628151274808352,0.034342060144885084,0.6032761169274163,0,,0.0,none,P447,1
E0044369,N0044616,N0044259,lateral,70.03570517957252,auto_block,provisional,s5c_flows,1.0798,1.456,0.001281,3.6221,held,0.046548,0.1537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7584918286681,443.40831330277024,2.3840557787537477,2.277111501917261,2.1340557787537477,2.027111501917261,0.1361946007622865,0.03769195610409379,8.570543519784673,0,,0.0,none,P447,1
E0044370,N0044617,N0044618,main,31.575306807693888,auto_block,provisional,s5c_flows,2.563,3.456,0.004573,3.6221,held,0.11202,0.5487,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,442.4565635466959,442.2828993592536,3.982614920100957,3.5289597716057983,3.732614920100957,3.2789597716057983,0.18932272003613754,0.0545328774341349,2.7796722620566316,0,,0.0,none,P447,1
E0044371,N0044618,N0044619,main,24.166091947189145,auto_block,provisional,s5c_flows,2.563,3.456,0.004836,3.6221,held,0.112283,0.5803,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,442.2828993592536,442.149985853544,3.5289597716057983,3.712440904268476,3.2789597716057983,3.462440904268476,0.1894706067809308,0.05459042617344781,2.1257555774099917,0,,0.0,none,P447,1
E0044372,N0044619,N0044259,main,15.811388300841896,auto_block,provisional,s5c_flows,2.563,3.456,0.005037,3.6221,held,0.112485,0.6045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,442.149985853544,442.0630232178894,3.712440904268476,3.622401586798105,3.462440904268476,3.372401586798105,0.18958402814387337,0.054634578778748194,1.3900070640306257,0,,0.0,none,P447,1
E0044373,N0044620,N0044621,lateral,6.082762530298219,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,441.0097711592534,440.961109059011,1.5511724442622494,1.5535698960671311,1.3011724442622494,1.3035698960671311,0.15826500053159898,0.03344320716512747,0.6405672458499695,0,,0.0,none,P447,1
E0044374,N0044621,N0044622,lateral,26.92582403567252,auto_block,provisional,s5c_flows,2.1596,2.912,5.1e-05,3.6221,held,0.090585,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.961109059011,440.8264799388326,1.5535698960671311,1.6104707447611304,1.3035698960671311,1.3604707447611304,0.17068451381658714,0.0506785884294558,2.629200059767018,0,,0.0,none,P447,1
E0044375,N0044622,N0044266,lateral,64.2649140936764,auto_block,provisional,s5c_flows,4.3191,5.824,0.000275,3.6221,held,0.181344,0.033,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,440.6860873366871,439.8506434534693,1.7508633469066694,1.7212559605932256,1.5008633469066694,1.4712559605932256,0.2980995897215769,0.05556276991339312,3.5930337997501334,0,,0.0,none,P447,1
E0044376,N0044623,N0044624,lateral,16.55294535724685,auto_block,provisional,s5c_flows,2.1596,2.912,0.000754,3.6221,held,0.091288,0.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.88238328886393,439.7996185620777,1.7675190548860655,2.068270842219192,1.5175190548860655,1.8182708422191922,0.17112721917003834,0.050854407194990764,1.6121481080496833,0,,0.0,none,P447,1
E0044377,N0044624,N0044625,lateral,15.811388300841896,auto_block,provisional,s5c_flows,3.2393,4.368,0.000892,3.6221,held,0.136694,0.107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.7996185620777,439.72056162057345,2.068270842219192,2.1059154302078014,1.8182708422191922,1.8559154302078014,0.19573295882222536,0.06098686096853964,1.3463401357290576,0,,0.0,none,P447,1
E0044378,N0044625,N0044266,lateral,44.07970980520058,auto_block,provisional,s5c_flows,5.3989,7.28,0.001024,3.6221,held,0.22736,0.1228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.72056162057345,439.50016307154743,2.1059154302078014,2.0717363425150666,1.8559154302078014,1.8217363425150666,0.23125566203361547,0.07686078820108003,3.1768382387968748,0,,0.0,none,P447,1
E0044379,N0044626,N0044627,sub main,11.40175425099138,auto_block,provisional,s5c_flows,329.0495,439.66,0.071621,3.0315,merrimack,11.616907,8.5945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4997125917358,434.4427038204808,6.559766168029853,6.730086706862949,6.309766168029853,6.480086706862949,0.7455784358049362,0.5471097896034689,0.25487491106333426,0,,0.0,none,P447,1
