EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044380,N0044627,N0044628,sub main,6.708203932499369,auto_block,provisional,s5c_flows,329.0495,439.66,0.071716,3.0315,merrimack,11.617002,8.6059,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,434.4427038204808,434.40245459688583,6.730086706862949,6.801372307411043,6.480086706862949,6.551372307411043,0.7993560268620897,0.517462950655478,0.13986683670088668,0,,0.0,none,P447,1
E0044381,N0044628,N0044629,sub main,48.75448697299562,auto_block,provisional,s5c_flows,329.0495,439.66,0.071772,3.0315,merrimack,11.617058,8.6126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.40245459688583,434.15868216202085,6.801372307411043,6.9031159336822725,6.551372307411043,6.6531159336822725,0.7455807369345606,0.5471141677302966,1.0898548508966908,0,,0.0,none,P447,1
E0044382,N0044629,N0044262,sub main,20.396078054371138,auto_block,provisional,s5c_flows,330.1293,441.116,0.072178,3.0303,merrimack,11.65076,8.6613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.15868216202085,434.056701771749,6.9031159336822725,7.166229136454149,6.6531159336822725,6.916229136454149,0.7460934367278875,0.5480912774591862,0.45561938693678483,0,,0.0,none,P447,1
E0044383,N0044630,N0044631,lateral,19.1049731745428,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.10463256835936,439.00910770248663,1.5500000000000114,1.7110766236852442,1.3000000000000114,1.4610766236852442,0.19530982006149752,0.060806644196143594,1.6303134142228644,0,,0.0,none,P447,1
E0044384,N0044631,N0044632,lateral,69.77822009767804,auto_block,provisional,s5c_flows,7.5585,10.192,0.000159,3.6221,held,0.31703,0.0191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.00910770248663,438.66021660199823,1.7110766236852442,2.579376903861146,1.4610766236852442,2.329376903861146,0.2574986133714113,0.08953765615008732,4.516413971068084,0,,0.0,none,P447,1
E0044385,N0044632,N0044262,lateral,11.40175425099138,auto_block,provisional,s5c_flows,8.6382,11.648,0.000741,3.6221,held,0.362878,0.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.66021660199823,438.60320783074326,2.579376903861146,2.6197230774598665,2.329376903861146,2.3697230774598665,0.26890345541113586,0.09530112633467117,0.7066820217166071,0,,0.0,none,P447,1
E0044386,N0044633,N0044634,main,6.4031242374328485,auto_block,provisional,s5c_flows,11.8776,16.016,0.002372,3.6221,held,0.500311,0.2846,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,431.3151522921904,431.2735319846471,3.048373098434581,3.196988034884157,2.798373098434581,2.946988034884157,0.3262971461656446,0.10396289338843237,0.3270599775223647,0,,0.0,none,P472,1
E0044387,N0044634,N0044635,main,16.278820596099706,auto_block,provisional,s5c_flows,11.8776,16.016,0.002425,3.6221,held,0.500364,0.291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2735319846471,431.1921378816666,3.196988034884157,3.3328560148177644,2.946988034884157,3.0828560148177644,0.2978702750293205,0.11064307682594929,0.9108450870935522,0,,0.0,none,P472,1
E0044388,N0044635,N0044274,main,24.33105012125221,auto_block,provisional,s5c_flows,12.9574,17.472,0.002561,3.6221,held,0.545767,0.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1921378816666,431.0704826310604,3.3328560148177644,3.795026402142753,3.0828560148177644,3.545026402142753,0.3061660273842391,0.11522550096821929,1.3245019556397246,0,,0.0,none,P472,1
E0044389,N0044636,N0044637,lateral,19.235384061671343,auto_block,provisional,s5c_flows,6.1762,2.986,0.001329,3.6221,held,0.26025,0.1595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.675238037109,432.57906111680063,1.7440124511722388,1.8032325843712442,1.4940124511722388,1.5532325843712442,0.24161535268196963,0.0817681725034122,1.3268599482714611,0,,0.0,none,P472,1
E0044390,N0044637,N0044638,lateral,22.47220505424423,auto_block,provisional,s5c_flows,7.2559,4.442,0.00149,3.6221,held,0.305677,0.1788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.57906111680063,432.4667000915294,1.8032325843712442,1.9771475647206103,1.5532325843712442,1.7271475647206103,0.2544948565297057,0.08804544716224025,1.4716869174145883,0,,0.0,none,P472,1
E0044391,N0044638,N0044274,lateral,23.702320561549833,auto_block,provisional,s5c_flows,9.4155,7.354,0.001677,3.6221,held,0.396399,0.2012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4667000915294,432.34818848872163,1.9771475647206103,2.5173205444814926,1.7271475647206103,2.2673205444814926,0.27660691029244794,0.09928212326336275,1.4281590998871587,0,,0.0,none,P472,1
E0044392,N0044639,N0044282,lateral,12.36931687685298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,434.4005583810276,434.2954191875744,1.562301726394253,1.564291505784979,1.312301726394253,1.314291505784979,0.0,0.0,0.0,0,,0.0,none,P472,1
E0044393,N0044640,N0044283,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,3.2393,4.368,0.000605,3.6221,held,0.136407,0.0726,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,433.38081356934873,433.33838716247755,1.8338165576043934,1.9129861285380798,1.5838165576043934,1.6629861285380798,0.2082434293951547,0.05840582406750569,0.5659296456078244,0,,0.0,none,P472,1
E0044394,N0044641,N0044283,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,433.7651560048511,433.69515600485084,1.5525930185863785,1.556217286164781,1.3025930185863785,1.306217286164781,0.0,0.0,0.0,0,,0.0,none,P472,1
E0044395,N0044642,N0044270,lateral,24.041630560342615,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.4940673828125,444.3738592300108,1.5500000000000114,1.596172508270456,1.3000000000000114,1.346172508270456,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044396,N0044643,N0044270,main,9.055385138137417,auto_block,provisional,s5c_flows,18.3563,24.752,0.004776,3.6221,held,0.774318,0.5731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9643450679988,435.9190681423081,7.477732568719944,10.050963595973144,7.227732568719944,9.800963595973144,0.3416950875266171,0.13582723243543576,0.4416893632509924,0,,0.0,none,P447,1
E0044397,N0044644,N0044288,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.0293437016733,442.95654260278053,1.5504597651235486,1.6878360593288448,1.3004597651235486,1.4378360593288448,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044398,N0044645,N0044268,main,68.06614430096654,auto_block,provisional,s5c_flows,37.4542,50.504,0.007856,3.6221,held,1.578031,0.9427,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.87194690931415,432.4975831156588,10.358460805529603,9.742315565981812,10.108460805529603,9.492315565981812,0.43992583349286885,0.18659241794594567,2.578697707616735,0,,0.0,none,P447,1
E0044399,N0044646,N0044647,lateral,16.55294535724685,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.5241271972656,438.44136247047936,1.5500000000000114,1.860273271708138,1.3000000000000114,1.610273271708138,0.13489621704043256,0.037230723305707175,2.0451457325752163,0,,0.0,none,P447,1
E0044400,N0044647,N0044648,lateral,3.6533670302364047,auto_block,provisional,s5c_flows,2.1596,2.912,0.000138,3.6221,held,0.090672,0.0166,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,438.44136247047936,438.40117543314676,1.860273271708138,2.1548853578688636,1.610273271708138,1.9048853578688636,0.22344167403187512,0.04230307592612717,0.27250713533077936,0,,0.0,none,P447,1
E0044401,N0044648,N0044268,lateral,16.346632969763597,auto_block,provisional,s5c_flows,2.1596,2.912,0.000168,3.6221,held,0.090703,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.40117543314676,438.31944226829796,2.1548853578688636,3.920456413342663,1.9048853578688636,3.670456413342663,0.17075899013715232,0.050708150341453845,1.5954877843360895,0,,0.0,none,P447,1
E0044402,N0044649,N0044650,main,6.135896056411453,auto_road,derived,s5c_flows,5.8023,7.824,0.003372,3.6221,held,0.246621,0.4047,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,445.24958528142264,445.20663400902777,2.1853817595929854,2.2095342038628587,1.9353817595929854,1.9595342038628587,0.26667483086282207,0.07374012054584975,0.38348176294946057,0,,0.0,none,P467,1
E0044403,N0044650,N0044651,main,23.566641175844836,auto_road,derived,s5c_flows,5.8023,7.824,0.003424,3.6221,held,0.246673,0.4108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.20663400902777,445.08880080314856,2.2095342038628587,2.4892936792733167,1.9595342038628587,2.2392936792733167,0.23745813225014648,0.07978375396239393,1.6540909726224169,0,,0.0,none,P467,1
E0044404,N0044651,N0044652,main,30.33750783893297,auto_road,derived,s5c_flows,5.8023,7.824,0.00362,3.6221,held,0.246869,0.4344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.08880080314856,444.9371132639539,2.4892936792733167,2.706044695030471,2.2392936792733167,2.456044695030471,0.23751928612295659,0.07981279806871713,2.1287750519220405,0,,0.0,none,P467,1
E0044405,N0044652,N0044653,main,37.262684943891706,auto_road,derived,s5c_flows,5.8023,7.824,0.003873,3.6221,held,0.247122,0.4647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9371132639539,444.75079983923445,2.706044695030471,2.823754604124929,2.456044695030471,2.573754604124929,0.23759817371305875,0.07985027102584438,2.6138447924893633,0,,0.0,none,P467,1
E0044406,N0044653,N0044654,main,29.83479530653065,auto_road,derived,s5c_flows,5.8023,7.824,0.004183,3.6221,held,0.247432,0.502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.75079983923445,444.6016258627018,2.823754604124929,2.9141517251888445,2.573754604124929,2.6641517251888445,0.2376947564409233,0.07989615943318981,2.0919543867420707,0,,0.0,none,P467,1
E0044407,N0044654,N0044655,main,16.364983236312426,auto_road,derived,s5c_flows,5.8023,7.824,0.004432,3.6221,held,0.247681,0.5318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.6016258627018,444.5198009465202,2.9141517251888445,2.9189807917610437,2.6641517251888445,2.6689807917610437,0.2377722721243931,0.07993299663089712,1.147104825000432,0,,0.0,none,P467,1
E0044408,N0044655,N0044656,main,50.66386340180382,auto_road,derived,s5c_flows,5.8023,7.824,0.004568,3.6221,held,0.247817,0.5482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.5198009465202,444.2664816295112,2.9189807917610437,3.0183389271294345,2.6689807917610437,2.7683389271294345,0.23781458670086122,0.07995310844930578,3.5506557233410407,0,,0.0,none,P467,1
E0044409,N0044656,N0044657,main,33.016261762125175,auto_road,derived,s5c_flows,5.8023,7.824,0.00499,3.6221,held,0.248239,0.5989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2664816295112,444.1014003207006,3.0183389271294345,3.290872628518173,2.7683389271294345,3.040872628518173,0.23794578171818317,0.08001547788649807,2.3125899748896566,0,,0.0,none,P467,1
E0044410,N0044657,N0044658,main,10.744698778283079,auto_road,derived,s5c_flows,5.8023,7.824,0.005266,3.6221,held,0.248515,0.6319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.1014003207006,444.04767682680915,3.290872628518173,3.334159110690848,3.040872628518173,3.084159110690848,0.23803150155697309,0.08005623958286737,0.7523303083836661,0,,0.0,none,P467,1
E0044411,N0044658,N0044659,main,13.988584487059407,auto_road,derived,s5c_flows,5.8023,7.824,0.005355,3.6221,held,0.248604,0.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.04767682680915,443.97773390437385,3.334159110690848,3.4135014471886507,3.084159110690848,3.1635014471886507,0.23805912871889012,0.08006937875496586,0.9793494416239263,0,,0.0,none,P467,1
E0044412,N0044659,N0044660,main,3.0687207642685235,auto_road,derived,s5c_flows,5.8023,7.824,0.005472,3.6221,held,0.248721,0.6566,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,443.97773390437385,443.9363061740562,3.4135014471886507,3.448276345475051,3.1635014471886507,3.198276345475051,0.3350303601398693,0.06355713083268841,0.15265883978332523,0,,0.0,none,P467,1
E0044413,N0044660,N0044661,main,17.06949584510506,auto_road,derived,s5c_flows,5.8023,7.824,0.005497,3.6221,held,0.248746,0.6597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9363061740562,443.8509586948307,3.448276345475051,3.4634333950130554,3.198276345475051,3.2134333950130554,0.23810319350701772,0.08009033733628854,1.1948247867999835,0,,0.0,none,P467,1
E0044414,N0044661,N0044662,main,57.62305068260901,auto_road,derived,s5c_flows,5.8023,7.824,0.00564,3.6221,held,0.248889,0.6767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.8509586948307,443.56284344141767,3.4634333950130554,3.3136519199104555,3.2134333950130554,3.0636519199104555,0.2381475506053795,0.08011143725417816,4.032727506968486,0,,0.0,none,P467,1
E0044415,N0044662,N0044663,main,31.003228854860133,auto_road,derived,s5c_flows,5.8023,7.824,0.00612,3.6221,held,0.249369,0.7344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.56284344141767,443.40782729714334,3.3136519199104555,3.262674411841033,3.0636519199104555,3.012674411841033,0.23829630968079177,0.08018221630007885,2.1683948089943357,0,,0.0,none,P467,1
E0044416,N0044663,N0044664,main,49.13749067703069,auto_road,derived,s5c_flows,5.8023,7.824,0.006378,3.6221,held,0.249627,0.7654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.40782729714334,443.1621398437582,3.262674411841033,3.0907593261636634,3.012674411841033,2.8407593261636634,0.23837618387829862,0.08022023089480843,3.4355704694418012,0,,0.0,none,P467,1
E0044417,N0044664,N0044665,main,15.166178701724807,auto_road,derived,s5c_flows,5.8023,7.824,0.006788,3.6221,held,0.250037,0.8145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1621398437582,443.0863089502496,3.0907593261636634,3.102930551703537,2.8407593261636634,2.852930551703537,0.23850299550809242,0.08028059986526878,1.0598174856892741,0,,0.0,none,P467,1
E0044418,N0044665,N0044666,main,12.864706051339853,auto_road,derived,s5c_flows,5.8023,7.824,0.006914,3.6221,held,0.250163,0.8297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.0863089502496,443.0219854199929,3.102930551703537,3.135759941335209,2.852930551703537,2.885759941335209,0.2385419372915641,0.08029914198517654,0.8988430711881933,0,,0.0,none,P467,1
E0044419,N0044666,N0044667,main,19.813873085383886,auto_road,derived,s5c_flows,5.8023,7.824,0.007021,3.6221,held,0.25027,0.8425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.0219854199929,442.922916054566,3.135759941335209,3.263058066527776,2.885759941335209,3.013058066527776,0.23857499599199256,0.08031488427560404,1.3841820125224489,0,,0.0,none,P467,1
E0044420,N0044667,N0044668,main,15.715896571462656,auto_road,derived,s5c_flows,5.8023,7.824,0.007186,3.6221,held,0.250435,0.8624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.922916054566,442.84433657170865,3.263058066527776,3.344445166572598,3.013058066527776,3.094445166572598,0.23862595474077425,0.08033915294320207,1.0976660514943604,0,,0.0,none,P467,1
E0044421,N0044668,N0044669,main,13.716324362689463,auto_road,derived,s5c_flows,5.8023,7.824,0.007317,3.6221,held,0.250566,0.8781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.84433657170865,442.7757549498952,3.344445166572598,3.4027118469797983,3.094445166572598,3.1527118469797983,0.2386663959618559,0.08035841490087112,0.9578449665002714,0,,0.0,none,P467,1
E0044422,N0044669,N0044670,main,17.8439305268681,auto_road,derived,s5c_flows,5.8023,7.824,0.007432,3.6221,held,0.250681,0.8918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.7757549498952,442.6865352972609,3.4027118469797983,3.465838970317236,3.1527118469797983,3.215838970317236,0.23870188545175208,0.08037531995685335,1.245900682986354,0,,0.0,none,P467,1
E0044423,N0044670,N0044671,main,47.86763098213783,auto_road,derived,s5c_flows,5.8023,7.824,0.00758,3.6221,held,0.250829,0.9096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.6865352972609,442.4471971423502,3.465838970317236,3.6024549572591695,3.215838970317236,3.3524549572591695,0.23874754191134198,0.08039707012261979,3.3415793239812914,0,,0.0,none,P467,1
E0044424,N0044671,N0044672,main,19.0171909394551,auto_road,derived,s5c_flows,5.8023,7.824,0.007979,3.6221,held,0.251228,0.9575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.4471971423502,442.35211118765295,3.6024549572591695,3.6085821717220483,3.3524549572591695,3.3585821717220483,0.23887053424167481,0.08045567432141579,1.3268827121371847,0,,0.0,none,P467,1
E0044425,N0044672,N0044673,main,72.8217225313438,auto_road,derived,s5c_flows,5.8023,7.824,0.008138,3.6221,held,0.251387,0.9765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.35211118765295,441.98800257499624,3.6085821717220483,3.969883167191256,3.3585821717220483,3.719883167191256,0.23891950765892822,0.0804790144495279,5.0799341896142645,0,,0.0,none,P467,1
E0044426,N0044673,N0044674,main,16.034607650574493,auto_road,derived,s5c_flows,5.8023,7.824,0.008744,3.6221,held,0.251993,1.0493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.98800257499624,441.90782953674335,3.969883167191256,3.9559705120847752,3.719883167191256,3.7059705120847752,0.2391059600818902,0.08056790118425558,1.1176779564649135,0,,0.0,none,P467,1
E0044427,N0044674,N0044292,main,24.19829570852077,auto_road,derived,s5c_flows,5.8023,7.824,0.008878,3.6221,held,0.252127,1.0654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.90782953674335,441.7868380582008,3.9559705120847752,4.054134842189853,3.7059705120847752,3.8041348421898533,0.23914714593355518,0.08058754106589419,1.6864300299339583,0,,0.0,none,P467,1
E0044428,N0044675,N0044320,main,19.026297590440446,auto_block,provisional,s5c_flows,133.9599,177.124,0.017621,3.3797,merrimack,5.257761,2.1145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.11536115411604,431.02022966616386,5.476679861508956,5.753726632664268,5.226679861508956,5.503726632664268,0.6052440999172735,0.35019915414022884,0.5239290393479539,0,,0.0,none,P429,1
E0044429,N0044676,N0044677,lateral,14.97492489062858,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.3312817010403,438.2564070765872,1.574541052865925,2.016298001537791,1.324541052865925,1.7662980015377912,0.13489621704043256,0.037230723305707175,1.8501785074941641,0,,0.0,none,P429,1
E0044430,N0044677,N0044678,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2564070765872,438.1800853889748,2.016298001537791,1.6323535758689331,1.7662980015377912,1.3823535758689331,0.1350240267093713,0.037276035957941406,1.8841507809728615,0,,0.0,none,P429,1
E0044431,N0044678,N0044679,lateral,11.180339887498949,auto_block,provisional,s5c_flows,1.0798,1.456,0.000252,3.6221,held,0.045519,0.0302,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,438.1619623582934,437.9327653905997,1.6504766065503418,1.568943593775316,1.4004766065503418,1.318943593775316,0.21765559747956825,0.027107980068942134,0.856118566592226,0,,0.0,none,P429,1
E0044432,N0044679,N0044680,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.000345,3.6221,held,0.045612,0.0414,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,437.9327653905997,437.57052237824473,1.568943593775316,1.556674887380268,1.318943593775316,1.306674887380268,0.23878553560318522,0.02551064600560546,0.9364335958840057,0,,0.0,none,P429,1
E0044433,N0044680,N0044681,lateral,5.163989834561884,auto_block,provisional,s5c_flows,2.1596,2.912,0.000457,3.6221,held,0.090991,0.0548,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,437.57052237824473,437.5292104595682,1.556674887380268,1.737421620509906,1.306674887380268,1.487421620509906,0.20073777229523274,0.04557268473733275,0.4287508835961215,0,,0.0,none,P429,1
E0044434,N0044681,N0044682,lateral,11.865396531364517,auto_block,provisional,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,7.55,0.5,cover_min,minimum,tractive,1.0,437.52278016287016,436.62694272475215,1.7438519172079623,1.5566815428259702,1.4938519172079623,1.3066815428259702,0.42717340722620395,0.027452293977027892,0.46294222793544804,0,,0.0,none,P429,1
E0044435,N0044682,N0044320,lateral,13.92838827718412,auto_block,provisional,s5c_flows,2.1596,2.912,0.000599,3.6221,held,0.091133,0.0719,0.0,0.0,,200,PVC-U,10.1,0.5,cover_min,minimum,tractive,1.0,436.61940810503415,435.21264088903854,1.5642161625439712,1.5613154097895858,1.3142161625439712,1.3113154097895858,0.4706130938121496,0.02574557441492334,0.49327102809510115,0,,0.0,none,P429,1
E0044436,N0044683,N0044288,main,85.0881895447306,auto_block,provisional,s5c_flows,1.4832,2.0,0.000891,3.6221,held,0.063071,0.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.6908322771636,441.26539132944,3.777551511898878,3.3789873326693964,3.527551511898878,3.1289873326693964,0.15106874927612277,0.04311969088172771,9.387358399453705,0,,0.0,none,P447,1
E0044437,N0044684,N0044321,lateral,33.83784863137726,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,434.7745780627394,434.4869563493727,1.5578804333543417,1.569653758049185,1.3078804333543417,1.319653758049185,0.20458049786481908,0.04484265860457484,2.7566857532477953,0,,0.0,none,P465,1
E0044438,N0044685,N0044321,main,8.06225774829855,auto_block,provisional,s5c_flows,50.0091,68.498,0.006563,3.6221,held,2.103073,0.7875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0240369395009,432.98372565075937,3.0344957753428616,3.072884456662507,2.7844957753428616,2.822884456662507,0.46380363828907206,0.2198300947350918,0.28971519707634097,0,,0.0,none,P465,1
E0044439,N0044686,N0044687,main,27.294688127912362,auto_block,provisional,s5c_flows,47.549,61.968,0.022308,3.6221,held,2.015685,2.6769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4787004965641,437.3422270559245,7.767088077654648,8.0304841257161,7.517088077654648,7.7804841257161,0.4579489929036227,0.21528613652040446,0.993367112599541,0,,0.0,none,P467,1
E0044440,N0044687,N0044292,main,47.046882715586875,auto_block,provisional,s5c_flows,47.549,61.968,0.022535,3.6221,held,2.015912,2.7042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.3422270559245,437.1069926423466,8.0304841257161,8.733980258044028,7.7804841257161,8.483980258044028,0.45796444585453033,0.2152980549482006,1.712173770309491,0,,0.0,none,P467,1
E0044441,N0044688,N0044689,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6888916015625,430.6303681020089,1.5500000000000114,1.9793425913504734,1.3000000000000114,1.7293425913504734,0.0,0.0,0.0,0,,0.0,none,P429,1
E0044442,N0044689,N0044690,lateral,14.422205101855956,auto_block,provisional,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6303681020089,430.5582570764996,1.9793425913504734,2.738312747719135,1.7293425913504734,2.488312747719135,0.01082221019796152,0.003326611636325999,22.21081282233909,0,,0.0,none,P429,1
E0044443,N0044690,N0044335,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5582570764996,430.47325707649964,2.738312747719135,3.5697116735003647,2.488312747719135,3.3197116735003647,0.01623184283822347,0.004327212952969367,17.455401469642577,0,,0.0,none,P429,1
E0044444,N0044691,N0044335,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,4.3191,5.824,0.001323,3.6221,held,0.182392,0.1588,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,430.87453726108396,430.8334276515018,3.594395844384792,3.209541098498221,3.344395844384792,2.959541098498221,0.2986677033539272,0.055707553044988894,0.17646577476446104,0,,0.0,none,P429,1
E0044445,N0044692,N0044693,main,5.0,auto_block,provisional,s5c_flows,29.1541,39.312,0.009788,3.6221,held,1.232002,1.1745,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,434.3844348969115,434.3444348969115,2.6288707671509997,2.61979850152602,2.3788707671509997,2.36979850152602,0.46518025179134903,0.15121803585447186,0.17914202723014883,0,,0.0,none,P447,1
E0044446,N0044693,N0044352,main,16.568041525858884,auto_block,provisional,s5c_flows,29.1541,39.312,0.00983,3.6221,held,1.232044,1.1795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3444348969115,434.26159468928216,2.61979850152602,2.6939717169678374,2.36979850152602,2.4439717169678374,0.39446598078198336,0.169484366045009,0.7000198721410082,0,,0.0,none,P447,1
E0044447,N0044694,N0044364,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6879455566406,429.540806166945,1.5500000000000114,1.9129597021956215,1.3000000000000114,1.6629597021956215,0.0,0.0,0.0,0,,0.0,none,P429,1
E0044448,N0044695,N0044341,lateral,21.587033144922902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,14.9,0.5,cover_min,minimum,tractive,1.0,436.57255079978717,433.35608286119367,1.679676983415959,1.68023305677508,1.429676983415959,1.43023305677508,0.0,0.0,0.0,0,,0.0,none,P429,1
E0044449,N0044696,N0044341,lateral,22.20360331117452,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.587393738547,432.47637572199113,1.5535364372342428,2.5599401959776173,1.3035364372342428,2.3099401959776173,0.13489621704043256,0.037230723305707175,2.7432945363866175,0,,0.0,none,P429,1
E0044450,N0044697,N0044698,lateral,10.816653826391969,auto_block,provisional,s5c_flows,1.4832,2.0,0.000882,3.6221,held,0.063062,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2932329012264,429.23914963209444,2.2984419034610823,2.1020979264993116,2.0484419034610823,1.8520979264993116,0.1510614335000894,0.04311695652432576,1.1934056204563475,0,,0.0,none,P429,1
E0044451,N0044698,N0044699,lateral,16.492422502470642,auto_block,provisional,s5c_flows,1.4832,2.0,0.000972,3.6221,held,0.063152,0.1166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.23914963209444,429.1566875195821,2.1020979264993116,2.2768146776835465,1.8520979264993116,2.0268146776835465,0.15113455858591152,0.04314429073941564,1.8187349799169885,0,,0.0,none,P429,1
E0044452,N0044699,N0044700,lateral,47.92702786528704,auto_block,provisional,s5c_flows,1.4832,2.0,0.001109,3.6221,held,0.063289,0.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1566875195821,428.91705238025565,2.2768146776835465,2.6123665650568455,2.0268146776835465,2.3623665650568455,0.1512457320975978,0.04318585963516916,5.281364218855011,0,,0.0,none,P429,1
E0044453,N0044700,N0044364,lateral,12.806248474865697,auto_block,provisional,s5c_flows,1.4832,2.0,0.001509,3.6221,held,0.063689,0.181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.91705238025565,428.85302113788134,2.6123665650568455,2.600744731259283,2.3623665650568455,2.350744731259283,0.1515693707276317,0.04330695480840249,1.4081834183018378,0,,0.0,none,P429,1
E0044454,N0044701,N0044702,lateral,6.324555320336759,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,438.2708074217118,438.22969781212964,1.5509088868819276,1.6036762113078566,1.3009088868819276,1.3536762113078566,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044455,N0044702,N0044413,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,5.3e-05,3.6221,held,5.3e-05,0.0063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.22969781212964,438.1377739305754,1.6036762113078566,1.7767463330964688,1.3536762113078566,1.5267463330964688,0.007693912765563792,0.0027718271957649365,39.8253720636924,0,,0.0,none,P447,1
E0044456,N0044703,N0044376,lateral,26.476404589747453,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.73414916992186,438.60176714697315,1.5500000000000114,1.7867216225581046,1.3000000000000114,1.5367216225581046,0.17065230391004918,0.050665805354795285,2.5858039986481485,0,,0.0,none,P465,1
E0044457,N0044704,N0044705,main,24.166091947189145,auto_link,provisional,s5c_flows,58.3082,78.624,0.008204,3.6221,held,2.452633,0.9845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.82758510717406,434.7067546474381,5.100179785404066,5.4552021396712576,4.850179785404066,5.2052021396712576,0.485533946997764,0.23720759476662784,0.8295366402499431,0,,0.0,none,P465,1
E0044458,N0044705,N0044706,main,17.204650534085253,auto_link,provisional,s5c_flows,59.388,80.08,0.008406,3.6221,held,2.498102,1.0087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.7067546474381,434.6207313947677,5.4552021396712576,5.693294484138562,5.2052021396712576,5.443294484138562,0.48818453904061204,0.2393841227402212,0.5873684081261601,0,,0.0,none,P465,1
E0044459,N0044706,N0044376,main,19.235384061671343,auto_link,provisional,s5c_flows,60.4677,81.536,0.008549,3.6221,held,2.543512,1.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6207313947677,434.5245544744593,5.693294484138562,5.863934295071942,5.443294484138562,5.613934295071942,0.49079531847167934,0.24154038820582208,0.6532045484042005,0,,0.0,none,P465,1
E0044460,N0044707,N0044708,main,10.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.001944,3.6221,held,0.273547,0.2333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.51062786830784,436.4606278683078,2.796043274270289,3.0296370242703006,2.546043274270289,2.7796370242703006,0.2455403643670206,0.08366041841759866,0.678775023798296,0,,0.0,none,P447,1
E0044461,N0044708,N0044413,main,36.124783736376884,auto_block,provisional,s5c_flows,7.5585,10.192,0.002027,3.6221,held,0.318898,0.2433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4606278683078,436.28000394962595,3.0296370242703006,3.634516314045925,2.7796370242703006,3.384516314045925,0.25798548542123784,0.08978053350448287,2.3337736538028135,0,,0.0,none,P447,1
E0044462,N0044709,N0044710,main,13.839176531360353,auto_road,derived,s5c_flows,10.7978,14.56,0.009189,3.6221,held,0.461861,1.1027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.0587868487036,438.9895909660468,3.087178727468256,3.039797461687556,2.837178727468256,2.789797461687556,0.29040094557990237,0.106589527926885,0.7942568565978592,0,,0.0,none,P463,1
E0044463,N0044710,N0044711,main,19.202106133189492,auto_road,derived,s5c_flows,10.7978,14.56,0.009304,3.6221,held,0.461976,1.1165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9895909660468,438.8935804353809,3.039797461687556,3.0991563810253524,2.789797461687556,2.8491563810253524,0.2904239075407621,0.10660188468703388,1.101958529963332,0,,0.0,none,P463,1
E0044464,N0044711,N0044712,main,57.83931262006994,auto_road,derived,s5c_flows,10.7978,14.56,0.009464,3.6221,held,0.462136,1.1357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.8935804353809,438.60438387228055,3.0991563810253524,3.5167098777194497,2.8491563810253524,3.2667098777194497,0.2904558478094874,0.10661907410725727,3.318881513103916,0,,0.0,none,P463,1
E0044465,N0044712,N0044713,main,44.11940471539035,auto_road,derived,s5c_flows,10.7978,14.56,0.009946,3.6221,held,0.462618,1.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.60438387228055,438.3837868487036,3.5167098777194497,3.7421591962182674,3.2667098777194497,3.4921591962182674,0.2905520200391638,0.106670839008677,2.530780587324974,0,,0.0,none,P463,1
E0044466,N0044713,N0044714,main,23.579090554625534,auto_road,derived,s5c_flows,10.7978,14.56,0.010314,3.6221,held,0.462986,1.2377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.3837868487036,438.26589139593045,3.7421591962182674,3.6707235943039223,3.4921591962182674,3.4207235943039223,0.2906253978509144,0.10671034235519869,1.352204058843771,0,,0.0,none,P463,1
E0044467,N0044714,N0044715,main,29.149735752840062,auto_road,derived,s5c_flows,10.7978,14.56,0.010511,3.6221,held,0.463183,1.2613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.26589139593045,438.12014271716623,3.6707235943039223,3.5714161207243933,3.4207235943039223,3.3214161207243933,0.29066466174686334,0.10673148298599658,1.6714413313755494,0,,0.0,none,P463,1
E0044468,N0044715,N0044716,main,83.89280058262676,auto_road,derived,s5c_flows,10.7978,14.56,0.010754,3.6221,held,0.463426,1.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.12014271716623,437.7006787142531,3.5714161207243933,3.7038623013718848,3.3214161207243933,3.4538623013718848,0.29071307739361885,0.10675755372997234,4.809599057529257,0,,0.0,none,P463,1
E0044469,N0044716,N0044717,main,80.57359361146656,auto_road,derived,s5c_flows,10.7978,14.56,0.011453,3.6221,held,0.464125,1.3743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7006787142531,437.2978107461958,3.7038623013718848,3.5046184530229425,3.4538623013718848,3.2546184530229425,0.29085224581415625,0.10683250873936909,4.617097671357968,0,,0.0,none,P463,1
E0044470,N0044717,N0044718,main,38.714488991115125,auto_road,derived,s5c_flows,10.7978,14.56,0.012124,3.6221,held,0.464796,1.4549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2978107461958,437.10423830124023,3.5046184530229425,3.6827490034472703,3.2546184530229425,3.4327490034472703,0.2909856984160578,0.10690440744943294,2.2174336632265392,0,,0.0,none,P463,1
E0044471,N0044718,N0044719,main,11.131052120105222,auto_road,derived,s5c_flows,10.7978,14.56,0.012447,3.6221,held,0.465119,1.4936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.10423830124023,437.0485830406397,3.6827490034472703,3.7092294593603015,3.4327490034472703,3.4592294593603015,0.2910498894552238,0.10693899865158277,0.6374080254156143,0,,0.0,none,P463,1
E0044472,N0044719,N0044414,main,57.98413887825259,auto_road,derived,s5c_flows,10.7978,14.56,0.012539,3.6221,held,0.465211,1.5047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0485830406397,436.75866234624846,3.7092294593603015,3.4224594799234183,3.4592294593603015,3.1724594799234183,0.29106816712977335,0.10694884902606241,3.320192393992266,0,,0.0,none,P463,1
E0044473,N0044720,N0044721,sub main,52.09547760977518,auto_road,derived,s5c_flows,324.7255,429.312,0.084016,3.0364,merrimack,11.495841,10.082,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.7126900723633,429.4522126843144,1.551378531152352,2.063870079357457,1.301378531152352,1.8138700793574571,0.7437219247582622,0.5435988082840177,1.1674497298773818,0,,0.0,none,P477,1
E0044474,N0044721,N0044722,sub main,90.38110273830225,auto_road,derived,s5c_flows,327.9649,433.68,0.084451,3.0327,merrimack,11.596281,10.1341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4522126843144,429.00030717062293,2.063870079357457,2.928037555939568,1.8138700793574571,2.678037555939568,0.7452637742742426,0.5465117339936307,2.021232970530417,0,,0.0,none,P469,1
E0044475,N0044722,N0044723,sub main,52.780835957849284,auto_road,derived,s5c_flows,331.2042,438.048,0.085204,3.0291,merrimack,11.69692,10.2245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.00030717062293,428.7364029908337,2.928037555939568,3.43028402088504,2.678037555939568,3.18028402088504,0.7467927748968503,0.5494294153946642,1.1779447108590368,0,,0.0,none,P469,1
E0044476,N0044723,N0044724,sub main,28.574205929478044,auto_road,derived,s5c_flows,331.2042,438.048,0.085644,3.0291,merrimack,11.69736,10.2772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.7364029908337,428.59353196118633,3.43028402088504,3.7279707243605458,3.18028402088504,3.4779707243605458,0.7467994250403129,0.5494421697662994,0.6377037120316382,0,,0.0,none,P469,1
E0044477,N0044724,N0044725,sub main,28.429506426738737,auto_road,derived,s5c_flows,331.2042,438.048,0.085882,3.0291,merrimack,11.697598,10.3058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.59353196118633,428.4513844290526,3.7279707243605458,4.0628672799317656,3.4779707243605458,3.8128672799317656,0.7468030220376881,0.5494490687155027,0.6344713306320824,0,,0.0,none,P469,1
E0044478,N0044725,N0044726,sub main,35.60050481428036,auto_road,derived,s5c_flows,332.284,439.504,0.086119,3.0279,merrimack,11.731104,10.3342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4513844290526,428.2733819049812,4.0628672799317656,4.308038993456307,3.8128672799317656,4.058038993456307,0.7473085330474665,0.5504202700106764,0.7939715936135118,0,,0.0,none,P469,1
E0044479,N0044726,N0044727,sub main,21.225672954967276,auto_road,derived,s5c_flows,332.284,439.504,0.086415,3.0279,merrimack,11.7314,10.3698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2733819049812,428.16725354020633,4.308038993456307,4.498853637528043,4.058038993456307,4.248853637528043,0.7473129910750181,0.5504288494644254,0.47337758093463866,0,,0.0,none,P469,1
E0044480,N0044727,N0044728,sub main,11.703715727015803,auto_road,derived,s5c_flows,332.284,439.504,0.086592,3.0279,merrimack,11.731577,10.3911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.16725354020633,428.10873496157126,4.498853637528043,4.622008446631867,4.248853637528043,4.372008446631867,0.747315656789993,0.550433979742893,0.26101678321776695,0,,0.0,none,P469,1
E0044481,N0044728,N0044729,sub main,15.755612713683464,auto_road,derived,s5c_flows,332.284,439.504,0.08669,3.0279,merrimack,11.731675,10.4028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.10873496157126,428.02995689800287,4.622008446631867,4.804698863715885,4.372008446631867,4.554698863715885,0.7473171327016502,0.5504368202350918,0.3513816741745868,0,,0.0,none,P469,1
E0044482,N0044729,N0044730,sub main,11.065338640881864,auto_road,derived,s5c_flows,332.284,439.504,0.086821,3.0279,merrimack,11.731806,10.4185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.02995689800287,427.9746302047985,4.804698863715885,4.900888594029652,4.554698863715885,4.650888594029652,0.7473191055806726,0.5504406172184886,0.24677853048874865,0,,0.0,none,P469,1
E0044483,N0044730,N0044731,sub main,8.578841710857189,auto_road,derived,s5c_flows,332.284,439.504,0.086913,3.0279,merrimack,11.731898,10.4296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9746302047985,427.9317359962442,4.900888594029652,4.956722255708939,4.650888594029652,4.706722255708939,0.7473204910981005,0.550443283801515,0.1913244677271724,0,,0.0,none,P469,1
E0044484,N0044731,N0044732,sub main,11.384567370071846,auto_road,derived,s5c_flows,332.284,439.504,0.086985,3.0279,merrimack,11.73197,10.4382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9317359962442,427.87481315939385,4.956722255708939,4.993503490996773,4.706722255708939,4.743503490996773,0.7473215754069186,0.5504453706921568,0.2538971116923554,0,,0.0,none,P469,1
E0044485,N0044732,N0044733,sub main,9.956864308810752,auto_road,derived,s5c_flows,333.3638,440.96,0.08708,3.0267,merrimack,11.76532,10.4496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.87481315939385,427.8250288378498,4.993503490996773,5.083387910197075,4.743503490996773,4.833387910197075,0.7478229565382675,0.5514119683347616,0.2219077885070079,0,,0.0,none,P469,1
E0044486,N0044733,N0044734,sub main,9.953934487143599,auto_road,derived,s5c_flows,333.3638,440.96,0.087163,3.0267,merrimack,11.765403,10.4595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8250288378498,427.77525916541407,5.083387910197075,5.067178578726555,4.833387910197075,4.817178578726555,0.7478242022027367,0.5514143738675168,0.22184212229344835,0,,0.0,none,P469,1
E0044487,N0044734,N0044735,sub main,43.30959833875065,auto_road,derived,s5c_flows,333.3638,440.96,0.087246,3.0267,merrimack,11.765486,10.4695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.77525916541407,427.5587111737203,5.067178578726555,5.445866462998424,4.817178578726555,5.195866462998424,0.7478254478565384,0.551416779399829,0.965234121208525,0,,0.0,none,P469,1
E0044488,N0044735,N0044736,sub main,9.850290644853514,auto_road,derived,s5c_flows,333.3638,440.96,0.087606,3.0267,merrimack,11.765847,10.5128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5587111737203,427.50945972049607,5.445866462998424,5.592926754113307,5.195866462998424,5.342926754113307,0.7478308655760781,0.5514272420111188,0.2195302685468752,0,,0.0,none,P469,1
E0044489,N0044736,N0044484,sub main,14.769318816387695,auto_road,derived,s5c_flows,333.3638,440.96,0.087689,3.0267,merrimack,11.765929,10.5226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.50945972049607,427.4356131264141,5.592926754113307,5.816950350148375,5.342926754113307,5.566950350148375,0.747832096165687,0.5514296185587766,0.32915853019489055,0,,0.0,none,P469,1
E0044490,N0044737,N0044738,lateral,7.893244227584034,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,431.0930882859377,431.049675442686,1.5553186964841643,1.6469187955952407,1.3053186964841643,1.3969187955952407,0.13935040108320515,0.03642707506375606,0.944052327349843,0,,0.0,none,P469,1
E0044491,N0044738,N0044739,lateral,6.091267254375093,auto_road,derived,s5c_flows,1.0798,1.456,6.6e-05,3.6221,held,0.045333,0.0079,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,431.049675442686,431.00703657190536,1.6469187955952407,1.6780525394227652,1.3969187955952407,1.4280525394227652,0.1513343760257509,0.03449755263456836,0.6708397891631497,0,,0.0,none,P469,1
E0044492,N0044739,N0044740,lateral,6.879142170362891,auto_road,derived,s5c_flows,2.1596,2.912,0.000117,3.6221,held,0.090651,0.014,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,431.00703657190536,430.9657617188832,1.6780525394227652,1.7814916990855636,1.4280525394227652,1.5314916990855636,0.18172692360540046,0.04860705037086446,0.6309046960757608,0,,0.0,none,P469,1
E0044493,N0044740,N0044741,lateral,15.393743595975787,auto_road,derived,s5c_flows,2.1596,2.912,0.000174,3.6221,held,0.090708,0.0209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9657617188832,430.8887930009033,1.7814916990855636,1.9176950362060552,1.5314916990855636,1.6676950362060552,0.17076214441746282,0.05070940251461217,1.5024547398458765,0,,0.0,none,P469,1
E0044494,N0044741,N0044742,lateral,11.212842441679863,auto_road,derived,s5c_flows,2.1596,2.912,0.000302,3.6221,held,0.090837,0.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8887930009033,430.8327287886949,1.9176950362060552,2.011601045289467,1.6676950362060552,1.761601045289467,0.17084348286699286,0.0507416959454384,1.0938708590179216,0,,0.0,none,P469,1
E0044495,N0044742,N0044743,lateral,21.103818141673543,auto_road,derived,s5c_flows,2.1596,2.912,0.000396,3.6221,held,0.09093,0.0475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8327287886949,430.72720969798655,2.011601045289467,2.2014402043571977,1.761601045289467,1.9514402043571977,0.170902072141864,0.050764962182563794,2.058080969721994,0,,0.0,none,P469,1
E0044496,N0044743,N0044744,lateral,28.13775918434134,auto_road,derived,s5c_flows,2.1596,2.912,0.000571,3.6221,held,0.091106,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.72720969798655,430.5865209020648,2.2014402043571977,2.4136011682476806,1.9514402043571977,2.1636011682476806,0.17101283622918215,0.05080895842347169,2.742265805380114,0,,0.0,none,P469,1
E0044497,N0044744,N0044745,lateral,7.070851012443036,auto_road,derived,s5c_flows,3.2393,4.368,0.000806,3.6221,held,0.136608,0.0967,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,430.5865209020648,430.5440957959902,2.4136011682476806,2.498933989166062,2.1636011682476806,2.248933989166062,0.20834496525839113,0.05844466129908002,0.5656364996768468,0,,0.0,none,P469,1
E0044498,N0044745,N0044746,lateral,3.2868975259134636,auto_road,derived,s5c_flows,4.7226,6.368,0.000865,3.6221,held,0.198847,0.1038,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,430.5440957959902,430.50300957691627,2.498933989166062,2.56785223948998,2.248933989166062,2.31785223948998,0.30321312112510085,0.05845173926233757,0.18067036554558943,0,,0.0,none,P469,1
E0044499,N0044746,N0044484,lateral,16.10069209229164,auto_road,derived,s5c_flows,5.4642,7.368,0.000892,3.6221,held,0.229964,0.1071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.50300957691627,430.4225061164548,2.56785223948998,2.8300573601076735,2.31785223948998,2.5800573601076735,0.2321131815218179,0.07726221302857525,1.1560949121695492,0,,0.0,none,P469,1
E0044500,N0044747,N0044748,main,15.550077849264321,auto_road,derived,s5c_flows,8.3653,11.28,0.004762,3.6221,held,0.355458,0.5714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9691475459701,421.89139715672377,5.712493079029912,5.9095366811668555,5.462493079029912,5.6595366811668555,0.26713018307050945,0.09439480757704263,0.9701934883412165,0,,0.0,none,P480,1
E0044501,N0044748,N0044749,main,6.064886941635155,auto_road,derived,s5c_flows,9.1069,12.28,0.004891,3.6221,held,0.386678,0.5869,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.89139715672377,421.84894294813233,5.9095366811668555,6.012263106555167,5.6595366811668555,5.762263106555167,0.3083582560586088,0.09066126250112275,0.3278052299272322,0,,0.0,none,P480,1
E0044502,N0044749,N0044750,main,5.762746819125862,auto_road,derived,s5c_flows,9.1069,12.28,0.004942,3.6221,held,0.386728,0.593,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.84894294813233,421.8086037203984,6.012263106555167,6.121205849914077,5.762263106555167,5.871205849914077,0.3083710388149538,0.09066667649085605,0.3114617400124893,0,,0.0,none,P480,1
E0044503,N0044750,N0044751,main,8.861135271029271,auto_road,derived,s5c_flows,9.1069,12.28,0.00499,3.6221,held,0.386776,0.5988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8086037203984,421.7642980440433,6.121205849914077,6.295211233300449,5.871205849914077,6.045211233300449,0.2744446011056982,0.0981574869883872,0.5381253165683846,0,,0.0,none,P480,1
E0044504,N0044751,N0044752,main,24.36870909747142,auto_road,derived,s5c_flows,9.1069,12.28,0.005064,3.6221,held,0.38685,0.6076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7642980440433,421.64245449855594,6.295211233300449,6.672120696756565,6.045211233300449,6.422120696756565,0.27446137478028027,0.09816618947786468,1.47978983181026,0,,0.0,none,P480,1
E0044505,N0044752,N0044753,main,13.649744090834144,auto_road,derived,s5c_flows,9.1069,12.28,0.005267,3.6221,held,0.387053,0.632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.64245449855594,421.57420577810177,6.672120696756565,6.938642122288854,6.422120696756565,6.688642122288854,0.2745073772965664,0.09819005816169782,0.8287417886094142,0,,0.0,none,P480,1
E0044506,N0044753,N0044754,main,10.607241856425038,auto_road,derived,s5c_flows,9.1069,12.28,0.00538,3.6221,held,0.387167,0.6456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.57420577810177,421.52116956881963,6.938642122288854,7.224283312039745,6.688642122288854,6.974283312039745,0.2745332036728623,0.09820345944852796,0.6439562206268243,0,,0.0,none,P480,1
E0044507,N0044754,N0044755,main,8.142870999804472,auto_road,derived,s5c_flows,9.8486,13.28,0.005469,3.6221,held,0.418345,0.6563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.52116956881963,421.4804552138206,7.224283312039745,7.473005479538756,6.974283312039745,7.223005479538756,0.2814015783769979,0.10179597656373415,0.48228058082030045,0,,0.0,none,P480,1
