EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044508,N0044755,N0044756,main,12.934765767613392,auto_road,derived,s5c_flows,9.8486,13.28,0.005537,3.6221,held,0.418413,0.6644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4804552138206,421.41578138498255,7.473005479538756,7.815480822048698,7.223005479538756,7.565480822048698,0.2814161522769726,0.1018036600126623,0.7660520823554142,0,,0.0,none,P480,1
E0044509,N0044756,N0044757,main,25.94050201937496,auto_road,derived,s5c_flows,9.8486,13.28,0.005644,3.6221,held,0.418521,0.6773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.41578138498255,421.2860788748857,7.815480822048698,8.1495595528487,7.565480822048698,7.8995595528487,0.2814392955806086,0.10181586183132743,1.5361810063907249,0,,0.0,none,P480,1
E0044510,N0044757,N0044758,main,8.733369069950838,auto_road,derived,s5c_flows,9.8486,13.28,0.005861,3.6221,held,0.418737,0.7033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2860788748857,421.2424120295359,8.1495595528487,8.253925861089101,7.8995595528487,8.003925861089101,0.281485569386805,0.10184026066214555,0.5170998693927022,0,,0.0,none,P480,1
E0044511,N0044758,N0044759,main,23.668147397435245,auto_road,derived,s5c_flows,9.8486,13.28,0.005933,3.6221,held,0.41881,0.712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2424120295359,421.1240712925487,8.253925861089101,8.665082760185669,8.003925861089101,8.415082760185669,0.28150120436257947,0.10184850511506474,1.401305277481168,0,,0.0,none,P480,1
E0044512,N0044759,N0044760,main,29.14359331537032,auto_road,derived,s5c_flows,9.8486,13.28,0.006131,3.6221,held,0.419007,0.7357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1240712925487,420.97835332597185,8.665082760185669,9.220316107621898,8.415082760185669,8.970316107621898,0.2815433876617749,0.10187075019504774,1.7252280697839988,0,,0.0,none,P480,1
E0044513,N0044760,N0044761,main,59.27403185184219,auto_road,derived,s5c_flows,9.8486,13.28,0.006373,3.6221,held,0.41925,0.7648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.97835332597185,420.68198316671266,9.220316107621898,10.014305895787345,8.970316107621898,9.764305895787345,0.2815954013480152,0.10189818222699373,3.5082267896950503,0,,0.0,none,P480,1
E0044514,N0044761,N0044762,main,22.29817765288909,auto_road,derived,s5c_flows,9.8486,13.28,0.006867,3.6221,held,0.419744,0.8241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.68198316671266,420.5704922784482,10.014305895787345,10.346194733270522,9.764305895787345,10.096194733270522,0.2817010747191756,0.1019539244697091,1.3192576371435498,0,,0.0,none,P480,1
E0044515,N0044762,N0044763,main,17.79893724257905,auto_road,derived,s5c_flows,9.8486,13.28,0.007053,3.6221,held,0.41993,0.8464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5704922784482,420.4814975922353,10.346194733270522,10.54203146049906,10.096194733270522,10.29203146049906,0.2817408396349225,0.1019749037876653,1.0529142825987865,0,,0.0,none,P480,1
E0044516,N0044763,N0044764,main,70.41673738498199,auto_road,derived,s5c_flows,9.8486,13.28,0.007202,3.6221,held,0.420078,0.8642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4814975922353,420.1294139053104,10.54203146049906,10.9936329696896,10.29203146049906,10.7436329696896,0.28177247154342283,0.10199159363040397,4.165106276426436,0,,0.0,none,P480,1
E0044517,N0044764,N0044765,main,50.3677822936408,auto_road,derived,s5c_flows,9.8486,13.28,0.007788,3.6221,held,0.420665,0.9346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1294139053104,419.8775749938422,10.9936329696896,11.660755084282812,10.7436329696896,11.410755084282812,0.28189785214467084,0.10205775970526385,2.9778979578621683,0,,0.0,none,P480,1
E0044518,N0044765,N0044766,main,92.32049582308578,auto_road,derived,s5c_flows,9.8486,13.28,0.008208,3.6221,held,0.421085,0.985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.988330078125,429.5267275990096,1.5500000000000114,2.5672665416154246,1.3000000000000114,2.3172665416154246,0.2819874855625242,0.1021050728722512,5.4565362264759,0,,0.0,none,P480,1
E0044519,N0044766,N0044767,main,58.20981307678303,auto_road,derived,s5c_flows,9.8486,13.28,0.008977,3.6221,held,0.421854,1.0773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5267275990096,429.2356785336257,2.5672665416154246,3.0703517398118265,2.3172665416154246,2.8203517398118265,0.28215143461296366,0.10219163883964735,3.4384498261032133,0,,0.0,none,P463,1
E0044520,N0044767,N0044768,main,32.15294387695695,auto_road,derived,s5c_flows,10.5902,14.28,0.009463,3.6221,held,0.453429,1.1355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2356785336257,429.0749138142409,3.0703517398118265,3.42243115646221,2.8203517398118265,3.17243115646221,0.28870606464083326,0.10567921841116887,1.8561522031618927,0,,0.0,none,P463,1
E0044521,N0044768,N0044769,main,86.5784344520517,auto_road,derived,s5c_flows,12.7497,17.192,0.00973,3.6221,held,0.544232,1.1677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0749138142409,428.64202164198065,3.42243115646221,4.420844568956852,3.17243115646221,4.170844568956852,0.3058938185529981,0.11507378793050901,4.717237878032472,0,,0.0,none,P463,1
E0044522,N0044769,N0044770,main,30.277980538388867,auto_road,derived,s5c_flows,12.7497,17.192,0.010452,3.6221,held,0.544953,1.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.64202164198065,428.4906317392887,4.420844568956852,4.812590916961312,4.170844568956852,4.562590916961312,0.3060217455051834,0.11514507537564542,1.6490102954615042,0,,0.0,none,P463,1
E0044523,N0044770,N0044771,main,30.277936875304228,auto_road,derived,s5c_flows,12.7497,17.192,0.010704,3.6221,held,0.545205,1.2845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4906317392887,428.3392420549122,4.812590916961312,5.067831919697198,4.562590916961312,4.817831919697198,0.3060664291602698,0.11516998017596838,1.6487671733211315,0,,0.0,none,P463,1
E0044524,N0044771,N0044772,main,88.49304477847546,auto_road,derived,s5c_flows,12.7497,17.192,0.010957,3.6221,held,0.545458,1.3148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3392420549122,427.8967768310198,5.067831919697198,6.0932439209333324,4.817831919697198,5.8432439209333324,0.30611127520727394,0.11519497797566022,4.818130526693553,0,,0.0,none,P463,1
E0044525,N0044772,N0044478,main,27.490073916404654,auto_road,derived,s5c_flows,12.7497,17.192,0.011694,3.6221,held,0.546195,1.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8967768310198,427.75932646143775,6.0932439209333324,6.401714798327873,5.8432439209333324,6.151714798327873,0.30624182857396004,0.11526776440316003,1.4960983636371303,0,,0.0,none,P463,1
E0044526,N0044773,N0044774,lateral,29.999999999939877,auto_link,provisional,s5c_flows,0.0,0.0,0.006645,3.6221,held,0.006645,0.7975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.81495622123373,428.66495622123404,8.935898270953771,9.099020829547214,8.685898270953771,8.849020829547214,0.06796847710787113,0.016292479281420275,7.356351374556472,0,,0.0,none,P463,1
E0044527,N0044774,N0044775,lateral,33.324560796010374,auto_link,provisional,s5c_flows,0.0,0.0,0.006895,3.6221,held,0.006895,0.8275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.66495622123404,428.498333417254,9.099020829547214,8.187762774152247,8.849020829547214,7.937762774152247,0.06891062494223507,0.016546898689210637,8.0598506698459,0,,0.0,none,P463,1
E0044528,N0044775,N0044776,lateral,6.675439203967086,auto_link,provisional,s5c_flows,0.0,0.0,0.007173,3.6221,held,0.007173,0.8608,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,428.498333417254,428.4582807820302,8.187762774152247,8.11596848554791,7.937762774152247,7.86596848554791,0.07434446021479639,0.016149203726633393,1.4965112362733268,0,,0.0,none,P463,1
E0044529,N0044776,N0044777,lateral,14.584852421502212,auto_link,provisional,s5c_flows,0.0,0.0,0.007229,3.6221,held,0.007229,0.8675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4582807820302,428.3853565199227,8.11596848554791,8.21162834335854,7.86596848554791,7.961628343358541,0.07013383784966283,0.016879029368827708,3.4659571063652,0,,0.0,none,P463,1
E0044530,N0044777,N0044778,lateral,21.633307652783937,auto_link,provisional,s5c_flows,0.0,0.0,0.00735,3.6221,held,0.00735,0.882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.3853565199227,428.2771899816588,8.21162834335854,8.263154256622443,7.961628343358541,8.013154256622443,0.07056750314206947,0.016997269747848903,5.109364955431598,0,,0.0,none,P463,1
E0044531,N0044778,N0044779,lateral,16.64331697709324,auto_link,provisional,s5c_flows,0.0,0.0,0.007531,3.6221,held,0.007531,0.9037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2771899816588,428.19397339677334,8.263154256622443,8.327938224320405,8.013154256622443,8.077938224320405,0.07120725066890397,0.017172166550251416,3.895510831820701,0,,0.0,none,P463,1
E0044532,N0044779,N0044780,lateral,23.323807579381203,auto_link,provisional,s5c_flows,0.0,0.0,0.007669,3.6221,held,0.007669,0.9203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.19397339677334,428.07735435887645,8.327938224320405,8.585212779795427,8.077938224320405,8.335212779795427,0.07168803228642029,0.017303970672131158,5.4225247077489716,0,,0.0,none,P463,1
E0044533,N0044780,N0044781,lateral,80.00000000003446,auto_link,provisional,s5c_flows,0.0,0.0,0.007864,3.6221,held,0.007864,0.9436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.07735435887645,427.6773543588763,8.585212779795427,8.637190318858075,8.335212779795427,8.387190318858075,0.07235747876303492,0.017488018700098446,18.427028637916894,0,,0.0,none,P463,1
E0044534,N0044781,N0044782,lateral,79.99999999997999,auto_link,provisional,s5c_flows,0.0,0.0,0.00853,3.6221,held,0.00853,1.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.6773543588763,427.2773543588764,8.637190318858075,8.812336803232995,8.387190318858075,8.562336803232995,0.0745622015280775,0.018098437267824036,17.88216155113008,0,,0.0,none,P463,1
E0044535,N0044782,N0044474,lateral,4.560019445779233,auto_link,provisional,s5c_flows,0.0,0.0,0.009197,3.6221,held,0.009197,1.1036,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,427.2773543588764,427.23631418386435,8.812336803232995,8.872603052463774,8.562336803232995,8.622603052463774,0.09333710259895772,0.01637813002147695,0.8142563030145874,0,,0.0,none,P463,1
E0044536,N0044783,N0044784,main,32.01562118716424,auto_block,provisional,s5c_flows,47.8495,65.586,0.006128,3.6221,held,2.012104,0.7354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.95993689680756,429.7998587908717,3.6328670582705627,4.043036716940776,3.3828670582705627,3.793036716940776,0.4577050444435416,0.21509803824895218,1.165802503010335,0,,0.0,none,P463,1
E0044537,N0044784,N0044785,main,20.396078054371138,auto_block,provisional,s5c_flows,47.8495,65.586,0.006395,3.6221,held,2.012371,0.7674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7998587908717,429.69787840059985,4.043036716940776,4.269528825962652,3.793036716940776,4.019528825962652,0.4577232445245676,0.2151120681592485,0.7426641279548858,0,,0.0,none,P463,1
E0044538,N0044785,N0044786,main,15.652475842498529,auto_block,provisional,s5c_flows,50.0091,68.498,0.006565,3.6221,held,2.103075,0.7878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.69787840059985,429.61961602138734,4.269528825962652,4.246259222753281,4.019528825962652,3.996259222753281,0.4638037701691662,0.2198301977367378,0.562467608402202,0,,0.0,none,P463,1
E0044539,N0044786,N0044787,main,10.198039027185569,auto_block,provisional,s5c_flows,50.0091,68.498,0.006696,3.6221,held,2.103206,0.8035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.61961602138734,429.56862582625143,4.246259222753281,4.371040921795441,3.996259222753281,4.121040921795441,0.4638124081097702,0.21983694424770922,0.36645702906579725,0,,0.0,none,P463,1
E0044540,N0044787,N0044478,main,32.513082544649706,auto_block,provisional,s5c_flows,51.0889,69.954,0.006781,3.6221,held,2.148558,0.8137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.56862582625143,429.40606041352817,4.371040921795441,4.7549808462374585,4.121040921795441,4.5049808462374585,0.4667788080556883,0.22216124063049153,1.1609025511133453,0,,0.0,none,P463,1
E0044541,N0044788,N0044789,lateral,8.634891309591262,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0260803222656,436.98290586571767,1.5500000000000114,1.5690045346729562,1.3000000000000114,1.3190045346729562,0.0,0.0,0.0,0,,0.0,none,P465,1
E0044542,N0044789,N0044790,lateral,38.400812707198696,auto_road,derived,s5c_flows,0.0,0.0,7.2e-05,3.6221,held,7.2e-05,0.0086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.98290586571767,436.7909018021817,1.5690045346729562,1.5791848677401958,1.3190045346729562,1.3291848677401958,0.009153001065318807,0.003028415048622529,69.92390152176674,0,,0.0,none,P465,1
E0044543,N0044790,N0044791,lateral,10.544293560151479,auto_road,derived,s5c_flows,0.0,0.0,0.000392,3.6221,held,0.000392,0.047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7909018021817,436.7381803343809,1.5791848677401958,1.5606477906191003,1.3291848677401958,1.3106477906191003,0.021377121580171684,0.0053267315708470375,8.220855429176694,0,,0.0,none,P465,1
E0044544,N0044791,N0044792,lateral,23.216337182672774,auto_road,derived,s5c_flows,0.0,0.0,0.00048,3.6221,held,0.00048,0.0576,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,436.730690906194,436.5681765459153,1.5681372188059868,1.5675351240065538,1.3181372188059868,1.3175351240065538,0.026131479528776768,0.00533279561551922,14.80738787172144,0,,0.0,none,P465,1
E0044545,N0044792,N0044793,lateral,57.005035298936455,auto_road,derived,s5c_flows,0.0,0.0,0.000673,3.6221,held,0.000673,0.0808,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,436.5681765459153,436.25464885177115,1.5675351240065538,1.564900708775724,1.3175351240065538,1.314900708775724,0.028045740651379932,0.006374209793409941,33.87622860308358,0,,0.0,none,P465,1
E0044546,N0044793,N0044794,lateral,16.99353448960567,auto_road,derived,s5c_flows,0.0,0.0,0.001148,3.6221,held,0.001148,0.1378,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.25464885177115,436.16118441207834,1.564900708775724,1.5704745234685333,1.314900708775724,1.3204745234685333,0.03519283352959771,0.007824307302332884,8.047819582034055,0,,0.0,none,P465,1
E0044547,N0044794,N0044795,lateral,28.095363771784644,auto_road,derived,s5c_flows,0.0,0.0,0.00129,3.6221,held,0.00129,0.1548,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,436.1607809252456,436.0062564245008,1.5708780103012714,1.5529781946398202,1.3208780103012714,1.3029781946398202,0.036935826114449934,0.008189309112039217,12.677557594410688,0,,0.0,none,P465,1
E0044548,N0044795,N0044796,lateral,12.910649567206606,auto_road,derived,s5c_flows,0.0,0.0,0.001524,3.6221,held,0.001524,0.1829,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.0062564245008,435.9352478518812,1.5529781946398202,1.6431518063219528,1.3029781946398202,1.3931518063219528,0.039550229583763016,0.00874497371941188,5.44061298888429,0,,0.0,none,P465,1
E0044549,N0044796,N0044797,lateral,23.10449356962388,auto_road,derived,s5c_flows,0.0,0.0,0.001632,3.6221,held,0.001632,0.1958,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.9352478518812,435.8081731372482,1.6431518063219528,1.5703974193924068,1.3931518063219528,1.3203974193924068,0.040667485370724725,0.008985400355216805,9.468864113842365,0,,0.0,none,P465,1
E0044550,N0044797,N0044798,lateral,6.646134302902854,auto_road,derived,s5c_flows,0.0,0.0,0.001824,3.6221,held,0.001824,0.2189,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,435.8081731372482,435.7649732642794,1.5703974193924068,1.5972703880643735,1.3203974193924068,1.3472703880643735,0.04495330880719238,0.009051838445964105,2.464087916719898,0,,0.0,none,P465,1
E0044551,N0044798,N0044799,lateral,10.77360696817577,auto_road,derived,s5c_flows,0.0,0.0,0.00188,3.6221,held,0.00188,0.2256,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,435.7649732642794,435.67878440853394,1.5972703880643735,1.553362808262932,1.3472703880643735,1.303362808262932,0.04872033787465564,0.008753202195718152,3.6855269066118312,0,,0.0,none,P465,1
E0044552,N0044799,N0044800,lateral,48.72992768090594,auto_road,derived,s5c_flows,0.0,0.0,0.001969,3.6221,held,0.001969,0.2363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.67878440853394,435.4351347701294,1.553362808262932,1.562454341198702,1.303362808262932,1.312454341198702,0.042499384518829356,0.00989031255093445,19.110052311195293,0,,0.0,none,P465,1
E0044553,N0044800,N0044801,lateral,45.85643848205565,auto_road,derived,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.2851,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,435.4351347701294,435.045355043032,1.562454341198702,1.5617311386086499,1.312454341198702,1.3117311386086499,0.05457553550015422,0.009485122659401019,14.003966570310023,0,,0.0,none,P465,1
E0044554,N0044801,N0044802,lateral,30.569962883877874,auto_road,derived,s5c_flows,0.0,0.0,0.002758,3.6221,held,0.002758,0.3309,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,435.045355043032,434.86193526572873,1.5617311386086499,1.5539277713806428,1.3117311386086499,1.3039277713806428,0.05160679549711934,0.010880431956205722,9.872718824915305,0,,0.0,none,P465,1
E0044555,N0044802,N0044803,lateral,26.350051660344292,auto_road,derived,s5c_flows,0.0,0.0,0.003012,3.6221,held,0.003012,0.3615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.86193526572873,434.730185007427,1.5539277713806428,1.6027007347605036,1.3039277713806428,1.3527007347605036,0.05027067690872558,0.01174420533886697,8.736057572285796,0,,0.0,none,P465,1
E0044556,N0044803,N0044804,lateral,19.182734535606507,auto_road,derived,s5c_flows,0.0,0.0,0.003232,3.6221,held,0.003232,0.3878,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,434.730185007427,434.59590586567776,1.6027007347605036,1.5568651304159857,1.3527007347605036,1.3068651304159857,0.05778684549793778,0.011216193974726035,5.532612820534007,0,,0.0,none,P465,1
E0044557,N0044804,N0044805,lateral,42.59362916341017,auto_road,derived,s5c_flows,0.0,0.0,0.003392,3.6221,held,0.003392,0.407,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,434.5783217982929,434.13108869207707,1.5744491978008455,1.5735011516729287,1.3244491978008455,1.3235011516729287,0.06730352493936716,0.01046236846006296,10.547646947610891,0,,0.0,none,P465,1
E0044558,N0044805,N0044444,lateral,44.710270368869544,auto_road,derived,s5c_flows,0.0,0.0,0.003747,3.6221,held,0.003747,0.4496,41.627,0.0,W11a-XG03103,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.1140427486881,433.8904913968438,1.5905470950618792,1.9040337496405755,1.3405470950618792,1.6540337496405755,0.054707447663109726,0.012842546616880418,13.62101879442962,0,,0.0,none,P465,1
E0044559,N0044806,N0044517,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,431.9755798624621,431.7053720720489,1.571447725428527,1.584117674044876,1.321447725428527,1.334117674044876,0.0,0.0,0.0,0,,0.0,none,P463,1
E0044560,N0044807,N0044524,lateral,55.362442142665635,auto_block,provisional,s5c_flows,1.0798,1.456,0.001336,3.6221,held,0.046603,0.1603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.74975900582103,425.4729467951077,2.3046843535539665,2.1290429509860473,2.0546843535539665,1.8790429509860473,0.1362497892778617,0.03771160595646714,6.7721746502132145,0,,0.0,none,P470,1
E0044561,N0044808,N0044524,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,426.13941575469573,425.94692354706126,1.643451676944892,1.6550661990324897,1.393451676944892,1.4050661990324897,0.12949162820166976,0.029737239905788776,3.8115959311028043,0,,0.0,none,P470,1
E0044562,N0044809,N0044810,lateral,60.207972893961475,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.0076711989275,432.70663133445765,1.5523568772443923,2.1978181284329708,1.3023568772443923,1.9478181284329708,0.0,0.0,0.0,0,,0.0,none,P463,1
E0044563,N0044810,N0044811,lateral,19.235384061671343,auto_link,provisional,s5c_flows,0.0,0.0,0.000502,3.6221,held,0.000502,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.70663133445765,432.6104544141493,2.1978181284329708,2.531665947178851,1.9478181284329708,2.281665947178851,0.023895985385208346,0.005832653895490342,13.416049984682138,0,,0.0,none,P463,1
E0044564,N0044811,N0044812,lateral,7.0710678118654755,auto_link,provisional,s5c_flows,0.0,0.0,0.000662,3.6221,held,0.000662,0.0794,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.6104544141493,432.5680280072781,2.531665947178851,2.8363604204562876,2.281665947178851,2.5863604204562876,0.028649296296681934,0.006215505154723827,4.1135785318191935,0,,0.0,none,P463,1
E0044565,N0044812,N0044813,lateral,78.48557523231541,auto_link,provisional,s5c_flows,0.0,0.0,0.000721,3.6221,held,0.000721,0.0865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5680280072781,432.1756001311165,2.8363604204562876,3.7517985505241427,2.5863604204562876,3.5017985505241427,0.028004541544863922,0.0066807546915816085,46.71002803038197,0,,0.0,none,P463,1
E0044566,N0044813,N0044814,lateral,89.23442953753904,auto_link,provisional,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1756001311165,431.72942798342876,3.7517985505241427,4.402346918914986,3.5017985505241427,4.152346918914986,0.03674208153997754,0.008575887202290716,40.477850735650684,0,,0.0,none,P463,1
E0044567,N0044814,N0044815,lateral,20.615528128088304,auto_link,provisional,s5c_flows,0.0,0.0,0.002119,3.6221,held,0.002119,0.2542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.72942798342876,431.6263503427883,4.402346918914986,4.430992186508547,4.152346918914986,4.180992186508547,0.043764401233613484,0.010185924594623336,7.850950219427213,0,,0.0,none,P463,1
E0044568,N0044815,N0044816,lateral,16.64331697709324,auto_link,provisional,s5c_flows,0.0,0.0,0.00229,3.6221,held,0.00229,0.2748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6263503427883,431.54313375790286,4.430992186508547,4.472491242097135,4.180992186508547,4.222491242097135,0.045135697981413744,0.01050910236862726,6.145659172017504,0,,0.0,none,P463,1
E0044569,N0044816,N0044817,lateral,17.804493814764857,auto_link,provisional,s5c_flows,0.0,0.0,0.002429,3.6221,held,0.002429,0.2915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.54313375790286,431.45411128882904,4.472491242097135,4.64403324242096,4.222491242097135,4.39403324242096,0.04620083444647375,0.010762074660886273,6.422861559420663,0,,0.0,none,P463,1
E0044570,N0044817,N0044474,lateral,25.632011235952593,auto_link,provisional,s5c_flows,0.0,0.0,0.002577,3.6221,held,0.002577,0.3093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.45411128882904,431.3259512326493,4.64403324242096,4.782966003678837,4.39403324242096,4.532966003678837,0.04729107491966728,0.011022763739191671,9.03342095715853,0,,0.0,none,P463,1
E0044571,N0044818,N0044819,main,17.4928556845359,auto_block,provisional,s5c_flows,36.8501,40.07,0.013122,3.6221,held,1.557973,1.5746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.6765971771271,428.58913289870446,3.923256338497879,4.041634923561162,3.673256338497879,3.791634923561162,0.4237287597141881,0.1898335306838584,0.6880524110256726,0,,0.0,none,P469,1
E0044572,N0044819,N0044820,main,24.186773244895647,auto_block,provisional,s5c_flows,36.8501,40.07,0.013267,3.6221,held,1.558119,1.5921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.58913289870446,428.46819903247996,4.041634923561162,4.1317155183012915,3.791634923561162,3.8817155183012915,0.4237408041675474,0.1898421679076398,0.951319494016763,0,,0.0,none,P469,1
E0044573,N0044820,N0044493,main,51.833000670036135,auto_block,provisional,s5c_flows,36.8501,40.07,0.013469,3.6221,held,1.55832,1.6163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.46819903247996,428.2090340291298,4.1317155183012915,4.221416410323343,3.8817155183012915,3.971416410323343,0.4237573845459191,0.18985405825822416,2.0386272334258053,0,,0.0,none,P469,1
E0044574,N0044821,N0044822,main,14.797949531647477,auto_block,provisional,s5c_flows,4.3191,5.824,0.006927,3.6221,held,0.187995,0.8312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.68727637406187,432.61328662640364,4.688791741172508,4.81710277789324,4.438791741172508,4.56710277789324,0.21735462535253253,0.07047345030747124,1.134700914664713,0,,0.0,none,P463,1
E0044575,N0044822,N0044823,main,21.37755832643195,auto_block,provisional,s5c_flows,4.3191,5.824,0.00705,3.6221,held,0.188119,0.846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.61328662640364,432.50639883477146,4.81710277789324,5.008463225775415,4.56710277789324,4.758463225775415,0.2174015075860618,0.07049461248672043,1.6388692182036584,0,,0.0,none,P463,1
E0044576,N0044823,N0044824,main,19.1049731745428,auto_block,provisional,s5c_flows,4.3191,5.824,0.007228,3.6221,held,0.188297,0.8674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.50639883477146,432.4108739688987,5.008463225775415,5.191237847507523,4.758463225775415,4.941237847507523,0.21746876817838576,0.07052497773834118,1.464192868902086,0,,0.0,none,P463,1
E0044577,N0044824,N0044825,main,16.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.007387,3.6221,held,0.188456,0.8865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4108739688987,432.33087396889874,5.191237847507523,5.358640191257507,4.941237847507523,5.108640191257507,0.21752881134655547,0.07055208909678903,1.2258912509838862,0,,0.0,none,P463,1
E0044578,N0044825,N0044826,main,13.719196266273043,auto_block,provisional,s5c_flows,4.3191,5.824,0.007521,3.6221,held,0.188589,0.9025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.33087396889874,432.26227798756736,5.358640191257507,5.563771817120141,5.108640191257507,5.313771817120141,0.2175790086879553,0.0705747579885179,1.050897660042554,0,,0.0,none,P463,1
E0044579,N0044826,N0044827,main,33.14550223935018,auto_block,provisional,s5c_flows,4.3191,5.824,0.007635,3.6221,held,0.188704,0.9162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.26227798756736,432.0965504763706,5.563771817120141,6.9650645138637515,5.313771817120141,6.7150645138637515,0.21762239227241809,0.07059435218852092,2.53845678082144,0,,0.0,none,P463,1
E0044580,N0044827,N0044828,main,6.324555320336759,auto_block,provisional,s5c_flows,4.3191,5.824,0.007911,3.6221,held,0.18898,0.9493,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,432.0965504763706,432.05544086678844,6.9650645138637515,7.1460056664146805,6.7150645138637515,6.8960056664146805,0.2383167272512541,0.06645318093295219,0.44230741398111945,0,,0.0,none,P463,1
E0044581,N0044828,N0044829,main,8.48528137423857,auto_block,provisional,s5c_flows,4.3191,5.824,0.007964,3.6221,held,0.189033,0.9557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.05544086678844,432.01301445991726,7.1460056664146805,7.316636418988992,6.8960056664146805,7.066636418988992,0.2177464041138701,0.07065037426690576,0.6494773441280501,0,,0.0,none,P463,1
E0044582,N0044829,N0044830,main,12.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.008035,3.6221,held,0.189103,0.9642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.01301445991726,431.95301445991726,7.316636418988992,7.282611760785869,7.066636418988992,7.032611760785869,0.21777276996087766,0.07066228729526661,0.9183884653528056,0,,0.0,none,P463,1
E0044583,N0044830,N0044831,main,20.591260281974,auto_block,provisional,s5c_flows,4.3191,5.824,0.008135,3.6221,held,0.189203,0.9762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.95301445991726,431.8500581585074,7.282611760785869,7.106057564148841,7.032611760785869,6.856057564148841,0.21781042351342614,0.07067930191811075,1.575625563875178,0,,0.0,none,P463,1
E0044584,N0044831,N0044832,main,19.453400783952233,auto_block,provisional,s5c_flows,4.3191,5.824,0.008306,3.6221,held,0.189375,0.9967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8500581585074,431.75279115458767,7.106057564148841,7.120621931349831,6.856057564148841,6.870621931349831,0.21787515478967137,0.0707085561016271,1.488115277357793,0,,0.0,none,P463,1
E0044585,N0044832,N0044414,main,45.12798871043236,auto_block,provisional,s5c_flows,4.3191,5.824,0.008468,3.6221,held,0.189537,1.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.75279115458767,431.5271512110355,7.120621931349831,8.653970615136359,6.870621931349831,8.403970615136359,0.2179360846943826,0.07073609679073214,3.4511638870112233,0,,0.0,none,P463,1
E0044586,N0044833,N0044834,main,22.561028345356956,auto_link,provisional,s5c_flows,8.0272,10.824,0.003726,3.6221,held,0.340246,0.4472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.46792207205937,425.3551169303326,3.838230271690634,3.920456800136151,3.588230271690634,3.670456800136151,0.26341058532750705,0.09250593007415972,1.427494413794222,0,,0.0,none,P478,1
E0044587,N0044834,N0044532,main,22.847319317591726,auto_link,provisional,s5c_flows,9.1069,12.28,0.003914,3.6221,held,0.385701,0.4697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3551169303326,425.24088033374466,3.920456800136151,3.9858652717240943,3.670456800136151,3.7358652717240943,0.27420067079947774,0.09803096970775968,1.3887225519286392,0,,0.0,none,P478,1
E0044588,N0044835,N0044517,lateral,33.10702931470132,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.61452026367186,431.44898511709835,1.5500000000000114,1.8405046289954043,1.3000000000000114,1.5905046289954043,0.0,0.0,0.0,0,,0.0,none,P463,1
E0044589,N0044836,N0044837,main,13.45362404707371,auto_block,provisional,s5c_flows,34.553,46.592,0.00377,3.6221,held,1.45232,0.4524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.38572942414334,428.31846130390795,2.69328058562229,2.7703143308576728,2.44328058562229,2.5203143308576728,0.4147845118040678,0.18347982809339974,0.5405868856480998,0,,0.0,none,P469,1
E0044590,N0044837,N0044838,main,25.96150997149434,auto_block,provisional,s5c_flows,36.7126,49.504,0.003882,3.6221,held,1.542967,0.4659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.31846130390795,428.1886537540505,2.7703143308576728,2.966772271340119,2.5203143308576728,2.716772271340119,0.4224863327805376,0.18894375192372953,1.0241558111727196,0,,0.0,none,P469,1
E0044591,N0044838,N0044839,main,27.474436462094097,auto_block,provisional,s5c_flows,36.7126,49.504,0.004099,3.6221,held,1.543183,0.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.1886537540505,428.05128157174005,2.966772271340119,3.1677125688849515,2.716772271340119,2.9177125688849515,0.4225042799793044,0.1889565883910817,1.083793220723503,0,,0.0,none,P469,1
E0044592,N0044839,N0044840,main,47.742322158456155,auto_block,provisional,s5c_flows,36.7126,49.504,0.004328,3.6221,held,1.543412,0.5193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.05128157174005,427.81256996094777,3.1677125688849515,3.7554537206928558,2.9177125688849515,3.5054537206928558,0.4225233053002383,0.18897019650115138,1.8832224384455838,0,,0.0,none,P469,1
E0044593,N0044840,N0044841,main,78.96746584541903,auto_block,provisional,s5c_flows,39.2756,52.96,0.004726,3.6221,held,1.651258,0.5671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.81256996094777,427.4177326317207,3.7554537206928558,4.417045200310554,3.5054537206928558,4.167045200310554,0.4312594137981072,0.1952770425760491,3.0518161195969244,0,,0.0,none,P469,1
E0044594,N0044841,N0044842,main,74.42841940406223,auto_block,provisional,s5c_flows,39.2756,52.96,0.005384,3.6221,held,1.651916,0.646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.4177326317207,427.0455905347004,4.417045200310554,5.227022990690216,4.167045200310554,4.977022990690216,0.4313113966686391,0.1953149207195553,2.876051192515512,0,,0.0,none,P469,1
E0044595,N0044842,N0044493,main,40.264459075215804,auto_block,provisional,s5c_flows,40.0172,53.96,0.006004,3.6221,held,1.683626,0.7205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0455905347004,426.8442682393243,5.227022990690216,5.586182200128803,4.977022990690216,5.336182200128803,0.43379847698753915,0.19713205644532333,1.5469725080190633,0,,0.0,none,P469,1
E0044596,N0044843,N0044844,main,29.614185789921695,auto_block,provisional,s5c_flows,15.2475,20.56,0.003325,3.6221,held,0.642538,0.3991,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.00731170246917,428.8444336806246,1.656811832687083,1.8256102646878958,1.406811832687083,1.5756102646878958,0.33321026705316004,0.121591126914981,1.4812561675556593,0,,0.0,none,P478,1
E0044597,N0044844,N0044535,main,42.947545642094866,auto_block,provisional,s5c_flows,15.2475,20.56,0.003572,3.6221,held,0.642785,0.4287,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.8444336806246,428.6082221795931,1.8256102646878958,1.786705798922526,1.5756102646878958,1.536705798922526,0.33325053037514424,0.12161306959323345,2.14791084221973,0,,0.0,none,P478,1
E0044598,N0044845,N0044572,lateral,19.089316674176853,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7833740234375,422.68792744006663,1.5500000000000114,1.7400205579802446,1.3000000000000114,1.4900205579802446,0.0,0.0,0.0,0,,0.0,none,P464,1
E0044599,N0044846,N0044847,main,25.942243542145693,auto_link,provisional,s5c_flows,37.089,41.178,0.018014,3.6221,held,1.572881,2.1617,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.4561488081795,417.3134664686977,7.052731807054897,7.150095543021052,6.802731807054897,6.900095543021052,0.4394892951982148,0.18629693417186927,0.983802632797743,0,,0.0,none,P464,1
E0044600,N0044847,N0044848,main,17.72004514666935,auto_link,provisional,s5c_flows,42.927,43.708,0.018231,3.6221,held,1.81784,2.1877,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.3134664686977,417.216006220391,7.150095543021052,7.247311650702727,6.900095543021052,6.997311650702727,0.4591755846746499,0.19988432534061334,0.6431833390860323,0,,0.0,none,P464,1
E0044601,N0044848,N0044572,main,12.727922061357855,auto_link,provisional,s5c_flows,42.927,43.708,0.018378,3.6221,held,1.817988,2.2054,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.216006220391,417.14600264905357,7.247311650702727,7.281945348993304,6.997311650702727,7.031945348993304,0.459186864608921,0.1998922666687895,0.4619732198494665,0,,0.0,none,P464,1
E0044602,N0044849,N0044850,lateral,24.596747752497688,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.70437096481265,424.58138722605014,1.5757193672185963,1.6022980766842352,1.3257193672185963,1.3522980766842352,0.13489621704043256,0.037230723305707175,3.03897177303414,0,,0.0,none,P464,1
E0044603,N0044850,N0044568,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.000205,3.6221,held,0.045472,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.5582281273872,424.4722048747168,1.625457175347151,1.5755246174707054,1.375457175347151,1.3255246174707054,0.13510569686272886,0.037305000953768624,2.1223692429448597,0,,0.0,none,P464,1
E0044604,N0044851,N0044852,lateral,9.219544457292887,auto_block,provisional,s5c_flows,5.3989,7.28,0.001543,3.6221,held,0.227879,0.1851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.07165252351473,424.0255548012283,2.0439480624227713,2.0728033530685934,1.7939480624227713,1.8228033530685934,0.23142712555034692,0.07694098531855095,0.6639631111642801,0,,0.0,none,P464,1
E0044605,N0044852,N0044853,lateral,22.561028345356956,auto_block,provisional,s5c_flows,5.3989,7.28,0.00162,3.6221,held,0.227956,0.1944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0255548012283,423.9127496595015,2.0728033530685934,2.1562505846391105,1.8228033530685934,1.9062505846391105,0.23145254071861648,0.07695287546333626,1.6245971546556384,0,,0.0,none,P464,1
E0044606,N0044853,N0044854,lateral,11.40175425099138,auto_block,provisional,s5c_flows,5.3989,7.28,0.001808,3.6221,held,0.228144,0.2169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9127496595015,423.85574088824654,2.1562505846391105,2.286043779722206,1.9062505846391105,2.036043779722206,0.23151456782948765,0.07698189719196283,0.8208089853614786,0,,0.0,none,P464,1
E0044607,N0044854,N0044568,lateral,31.016124838541646,auto_block,provisional,s5c_flows,5.3989,7.28,0.001903,3.6221,held,0.228239,0.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.85574088824654,423.70066026405385,2.286043779722206,2.3470692281336483,2.036043779722206,2.0970692281336483,0.23154589756354108,0.07699655770658134,2.232539722859206,0,,0.0,none,P464,1
E0044608,N0044855,N0044573,lateral,27.048625199853635,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.2677509337868,424.1325078077875,1.5569866150413532,2.0731196336187736,1.3069866150413532,1.8231196336187736,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044609,N0044856,N0044857,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.39582310259726,423.3126065177118,1.5581258720121127,2.1273959236944506,1.3081258720121127,1.8773959236944506,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044610,N0044857,N0044573,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.000139,3.6221,held,0.000139,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3126065177118,423.20965021630195,2.1273959236944506,2.9959772251042978,1.8773959236944506,2.7459772251042978,0.012982456318544494,0.0037199310588155454,26.43472567483356,0,,0.0,none,P476,1
E0044611,N0044858,N0044859,lateral,10.58663387757061,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,426.79366352987176,426.73014372660634,1.5522532181751103,1.555226146440532,1.3022532181751103,1.305226146440532,0.1435394101454237,0.035709615848172255,1.2292366102156198,0,,0.0,none,P464,1
E0044612,N0044859,N0044860,lateral,9.298108869667882,auto_road,derived,s5c_flows,1.8214,2.456,8.8e-05,3.6221,held,0.076446,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.73014372660634,426.683653182258,1.555226146440532,1.5981156165701123,1.305226146440532,1.3481156165701123,0.16122172849336772,0.046975512647362966,0.9612133712330618,0,,0.0,none,P464,1
E0044613,N0044860,N0044861,lateral,36.3770097287661,auto_road,derived,s5c_flows,2.9012,3.912,0.000166,3.6221,held,0.12179,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.683653182258,426.5017681336142,1.5981156165701123,2.0482806945108223,1.3481156165701123,1.7982806945108223,0.18839110123068398,0.05788954324948439,3.218217269917881,0,,0.0,none,P464,1
E0044614,N0044861,N0044862,lateral,14.796116342965112,auto_road,derived,s5c_flows,8.0535,7.368,0.000469,3.6221,held,0.338093,0.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5017681336142,426.42778755189937,2.0482806945108223,2.146003952006879,1.7982806945108223,1.896003952006879,0.26287462792599003,0.09223512218742971,0.9380971491811186,0,,0.0,none,P464,1
E0044615,N0044862,N0044863,lateral,7.879781713910869,auto_road,derived,s5c_flows,8.0535,7.368,0.000592,3.6221,held,0.338217,0.0711,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,426.42778755189937,426.38444875247285,2.146003952006879,2.1705744408865257,1.896003952006879,1.9205744408865257,0.2717337909289383,0.09020237591639571,0.4833027750538104,0,,0.0,none,P464,1
E0044616,N0044863,N0044864,lateral,7.143527771747581,auto_road,derived,s5c_flows,8.0535,7.368,0.000658,3.6221,held,0.338282,0.0789,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,426.38444875247285,426.3415875858424,2.1705744408865257,2.203059630954499,1.9205744408865257,1.953059630954499,0.2800607624537343,0.08838255939510861,0.42511773214022225,0,,0.0,none,P464,1
E0044617,N0044864,N0044865,lateral,30.577079523690667,auto_road,derived,s5c_flows,8.0535,7.368,0.000717,3.6221,held,0.338342,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3415875858424,426.18870218822394,2.203059630954499,2.4925111906823076,1.953059630954499,2.2425111906823076,0.2629367368225522,0.0922664869520193,1.9381772141084888,0,,0.0,none,P464,1
E0044618,N0044865,N0044866,lateral,34.798589419256245,auto_road,derived,s5c_flows,8.0535,7.368,0.000972,3.6221,held,0.338597,0.1167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.18870218822394,426.01470924112766,2.4925111906823076,2.9505312373879633,2.2425111906823076,2.7005312373879633,0.26300030860083745,0.0922985952281338,2.205231215911549,0,,0.0,none,P464,1
E0044619,N0044866,N0044867,lateral,64.69678728322559,auto_road,derived,s5c_flows,9.1333,8.824,0.001262,3.6221,held,0.384154,0.1515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.01470924112766,425.6912253047115,2.9505312373879633,3.3357217167728663,2.7005312373879633,3.0857217167728663,0.27384878521204564,0.09784858618158923,3.937500716750779,0,,0.0,none,P464,1
E0044620,N0044867,N0044868,lateral,14.11990250529874,auto_road,derived,s5c_flows,9.1333,8.824,0.001801,3.6221,held,0.384693,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6912253047115,425.620625792185,3.3357217167728663,3.417673768361851,3.0857217167728663,3.167673768361851,0.2739715024681753,0.09791217406238847,0.8589641853315817,0,,0.0,none,P464,1
E0044621,N0044868,N0044869,lateral,28.465033164284364,auto_road,derived,s5c_flows,9.1333,8.824,0.001919,3.6221,held,0.384811,0.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.620625792185,425.4783006263636,3.417673768361851,3.460236971292659,3.167673768361851,3.210236971292659,0.2739983518408275,0.09792608890126311,1.731460120900071,0,,0.0,none,P464,1
E0044622,N0044869,N0044870,lateral,28.765164330016677,auto_road,derived,s5c_flows,9.1333,8.824,0.002156,3.6221,held,0.385048,0.2587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4783006263636,425.3344748047135,3.460236971292659,3.7396523925521024,3.210236971292659,3.4896523925521024,0.2740522603791093,0.09795402992170169,1.7493721994377085,0,,0.0,none,P464,1
E0044623,N0044870,N0044871,lateral,19.182212035727428,auto_road,derived,s5c_flows,9.1333,8.824,0.002396,3.6221,held,0.385287,0.2875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3344748047135,425.2385637445349,3.7396523925521024,4.026847632418253,3.4896523925521024,3.776847632418253,0.2741065998698398,0.097982197841643,1.1663474505196243,0,,0.0,none,P464,1
E0044624,N0044871,N0044872,lateral,12.649600085528784,auto_road,derived,s5c_flows,9.1333,8.824,0.002556,3.6221,held,0.385447,0.3067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2385637445349,425.17531574410725,4.026847632418253,4.138038748080248,3.776847632418253,3.8880387480802483,0.27414296433200697,0.09800105004222734,0.7690391347662675,0,,0.0,none,P464,1
E0044625,N0044872,N0044873,lateral,14.001475923741776,auto_road,derived,s5c_flows,9.1333,8.824,0.002661,3.6221,held,0.385553,0.3193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.17531574410725,425.10530836448856,4.138038748080248,4.176674057386435,3.8880387480802483,3.9266740573864354,0.2741670498567744,0.09801353742519611,0.8511523619788363,0,,0.0,none,P464,1
E0044626,N0044873,N0044874,lateral,14.120822950822584,auto_road,derived,s5c_flows,9.1333,8.824,0.002778,3.6221,held,0.385669,0.3333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.10530836448856,425.03470424973443,4.176674057386435,4.087091404562443,3.9266740573864354,3.837091404562443,0.2741934021866035,0.09802720085495656,0.858324989965331,0,,0.0,none,P464,1
E0044627,N0044874,N0044875,lateral,6.083667586732964,auto_road,derived,s5c_flows,9.1333,8.824,0.002895,3.6221,held,0.385787,0.3475,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,425.03470424973443,424.9921185766273,4.087091404562443,4.06348445071643,3.837091404562443,3.8134844507164303,0.3081302698533743,0.09056472487777503,0.32906361269579887,0,,0.0,none,P464,1
E0044628,N0044875,N0044876,lateral,6.316185115736197,auto_road,derived,s5c_flows,9.1333,8.824,0.002946,3.6221,held,0.385838,0.3535,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,424.9921185766273,424.94790528081717,4.06348445071643,4.078461906682833,3.8134844507164303,3.8284619066828327,0.308143329672662,0.09057025368638491,0.34162593115601025,0,,0.0,none,P464,1
E0044629,N0044876,N0044877,lateral,8.547969529186041,auto_road,derived,s5c_flows,9.1333,8.824,0.002999,3.6221,held,0.38589,0.3599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.94790528081717,424.90516543317125,4.078461906682833,4.167100191828752,3.8284619066828327,3.9171001918287516,0.2742435922701016,0.09805322623994941,0.5194876483365668,0,,0.0,none,P464,1
E0044630,N0044877,N0044878,lateral,13.06760752280173,auto_road,derived,s5c_flows,9.1333,8.824,0.00307,3.6221,held,0.385962,0.3684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.90516543317125,424.8398273955572,4.167100191828752,4.247819088817778,3.9171001918287516,3.997819088817778,0.27425993936070053,0.0980617034551621,0.7941132752418685,0,,0.0,none,P464,1
E0044631,N0044878,N0044879,lateral,9.81311929180452,auto_road,derived,s5c_flows,9.1333,8.824,0.003179,3.6221,held,0.386071,0.3815,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8398273955572,424.7907617990982,4.247819088817778,4.26575675558928,3.997819088817778,4.01575675558928,0.27428468289919344,0.09807453548114067,0.5962855324912603,0,,0.0,none,P464,1
E0044632,N0044879,N0044880,lateral,50.00000000000693,auto_road,derived,s5c_flows,11.6963,12.28,0.003261,3.6221,held,0.4936,0.3913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7907617990982,424.54076179909816,4.26575675558928,4.4732457692612115,4.01575675558928,4.2232457692612115,0.2965886799758952,0.1099427070391221,2.8097273753036585,0,,0.0,none,P464,1
E0044633,N0044880,N0044558,lateral,50.22962820019572,auto_road,derived,s5c_flows,13.1795,14.28,0.003677,3.6221,held,0.556197,0.4413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.54076179909816,424.2896136580972,4.4732457692612115,4.457548207137165,4.2232457692612115,4.207548207137165,0.3080012093865944,0.11625072152284402,2.7180428014244638,0,,0.0,none,P464,1
E0044634,N0044881,N0044882,main,8.0,auto_block,provisional,s5c_flows,25.9147,34.944,0.005581,3.6221,held,1.091994,0.6697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.26794583191617,423.22794583191614,3.8271469415213346,4.11028048644323,3.5771469415213346,3.86028048644323,0.38011308159670815,0.15995371371018613,0.35077280890531715,0,,0.0,none,P464,1
E0044635,N0044882,N0044883,main,10.816653826391969,auto_block,provisional,s5c_flows,26.9945,36.4,0.005648,3.6221,held,1.137328,0.6777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.22794583191614,423.17386256278417,4.11028048644323,4.754054917684584,3.86028048644323,4.504054917684584,0.38489971391655337,0.16310006879792743,0.46837541638777064,0,,0.0,none,P464,1
E0044636,N0044883,N0044884,main,8.0,auto_block,provisional,s5c_flows,28.0743,37.856,0.005738,3.6221,held,1.182685,0.6885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.17386256278417,423.13386256278415,4.754054917684584,5.00545018135648,4.504054917684584,4.75545018135648,0.3895508531737712,0.16618801506071273,0.3422745252565418,0,,0.0,none,P464,1
