EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044637,N0044884,N0044885,main,22.360679774997898,auto_block,provisional,s5c_flows,28.0743,37.856,0.005804,3.6221,held,1.182752,0.6965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.13386256278415,423.02205916390915,5.00545018135648,5.001927652497102,4.75545018135648,4.751927652497102,0.3895576261458552,0.1661925338808476,0.9566697485481382,0,,0.0,none,P464,1
E0044638,N0044885,N0044558,main,35.830407319190506,auto_block,provisional,s5c_flows,28.0743,37.856,0.005991,3.6221,held,1.182938,0.7189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.02205916390915,422.8429071273132,5.001927652497102,5.904254737921178,4.751927652497102,5.654254737921178,0.38957642724978725,0.16620507801964152,1.5328788231248607,0,,0.0,none,P464,1
E0044639,N0044886,N0044887,lateral,14.17041039486336,auto_road,derived,s5c_flows,4.3201,6.89,0.0,3.6221,held,0.181111,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2753479003906,423.2044958484163,1.5500000000000114,1.6754785168180888,1.3000000000000114,1.4254785168180888,0.2147169592217816,0.06928696646781787,1.0999294486892948,0,,0.0,none,P464,1
E0044640,N0044887,N0044888,lateral,39.22431465585913,auto_road,derived,s5c_flows,9.8107,10.802,0.000118,3.6221,held,0.411406,0.0142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2044958484163,423.008374275137,1.6754785168180888,2.108508049081763,1.4254785168180888,1.8585080490817631,0.2799054128084348,0.10100855523924815,2.3355696163155875,0,,0.0,none,P464,1
E0044641,N0044888,N0044889,lateral,86.60483106560814,auto_road,derived,s5c_flows,11.9702,13.714,0.000445,3.6221,held,0.502267,0.0534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.008374275137,422.57535011980895,2.108508049081763,3.3092629173004298,1.8585080490817631,3.0592629173004298,0.29822860106340665,0.11083925680355736,4.839957824120912,0,,0.0,none,P464,1
E0044642,N0044889,N0044890,lateral,77.14508710191076,auto_road,derived,s5c_flows,15.2096,18.082,0.001167,3.6221,held,0.63879,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.57535011980895,422.1896246842994,3.3092629173004298,5.107067210231833,3.0592629173004298,4.857067210231833,0.32172390091229836,0.12405013120476269,3.9964436837069415,0,,0.0,none,P464,1
E0044643,N0044890,N0044891,lateral,9.413381628839025,auto_road,derived,s5c_flows,15.2096,18.082,0.00181,3.6221,held,0.639433,0.2171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.1896246842994,422.14255777615523,5.107067210231833,5.333821618376021,4.857067210231833,5.083821618376021,0.3218255762827953,0.12410880214263684,0.4874991466685708,0,,0.0,none,P464,1
E0044644,N0044891,N0044574,lateral,10.226648498058038,auto_road,derived,s5c_flows,16.2893,19.538,0.001888,3.6221,held,0.684779,0.2266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.14255777615523,422.09142453366496,5.333821618376021,5.464209011256912,5.083821618376021,5.214209011256912,0.32881715676743384,0.12817465966641123,0.5183553781375604,0,,0.0,none,P464,1
E0044645,N0044892,N0044893,lateral,9.338700362491752,auto_road,derived,s5c_flows,21.0772,25.994,0.002925,3.6221,held,0.886533,0.3509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6307423644236,423.58404886261116,2.319575018388889,2.361446742857595,2.069575018388889,2.111446742857595,0.35639133628799846,0.14482370176101694,0.4367249991614641,0,,0.0,none,P464,1
E0044646,N0044893,N0044894,lateral,30.817522793271422,auto_road,derived,s5c_flows,21.0772,25.994,0.003002,3.6221,held,0.886611,0.3603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.58404886261116,423.4299612486448,2.361446742857595,2.0904244935426846,2.111446742857595,1.8404244935426846,0.3564010682979247,0.14482975363722334,1.4411443330986442,0,,0.0,none,P464,1
E0044647,N0044894,N0044895,lateral,83.6132723392983,auto_road,derived,s5c_flows,21.0772,25.994,0.003259,3.6221,held,0.886868,0.3911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.4299612486448,423.0118948869483,2.0904244935426846,2.335059458754813,1.8404244935426846,2.085059458754813,0.35643312961905976,0.1448496919448224,3.9097222541509415,0,,0.0,none,P464,1
E0044648,N0044895,N0044896,lateral,41.23050450503177,auto_road,derived,s5c_flows,21.0772,25.994,0.003956,3.6221,held,0.887565,0.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0118948869483,422.80574236442317,2.335059458754813,2.3469065613580824,2.085059458754813,2.0969065613580824,0.3565200479279152,0.14490375160746755,1.927451426862825,0,,0.0,none,P464,1
E0044649,N0044896,N0044897,lateral,12.323298585453024,auto_road,derived,s5c_flows,21.0772,25.994,0.0043,3.6221,held,0.887908,0.5159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.80574236442317,422.7441258714959,2.3469065613580824,2.4987635328009787,2.0969065613580824,2.2487635328009787,0.3565628029937178,0.14493034720704528,0.5760228157090439,0,,0.0,none,P464,1
E0044650,N0044897,N0044898,lateral,14.954310867906543,auto_road,derived,s5c_flows,21.0772,25.994,0.004402,3.6221,held,0.888011,0.5283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7441258714959,422.6693543171564,2.4987635328009787,2.746234061749874,2.2487635328009787,2.496234061749874,0.35657563963390104,0.1449383326563592,0.6989779636124446,0,,0.0,none,P464,1
E0044651,N0044898,N0044899,lateral,14.95445226512001,auto_road,derived,s5c_flows,22.1569,27.45,0.004527,3.6221,held,0.933403,0.5432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6693543171564,422.59458205583076,2.746234061749874,3.006461645341119,2.496234061749874,2.756461645341119,0.3621303136666537,0.14841440558814473,0.6882629309921936,0,,0.0,none,P464,1
E0044652,N0044899,N0044900,lateral,70.00000000000591,auto_road,derived,s5c_flows,23.2367,28.906,0.004651,3.6221,held,0.978794,0.5582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.59458205583076,422.24458205583073,3.006461645341119,4.263169409013017,2.756461645341119,4.013169409013017,0.36749152156315357,0.15180864211245632,3.1746764162184165,0,,0.0,none,P464,1
E0044653,N0044900,N0044901,lateral,70.00000000000591,auto_road,derived,s5c_flows,25.3963,31.818,0.005235,3.6221,held,1.069912,0.6282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.24458205583073,421.8945820558307,4.263169409013017,5.6152446043255395,4.013169409013017,5.3652446043255395,0.37772869808912185,0.15839825931574952,3.0886365599669108,0,,0.0,none,P464,1
E0044654,N0044901,N0044574,lateral,19.185729985968546,auto_road,derived,s5c_flows,26.4761,33.274,0.005818,3.6221,held,1.115763,0.6982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8945820558307,421.7986534059009,5.6152446043255395,5.756980139020982,5.3652446043255395,5.506980139020982,0.3826405200723601,0.16161108278142938,0.8356725167850486,0,,0.0,none,P464,1
E0044655,N0044902,N0044903,main,22.343029449904034,auto_road,derived,s5c_flows,28.924,34.148,0.010652,3.6221,held,1.223222,1.2782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9095207037425,417.79780555649296,5.597711962273138,5.7598726661632895,5.347711962273138,5.5098726661632895,0.39359824187035264,0.16889992378834434,0.9461013402791743,0,,0.0,none,P476,1
E0044656,N0044903,N0044904,main,38.128125933168846,auto_road,derived,s5c_flows,30.4073,36.148,0.010838,3.6221,held,1.285588,1.3006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.79780555649296,417.6071649268271,5.7598726661632895,6.179242543876001,5.5098726661632895,5.929242543876001,0.39963688177126083,0.1729893714190605,1.5901154136132405,0,,0.0,none,P476,1
E0044657,N0044904,N0044905,main,8.791957436197832,auto_road,derived,s5c_flows,31.487,37.604,0.011156,3.6221,held,1.331173,1.3387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6071649268271,417.56320513964613,6.179242543876001,6.189388854494496,5.929242543876001,5.939388854494496,0.40391569328804966,0.17591874876704955,0.36278021966364105,0,,0.0,none,P476,1
E0044658,N0044905,N0044906,main,21.45577020667669,auto_road,derived,s5c_flows,32.5668,39.06,0.011229,3.6221,held,1.376513,1.3475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.56320513964613,417.4559262886128,6.189388854494496,6.338537822715352,5.939388854494496,6.088537822715352,0.4080657180919141,0.17878533437135585,0.876320049092514,0,,0.0,none,P476,1
E0044659,N0044906,N0044907,main,11.81109537971097,auto_road,derived,s5c_flows,32.5668,39.06,0.011408,3.6221,held,1.376692,1.3689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.4559262886128,417.3968708117142,6.338537822715352,6.445231239067027,6.088537822715352,6.195231239067027,0.4080819010137443,0.1787965617619262,0.48238255402368235,0,,0.0,none,P476,1
E0044660,N0044907,N0044587,main,12.220133791234078,auto_road,derived,s5c_flows,32.5668,39.06,0.011506,3.6221,held,1.376791,1.3807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3968708117142,417.33577014275807,6.445231239067027,6.52186535528881,6.195231239067027,6.27186535528881,0.40809085067811735,0.17880277102642866,0.4990773407003244,0,,0.0,none,P476,1
E0044661,N0044908,N0044909,lateral,15.620499351813308,auto_block,provisional,s5c_flows,3.981,5.368,0.00157,3.6221,held,0.168462,0.1884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.50113111739586,421.4230286206368,2.3326091169791425,2.50900873287884,2.0826091169791425,2.25900873287884,0.20968001168423656,0.06704378141676506,1.2416140850641093,0,,0.0,none,P476,1
E0044662,N0044909,N0044910,lateral,23.706539182259394,auto_block,provisional,s5c_flows,6.1405,8.28,0.0017,3.6221,held,0.259126,0.204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4230286206368,421.3044959247255,2.50900873287884,2.6543968975401526,2.25900873287884,2.4043968975401526,0.24127710604972655,0.08160595321259886,1.6375734641377828,0,,0.0,none,P476,1
E0044663,N0044910,N0044587,lateral,29.492633650689697,auto_block,provisional,s5c_flows,7.9619,10.736,0.001898,3.6221,held,0.335681,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3044959247255,421.157032756472,2.6543968975401526,2.700602741574869,2.4043968975401526,2.450602741574869,0.262271302618895,0.09193068434849108,1.8741810074906342,0,,0.0,none,P476,1
E0044664,N0044911,N0044912,lateral,9.055385138137417,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.8606885311751,426.81541160548437,1.5505053164811784,1.6017331699062538,1.3005053164811784,1.3517331699062538,0.17065230391004918,0.050665805354795285,0.884389382256305,0,,0.0,none,P478,1
E0044665,N0044912,N0044913,lateral,13.038404810405298,auto_block,provisional,s5c_flows,4.3191,5.824,7.5e-05,3.6221,held,0.181144,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.81541160548437,426.75021958143236,1.6017331699062538,1.6183106920051387,1.3517331699062538,1.3683106920051387,0.21472977076172384,0.06929270977412397,1.0120010190912188,0,,0.0,none,P478,1
E0044666,N0044913,N0044914,lateral,39.99999999983814,auto_block,provisional,s5c_flows,4.3191,5.824,0.000184,3.6221,held,0.181253,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.75021958143236,426.55021958143317,1.6183106920051387,1.9363221666137065,1.3683106920051387,1.6863221666137065,0.21477207597382958,0.0693116762076725,3.1040658504656053,0,,0.0,none,P478,1
E0044667,N0044914,N0044915,lateral,40.00000000025636,auto_block,provisional,s5c_flows,9.718,13.104,0.000517,3.6221,held,0.407922,0.0621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.55021958143317,426.3502195814319,1.9363221666137065,2.4826356431775025,1.6863221666137065,2.2326356431775025,0.2791473962173914,0.10061064865957622,2.388224557007008,0,,0.0,none,P478,1
E0044668,N0044915,N0044916,lateral,15.160568582067265,auto_block,provisional,s5c_flows,10.7978,14.56,0.000851,3.6221,held,0.453523,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.3502195814319,426.27441673852155,2.4826356431775025,2.605466073978448,2.2326356431775025,2.355466073978448,0.2887250830392069,0.10568941365458503,0.8751444120292892,0,,0.0,none,P478,1
E0044669,N0044916,N0044917,lateral,41.08988024292419,auto_block,provisional,s5c_flows,10.7978,14.56,0.000977,3.6221,held,0.453649,0.1173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.27441673852155,426.06896733730696,2.605466073978448,3.136080270114917,2.355466073978448,2.886080270114917,0.2887505713608563,0.10570307793762532,2.371705566345789,0,,0.0,none,P478,1
E0044670,N0044917,N0044918,lateral,28.91762567004014,auto_block,provisional,s5c_flows,13.3608,18.016,0.00132,3.6221,held,0.561439,0.1583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.06896733730696,425.92437920895674,3.136080270114917,3.4624921289338886,2.886080270114917,3.2124921289338886,0.3089142246208986,0.1167623338340206,1.5601755743862784,0,,0.0,none,P478,1
E0044671,N0044918,N0044919,lateral,40.04808434274959,auto_block,provisional,s5c_flows,15.5204,20.928,0.001561,3.6221,held,0.652214,0.1873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.92437920895674,425.72413878724296,3.4624921289338886,3.827496954944536,3.2124921289338886,3.577496954944536,0.323831463892005,0.12526895600672078,2.061158802659629,0,,0.0,none,P478,1
E0044672,N0044919,N0044920,lateral,7.802792083836571,auto_block,provisional,s5c_flows,15.5204,20.928,0.001894,3.6221,held,0.652548,0.2273,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.72413878724296,425.68122343078187,3.827496954944536,3.926717243046255,3.577496954944536,3.676717243046255,0.334833140398383,0.12247702725619172,0.3883920647038723,0,,0.0,none,P478,1
E0044673,N0044920,N0044921,lateral,7.3526624817783475,auto_block,provisional,s5c_flows,15.5204,20.928,0.001959,3.6221,held,0.652613,0.2351,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.68122343078187,425.6407837871321,3.926717243046255,4.000756740211671,3.676717243046255,3.7507567402116706,0.334843619734992,0.12248275754553065,0.36597494314896034,0,,0.0,none,P478,1
E0044674,N0044921,N0044922,lateral,7.8795789621848344,auto_block,provisional,s5c_flows,15.5204,20.928,0.002021,3.6221,held,0.652674,0.2425,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.6407837871321,425.5974461028401,4.000756740211671,4.070888858097419,3.7507567402116706,3.820888858097419,0.3348534535052885,0.12248813494193592,0.39219041841042207,0,,0.0,none,P478,1
E0044675,N0044922,N0044923,lateral,8.793438789209974,auto_block,provisional,s5c_flows,16.6002,22.384,0.002086,3.6221,held,0.698007,0.2503,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.5974461028401,425.5490821894994,4.070888858097419,4.095082849563084,3.820888858097419,3.8450828495630844,0.3419853047152815,0.12641727364303174,0.4285485695811265,0,,0.0,none,P478,1
E0044676,N0044923,N0044924,lateral,7.060388137288074,auto_block,provisional,s5c_flows,16.6002,22.384,0.002159,3.6221,held,0.69808,0.2591,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,425.5490821894994,425.5067198606757,4.095082849563084,4.151361194011827,3.8450828495630844,3.9013611940118267,0.35253388363222865,0.1238212759346973,0.33379241282868344,0,,0.0,none,P478,1
E0044677,N0044924,N0044925,lateral,6.317084083919207,auto_block,provisional,s5c_flows,16.6002,22.384,0.002218,3.6221,held,0.698139,0.2662,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,425.5067198606757,425.4656588141302,4.151361194011827,4.233682006182278,3.9013611940118267,3.9836820061822777,0.36251435354268235,0.12148309491819895,0.29042914770984535,0,,0.0,none,P478,1
E0044678,N0044925,N0044926,lateral,5.910573542085411,auto_block,provisional,s5c_flows,16.6002,22.384,0.002271,3.6221,held,0.698192,0.2725,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,425.4656588141302,425.4242847993356,4.233682006182278,4.311555044414376,3.9836820061822777,4.061555044414376,0.37199845652017016,0.11936038928270074,0.2648117413073609,0,,0.0,none,P478,1
E0044679,N0044926,N0044927,lateral,43.403659401654586,auto_block,provisional,s5c_flows,21.6965,23.914,0.00232,3.6221,held,0.911894,0.2784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4242847993356,425.20726650232734,4.311555044414376,4.753304786735157,4.061555044414376,4.503304786735157,0.3595233279332774,0.1467778447401416,2.012092866182975,0,,0.0,none,P478,1
E0044680,N0044927,N0044928,lateral,17.978505070365692,auto_block,provisional,s5c_flows,21.6965,23.914,0.002682,3.6221,held,0.912256,0.3218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.20726650232734,425.1173739769755,4.753304786735157,5.002712692946375,4.503304786735157,4.752712692946375,0.3595675722934067,0.14680554376863658,0.8333391948044031,0,,0.0,none,P478,1
E0044681,N0044928,N0044929,lateral,18.010413978642195,auto_block,provisional,s5c_flows,21.6965,23.914,0.002832,3.6221,held,0.912406,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1173739769755,425.0273219070823,5.002712692946375,5.192068962058329,4.752712692946375,4.942068962058329,0.35958590184820916,0.14681701968866073,0.8347756816044879,0,,0.0,none,P478,1
E0044682,N0044929,N0044930,lateral,22.369831177128397,auto_block,provisional,s5c_flows,21.6965,23.914,0.002982,3.6221,held,0.912556,0.3578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0273219070823,424.91547275119666,5.192068962058329,5.398644680443965,4.942068962058329,5.148644680443965,0.35960422921040097,0.14682849468443987,1.036780130304494,0,,0.0,none,P478,1
E0044683,N0044930,N0044931,lateral,40.30120005785197,auto_block,provisional,s5c_flows,26.7929,25.444,0.003168,3.6221,held,1.126396,0.3802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.91547275119666,424.7139667509074,5.398644680443965,5.718864059639486,5.148644680443965,5.468864059639486,0.3837584141687569,0.1623469736237409,1.7502851868037308,0,,0.0,none,P478,1
E0044684,N0044931,N0044932,lateral,20.66795007566742,auto_block,provisional,s5c_flows,27.8727,26.9,0.003504,3.6221,held,1.171999,0.4205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7139667509074,424.61062700052906,5.718864059639486,5.844329054158436,5.468864059639486,5.594329054158436,0.38846699332107987,0.16546571326383058,0.8867312809501564,0,,0.0,none,P478,1
E0044685,N0044932,N0044933,lateral,13.566605858417116,auto_block,provisional,s5c_flows,27.8727,26.9,0.003676,3.6221,held,1.172171,0.4412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.61062700052906,424.54279397123696,5.844329054158436,5.989890354934914,5.594329054158436,5.739890354934914,0.38848449622489634,0.16547736434923138,0.5820312003117586,0,,0.0,none,P478,1
E0044686,N0044933,N0044934,lateral,18.67711634330612,auto_block,provisional,s5c_flows,28.9525,28.356,0.003789,3.6221,held,1.217551,0.4547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.54279397123696,424.44940838952044,5.989890354934914,6.119378231573307,5.739890354934914,5.869378231573307,0.39303800766787417,0.1685231614625447,0.7919978890476117,0,,0.0,none,P478,1
E0044687,N0044934,N0044935,lateral,4.328199133485035,auto_block,provisional,s5c_flows,28.9525,28.356,0.003945,3.6221,held,1.217707,0.4734,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,424.44940838952044,424.4082904977523,6.119378231573307,6.1576274709976815,5.869378231573307,5.9076274709976815,0.492205604412044,0.14428009570012096,0.1465579659762717,0,,0.0,none,P478,1
E0044688,N0044935,N0044936,lateral,8.744883199094762,auto_block,provisional,s5c_flows,28.9525,28.356,0.003981,3.6221,held,1.217743,0.4777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4082904977523,424.36456608175683,6.1576274709976815,6.208523517852541,5.9076274709976815,5.958523517852541,0.39305700652684783,0.16853593105988235,0.37080639932134296,0,,0.0,none,P478,1
E0044689,N0044936,N0044937,lateral,8.953623359315744,auto_block,provisional,s5c_flows,31.4512,32.79,0.004054,3.6221,held,1.322569,0.4865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.36456608175683,424.31979796496023,6.208523517852541,6.25728943738352,5.958523517852541,6.00728943738352,0.4031164367255673,0.1753695477868909,0.3701835062860168,0,,0.0,none,P478,1
E0044690,N0044937,N0044938,lateral,6.839354490231956,auto_block,provisional,s5c_flows,31.4512,32.79,0.004129,3.6221,held,1.322644,0.4954,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,424.31979796496023,424.27876183801885,6.25728943738352,6.300522829949898,6.00728943738352,6.050522829949898,0.42982505588454234,0.16774488173801388,0.26519915473351374,0,,0.0,none,P478,1
E0044691,N0044938,N0044939,lateral,12.657033777715197,auto_block,provisional,s5c_flows,31.4512,32.79,0.004186,3.6221,held,1.322701,0.5023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.27876183801885,424.2154766691303,6.300522829949898,6.3869708406353425,6.050522829949898,6.1369708406353425,0.4031287275723121,0.1753779863063804,0.5232833795603917,0,,0.0,none,P478,1
E0044692,N0044939,N0044940,lateral,55.839150329370476,auto_block,provisional,s5c_flows,31.4512,32.79,0.004291,3.6221,held,1.322806,0.5149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2154766691303,423.93628091748343,6.3869708406353425,6.946378994625945,6.1369708406353425,6.696378994625945,0.4031385037370237,0.17538469847835986,2.3085180325434593,0,,0.0,none,P478,1
E0044693,N0044940,N0044941,lateral,9.323230354195799,auto_block,provisional,s5c_flows,31.4512,32.79,0.004756,3.6221,held,1.323272,0.5708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.93628091748343,423.88966476571244,6.946378994625945,7.034865263584436,6.696378994625945,6.784865263584436,0.4031818843902768,0.17541448467207182,0.3854021685644895,0,,0.0,none,P478,1
E0044694,N0044941,N0044942,lateral,22.904095110053646,auto_block,provisional,s5c_flows,31.4512,32.79,0.004834,3.6221,held,1.323349,0.5801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.88966476571244,423.7751442901622,7.034865263584436,7.2112448699940614,6.784865263584436,6.9612448699940614,0.40318905135471494,0.17541940594365252,0.9467889001902831,0,,0.0,none,P478,1
E0044695,N0044942,N0044943,lateral,22.673038516997206,auto_block,provisional,s5c_flows,31.4512,32.79,0.005025,3.6221,held,1.32354,0.603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7751442901622,423.6617790975772,7.2112448699940614,7.4297431192196655,6.9612448699940614,7.1797431192196655,0.4032068278236404,0.1754316126644127,0.9371963697216217,0,,0.0,none,P478,1
E0044696,N0044943,N0044944,lateral,13.199928398240496,auto_block,provisional,s5c_flows,31.4512,32.79,0.005214,3.6221,held,1.323729,0.6257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6617790975772,423.595779455586,7.4297431192196655,7.512161218242113,7.1797431192196655,7.262161218242113,0.4032244162914606,0.17544369073948057,0.5455989214659089,0,,0.0,none,P478,1
E0044697,N0044944,N0044945,lateral,8.47885871686539,auto_block,provisional,s5c_flows,31.4512,32.79,0.005324,3.6221,held,1.323839,0.6389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.595779455586,423.5533851620017,7.512161218242113,7.537557220810811,7.262161218242113,7.287557220810811,0.40323465211421217,0.1754507199284992,0.3504518056839288,0,,0.0,none,P478,1
E0044698,N0044945,N0044946,lateral,42.51603197289813,auto_block,provisional,s5c_flows,31.4512,32.79,0.005395,3.6221,held,1.32391,0.6473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5533851620017,423.3408050021372,7.537557220810811,7.233688406065937,7.287557220810811,6.983688406065937,0.4032412585398275,0.175455256802641,1.7572619811959251,0,,0.0,none,P478,1
E0044699,N0044946,N0044947,lateral,20.263933494232983,auto_block,provisional,s5c_flows,32.531,34.246,0.005749,3.6221,held,1.369531,0.6899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3408050021372,423.239485334666,7.233688406065937,7.170365739552722,6.983688406065937,6.920365739552722,0.4074332789456666,0.1783468607780641,0.8289264582850177,0,,0.0,none,P478,1
E0044700,N0044947,N0044948,lateral,9.10038678700456,auto_block,provisional,s5c_flows,32.531,34.246,0.005918,3.6221,held,1.3697,0.7101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.239485334666,423.193983400731,7.170365739552722,7.1597458473158895,6.920365739552722,6.9097458473158895,0.4074486152535996,0.17835748660422995,0.3722508984902059,0,,0.0,none,P478,1
E0044701,N0044948,N0044949,lateral,8.178274965883237,auto_block,provisional,s5c_flows,33.6108,35.702,0.005994,3.6221,held,1.415043,0.7192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.193983400731,423.15309202590157,7.1597458473158895,7.214370132301553,6.9097458473158895,6.964370132301553,0.4115138724102213,0.18118628011877286,0.33122718795939926,0,,0.0,none,P478,1
E0044702,N0044949,N0044535,lateral,14.787860473361455,auto_block,provisional,s5c_flows,33.6108,35.702,0.006062,3.6221,held,1.415111,0.7274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.15309202590157,423.0791527235348,7.214370132301553,7.315775254980849,6.964370132301553,7.065775254980849,0.4115198962848907,0.1811904898437235,0.5989123331525783,0,,0.0,none,P478,1
E0044703,N0044950,N0044593,lateral,9.953707819981183,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.932177734375,421.8824091952751,1.5500000000000114,1.7154301601936481,1.3000000000000114,1.4654301601936481,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044704,N0044951,N0044952,lateral,5.626932416342625,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,421.97008056640624,421.9278785732837,1.5500000000000114,1.6113059970288077,1.3000000000000114,1.3613059970288077,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044705,N0044952,N0044953,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.7416,1.0,4.7e-05,3.6221,held,0.031137,0.0056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9278785732837,421.78210477591256,1.6113059970288077,1.8748471283843173,1.3613059970288077,1.6248471283843173,0.11852107235418105,0.0315887834422596,4.099799708626527,0,,0.0,none,P476,1
E0044706,N0044953,N0044593,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.7416,1.0,0.00029,3.6221,held,0.03138,0.0348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.78210477591256,421.6903169771591,1.8748471283843173,1.9075223783096362,1.6248471283843173,1.6575223783096362,0.11884240814108483,0.031696354118217834,2.5744962085830054,0,,0.0,none,P476,1
E0044707,N0044954,N0044955,trunk main,69.99868863285243,main_pipe,drafted,s5c_flows,2019.9471,2599.542,0.649605,2.4339,merrimack,57.551402,77.9526,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.73150874535565,439.5915113680899,10.98769901831622,11.1320298916757,10.43769901831622,10.582029891675699,0.779931899551518,0.4018276058939819,1.4958290733054938,0,,0.0,none,P447,1
E0044708,N0044955,N0044956,trunk main,69.99999999841408,main_pipe,drafted,s5c_flows,2019.9471,2599.542,0.650188,2.4339,merrimack,57.551986,78.0226,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.5915113680899,439.4515113680931,11.1320298916757,11.030941024485003,10.582029891675699,10.480941024485002,0.7799339879292468,0.4018298544530756,1.4958530910260461,0,,0.0,none,P447,1
E0044709,N0044956,N0044597,trunk main,70.46203652227842,main_pipe,drafted,s5c_flows,2019.9471,2599.542,0.650772,2.4339,merrimack,57.552569,78.0926,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.4515113680931,439.31058729504855,11.030941024485003,10.932881943232701,10.480941024485002,10.3828819432327,0.7799360727123507,0.40183209915501916,1.505722477083615,0,,0.0,none,P447,1
E0044710,N0044957,N0044958,lateral,13.356965174539218,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,449.6251708984375,449.3914240078831,1.5500000000000114,1.5530034823513006,1.3000000000000114,1.3030034823513006,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044711,N0044958,N0044959,lateral,55.29260552900789,auto_road,derived,s5c_flows,2.1596,2.912,0.000111,3.6221,held,0.090646,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,449.2145827236932,448.93811969604815,1.7298447665411913,1.9943143859831025,1.4798447665411913,1.7443143859831025,0.17072302274842768,0.05069387298116387,5.39788606508815,0,,0.0,none,P447,1
E0044712,N0044959,N0044960,lateral,50.00000000009719,auto_road,derived,s5c_flows,6.8821,9.28,0.000572,3.6221,held,0.289088,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.93811969604815,448.68811969604764,1.9943143859831025,2.237356378171114,1.7443143859831025,1.987356378171114,0.24995979848313504,0.08581277436943777,3.333869439773847,0,,0.0,none,P447,1
E0044713,N0044960,N0044961,lateral,50.00000000007065,auto_road,derived,s5c_flows,9.0417,12.192,0.000989,3.6221,held,0.380039,0.1186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.68811969604764,448.4381196960473,2.237356378171114,1.6758024230933302,1.987356378171114,1.4258024230933302,0.27290782640494715,0.0973616148171568,3.053534023967458,0,,0.0,none,P447,1
E0044714,N0044961,N0044597,lateral,6.801137790289314,auto_road,derived,s5c_flows,9.7833,13.192,0.001405,3.6221,held,0.411546,0.1686,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,448.4381196960473,448.39731286930555,1.6758024230933302,1.8461563689756986,1.4258024230933302,1.5961563689756986,0.2982192523245216,0.09676373820262693,0.3800971789087317,0,,0.0,none,P447,1
E0044715,N0044962,N0044963,main,15.811388300841896,auto_block,provisional,s5c_flows,3.2393,4.368,0.00322,3.6221,held,0.139022,0.3864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.27461415756426,442.19555721606,3.067182717435742,3.250975987064976,2.817182717435742,3.000975987064976,0.19682823046154346,0.061454311584216464,1.3388482827358061,0,,0.0,none,P447,1
E0044716,N0044963,N0044964,main,7.0710678118654755,auto_block,provisional,s5c_flows,4.3191,5.824,0.003352,3.6221,held,0.184421,0.4022,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,442.19555721606,442.15313080918884,3.250975987064976,3.2974917494049123,3.000975987064976,3.0474917494049123,0.22999546708927968,0.06695471904799791,0.5124063169123697,0,,0.0,none,P447,1
E0044717,N0044964,N0044612,main,84.50443775329198,auto_block,provisional,s5c_flows,8.6382,11.648,0.003411,3.6221,held,0.365549,0.4093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.15313080918884,441.7306086204224,3.2974917494049123,3.5277531959838484,3.0474917494049123,3.2777531959838484,0.26953545829179565,0.09562505237968724,5.225313599977173,0,,0.0,none,P447,1
E0044718,N0044965,N0044615,lateral,38.07886552931954,auto_block,provisional,s5c_flows,1.0798,1.456,0.000569,3.6221,held,0.045836,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2792813928891,444.08888706524255,2.096237405939007,2.0800582472574547,1.8462374059390072,1.8300582472574547,0.13547604313708608,0.037436447999809636,4.684575546540005,0,,0.0,none,P447,1
E0044719,N0044966,N0044967,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.00932507218965,443.89270603429276,1.5537242442165962,1.8672121785978675,1.3037242442165962,1.6172121785978675,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044720,N0044967,N0044615,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.89270603429276,443.8009182355393,1.8672121785978675,2.3680270769606864,1.6172121785978675,2.1180270769606864,0.015335605822015446,0.004157844742194744,19.950912453609675,0,,0.0,none,P447,1
E0044721,N0044968,N0044969,main,19.849433241279208,auto_link,provisional,s5c_flows,39.0823,57.334,0.007853,3.6221,held,1.646282,0.9423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.8881888812079,442.7889417150015,2.8918404156671045,2.7066027185922508,2.6418404156671045,2.4566027185922508,0.43086580384163736,0.194990367794808,0.7678118903960319,0,,0.0,none,P447,1
E0044722,N0044969,N0044970,main,17.4928556845359,auto_link,provisional,s5c_flows,40.1621,58.79,0.008018,3.6221,held,1.691715,0.9622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.7889417150015,442.70147743657884,2.7066027185922508,2.741729350530534,2.4566027185922508,2.491729350530534,0.4344273289067825,0.19759303434013548,0.6711078593419338,0,,0.0,none,P447,1
E0044723,N0044970,N0044612,main,34.785054261852174,auto_link,provisional,s5c_flows,43.4014,63.158,0.008164,3.6221,held,1.827662,0.9797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.70147743657884,442.5275521652696,2.741729350530534,2.730809651136667,2.491729350530534,2.480809651136667,0.4446753793611912,0.20519275227997597,1.3037620953898046,0,,0.0,none,P447,1
E0044724,N0044971,N0044972,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.07716610042286,444.9911428477524,1.5527472296552673,1.6956247303725718,1.3027472296552673,1.4456247303725718,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044725,N0044972,N0044617,lateral,19.697715603592208,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,444.9911428477524,444.8828054119327,1.6956247303725718,1.5563730548641956,1.4456247303725718,1.3063730548641956,0.013579935873776474,0.003678902212680163,24.175022850720854,0,,0.0,none,P447,1
E0044726,N0044973,N0044974,lateral,78.7210264160726,auto_block,provisional,s5c_flows,2.563,3.456,0.00293,3.6221,held,0.110377,0.3516,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,443.338006894886,442.9050412495976,3.130926210582743,3.211139170324259,2.880926210582743,2.961139170324259,0.18839330150021635,0.05417173493857838,6.964244994310675,0,,0.0,none,P447,1
E0044727,N0044974,N0044617,lateral,81.54140052758476,auto_block,provisional,s5c_flows,2.563,3.456,0.003586,3.6221,held,0.111033,0.4303,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,442.9050412495976,442.4565635466959,3.211139170324259,3.982614920100957,2.961139170324259,3.732614920100957,0.18876554446142715,0.05431626651090113,7.199530751249569,0,,0.0,none,P447,1
E0044728,N0044975,N0044623,lateral,24.08318915758459,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.1819839240583,440.0615679782704,1.5665512321917276,1.588334365479625,1.3165512321917276,1.338334365479625,0.17065230391004918,0.050665805354795285,2.3520718839595274,0,,0.0,none,P447,1
E0044729,N0044976,N0044623,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.0,0.0,0.000493,3.6221,held,0.000493,0.0592,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.9256499041695,439.88238328886393,1.6816193829398571,1.7675190548860655,1.4316193829398571,1.5175190548860655,0.025157356015072747,0.005568162660295223,4.77733202342324,0,,0.0,none,P447,1
E0044730,N0044977,N0044626,sub main,22.090722034374522,auto_block,provisional,s5c_flows,249.6619,332.372,0.049629,3.1345,merrimack,9.107055,5.9555,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.168250684948,439.05779707477615,1.5522388170051045,2.001681684989478,1.3022388170051045,1.751681684989478,0.7019154211807754,0.4734654573741869,0.5245342807165448,0,,0.0,none,P466,1
E0044731,N0044978,N0044979,main,20.09975124224178,auto_block,provisional,s5c_flows,75.0684,101.464,0.020987,3.6251,merrimack,3.170615,2.5185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.9988399757597,434.8983412195485,5.607178090646528,5.845768887873362,5.357178090646528,5.595768887873362,0.5236438854845833,0.26977016279110766,0.6397398371745633,0,,0.0,none,P447,1
E0044732,N0044979,N0044980,main,59.033888572581766,auto_block,provisional,s5c_flows,77.228,104.376,0.021155,3.6126,merrimack,3.25029,2.5386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8983412195485,434.6031717766856,5.845768887873362,6.578682471361276,5.595768887873362,6.328682471361276,0.5274483631447914,0.27317753942679457,1.8653923523624056,0,,0.0,none,P447,1
E0044733,N0044980,N0044981,main,7.0710678118654755,auto_block,provisional,s5c_flows,78.3078,105.832,0.021647,3.6066,merrimack,3.290434,2.5976,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,434.6031717766856,434.5607453698144,6.578682471361276,6.558730948544962,6.328682471361276,6.308730948544962,0.56501401483659,0.2623847838732668,0.2085808972930382,0,,0.0,none,P447,1
E0044734,N0044981,N0044626,main,12.206555615733702,auto_block,provisional,s5c_flows,79.3876,107.288,0.021706,3.6006,merrimack,3.33008,2.6047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5607453698144,434.4997125917358,6.558730948544962,6.559766168029853,6.308730948544962,6.309766168029853,0.5311864491833279,0.27655472794362745,0.38299658040664314,0,,0.0,none,P447,1
E0044735,N0044982,N0044633,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,432.45423634379534,432.4142363437953,1.744463607376531,1.9492890468296764,1.494463607376531,1.6992890468296764,0.016538772878360572,0.0035773325481302243,5.0386648360330994,0,,0.0,none,P472,1
E0044736,N0044983,N0044636,lateral,10.000000000073472,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.72523803710936,432.675238037109,1.5500000000000114,1.7440124511722388,1.3000000000000114,1.4940124511722388,0.0,0.0,0.0,0,,0.0,none,P472,1
E0044737,N0044984,N0044636,lateral,23.259406699226016,auto_block,provisional,s5c_flows,6.1762,2.986,0.001052,3.6221,held,0.259973,0.1263,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,433.0832405439168,432.8622761802742,1.6579093584269344,1.5569743080070566,1.4079093584269344,1.3069743080070566,0.3013351797037775,0.0703528804717232,1.2864637268755446,0,,0.0,none,P472,1
E0044738,N0044985,N0044986,lateral,25.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.58970882100795,433.46470882100795,1.552808268835804,1.755475505163929,1.302808268835804,1.505475505163929,0.0,0.0,0.0,0,,0.0,none,P472,1
E0044739,N0044986,N0044640,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000208,3.6221,held,0.000208,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.46470882100795,433.39744070077256,1.755475505163929,1.817189426180562,1.505475505163929,1.567189426180562,0.015866293115303822,0.0042579612139208856,14.132290751325552,0,,0.0,none,P472,1
E0044740,N0044987,N0044988,lateral,15.811388300841896,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.5517943924072,433.47273745090297,1.5501343185302972,1.6585796877689063,1.3001343185302972,1.4085796877689063,0.17065230391004918,0.050665805354795285,1.544210844561864,0,,0.0,none,P472,1
E0044741,N0044988,N0044640,lateral,18.384776310850235,auto_block,provisional,s5c_flows,3.2393,4.368,0.000132,3.6221,held,0.135933,0.0158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.47273745090297,433.38081356934873,1.6585796877689063,1.8338165576043934,1.4085796877689063,1.5838165576043934,0.19537208471182416,0.06083314990443903,1.5683557810530242,0,,0.0,none,P472,1
E0044742,N0044989,N0044990,lateral,15.620499351813308,auto_block,provisional,s5c_flows,5.3989,7.28,0.000684,3.6221,held,0.22702,0.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.2029607659644,432.12485826920533,1.8385431402855943,2.0320631175134167,1.5885431402855943,1.7820631175134167,0.2311431850865412,0.07680819906713302,1.12632200584275,0,,0.0,none,P472,1
E0044743,N0044990,N0044991,lateral,13.416407864998739,auto_block,provisional,s5c_flows,7.5585,10.192,0.000814,3.6221,held,0.317684,0.0977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.12485826920533,432.05777622988035,2.0320631175134167,2.2143795318384036,1.7820631175134167,1.9643795318384036,0.25766930225886453,0.08962277268220961,0.8678053450283921,0,,0.0,none,P472,1
E0044744,N0044991,N0044992,lateral,37.21558813185679,auto_block,provisional,s5c_flows,8.6382,11.648,0.000926,3.6221,held,0.363063,0.1111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.05777622988035,431.87169828922106,2.2143795318384036,2.573034376794567,1.9643795318384036,2.323034376794567,0.2689473361643088,0.09532360147668592,2.3062500303727713,0,,0.0,none,P472,1
E0044745,N0044992,N0044993,lateral,8.54400374531753,auto_block,provisional,s5c_flows,8.6382,11.648,0.001236,3.6221,held,0.363374,0.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.87169828922106,431.8289782704945,2.573034376794567,2.665894776380526,2.323034376794567,2.415894776380526,0.26902106736425935,0.09536137081387588,0.5293268063246014,0,,0.0,none,P472,1
E0044746,N0044993,N0044994,lateral,41.773197148410844,auto_block,provisional,s5c_flows,9.718,13.104,0.001307,3.6221,held,0.408712,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.8289782704945,431.6201122847524,2.665894776380526,2.9476672562632302,2.415894776380526,2.6976672562632302,0.279319681394394,0.10070102560759867,2.4925560168116654,0,,0.0,none,P472,1
E0044747,N0044994,N0044995,lateral,9.486832980505138,auto_block,provisional,s5c_flows,10.7978,14.56,0.001655,3.6221,held,0.454327,0.1986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6201122847524,431.57267811984985,2.9476672562632302,3.0141138723376457,2.6976672562632302,2.7641138723376457,0.2888876358837934,0.10577657176035757,0.5473196612402655,0,,0.0,none,P472,1
E0044748,N0044995,N0044996,lateral,19.209372712298546,auto_block,provisional,s5c_flows,11.8776,16.016,0.001734,3.6221,held,0.499673,0.2081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.57267811984985,431.4766312562884,3.0141138723376457,3.2033614194928646,2.7641138723376457,2.9533614194928646,0.29773992107757424,0.11057174846174403,1.075288159924741,0,,0.0,none,P472,1
E0044749,N0044996,N0044997,lateral,15.652475842498529,auto_block,provisional,s5c_flows,11.8776,16.016,0.001894,3.6221,held,0.499834,0.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4766312562884,431.3983688770759,3.2033614194928646,3.1993484080803682,2.9533614194928646,2.9493484080803682,0.29777030452837716,0.1105883721126952,0.876093396177168,0,,0.0,none,P472,1
E0044750,N0044997,N0044633,lateral,16.64331697709324,auto_block,provisional,s5c_flows,11.8776,16.016,0.002025,3.6221,held,0.499964,0.243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3983688770759,431.3151522921904,3.1993484080803682,3.048373098434581,2.9493484080803682,2.798373098434581,0.2977948326284378,0.11060179296199488,0.9314755861831505,0,,0.0,none,P472,1
E0044751,N0044998,N0044999,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.5,0.5,ground,minimum,tractive,1.0,445.4717590332031,444.45434810344074,1.5500000000000114,1.5523657637467636,1.3000000000000114,1.3023657637467636,0.0,0.0,0.0,0,,0.0,none,P447,1
E0044752,N0044999,N0044645,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,15.6,0.5,ground,minimum,tractive,1.0,444.45434810344074,441.6768470683374,1.5523657637467636,1.5535606465063552,1.3023657637467636,1.3035606465063552,0.033707660476349086,0.0018825486630692778,8.803386511728467,0,,0.0,none,P447,1
E0044753,N0045000,N0044683,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,444.08089665676437,443.9096329711798,1.5503289291731335,1.5587508178826965,1.3003289291731335,1.3087508178826965,0.14719910893923907,0.02728819914114669,2.041198540221401,0,,0.0,none,P447,1
E0044754,N0045001,N0044685,lateral,34.539832078341085,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.47578980001884,434.30309063962716,1.5530493113092803,1.7554420752165925,1.3030493113092803,1.5054420752165925,0.214700651244523,0.06927965601494754,2.6812395054951494,0,,0.0,none,P465,1
E0044755,N0045002,N0045003,main,10.295630140987,auto_block,provisional,s5c_flows,91.4726,123.046,0.0118,3.5394,merrimack,3.759,1.416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.783752485491,431.73227433478604,7.815093950055882,8.613795001151459,7.565093950055882,8.363795001151459,0.5501617211850718,0.2941614932894008,0.31189708239514785,0,,0.0,none,P429,1
E0044756,N0045003,N0045004,main,9.70436985904508,auto_block,provisional,s5c_flows,91.4726,123.046,0.011886,3.5394,merrimack,3.759086,1.4263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.73227433478604,431.6837524854908,8.613795001151459,8.42824702622795,8.363795001151459,8.17824702622795,0.5501653513295891,0.29416493804004307,0.29398343109007896,0,,0.0,none,P429,1
E0044757,N0045004,N0045005,main,21.360079274973053,auto_block,provisional,s5c_flows,92.5524,124.502,0.011967,3.5344,merrimack,3.798021,1.436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6837524854908,431.57695208911593,8.42824702622795,6.7982310163528155,8.17824702622795,6.5482310163528155,0.5518021556462736,0.2957212146033308,0.6451611643897989,0,,0.0,none,P429,1
E0044758,N0045005,N0045006,main,14.142135623730951,auto_block,provisional,s5c_flows,92.5524,124.502,0.012145,3.5344,merrimack,3.798199,1.4574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.57695208911593,431.5062414109973,6.7982310163528155,7.545668989393334,6.5482310163528155,7.295668989393334,0.55180960822543,0.29572831455005055,0.42714417596589715,0,,0.0,none,P429,1
E0044759,N0045006,N0045007,main,11.180339887498949,auto_block,provisional,s5c_flows,92.5524,124.502,0.012263,3.5344,merrimack,3.798317,1.4715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5062414109973,431.4503397115598,7.545668989393334,7.616768442737055,7.295668989393334,7.366768442737055,0.5518145485474459,0.29573302118189815,0.33768409806426253,0,,0.0,none,P429,1
E0044760,N0045007,N0045008,main,5.0990195135927845,auto_block,provisional,s5c_flows,92.5524,124.502,0.012356,3.5344,merrimack,3.79841,1.4827,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,431.4503397115598,431.40954755545107,7.616768442737055,7.576444876189555,7.366768442737055,7.326444876189555,0.6530043375792641,0.26216629823696713,0.13014256363888868,0,,0.0,none,P429,1
E0044761,N0045008,N0045009,main,13.601470508735444,auto_block,provisional,s5c_flows,92.5524,124.502,0.012398,3.5344,merrimack,3.798452,1.4878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.40954755545107,431.34154020290737,7.576444876189555,7.5676394845926325,7.326444876189555,7.3176394845926325,0.5518202004623317,0.29573840581507216,0.410806228107746,0,,0.0,none,P429,1
E0044762,N0045009,N0045010,main,9.61695519136265,auto_block,provisional,s5c_flows,93.6322,125.958,0.012512,3.5294,merrimack,3.837364,1.5014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.34154020290737,431.2934554269506,7.5676394845926325,7.8560196707056775,7.3176394845926325,7.6060196707056775,0.5534427261863174,0.2972872386302493,0.2896100697305965,0,,0.0,none,P429,1
E0044763,N0045010,N0045011,main,9.38304480863735,auto_block,provisional,s5c_flows,93.6322,125.958,0.012592,3.5294,merrimack,3.837445,1.511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2934554269506,431.2465402029074,7.8560196707056775,6.422954425998853,7.6060196707056775,6.172954425998853,0.5534460900984949,0.29729045606085036,0.28256425140906627,0,,0.0,none,P429,1
