EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044764,N0045011,N0045012,main,8.54400374531753,auto_block,provisional,s5c_flows,93.6322,125.958,0.01267,3.5294,merrimack,3.837523,1.5204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2465402029074,431.2038201841808,6.422954425998853,6.786078497459812,6.172954425998853,6.536078497459812,0.553449329368352,0.2972935543013888,0.2572955731728487,0,,0.0,none,P429,1
E0044765,N0045012,N0044675,main,17.69180601295413,auto_block,provisional,s5c_flows,93.6322,125.958,0.012741,3.5294,merrimack,3.837594,1.5289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2038201841808,431.11536115411604,6.786078497459812,5.476679861508956,6.536078497459812,5.226679861508956,0.5534522778893127,0.29729637447255075,0.5327711987630603,0,,0.0,none,P429,1
E0044766,N0045013,N0045014,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.000449,3.6221,held,0.000449,0.0539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.8660808547525,441.7989988154275,2.9536212936849893,3.164410608400601,2.7036212936849893,2.914410608400601,0.022732106809475055,0.0055975454451713536,9.836606858488656,0,,0.0,none,P447,1
E0044767,N0045014,N0044683,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.000561,3.6221,held,0.000561,0.0673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7989988154275,441.6908322771636,3.164410608400601,3.777551511898878,2.914410608400601,3.527551511898878,0.02510182071442961,0.006078646672674298,14.363704196928484,0,,0.0,none,P447,1
E0044768,N0045015,N0045016,lateral,15.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.3782531738281,433.3032531738281,1.5500000000000114,1.67864990234375,1.3000000000000114,1.42864990234375,0.13489621704043256,0.037230723305707175,1.8532765816929269,0,,0.0,none,P429,1
E0044769,N0045016,N0044691,lateral,24.166091947189145,auto_block,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,433.28623623066187,432.8995787595068,1.6956668455100044,1.5693543459619264,1.4456668455100044,1.3193543459619264,0.20012051412114631,0.02862472027784088,2.0126282449784063,0,,0.0,none,P429,1
E0044770,N0045017,N0045018,main,37.05401462729781,auto_link,provisional,s5c_flows,43.5304,59.762,0.005687,3.6221,held,1.830594,0.6824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.37694298151524,433.19167290837873,2.569254528250383,2.6744769939650155,2.319254528250383,2.4244769939650155,0.44489004105367436,0.20535371832494637,1.3881338161499919,0,,0.0,none,P465,1
E0044771,N0045018,N0045019,main,14.317821063276353,auto_link,provisional,s5c_flows,44.6102,61.218,0.005996,3.6221,held,1.87617,0.7195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.19167290837873,433.12008380306236,2.6744769939650155,2.928347593422018,2.4244769939650155,2.678347593422018,0.4481942356217481,0.20784071191281567,0.5324261940218193,0,,0.0,none,P465,1
E0044772,N0045019,N0044685,main,19.209372712298546,auto_link,provisional,s5c_flows,45.69,62.674,0.006115,3.6221,held,1.921556,0.7338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.12008380306236,433.0240369395009,2.928347593422018,3.0344957753428616,2.678347593422018,2.7844957753428616,0.4514255216311429,0.21028984396329148,0.7092115897985054,0,,0.0,none,P465,1
E0044773,N0045020,N0044686,main,8.54400374531753,auto_block,provisional,s5c_flows,47.549,61.968,0.021309,3.6221,held,2.014686,2.5571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5214205152907,437.4787004965641,7.729617082365564,7.767088077654648,7.479617082365564,7.517088077654648,0.4578809707729138,0.21523367765495766,0.31099799186147487,0,,0.0,none,P467,1
E0044774,N0045021,N0045022,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.33079833984374,445.20730744949145,1.5500000000000114,5.267485030977298,1.3000000000000114,5.017485030977298,0.0,0.0,0.0,0,,0.0,none,P467,1
E0044775,N0045022,N0045023,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.20730744949145,445.15631725435554,5.267485030977298,5.5864195620507076,5.017485030977298,5.3364195620507076,0.015791873261475176,0.0042438915908853125,10.762961068994942,0,,0.0,none,P467,1
E0044776,N0045023,N0045024,lateral,9.899494936611665,auto_block,provisional,s5c_flows,0.0,0.0,0.000291,3.6221,held,0.000291,0.0349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.15631725435554,445.1068197796725,5.5864195620507076,4.726065962515008,5.3364195620507076,4.476065962515008,0.018626398128059597,0.004786652759581261,8.857943502684547,0,,0.0,none,P467,1
E0044777,N0045024,N0045025,lateral,5.385164807134504,auto_block,provisional,s5c_flows,0.0,0.0,0.000373,3.6221,held,0.000373,0.0448,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,445.1068197796725,445.066431043619,4.726065962515008,4.512609483724759,4.476065962515008,4.262609483724759,0.02382645711962759,0.004793168106624751,3.766936323556018,0,,0.0,none,P467,1
E0044778,N0045025,N0045026,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.000418,3.6221,held,0.000418,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.066431043619,444.95407001834775,4.512609483724759,2.0039377941522503,4.262609483724759,1.7539377941522503,0.022009860526295895,0.00545280419005037,17.01677075402633,0,,0.0,none,P467,1
E0044779,N0045026,N0045027,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.000605,3.6221,held,0.000605,0.0727,0.0,0.0,,200,PVC-U,3.9,0.5,ground,minimum,tractive,1.0,444.95407001834775,444.2596947595719,2.0039377941522503,1.5510352208968357,1.7539377941522503,1.3010352208968357,0.04959743815139361,0.004058103690628062,5.983001837184132,0,,0.0,none,P467,1
E0044780,N0045027,N0044686,lateral,20.8806130178211,auto_block,provisional,s5c_flows,0.0,0.0,0.000754,3.6221,held,0.000754,0.0905,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,444.13451936772094,443.5603025097309,1.6762106127478091,1.6854860644878613,1.4262106127478091,1.4354860644878613,0.049181612449075075,0.004726754225542612,7.0760229206399226,0,,0.0,none,P467,1
E0044781,N0045028,N0045029,main,18.439088914585774,auto_block,provisional,s5c_flows,8.6382,11.648,0.006142,3.6221,held,0.36828,0.737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.73167935638156,434.6394839118086,2.5959268447903128,2.416943090144514,2.3459268447903128,2.166943090144514,0.2701782634209272,0.09595500572613605,1.1374643714310944,0,,0.0,none,P447,1
E0044782,N0045029,N0044692,main,51.0098029794274,auto_block,provisional,s5c_flows,10.7978,14.56,0.006296,3.6221,held,0.458968,0.7555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6394839118086,434.3844348969115,2.416943090144514,2.6288707671509997,2.166943090144514,2.3788707671509997,0.2898219509575849,0.10627815998928428,2.933398868448294,0,,0.0,none,P447,1
E0044783,N0045030,N0045031,lateral,11.602865958418846,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.75204125034537,438.69402692055326,1.5647922457483787,2.488468196634244,1.3147922457483787,2.238468196634244,0.13489621704043256,0.037230723305707175,1.433554650750647,0,,0.0,none,P447,1
E0044784,N0045031,N0044643,lateral,10.816653826391969,auto_block,provisional,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.69402692055326,438.6399436514213,2.488468196634244,4.802133985297473,2.238468196634244,4.552133985297473,0.13499541857563996,0.03726589174416425,1.3354346812309579,0,,0.0,none,P447,1
E0044785,N0045032,N0045033,main,6.324555320336759,auto_block,provisional,s5c_flows,6.4787,8.736,0.001878,3.6221,held,0.273481,0.2253,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,435.58691012204946,435.5458005124673,2.287693149434915,2.218207055892094,2.037693149434915,1.968207055892094,0.26881933684352294,0.07866225812137304,0.3921193191556144,0,,0.0,none,P447,1
E0044786,N0045033,N0045034,main,66.0,auto_block,provisional,s5c_flows,8.6382,11.648,0.00193,3.6221,held,0.364068,0.2317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5458005124673,435.2158005124673,2.218207055892094,2.166493188704578,1.968207055892094,1.9164931887045782,0.269185437326393,0.09544559393681881,4.086402336342686,0,,0.0,none,P447,1
E0044787,N0045034,N0045035,main,7.615773105863909,auto_block,provisional,s5c_flows,11.8776,16.016,0.00248,3.6221,held,0.50042,0.2977,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,435.2158005124673,435.17391376038506,2.166493188704578,2.1489622161774378,1.9164931887045782,1.8989622161774378,0.30792253899745337,0.10817222852664829,0.41221260443506613,0,,0.0,none,P447,1
E0044788,N0045035,N0045036,main,52.3450093132096,auto_block,provisional,s5c_flows,15.1169,20.384,0.002544,3.6221,held,0.636285,0.3053,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.17391376038506,434.8860162091624,2.1489622161774378,2.156372706853233,1.8989622161774378,1.906372706853233,0.3321872353006848,0.12103421681458451,2.6262803900250535,0,,0.0,none,P447,1
E0044789,N0045036,N0044692,main,10.44030650891055,auto_block,provisional,s5c_flows,18.3563,24.752,0.00298,3.6221,held,0.772522,0.3576,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.8860162091624,434.8285945233634,2.156372706853233,2.1847111406991075,1.906372706853233,1.9347111406991075,0.3530135954381966,0.132608885723206,0.4929133345865888,0,,0.0,none,P447,1
E0044790,N0045037,N0045038,main,5.830951894845301,auto_block,provisional,s5c_flows,37.0884,46.798,0.004049,3.6221,held,1.558889,0.4858,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,431.8209574859026,431.7801408226387,3.7412678558942503,3.684214646111286,3.4912678558942503,3.434214646111286,0.4771423006527236,0.17485997244269186,0.20367620193768346,0,,0.0,none,P429,1
E0044791,N0045038,N0045039,main,27.459060435491963,auto_block,provisional,s5c_flows,38.1682,48.254,0.004097,3.6221,held,1.604204,0.4917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7801408226387,431.64284552046126,3.684214646111286,3.5206066279762354,3.434214646111286,3.2706066279762354,0.42750150712616675,0.19254980391783744,1.0705248978762891,0,,0.0,none,P429,1
E0044792,N0045039,N0045040,main,12.083045973594572,auto_block,provisional,s5c_flows,38.1682,48.254,0.004326,3.6221,held,1.604433,0.5191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.64284552046126,431.58243029059327,3.5206066279762354,3.5113502269848595,3.2706066279762354,3.2613502269848595,0.42751999295431026,0.192563166658329,0.47105188734748077,0,,0.0,none,P429,1
E0044793,N0045040,N0045041,main,9.433981132056603,auto_block,provisional,s5c_flows,38.1682,48.254,0.004427,3.6221,held,1.604534,0.5312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.58243029059327,431.535260384933,3.5113502269848595,3.7413509431920033,3.2613502269848595,3.4913509431920033,0.4275281454699632,0.19256905998491275,0.3677723222052915,0,,0.0,none,P429,1
E0044794,N0045041,N0045042,main,15.811388300841896,auto_block,provisional,s5c_flows,39.2479,49.71,0.004505,3.6221,held,1.64988,0.5406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.535260384933,431.45620344342876,3.7413509431920033,4.2636451893837375,3.4913509431920033,4.0136451893837375,0.43115050006145206,0.195197694380925,0.6112091678191371,0,,0.0,none,P429,1
E0044795,N0045042,N0044675,main,11.40175425099138,auto_block,provisional,s5c_flows,40.3277,51.166,0.004637,3.6221,held,1.695279,0.5565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.45620344342876,431.3991946721738,4.2636451893837375,5.192846343451208,4.0136451893837375,4.942846343451208,0.4347036900035489,0.1977958145285343,0.43714659407416484,0,,0.0,none,P429,1
E0044796,N0045043,N0045044,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.5121564640189,429.39791986743097,1.550892852387335,1.6322620173346536,1.300892852387335,1.3822620173346536,0.15034093436683285,0.042847972501074055,2.5328341672007215,0,,0.0,none,P429,1
E0044797,N0045044,N0044697,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.4832,2.0,0.00019,3.6221,held,0.062371,0.0228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.39791986743097,429.3447691383673,1.6322620173346536,2.246905666320174,1.3822620173346536,1.996905666320174,0.15049756129547928,0.04290639366278268,1.1772223772521204,0,,0.0,none,P429,1
E0044798,N0045045,N0044697,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000544,3.6221,held,0.000544,0.0653,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,429.3356593080976,429.2932329012264,1.862704949714896,2.2984419034610823,1.612704949714896,2.0484419034610823,0.026283364360811294,0.005775026248415166,4.483867764412797,0,,0.0,none,P429,1
E0044799,N0045046,N0045047,lateral,23.430749027719962,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4962951660156,431.37914142087703,1.5500000000000114,2.3777555517792166,1.3000000000000114,2.1277555517792166,0.17065230391004918,0.050665805354795285,2.288351665039177,0,,0.0,none,P429,1
E0044800,N0045047,N0045048,lateral,26.076809620810597,auto_block,provisional,s5c_flows,3.2393,4.368,0.000195,3.6221,held,0.135997,0.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.37914142087703,431.24875737277296,2.3777555517792166,2.508444775664543,2.1277555517792166,2.258444775664543,0.19540248875676283,0.06084609437606206,2.2241963060213825,0,,0.0,none,P429,1
E0044801,N0045048,N0045049,lateral,21.400934559032695,auto_block,provisional,s5c_flows,3.2393,4.368,0.000413,3.6221,held,0.136214,0.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.24875737277296,431.1417526999778,2.508444775664543,3.4536452492409353,2.258444775664543,3.2036452492409353,0.195505502715756,0.06088996040882863,1.8244102477725272,0,,0.0,none,P429,1
E0044802,N0045049,N0045050,lateral,14.091506792274638,auto_block,provisional,s5c_flows,3.2393,4.368,0.000591,3.6221,held,0.136392,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1417526999778,431.07129516601645,3.4536452492409353,3.899530029296045,3.2036452492409353,3.649530029296045,0.19558991661092417,0.06092591527066646,1.2007697053478532,0,,0.0,none,P429,1
E0044803,N0045050,N0045051,lateral,3.3727424042983425,auto_block,provisional,s5c_flows,3.2393,4.368,0.000708,3.6221,held,0.13651,0.085,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,431.07129516601645,431.03082225716486,3.899530029296045,3.981781502600768,3.649530029296045,3.731781502600768,0.26399127832837443,0.04979900223063535,0.21293269141661084,0,,0.0,none,P429,1
E0044804,N0045051,N0044691,lateral,31.25699921617557,auto_block,provisional,s5c_flows,3.2393,4.368,0.000736,3.6221,held,0.136538,0.0884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.03082225716486,430.87453726108396,3.981781502600768,3.594395844384792,3.731781502600768,3.344395844384792,0.1956590972204517,0.060955387931006105,2.662539050506291,0,,0.0,none,P429,1
E0044805,N0045052,N0044707,lateral,23.117161088272606,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.69746561427615,437.5818798088348,1.5538466415832204,1.724791333743326,1.3038466415832204,1.474791333743326,0.13489621704043256,0.037230723305707175,2.856166218674573,0,,0.0,none,P447,1
E0044806,N0045053,N0045054,main,6.2471615176609925,auto_block,provisional,s5c_flows,53.9891,72.8,0.007736,3.6221,held,2.271095,0.9283,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,435.06725194941276,435.026645399548,5.394601077930986,5.355404160998887,5.144601077930986,5.105404160998887,0.5208502607723297,0.21387034437449154,0.1999026715918169,0,,0.0,none,P465,1
E0044807,N0045054,N0044704,main,39.81205847478876,auto_block,provisional,s5c_flows,55.0688,74.256,0.007788,3.6221,held,2.316415,0.9345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.026645399548,434.82758510717406,5.355404160998887,5.100179785404066,5.105404160998887,4.850179785404066,0.4773632779034709,0.23057715593034417,1.389998641762556,0,,0.0,none,P465,1
E0044808,N0045055,N0044704,lateral,10.198039027185569,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,438.4430729966552,438.3767857429785,1.5509455580323106,1.550979149599641,1.3009455580323106,1.300979149599641,0.21372637784840928,0.05721862461785002,0.7952566212501528,0,,0.0,none,P465,1
E0044809,N0045056,N0045057,lateral,50.682849971342655,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,447.50898404016607,447.2302283653237,1.5501895438183055,1.5656700721763173,1.3001895438183055,1.3156700721763173,0.0,0.0,0.0,0,,0.0,none,P467,1
E0044810,N0045057,N0045058,lateral,10.96624119619661,auto_road,derived,s5c_flows,0.0,0.0,0.000422,3.6221,held,0.000422,0.0507,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,447.2302283653237,447.1699140387446,1.5656700721763173,1.6219560784429063,1.3156700721763173,1.3719560784429063,0.022803090085740132,0.005359425857806549,8.015171887496603,0,,0.0,none,P467,1
E0044811,N0045058,N0045059,lateral,17.02739578379124,auto_road,derived,s5c_flows,0.0,0.0,0.000514,3.6221,held,0.000514,0.0616,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,447.1699140387446,447.07626336193374,1.6219560784429063,1.7514954271287593,1.3719560784429063,1.5014954271287593,0.024913099522978054,0.0057627684311199745,11.391193194090784,0,,0.0,none,P467,1
E0044812,N0045059,N0045060,lateral,52.36530459356886,auto_road,derived,s5c_flows,0.0,0.0,0.000656,3.6221,held,0.000656,0.0787,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,447.07626336193374,446.7882541866691,1.7514954271287593,2.0090785770027537,1.5014954271287593,1.7590785770027537,0.027735460903202912,0.006312981942995982,31.46712000227458,0,,0.0,none,P467,1
E0044813,N0045060,N0045061,lateral,21.96427328655944,auto_road,derived,s5c_flows,0.0,0.0,0.001092,3.6221,held,0.001092,0.131,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.7882541866691,446.667450683593,2.0090785770027537,1.9911186523444826,1.7590785770027537,1.7411186523444826,0.034466376371402783,0.007673478916577298,10.62111135496076,0,,0.0,none,P467,1
E0044814,N0045061,N0045062,lateral,6.314184658086929,auto_road,derived,s5c_flows,0.0,0.0,0.001275,3.6221,held,0.001275,0.153,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,446.667450683593,446.62640848331546,1.9911186523444826,2.0100356084814166,1.7411186523444826,1.7600356084814166,0.038836128948277156,0.007857901198299405,2.709755421511545,0,,0.0,none,P467,1
E0044815,N0045062,N0045063,lateral,4.621419254104539,auto_road,derived,s5c_flows,0.0,0.0,0.001328,3.6221,held,0.001328,0.1593,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,446.62640848331546,446.5848157100285,2.0100356084814166,2.051140100518353,1.7600356084814166,1.801140100518353,0.043926989528602176,0.007437005055022677,1.7534471417606081,0,,0.0,none,P467,1
E0044816,N0045063,N0045064,lateral,18.32914769178838,auto_road,derived,s5c_flows,0.0,0.0,0.001366,3.6221,held,0.001366,0.1639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.5848157100285,446.49316997156956,2.051140100518353,2.191095165149193,1.801140100518353,1.9410951651491928,0.036643144879226895,0.008553748399337341,8.336778840080411,0,,0.0,none,P467,1
E0044817,N0045064,N0045065,lateral,5.098629687325709,auto_road,derived,s5c_flows,0.0,0.0,0.001519,3.6221,held,0.001519,0.1823,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,446.49316997156956,446.45238093407096,2.191095165149193,2.244701585460291,1.9410951651491928,1.994701585460291,0.04467634473056548,0.008043777589055084,1.9020616383884927,0,,0.0,none,P467,1
E0044818,N0045065,N0045066,lateral,7.484128418582185,auto_road,derived,s5c_flows,0.0,0.0,0.001561,3.6221,held,0.001561,0.1874,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,446.45238093407096,446.41121822776876,2.244701585460291,2.2830566745749934,1.994701585460291,2.0330566745749934,0.03993873496882248,0.008828377363373247,3.1231703693271493,0,,0.0,none,P467,1
E0044819,N0045066,N0045067,lateral,12.287869451971067,auto_road,derived,s5c_flows,0.0,0.0,0.001624,3.6221,held,0.001624,0.1949,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.41121822776876,446.3436349457829,2.2830566745749934,2.3191458159358262,2.0330566745749934,2.0691458159358262,0.04058643666392687,0.008967899802852314,5.04596710214626,0,,0.0,none,P467,1
E0044820,N0045067,N0045068,lateral,11.998454877213188,auto_road,derived,s5c_flows,0.0,0.0,0.001726,3.6221,held,0.001726,0.2071,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.3436349457829,446.27764344395825,2.3191458159358262,2.3520867806511205,2.0691458159358262,2.1020867806511205,0.041600652630209484,0.009187562481897255,4.806997854844619,0,,0.0,none,P467,1
E0044821,N0045068,N0045069,lateral,10.251842363359936,auto_road,derived,s5c_flows,1.0798,1.456,0.001826,3.6221,held,0.047093,0.2191,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.27764344395825,446.2212583109598,2.3520867806511205,2.334405751540203,2.1020867806511205,2.084405751540203,0.14125592807588577,0.03706797010868676,1.2096061504586226,0,,0.0,none,P467,1
E0044822,N0045069,N0045070,lateral,7.859404847376279,auto_road,derived,s5c_flows,1.0798,1.456,0.001912,3.6221,held,0.047179,0.2294,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,446.2212583109598,446.1780315842992,2.334405751540203,2.3236774000757805,2.084405751540203,2.0736774000757805,0.1413444008691765,0.03709782318828389,0.926744037854351,0,,0.0,none,P467,1
E0044823,N0045070,N0045071,lateral,17.88008483985244,auto_road,derived,s5c_flows,2.1596,2.912,0.001977,3.6221,held,0.092511,0.2373,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.1780315842992,446.07969111768006,2.3236774000757805,2.2799890581011937,2.0736774000757805,2.0299890581011937,0.17759961109646746,0.050044964231179184,1.6779395639311063,0,,0.0,none,P467,1
E0044824,N0045071,N0045072,lateral,28.580028813551404,auto_road,derived,s5c_flows,4.7226,6.368,0.002126,3.6221,held,0.200108,0.2551,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.07969111768006,445.92250095920554,2.2799890581011937,2.3888698904038392,2.0299890581011937,2.1388698904038392,0.22924863295869025,0.07091188016087671,2.077804379514113,0,,0.0,none,P467,1
E0044825,N0045072,N0045073,lateral,46.288740265344536,auto_road,derived,s5c_flows,5.8023,7.824,0.002364,3.6221,held,0.245613,0.2837,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.92250095920554,445.6679128877461,2.3888698904038392,2.6391244657694983,2.1388698904038392,2.3891244657694983,0.24506592499506946,0.07786845411988944,3.148046814088619,0,,0.0,none,P467,1
E0044826,N0045073,N0045074,lateral,5.05579331227208,auto_road,derived,s5c_flows,5.8023,7.824,0.00275,3.6221,held,0.245999,0.33,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,445.6679128877461,445.62746654124794,2.6391244657694983,2.5588127556270592,2.3891244657694983,2.3088127556270592,0.27898714772981004,0.07139881576375837,0.30203262966367006,0,,0.0,none,P467,1
E0044827,N0045074,N0045075,lateral,10.218761522194422,auto_road,derived,s5c_flows,5.8023,7.824,0.002792,3.6221,held,0.246041,0.3351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.62746654124794,445.57637273363696,2.5588127556270592,2.5545781940974166,2.3088127556270592,2.3045781940974166,0.23726070749005326,0.07969002004980139,0.7178293188041419,0,,0.0,none,P467,1
E0044828,N0045075,N0045076,lateral,7.843549324911636,auto_road,derived,s5c_flows,5.8023,7.824,0.002877,3.6221,held,0.246126,0.3453,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,445.57637273363696,445.53323321234996,2.5545781940974166,2.5482182036656695,2.3045781940974166,2.2982182036656695,0.24523192290350376,0.07794287362123783,0.5330701669427429,0,,0.0,none,P467,1
E0044829,N0045076,N0045077,lateral,23.644652847237005,auto_road,derived,s5c_flows,5.8023,7.824,0.002943,3.6221,held,0.246192,0.3531,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.53323321234996,445.40318762169017,2.5482182036656695,2.438304077528585,2.2982182036656695,2.188304077528585,0.24525326157382082,0.07795244221792189,1.606818783673274,0,,0.0,none,P467,1
E0044830,N0045077,N0045078,lateral,10.647619446413227,auto_road,derived,s5c_flows,5.8023,7.824,0.00314,3.6221,held,0.246389,0.3768,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.40318762169017,445.3446257147349,2.438304077528585,2.274209734483861,2.188304077528585,2.024209734483861,0.24531693020034892,0.07798099512133314,0.7233920788180266,0,,0.0,none,P467,1
E0044831,N0045078,N0044649,lateral,17.28007878404347,auto_road,derived,s5c_flows,5.8023,7.824,0.003228,3.6221,held,0.246477,0.3874,15.709,0.0,W11a-XG03104,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.3446257147349,445.24958528142264,2.274209734483861,2.1853817595929854,2.024209734483861,1.9353817595929854,0.2453453593654109,0.07799374589263605,1.1738608539909232,0,,0.0,none,P467,1
E0044832,N0045079,N0045080,lateral,5.656854249492381,auto_block,provisional,s5c_flows,3.2393,4.368,0.001202,3.6221,held,0.137004,0.1442,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,436.85429797822167,436.8118715713505,2.091685908497084,2.14418311614952,1.8416859084970838,1.8941831161495202,0.22512342983522698,0.05557750438419781,0.41879649855731454,0,,0.0,none,P447,1
E0044833,N0045080,N0045081,lateral,20.223748416156685,auto_block,provisional,s5c_flows,3.2393,4.368,0.001249,3.6221,held,0.137051,0.1499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8118715713505,436.7107528292697,2.14418311614952,2.3002334988552775,1.8941831161495202,2.0502334988552775,0.19590176570601575,0.06105881484963929,1.7205688391212948,0,,0.0,none,P447,1
E0044834,N0045081,N0044707,lateral,40.024992192379,auto_block,provisional,s5c_flows,4.3191,5.824,0.001418,3.6221,held,0.182486,0.1701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7107528292697,436.51062786830784,2.3002334988552775,2.796043274270289,2.0502334988552775,2.546043274270289,0.21524938475068608,0.06952580980375309,3.099117816197105,0,,0.0,none,P447,1
E0044835,N0045082,N0045083,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.004696,3.6221,held,0.004696,0.5636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.28743648461597,429.1460151283787,8.948037148196534,8.994396248574446,8.698037148196534,8.744396248574446,0.05964055623827642,0.014097016085182573,7.904093296978531,0,,0.0,none,P463,1
E0044836,N0045083,N0044773,lateral,66.2117814289874,auto_block,provisional,s5c_flows,0.0,0.0,0.004932,3.6221,held,0.004932,0.5919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1460151283787,428.81495622123373,8.994396248574446,8.935898270953771,8.744396248574446,8.685898270953771,0.060760809349463527,0.014386704997729177,18.161866214391804,0,,0.0,none,P463,1
E0044837,N0045084,N0045085,lateral,49.99999999987668,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.4526774240107,434.2026774240113,1.5547688650518126,2.8135579275511873,1.3047688650518126,2.5635579275511873,0.0,0.0,0.0,0,,0.0,none,P463,1
E0044838,N0045085,N0045086,lateral,50.64790112081237,auto_block,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2026774240113,433.9494379184072,2.8135579275511873,3.6607305386240228,2.5635579275511873,3.4107305386240228,0.021985998312083907,0.005448037260941702,38.39405758904851,0,,0.0,none,P463,1
E0044839,N0045086,N0045087,lateral,21.540659228538015,auto_block,provisional,s5c_flows,0.0,0.0,0.000839,3.6221,held,0.000839,0.1006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9494379184072,433.84173462226454,3.6607305386240228,3.927766110157336,3.4107305386240228,3.677766110157336,0.02988515619407709,0.007078261961204119,12.013020270359245,0,,0.0,none,P463,1
E0044840,N0045087,N0044773,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001018,3.6221,held,0.001018,0.1222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.84173462226454,433.7557113695941,3.927766110157336,3.99514312259339,3.677766110157336,3.74514312259339,0.032432168388983,0.007625786822894082,8.841350727122293,0,,0.0,none,P463,1
E0044841,N0045088,N0045089,lateral,57.965120477152155,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.42357177734374,441.133746174958,1.5500000000000114,1.6951417644951334,1.3000000000000114,1.4451417644951334,0.0,0.0,0.0,0,,0.0,none,P463,1
E0044842,N0045089,N0045090,lateral,35.312604759990435,auto_road,derived,s5c_flows,0.0,0.0,0.000483,3.6221,held,0.000483,0.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.133746174958,440.95718315115806,1.6951417644951334,1.6882025910294374,1.4451417644951334,1.4382025910294374,0.023488278149743535,0.005750034544584365,25.056898973794443,0,,0.0,none,P463,1
E0044843,N0045090,N0045091,lateral,13.934973886169258,auto_road,derived,s5c_flows,0.0,0.0,0.000777,3.6221,held,0.000777,0.0933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.95718315115806,440.8875082817272,1.6882025910294374,1.7617531928821677,1.4382025910294374,1.5117531928821677,0.028920267978354803,0.006873589977802158,8.030685087126903,0,,0.0,none,P463,1
E0044844,N0045091,N0045092,lateral,12.787300876636502,auto_road,derived,s5c_flows,0.0,0.0,0.000893,3.6221,held,0.000893,0.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.8875082817272,440.823571777344,1.7617531928821677,1.8236755371091249,1.5117531928821677,1.5736755371091249,0.030688220689442627,0.007249763032115802,6.944738941824451,0,,0.0,none,P463,1
E0044845,N0045092,N0045093,lateral,7.90432437127588,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,440.823571777344,440.780097993302,1.8236755371091249,1.904533354354271,1.5736755371091249,1.654533354354271,0.033217744108995924,0.007416034356809625,3.965914695742015,0,,0.0,none,P463,1
E0044846,N0045093,N0045094,lateral,32.75888285406258,auto_road,derived,s5c_flows,0.0,0.0,0.001066,3.6221,held,0.001066,0.1279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,440.780097993302,440.59992413760466,1.904533354354271,2.623372981535965,1.654533354354271,2.373372981535965,0.03412074508866155,0.007601988135343324,16.001449542861085,0,,0.0,none,P463,1
E0044847,N0045094,N0045095,lateral,29.336792774559612,auto_road,derived,s5c_flows,0.0,0.0,0.001339,3.6221,held,0.001339,0.1607,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,440.59992413760466,440.4385717773446,2.623372981535965,3.0769311523429224,2.373372981535965,2.8269311523429224,0.037507766745888405,0.008310033837403502,13.035874664445556,0,,0.0,none,P463,1
E0044848,N0045095,N0045096,lateral,32.22478082376796,auto_road,derived,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,440.4385717773446,440.2613354828139,3.0769311523429224,2.8949145171861232,2.8269311523429224,2.6449145171861232,0.04016685290653132,0.008877448936989135,13.371216352098148,0,,0.0,none,P463,1
E0044849,N0045096,N0045097,lateral,15.366790359888926,auto_road,derived,s5c_flows,0.0,0.0,0.001852,3.6221,held,0.001852,0.2222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,440.2613354828139,440.1768181358345,2.8949145171861232,2.7929084266655195,2.6449145171861232,2.5429084266655195,0.042799991085539224,0.009449183305033332,5.983953878704149,0,,0.0,none,P463,1
E0044850,N0045097,N0045098,lateral,38.55189336706428,auto_road,derived,s5c_flows,0.0,0.0,0.00198,3.6221,held,0.00198,0.2376,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,440.1768181358345,439.96478272231565,2.7929084266655195,2.561981193699978,2.5429084266655195,2.311981193699978,0.0439640456504293,0.00970502804459536,14.614932420612293,0,,0.0,none,P463,1
E0044851,N0045098,N0045099,lateral,19.12028924994483,auto_road,derived,s5c_flows,0.0,0.0,0.002301,3.6221,held,0.002301,0.2761,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,439.96478272231565,439.859621131441,2.561981193699978,2.5692423939496507,2.311981193699978,2.3192423939496507,0.04667793175890326,0.010308794929519666,6.827026723143056,0,,0.0,none,P463,1
E0044852,N0045099,N0044709,lateral,33.85510454441638,auto_road,derived,s5c_flows,0.0,0.0,0.002461,3.6221,held,0.002461,0.2953,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,439.859621131441,439.6734180564467,2.5692423939496507,2.4725475197251967,2.3192423939496507,2.2225475197251967,0.047936864501615224,0.01059230994911195,11.770726939971789,0,,0.0,none,P463,1
E0044853,N0045100,N0045101,main,31.575306807693888,auto_block,provisional,s5c_flows,10.7978,14.56,0.005899,3.6221,held,0.458571,0.7079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.38705517554445,439.229178641506,3.4223930666430533,3.485543038181504,3.1723930666430533,3.235543038181504,0.2897422930953669,0.1062353540869426,1.8162868383469,0,,0.0,none,P463,1
E0044854,N0045101,N0044709,main,34.07835856047203,auto_block,provisional,s5c_flows,10.7978,14.56,0.006163,3.6221,held,0.458834,0.7395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.229178641506,439.0587868487036,3.485543038181504,3.087178727468256,3.235543038181504,2.837178727468256,0.2897950694379351,0.10626371374950608,1.9599113393341414,0,,0.0,none,P463,1
E0044855,N0045102,N0045103,main,6.4031242374328485,auto_block,provisional,s5c_flows,34.2148,46.136,0.006464,3.6221,held,1.440837,0.7757,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,433.56771942758286,433.52609912003953,4.358855279448392,4.375207032304218,4.108855279448392,4.125207032304218,0.4538232351509236,0.1714194457216049,0.23515485551341825,0,,0.0,none,P447,1
E0044856,N0045103,N0045104,main,30.4138126514911,auto_block,provisional,s5c_flows,34.2148,46.136,0.006517,3.6221,held,1.44089,0.7821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.52609912003953,433.3740300567821,4.375207032304218,4.48674875181166,4.125207032304218,4.23674875181166,0.4137883185525453,0.18277956591435457,1.2250149528097007,0,,0.0,none,P447,1
E0044857,N0045104,N0045105,main,9.219544457292887,auto_block,provisional,s5c_flows,35.2946,47.592,0.006771,3.6221,held,1.486411,0.8125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.3740300567821,433.32793233449564,4.48674875181166,4.531442665504358,4.23674875181166,4.281442665504358,0.41772171876827385,0.18555309829483996,0.3678503352454492,0,,0.0,none,P447,1
E0044858,N0045105,N0045106,main,18.963518653773313,auto_block,provisional,s5c_flows,35.2946,47.592,0.006848,3.6221,held,1.486488,0.8217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.32793233449564,433.23311474122676,4.531442665504358,4.877206303695118,4.281442665504358,4.627206303695118,0.4177282962394373,0.18555775554675397,0.7566129636772172,0,,0.0,none,P447,1
E0044859,N0045106,N0045107,main,9.89822072555031,auto_block,provisional,s5c_flows,35.2946,47.592,0.007006,3.6221,held,1.486646,0.8407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.23311474122676,433.183623637599,4.877206303695118,5.539215717869752,4.627206303695118,5.289215717869752,0.4177417920791098,0.18556731162935441,0.39490984276382207,0,,0.0,none,P447,1
E0044860,N0045107,N0045108,main,22.20360331117452,auto_block,provisional,s5c_flows,36.3744,49.048,0.007088,3.6221,held,1.531996,0.8506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.183623637599,433.0726056210431,5.539215717869752,6.520534027394376,5.289215717869752,6.270534027394376,0.4215723054482299,0.18829065105971804,0.8778092166011277,0,,0.0,none,P447,1
E0044861,N0045108,N0045109,main,7.8981759632616875,auto_block,provisional,s5c_flows,36.3744,49.048,0.007273,3.6221,held,1.532181,0.8728,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,433.0726056210431,433.0291656532452,6.520534027394376,7.0970550498798275,6.270534027394376,6.8470550498798275,0.4360016149550443,0.18394550178621133,0.3019169231011549,0,,0.0,none,P447,1
E0044862,N0045109,N0044645,main,28.58522616927659,auto_block,provisional,s5c_flows,37.4542,50.504,0.007339,3.6221,held,1.577514,0.8807,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.0291656532452,432.87194690931415,7.0970550498798275,10.358460805529603,6.8470550498798275,10.108460805529603,0.43988205780543116,0.1865627753614037,1.0830640343265385,0,,0.0,none,P447,1
E0044863,N0045110,N0044783,main,5.0,auto_block,provisional,s5c_flows,43.5304,59.762,0.005775,3.6221,held,1.830682,0.693,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,429.9999368968076,429.95993689680756,3.604189079754917,3.6328670582705627,3.354189079754917,3.3828670582705627,0.5251684637179244,0.18291477448465548,0.15867924121600127,0,,0.0,none,P463,1
E0044864,N0045111,N0045112,lateral,24.596747752497688,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4332763671875,431.310292628425,1.5500000000000114,2.0128885239187753,1.3000000000000114,1.7628885239187753,0.13489621704043256,0.037230723305707175,3.03897177303414,0,,0.0,none,P463,1
E0044865,N0045112,N0044783,lateral,12.806248474865697,auto_block,provisional,s5c_flows,1.0798,1.456,0.000205,3.6221,held,0.045472,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.310292628425,431.24626138605066,2.0128885239187753,2.346542569027463,1.7628885239187753,2.096542569027463,0.13510569686272886,0.037305000953768624,1.5797814565728736,0,,0.0,none,P463,1
E0044866,N0045113,N0045114,main,22.916509933941033,auto_link,provisional,s5c_flows,16.1967,21.84,0.003986,3.6221,held,0.682994,0.4784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.33316485287327,436.21858230320356,2.206141787751733,2.4771269253120636,1.9561417877517329,2.2271269253120636,0.32854836017047306,0.12801719628140112,1.1625132812538566,0,,0.0,none,P447,1
E0044867,N0045114,N0045115,main,7.083490066167812,auto_link,provisional,s5c_flows,16.1967,21.84,0.004177,3.6221,held,0.683185,0.5013,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,436.21858230320356,436.17608136280654,2.4771269253120636,2.713628109849708,2.2271269253120636,2.463628109849708,0.35015500249109693,0.12257247756307296,0.33715973477336025,0,,0.0,none,P447,1
E0044868,N0045115,N0045116,main,16.34725896155215,auto_link,provisional,s5c_flows,17.2765,23.296,0.004236,3.6221,held,0.728511,0.5084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.17608136280654,436.0943450679988,2.713628109849708,4.513595605829323,2.463628109849708,4.263595605829323,0.335249937632669,0.13197060094531093,0.8126901318752681,0,,0.0,none,P447,1
E0044869,N0045116,N0044643,main,26.0,auto_link,provisional,s5c_flows,17.2765,23.296,0.004373,3.6221,held,0.728648,0.5247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0943450679988,435.9643450679988,4.513595605829323,7.477732568719944,4.263595605829323,7.227732568719944,0.3352696453626396,0.1319823118994708,1.292491996597618,0,,0.0,none,P447,1
E0044870,N0045117,N0045118,lateral,25.059928172283335,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.11254980342676,425.9872501625653,1.5502614758701156,1.8010799155596828,1.3002614758701156,1.5510799155596828,0.13489621704043256,0.037230723305707175,3.0961985347066356,0,,0.0,none,P470,1
E0044871,N0045118,N0044807,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.000209,3.6221,held,0.045476,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9872501625653,425.8971113806787,1.8010799155596828,2.157331978696277,1.5510799155596828,1.907331978696277,0.1351097777540103,0.037306448486115557,2.2238405782570942,0,,0.0,none,P470,1
E0044872,N0045119,N0045120,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.61619873046874,426.50642623846824,1.5500000000000114,1.7614570623130135,1.3000000000000114,1.5114570623130135,0.0,0.0,0.0,0,,0.0,none,P470,1
E0044873,N0045120,N0045121,lateral,6.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.50642623846824,426.46442623846826,1.7614570623130135,1.5720727849692366,1.5114570623130135,1.3220727849692366,0.016595982333519308,0.0037937448211318447,6.025554739114633,0,,0.0,none,P470,1
E0044874,N0045121,N0045122,lateral,8.94427190999916,auto_block,provisional,s5c_flows,0.0,0.0,0.000233,3.6221,held,0.000233,0.028,0.0,0.0,,200,PVC-U,3.5,0.5,ground,minimum,tractive,1.0,426.46442623846826,426.1513767216183,1.5720727849692366,1.5530300166629445,1.3220727849692366,1.3030300166629445,0.030540174551649157,0.002967246916163374,4.88115083454676,0,,0.0,none,P470,1
E0044875,N0045122,N0045123,lateral,51.088159097779204,auto_block,provisional,s5c_flows,0.0,0.0,0.000307,3.6221,held,0.000307,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1513767216183,425.8959359261294,1.5530300166629445,1.8522940543393247,1.3030300166629445,1.6022940543393247,0.019098842695910317,0.004878482324960159,44.58224678077732,0,,0.0,none,P470,1
E0044876,N0045123,N0045124,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000733,3.6221,held,0.000733,0.088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.8959359261294,425.79975900582104,1.8522940543393247,2.063583279335205,1.6022940543393247,1.8135832793352051,0.028204573104920482,0.006722760211113704,11.366587012985493,0,,0.0,none,P470,1
E0044877,N0045124,N0044807,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000894,3.6221,held,0.000894,0.1072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.79975900582104,425.74975900582103,2.063583279335205,2.3046843535539665,1.8135832793352051,2.0546843535539665,0.03070278840593237,0.007252883745629074,5.428388603116695,0,,0.0,none,P470,1
E0044878,N0045125,N0044818,main,91.0,auto_block,provisional,s5c_flows,36.8501,40.07,0.01158,3.6221,held,1.556431,1.3896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1315971771271,428.6765971771271,4.07345043029477,3.923256338497879,3.82345043029477,3.673256338497879,0.42360149936036295,0.1897422841797614,3.5804091084588436,0,,0.0,none,P469,1
E0044879,N0045126,N0045127,main,13.038404810405298,auto_block,provisional,s5c_flows,5.4642,7.368,0.003095,3.6221,held,0.232167,0.3714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.61450819909186,425.54931617503985,3.8470091348925166,3.8569338249601515,3.5970091348925166,3.6069338249601515,0.23283329925106058,0.07759998286668099,0.9333147257676823,0,,0.0,none,P478,1
E0044880,N0045127,N0044833,main,16.278820596099706,auto_block,provisional,s5c_flows,6.5439,8.824,0.003203,3.6221,held,0.277542,0.3844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.54931617503985,425.46792207205937,3.8569338249601515,3.838230271690634,3.6069338249601515,3.588230271690634,0.24669310901370917,0.08421960612068077,1.0998024131536823,0,,0.0,none,P478,1
E0044881,N0045128,N0045129,lateral,22.20360331117452,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6840087890625,430.5729907725066,1.5500000000000114,1.8362804677277609,1.3000000000000114,1.5862804677277609,0.0,0.0,0.0,0,,0.0,none,P469,1
E0044882,N0045129,N0045130,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000185,3.6221,held,0.000185,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5729907725066,430.5229907725066,1.8362804677277609,1.9818310048371472,1.5862804677277609,1.7318310048371472,0.014981745758055807,0.004091364320100127,11.124649247037759,0,,0.0,none,P469,1
E0044883,N0045130,N0045131,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000268,3.6221,held,0.000268,0.0322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5229907725066,430.4577987484546,1.9818310048371472,2.059199542561032,1.7318310048371472,1.809199542561032,0.017917518493811967,0.004649595780578636,12.128172040963028,0,,0.0,none,P469,1
E0044884,N0045131,N0045132,lateral,23.430749027719962,auto_block,provisional,s5c_flows,0.0,0.0,0.000377,3.6221,held,0.000377,0.0452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4577987484546,430.340645003316,2.059199542561032,2.2473371744183623,1.809199542561032,1.9973371744183623,0.020999777951385086,0.005251872317024203,18.596029191326547,0,,0.0,none,P469,1
E0044885,N0045132,N0044818,lateral,25.298221281347036,auto_block,provisional,s5c_flows,0.0,0.0,0.000572,3.6221,held,0.000572,0.0687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.340645003316,430.2141538969093,2.2473371744183623,2.385699618715705,1.9973371744183623,2.135699618715705,0.025317440129459485,0.006122890484600102,16.654014750297176,0,,0.0,none,P469,1
E0044886,N0045133,N0045134,lateral,6.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,435.44533081054686,435.4033308105469,1.5500000000000114,1.6290178222656095,1.3000000000000114,1.3790178222656095,0.15125847073002405,0.03447543427942315,0.6611199988824857,0,,0.0,none,P463,1
E0044887,N0045134,N0045135,lateral,46.400431032480725,auto_block,provisional,s5c_flows,1.0798,1.456,5e-05,3.6221,held,0.045317,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.4033308105469,435.1713286553845,1.6290178222656095,1.9271820868029863,1.3790178222656095,1.6771820868029863,0.1349473702403767,0.0372488564070704,5.7306823825502455,0,,0.0,none,P463,1
E0044888,N0045135,N0044821,lateral,45.35180489115856,auto_block,provisional,s5c_flows,1.0798,1.456,0.000437,3.6221,held,0.045704,0.0524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1713286553845,434.9445696309287,1.9271820868029863,2.4314984843056777,1.6771820868029863,2.1814984843056777,0.1353419782428325,0.03738884528313677,5.584840894644393,0,,0.0,none,P463,1
E0044889,N0045136,N0045137,lateral,10.875218392082397,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.33668823242186,427.28231214046144,1.5500000000000114,1.7745726251635574,1.3000000000000114,1.5245726251635574,0.0,0.0,0.0,0,,0.0,none,P478,1
E0044890,N0045137,N0045138,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,9.1e-05,3.6221,held,9.1e-05,0.0109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.28231214046144,427.20731214046145,1.7745726251635574,1.934991326335421,1.5245726251635574,1.684991326335421,0.010401582038734905,0.003250998548645939,24.03480538527832,0,,0.0,none,P478,1
E0044891,N0045138,N0044833,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.20731214046145,427.104234499821,1.934991326335421,2.2019178439289817,1.684991326335421,1.9519178439289817,0.016159584699658967,0.004313505293501135,21.26243600031315,0,,0.0,none,P478,1
