EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0044892,N0045139,N0045140,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4685852050781,429.4233082793874,1.5500000000000114,1.6216441131907118,1.3000000000000114,1.3716441131907118,0.13489621704043256,0.037230723305707175,1.1188088809813497,0,,0.0,none,P477,1
E0044893,N0045140,N0045141,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,7.5e-05,3.6221,held,0.045343,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4233082793874,429.3562262400624,1.6216441131907118,1.8675591603281987,1.3716441131907118,1.6175591603281987,0.1349739544387777,0.03725828138062012,1.6566662707611781,0,,0.0,none,P477,1
E0044894,N0045141,N0044720,lateral,23.468976376931074,auto_block,provisional,s5c_flows,2.1596,2.912,0.000187,3.6221,held,0.090722,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3562262400624,429.23888135817776,1.8675591603281987,2.025187245337861,1.6175591603281987,1.775187245337861,0.17077097575583766,0.050712908404873275,2.2904923073194623,0,,0.0,none,P477,1
E0044895,N0045142,N0044836,lateral,4.123105625617661,auto_block,provisional,s5c_flows,28.0743,37.856,0.00211,3.6221,held,1.179057,0.2532,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,428.4269604803995,428.38572942414334,2.6453661797567634,2.69328058562229,2.3953661797567634,2.44328058562229,0.4961151177625524,0.14034596464121346,0.13851306810311165,0,,0.0,none,P469,1
E0044896,N0045143,N0044843,lateral,38.27531841800928,auto_block,provisional,s5c_flows,8.3653,11.28,0.001032,3.6221,held,0.351728,0.1238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2037113882441,429.01233479615405,1.7491999887090515,1.6517887390021997,1.4991999887090515,1.4017887390021997,0.26622878896583413,0.09393554690716485,2.3961419653805893,0,,0.0,none,P478,1
E0044897,N0045144,N0045145,lateral,11.313708498984761,auto_block,provisional,s5c_flows,4.3191,5.824,0.000981,3.6221,held,0.182049,0.1177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3866259366696,429.3300573941747,1.9892590730960364,1.9939477327784516,1.7392590730960364,1.7439477327784516,0.21508047784493353,0.06945000321404296,0.8767035028272533,0,,0.0,none,P469,1
E0044898,N0045145,N0045146,lateral,15.524174696260024,auto_block,provisional,s5c_flows,5.3989,7.28,0.001075,3.6221,held,0.227411,0.129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3300573941747,429.2524365206934,1.9939477327784516,2.0550280789159956,1.7439477327784516,1.8050280789159956,0.2312725233103919,0.0768686730495822,1.1187504733989346,0,,0.0,none,P469,1
E0044899,N0045146,N0045147,lateral,17.804493814764857,auto_block,provisional,s5c_flows,5.3989,7.28,0.001204,3.6221,held,0.22754,0.1445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2524365206934,429.16341405161955,2.0550280789159956,2.0201186632241956,1.8050280789159956,1.7701186632241956,0.23131516048439937,0.07688861298231689,1.2828452876067649,0,,0.0,none,P469,1
E0044900,N0045147,N0045148,lateral,15.811388300841896,auto_block,provisional,s5c_flows,6.4787,8.736,0.001353,3.6221,held,0.272956,0.1623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.16341405161955,429.0843571101153,2.0201186632241956,2.056237372306555,1.7701186632241956,1.8062373723065548,0.2453688208803603,0.08357733795894026,1.0739878742615652,0,,0.0,none,P469,1
E0044901,N0045148,N0044836,lateral,16.97056274847714,auto_block,provisional,s5c_flows,6.4787,8.736,0.001484,3.6221,held,0.273088,0.1781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0843571101153,428.99950429637295,2.056237372306555,2.0795057133926775,1.8062373723065548,1.8295057133926775,0.2454071579991153,0.08359590204958503,1.1525446722122044,0,,0.0,none,P469,1
E0044902,N0045149,N0045150,lateral,29.999999999928882,auto_link,provisional,s5c_flows,3.6428,4.912,0.001283,3.6221,held,0.153997,0.1539,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,429.4873221588765,429.3223221588769,2.952008895810991,1.5634505462012385,2.702008895810991,1.3134505462012385,0.21037047434166242,0.06295680220181929,2.3767593887094884,0,,0.0,none,P478,1
E0044903,N0045150,N0045151,lateral,15.79301256749236,auto_link,provisional,s5c_flows,3.6428,4.912,0.001533,3.6221,held,0.154247,0.1839,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,429.29912054400484,429.21225897488364,1.5866521610732889,1.588522275116361,1.3366521610732889,1.338522275116361,0.2104829406749667,0.06300307595992141,1.2505378121419308,0,,0.0,none,P478,1
E0044904,N0045151,N0045152,lateral,18.027756377319946,auto_link,provisional,s5c_flows,5.8023,7.824,0.001664,3.6221,held,0.244913,0.1997,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.21225897488364,429.11310631480836,1.588522275116361,1.7462381676135124,1.338522275116361,1.4962381676135124,0.24483902077277225,0.07776677688429764,1.22718431621043,0,,0.0,none,P478,1
E0044905,N0045152,N0044843,lateral,19.235384061671343,auto_link,provisional,s5c_flows,6.8821,9.28,0.001815,3.6221,held,0.290331,0.2177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,429.11310631480836,429.00731170246917,1.7462381676135124,1.656811832687083,1.4962381676135124,1.406811832687083,0.2586990467223417,0.08407847344436689,1.2392381743303207,0,,0.0,none,P478,1
E0044906,N0045153,N0045154,sub main,52.89252729853388,auto_road,derived,s5c_flows,313.5243,414.208,0.080009,3.0493,merrimack,11.145088,9.601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.7127232327283,421.4482605962356,8.190780185240442,8.892162987748748,7.940780185240442,8.642162987748748,0.7382110017690885,0.5334153508664501,1.1941600972210606,0,,0.0,none,P477,1
E0044907,N0045154,N0045155,sub main,32.94542086248415,auto_road,derived,s5c_flows,314.6041,415.664,0.080449,3.048,merrimack,11.179018,9.6539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4482605962356,421.2835334919232,8.892162987748748,9.104497513936167,8.642162987748748,8.854497513936167,0.7387528105458369,0.53440135421622,0.7432666784744505,0,,0.0,none,P477,1
E0044908,N0045155,N0045156,sub main,7.041647691207744,auto_road,derived,s5c_flows,314.6041,415.664,0.080724,3.048,merrimack,11.179293,9.6869,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,velocity,1.0,421.2835334919232,421.24128360577595,9.104497513936167,9.152942468442802,8.854497513936167,8.902942468442802,0.791798092087461,0.5057730138694891,0.14822060829176495,0,,0.0,none,P477,1
E0044909,N0045156,N0045157,sub main,61.87131975885547,auto_road,derived,s5c_flows,314.6041,415.664,0.080783,3.048,merrimack,11.179352,9.6939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.24128360577595,420.93192700698165,9.152942468442802,9.412463862158972,8.902942468442802,9.162463862158972,0.73875813462956,0.5344110591353979,1.3958406876489644,0,,0.0,none,P477,1
E0044910,N0045157,N0045158,sub main,63.77806208560361,auto_road,derived,s5c_flows,317.8434,420.032,0.081298,3.0442,merrimack,11.280255,9.7558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.93192700698165,420.61303669655365,9.412463862158972,9.7814335182901,9.162463862158972,9.5314335182901,0.7403582388482747,0.5373420318991307,1.435747784856577,0,,0.0,none,P477,1
E0044911,N0045158,N0045159,sub main,50.00000000005716,auto_road,derived,s5c_flows,318.585,421.032,0.08183,3.0434,merrimack,11.303751,9.8196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.61303669655365,420.36303669655337,9.7814335182901,10.20419352805601,9.5314335182901,9.95419352805601,0.740728462048985,0.5380242772079464,1.1250186485735132,0,,0.0,none,P477,1
E0044912,N0045159,N0045160,sub main,50.00000000005716,auto_road,derived,s5c_flows,319.6648,422.488,0.082246,3.0421,merrimack,11.337593,9.8696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.36303669655337,420.1130366965531,10.20419352805601,10.649658615946919,9.95419352805601,10.399658615946919,0.7412601387171327,0.5390067786623847,1.124211717058603,0,,0.0,none,P477,1
E0044913,N0045160,N0045161,sub main,10.091504602858688,auto_road,derived,s5c_flows,319.6648,422.488,0.082663,3.0421,merrimack,11.33801,9.9196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1130366965531,420.0625791735388,10.649658615946919,10.75016496708622,10.399658615946919,10.50016496708622,0.7412666785042917,0.5390188838852443,0.22689775253401515,0,,0.0,none,P477,1
E0044914,N0045161,N0045162,sub main,14.420042326798258,auto_road,derived,s5c_flows,319.6648,422.488,0.082747,3.0421,merrimack,11.338094,9.9297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0625791735388,419.9904789619048,10.75016496708622,10.87332108692334,10.50016496708622,10.62332108692334,0.7412679958376057,0.5390213223441331,0.3242201742547947,0,,0.0,none,P477,1
E0044915,N0045162,N0045163,sub main,17.69564540819724,auto_road,derived,s5c_flows,321.4862,424.944,0.082867,3.04,merrimack,11.394566,9.9441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9904789619048,419.9020007348638,10.87332108692334,10.996802976073695,10.62332108692334,10.746802976073695,0.7421510534422994,0.5406604217188322,0.3973954117588327,0,,0.0,none,P477,1
E0044916,N0045163,N0045164,sub main,10.123181506071445,auto_road,derived,s5c_flows,321.4862,424.944,0.083015,3.04,merrimack,11.394713,9.9618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9020007348638,419.85138482733345,10.996802976073695,11.060480407041553,10.746802976073695,10.810480407041553,0.7421533454174586,0.5406646877796084,0.22733804652319284,0,,0.0,none,P477,1
E0044917,N0045164,N0045165,sub main,8.812693821102252,auto_road,derived,s5c_flows,321.4862,424.944,0.083099,3.04,merrimack,11.394798,9.9719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.85138482733345,419.8073213582279,11.060480407041553,11.10729045817834,10.810480407041553,10.85729045817834,0.7421546706934267,0.5406671545480322,0.19790784340745257,0,,0.0,none,P477,1
E0044918,N0045165,N0045166,sub main,3.8496966406602873,auto_road,derived,s5c_flows,321.4862,424.944,0.083173,3.04,merrimack,11.394871,9.9807,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,419.8073213582279,419.766899543501,11.10729045817834,11.148902458452142,10.85729045817834,10.898902458452142,0.9808714913596258,0.43498231551389666,0.06541286115751457,0,,0.0,none,P477,1
E0044919,N0045166,N0044720,sub main,51.479074958580284,auto_road,derived,s5c_flows,321.4862,424.944,0.083205,3.04,merrimack,11.394903,9.9846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.766899543501,419.5095041687081,11.148902458452142,11.754564434807548,10.898902458452142,11.504564434807548,0.7421563077830597,0.5406702017311262,1.1560699190254713,0,,0.0,none,P477,1
E0044920,N0045167,N0044846,main,22.20360331117452,auto_block,provisional,s5c_flows,2.563,3.456,0.002404,3.6221,held,0.109851,0.2884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.27545297252794,422.16443495597207,2.297056793097056,2.3444456592623055,2.047056793097056,2.0944456592623055,0.18204043739478806,0.05526110708336793,2.0328453418495083,0,,0.0,none,P464,1
E0044921,N0045168,N0045169,main,34.713109915419565,auto_block,provisional,s5c_flows,33.7844,36.722,0.014061,3.6221,held,1.430389,1.6873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.33974795588273,418.1661824063056,6.1740765070078965,6.323197476506891,5.9240765070078965,6.073197476506891,0.41286793208014244,0.18213389887658832,1.4012999968507018,0,,0.0,none,P464,1
E0044922,N0045169,N0045170,main,7.615773105863909,auto_block,provisional,s5c_flows,33.7844,36.722,0.01435,3.6221,held,1.430679,1.722,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.1661824063056,418.1242956542234,6.323197476506891,6.315493164136001,6.073197476506891,6.065493164136001,0.42699508350799387,0.17794901768085641,0.2972623261176781,0,,0.0,none,P464,1
E0044923,N0045170,N0045171,main,11.045361017187261,auto_block,provisional,s5c_flows,33.7844,36.722,0.014413,3.6221,held,1.430742,1.7296,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.1242956542234,418.0635461686288,6.315493164136001,6.380576145824307,6.065493164136001,6.130576145824307,0.42700081783576954,0.17795280108269435,0.43112177447223926,0,,0.0,none,P464,1
E0044924,N0045171,N0045172,main,54.12947441089743,auto_block,provisional,s5c_flows,33.7844,36.722,0.014505,3.6221,held,1.430834,1.7406,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,418.0635461686288,417.7658340593689,6.380576145824307,6.757969651568601,6.130576145824307,6.507969651568601,0.42700919144022065,0.1779583259081588,2.112736505285715,0,,0.0,none,P464,1
E0044925,N0045172,N0045173,main,32.14031735997639,auto_block,provisional,s5c_flows,34.526,37.722,0.014956,3.6221,held,1.462375,1.7948,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.7658340593689,417.58906231388903,6.757969651568601,6.9013551665797195,6.507969651568601,6.6513551665797195,0.4298568561118064,0.17984259726894497,1.2461635737183112,0,,0.0,none,P464,1
E0044926,N0045173,N0044846,main,24.166091947189145,auto_block,provisional,s5c_flows,34.526,37.722,0.015224,3.6221,held,1.462643,1.8269,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,417.58906231388903,417.4561488081795,6.9013551665797195,7.052731807054897,6.6513551665797195,6.802731807054897,0.42988085730965664,0.17985852455183243,0.9369298313036827,0,,0.0,none,P464,1
E0044927,N0045174,N0045175,lateral,21.470910553583888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6476318359375,424.5402772831696,1.5500000000000114,1.623022277377288,1.3000000000000114,1.373022277377288,0.17065230391004918,0.050665805354795285,2.0969450808880965,0,,0.0,none,P464,1
E0044928,N0045175,N0044851,lateral,17.204650534085253,auto_block,provisional,s5c_flows,3.2393,4.368,0.000179,3.6221,held,0.135981,0.0215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5402772831696,424.45425403049916,1.623022277377288,1.6613465554383424,1.373022277377288,1.4113465554383424,0.1953948886879805,0.060842858558385976,1.4675111385640167,0,,0.0,none,P464,1
E0044929,N0045176,N0044851,lateral,76.40026177965623,auto_block,provisional,s5c_flows,2.1596,2.912,0.000584,3.6221,held,0.091118,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.453653832413,424.07165252351473,1.6646628179776144,2.0439480624227713,1.4146628179776144,1.7939480624227713,0.1710203828775248,0.05081195652641998,7.445531783421961,0,,0.0,none,P464,1
E0044930,N0045177,N0045178,lateral,79.9999949797322,auto_link,provisional,s5c_flows,3.2393,4.368,0.000794,3.6221,held,0.136596,0.0953,57.358,0.0,W11a-XG03105,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.97106030811875,435.5710603332201,1.7895903266468736,1.733413543733036,1.5395903266468736,1.483413543733036,0.19568656550530455,0.06096709165090994,6.813616694734519,0,,0.0,none,P463,1
E0044931,N0045178,N0045179,lateral,80.77625373173667,auto_link,provisional,s5c_flows,3.2393,4.368,0.001461,3.6221,held,0.137263,0.1753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5710603332201,435.1671790645614,1.733413543733036,2.3917808963760763,1.483413543733036,2.1417808963760763,0.19600186342048156,0.06110149715730681,6.868663756735812,0,,0.0,none,P463,1
E0044932,N0045179,N0045180,lateral,12.041594578792296,auto_link,provisional,s5c_flows,3.2393,4.368,0.002134,3.6221,held,0.137936,0.2561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1671790645614,435.10697109166745,2.3917808963760763,2.5528799825513033,2.1417808963760763,2.3028799825513033,0.19631890849843514,0.06123676429521566,1.022281778738961,0,,0.0,none,P463,1
E0044933,N0045180,N0045181,lateral,38.897300677553446,auto_link,provisional,s5c_flows,3.2393,4.368,0.002235,3.6221,held,0.138036,0.2682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.10697109166745,434.91248458827965,2.5528799825513033,2.8049836734390965,2.3028799825513033,2.5549836734390965,0.19636592491917784,0.061256833806004246,3.3014299445930826,0,,0.0,none,P463,1
E0044934,N0045181,N0045182,lateral,13.038404810405298,auto_link,provisional,s5c_flows,3.2393,4.368,0.002559,3.6221,held,0.13836,0.3071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.91248458827965,434.84729256422764,2.8049836734390965,2.8046239396786063,2.5549836734390965,2.5546239396786063,0.1965180939317824,0.061321806599760414,1.1057849304986762,0,,0.0,none,P463,1
E0044935,N0045182,N0045183,lateral,7.810249675906654,auto_link,provisional,s5c_flows,3.2393,4.368,0.002667,3.6221,held,0.138469,0.3201,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,434.84729256422764,434.8043361910102,2.8046239396786063,3.0053256742241956,2.5546239396786063,2.7553256742241956,0.20311806611590097,0.06000113259932646,0.6408628755725793,0,,0.0,none,P463,1
E0044936,N0045183,N0045184,lateral,62.80127387243033,auto_link,provisional,s5c_flows,3.2393,4.368,0.002733,3.6221,held,0.138534,0.3279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.8043361910102,434.4589291847118,3.0053256742241956,3.064203139506958,2.7553256742241956,2.814203139506958,0.20314958785896434,0.06001385845638599,5.152301360318275,0,,0.0,none,P463,1
E0044937,N0045184,N0045185,lateral,14.035668847618199,auto_link,provisional,s5c_flows,3.2393,4.368,0.003256,3.6221,held,0.139057,0.3907,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.4589291847118,434.3817330060499,3.064203139506958,3.103221827934476,2.814203139506958,2.853221827934476,0.2034028394198055,0.06011613858739975,1.150071526996551,0,,0.0,none,P463,1
E0044938,N0045185,N0045186,lateral,6.4031242374328485,auto_link,provisional,s5c_flows,3.2393,4.368,0.003373,3.6221,held,0.139174,0.4047,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,434.3817330060499,434.3401126985066,3.103221827934476,3.163763033915302,2.853221827934476,2.913763033915302,0.21546968760759502,0.05785543511436178,0.49528422524517446,0,,0.0,none,P463,1
E0044939,N0045186,N0045187,lateral,14.035668847618199,auto_link,provisional,s5c_flows,3.2393,4.368,0.003426,3.6221,held,0.139228,0.4111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3401126985066,434.26993435426846,3.163763033915302,3.1387875695596676,2.913763033915302,2.8887875695596676,0.19692452646383268,0.061495476598180526,1.1879059369983218,0,,0.0,none,P463,1
E0044940,N0045187,N0045188,lateral,51.26068569938488,auto_link,provisional,s5c_flows,3.2393,4.368,0.003543,3.6221,held,0.139345,0.4252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.26993435426846,434.0136309257715,3.1387875695596676,3.1951093086034916,2.8887875695596676,2.9451093086034916,0.19697917428077755,0.06151884248083231,4.337233947577711,0,,0.0,none,P463,1
E0044941,N0045188,N0045189,lateral,3.899775021355912,auto_link,provisional,s5c_flows,3.2393,4.368,0.00397,3.6221,held,0.139772,0.4764,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,434.0136309257715,433.9726832880473,3.1951093086034916,3.2540928349995966,2.9451093086034916,3.0040928349995966,0.2542377077778329,0.05189746102992113,0.2556514960901442,0,,0.0,none,P463,1
E0044942,N0045189,N0045190,lateral,39.999999999838806,auto_link,provisional,s5c_flows,3.2393,4.368,0.004003,3.6221,held,0.139804,0.4803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9726832880473,433.7726832880481,3.2540928349995966,3.9919651494519144,3.0040928349995966,3.7419651494519144,0.1971932510257002,0.061610409255081516,3.3807783136406298,0,,0.0,none,P463,1
E0044943,N0045190,N0045191,lateral,8.065040976341319,auto_link,provisional,s5c_flows,3.2393,4.368,0.004336,3.6221,held,0.140138,0.5203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7726832880481,433.7323580831664,3.9919651494519144,4.542239084802361,3.7419651494519144,4.292239084802361,0.1973487177376661,0.06167694031758522,0.6811159005571469,0,,0.0,none,P463,1
E0044944,N0045191,N0045192,lateral,10.04987562112089,auto_link,provisional,s5c_flows,3.2393,4.368,0.004403,3.6221,held,0.140205,0.5284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7323580831664,433.6821087050608,4.542239084802361,5.391469175798591,4.292239084802361,5.141469175798591,0.1973798728100889,0.061690276335628874,0.8486069254885039,0,,0.0,none,P463,1
E0044945,N0045192,N0045193,lateral,41.04427415075953,auto_link,provisional,s5c_flows,3.2393,4.368,0.004487,3.6221,held,0.140289,0.5385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6821087050608,433.476887334307,5.391469175798591,4.40488756803677,5.141469175798591,4.15488756803677,0.1974189181227785,0.06170699139108751,3.4650743826919133,0,,0.0,none,P463,1
E0044946,N0045193,N0045194,lateral,17.751984233596865,auto_link,provisional,s5c_flows,3.2393,4.368,0.004829,3.6221,held,0.140631,0.5795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.476887334307,433.388127413139,4.40488756803677,4.429469022407886,4.15488756803677,4.179469022407886,0.1975777189144269,0.061774991332523926,1.497468467187963,0,,0.0,none,P463,1
E0044947,N0045194,N0045195,lateral,4.417410272238067,auto_link,provisional,s5c_flows,3.2393,4.368,0.004977,3.6221,held,0.140779,0.5972,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,433.388127413139,433.34616201555275,4.429469022407886,4.3897388633535,4.179469022407886,4.1397388633535,0.24628695218262608,0.053277989637199236,0.29893384072863105,0,,0.0,none,P463,1
E0044948,N0045195,N0045196,lateral,53.706912333845374,auto_link,provisional,s5c_flows,3.2393,4.368,0.005014,3.6221,held,0.140815,0.6017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.34616201555275,433.0776274538835,4.3897388633535,4.479287829319617,4.1397388633535,4.229287829319617,0.1976630433325291,0.0618115401629509,4.528490457663524,0,,0.0,none,P463,1
E0044949,N0045196,N0044821,lateral,78.07021596432806,auto_link,provisional,s5c_flows,3.2393,4.368,0.005461,3.6221,held,0.141263,0.6554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0776274538835,432.68727637406187,4.479287829319617,4.688791741172508,4.229287829319617,4.438791741172508,0.19787046259424446,0.06190042387311309,6.575869126764664,0,,0.0,none,P463,1
E0044950,N0045197,N0044908,lateral,14.148755296384833,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.193896484375,422.12315270789304,1.5500000000000114,1.7105875264819588,1.3000000000000114,1.4605875264819588,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044951,N0045198,N0044908,lateral,30.364452901377952,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.87771857362065,421.72589630911375,1.5518468560668452,2.1078439252612498,1.3018468560668452,1.8578439252612498,0.0,0.0,0.0,0,,0.0,none,P476,1
E0044952,N0045199,N0045200,lateral,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.001072,3.6221,held,0.091607,0.1287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.71097613546436,424.5999581189085,1.9716410520356362,2.0047171740602607,1.7216410520356362,1.7547171740602607,0.17132731958256406,0.05093395172654633,2.159959404535638,0,,0.0,none,P464,1
E0044953,N0045200,N0045201,lateral,13.416407864998739,auto_block,provisional,s5c_flows,3.2393,4.368,0.001257,3.6221,held,0.137059,0.1509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5999581189085,424.5328760795835,2.0047171740602607,2.1937779731508726,1.7547171740602607,1.9437779731508726,0.1959055449525764,0.06106042613245752,1.1414010655191424,0,,0.0,none,P464,1
E0044954,N0045201,N0044881,lateral,22.47220505424423,auto_block,provisional,s5c_flows,4.3191,5.824,0.001369,3.6221,held,0.182438,0.1643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5328760795835,424.42051505431226,2.1937779731508726,2.6745777191252387,1.9437779731508726,2.4245777191252387,0.21523084600168182,0.06951748785815695,1.7401629824990041,0,,0.0,none,P464,1
E0044955,N0045202,N0045203,lateral,79.7057087039567,auto_link,provisional,s5c_flows,3.2393,4.368,0.00027,3.6221,held,0.136072,0.0324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0586488224425,421.6601202789227,1.7210752986512716,2.3827264007647955,1.4710752986512716,2.1327264007647955,0.19543810570869227,0.06086125960476815,6.7971825329669855,0,,0.0,none,P476,1
E0044956,N0045203,N0045204,lateral,20.396078054371138,auto_link,provisional,s5c_flows,3.2393,4.368,0.000934,3.6221,held,0.136736,0.1121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6601202789227,421.5581398886508,2.3827264007647955,2.340572269552297,2.1327264007647955,2.090572269552297,0.19575283451945957,0.060995331252926915,1.73655025263875,0,,0.0,none,P476,1
E0044957,N0045204,N0044908,lateral,11.40175425099138,auto_link,provisional,s5c_flows,3.2393,4.368,0.001104,3.6221,held,0.136906,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5581398886508,421.50113111739586,2.340572269552297,2.3326091169791425,2.090572269552297,2.0826091169791425,0.19583323998434485,0.06102960177708519,0.9703625264623827,0,,0.0,none,P476,1
E0044958,N0045205,N0045206,lateral,80.00000000017901,auto_block,provisional,s5c_flows,11.8776,16.016,0.002082,3.6221,held,0.500021,0.2499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4334137269387,424.0334137269378,2.0579497984519435,2.2375213316559552,1.8079497984519435,1.9875213316559552,0.2978055858145744,0.11060767693210397,4.4771938366747195,0,,0.0,none,P464,1
E0044959,N0045206,N0045207,lateral,79.9999999997274,auto_block,provisional,s5c_flows,15.1169,20.384,0.002749,3.6221,held,0.63649,0.3299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.0334137269378,423.6334137269392,2.2375213316559552,2.7325225523576933,1.9875213316559552,2.4825225523576933,0.32135960471175484,0.12384002428611543,4.149038378749346,0,,0.0,none,P464,1
E0044960,N0045207,N0045208,lateral,9.999999999911244,auto_block,provisional,s5c_flows,19.4361,26.208,0.003416,3.6221,held,0.818225,0.4099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.6334137269392,423.5834137269396,2.7325225523576933,2.720053069935375,2.4825225523576933,2.470053069935375,0.3476185941164043,0.1394192809492279,0.47945268028262344,0,,0.0,none,P464,1
E0044961,N0045208,N0045209,lateral,23.97481967607518,auto_block,provisional,s5c_flows,20.5158,27.664,0.003499,3.6221,held,0.863576,0.4199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.5834137269396,423.46353962855926,2.720053069935375,3.0146097855032394,2.470053069935375,2.7646097855032394,0.35349954698356767,0.14303099885246523,1.1303559830393808,0,,0.0,none,P464,1
E0044962,N0045209,N0045210,lateral,10.04987562112089,auto_block,provisional,s5c_flows,20.5158,27.664,0.003699,3.6221,held,0.863775,0.4438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.46353962855926,423.41329025045366,3.0146097855032394,3.212045442905719,2.7646097855032394,2.962045442905719,0.35352485277677054,0.1430466386097718,0.4737939234061325,0,,0.0,none,P464,1
E0044963,N0045210,N0044881,lateral,29.068883707497267,auto_block,provisional,s5c_flows,21.5956,29.12,0.003782,3.6221,held,0.909126,0.4539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.41329025045366,423.26794583191617,3.212045442905719,3.8271469415213346,2.962045442905719,3.5771469415213346,0.35918459428867544,0.1465658683001731,1.3488367898529032,0,,0.0,none,P464,1
E0044964,N0045211,N0045212,main,61.99527361790004,auto_road,derived,s5c_flows,18.7363,19.346,0.003065,3.6221,held,0.788539,0.3678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.16266395642924,418.85268758833973,3.780146102164508,4.177585849160266,3.530146102164508,3.927585849160266,0.3436397197836957,0.1370014255491912,3.0067960739483692,0,,0.0,none,P476,1
E0044965,N0045212,N0045213,main,14.477708758275256,auto_road,derived,s5c_flows,19.4779,20.346,0.003581,3.6221,held,0.820145,0.4297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.85268758833973,418.78029904454837,4.177585849160266,4.2857715120922535,3.927585849160266,4.0357715120922535,0.3478723076058091,0.13957415793789457,0.6936313719017767,0,,0.0,none,P476,1
E0044966,N0045213,N0045214,main,17.125749390326458,auto_road,derived,s5c_flows,20.5577,21.802,0.003702,3.6221,held,0.865533,0.4442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.78029904454837,418.69467029759676,4.2857715120922535,4.411713979746992,4.0357715120922535,4.161713979746992,0.3537482246867426,0.14318472603588756,0.8068709228384093,0,,0.0,none,P476,1
E0044967,N0045214,N0045215,main,11.26681377126217,auto_road,derived,s5c_flows,20.5577,21.802,0.003845,3.6221,held,0.865676,0.4614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.69467029759676,418.63833622874046,4.411713979746992,4.509033156025168,4.161713979746992,4.259033156025168,0.3537663797994828,0.14319595233770105,0.5308029260086029,0,,0.0,none,P476,1
E0044968,N0045215,N0045216,main,8.283125005692531,auto_road,derived,s5c_flows,22.0409,23.802,0.003939,3.6221,held,0.92795,0.4726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.63833622874046,418.596920603712,4.509033156025168,4.592074757616103,4.259033156025168,4.342074757616103,0.3614735585192389,0.1480012639365929,0.3819147491554662,0,,0.0,none,P476,1
E0044969,N0045216,N0045217,main,21.97758927453429,auto_road,derived,s5c_flows,22.0409,23.802,0.004008,3.6221,held,0.928019,0.4809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.596920603712,418.48703265733934,4.592074757616103,4.760220760629409,4.342074757616103,4.510220760629409,0.3614818863563582,0.14800649906934177,1.0133098459447294,0,,0.0,none,P476,1
E0044970,N0045217,N0045218,main,11.658944168359557,auto_road,derived,s5c_flows,22.0409,23.802,0.004191,3.6221,held,0.928202,0.5029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.48703265733934,418.42873793649755,4.760220760629409,4.852817239283695,4.510220760629409,4.602817239283695,0.3615039710457239,0.14802038262937628,0.5375203364356638,0,,0.0,none,P476,1
E0044971,N0045218,N0045219,main,42.0957467036623,auto_road,derived,s5c_flows,22.0409,23.802,0.004288,3.6221,held,0.928299,0.5145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.42873793649755,418.21825920297925,4.852817239283695,5.1636682872551205,4.602817239283695,4.9136682872551205,0.36151567585250216,0.14802774113167477,1.9407063794396058,0,,0.0,none,P476,1
E0044972,N0045219,N0045220,main,36.134098669629466,auto_road,derived,s5c_flows,22.0409,23.802,0.004639,3.6221,held,0.92865,0.5566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.21825920297925,418.0375887096311,5.1636682872551205,5.407235509118891,4.9136682872551205,5.157235509118891,0.36155802292030276,0.14805436514571363,1.6656661991978718,0,,0.0,none,P476,1
E0044973,N0045220,N0044902,main,24.704015794378037,auto_road,derived,s5c_flows,22.0409,23.802,0.00494,3.6221,held,0.928951,0.5928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0375887096311,417.91406863065924,5.407235509118891,5.593164035356381,5.157235509118891,5.343164035356381,0.36159432836207267,0.14807719264325253,1.1386616555575204,0,,0.0,none,P476,1
E0044974,N0045221,N0045222,lateral,35.94253236212673,auto_road,derived,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.11286773189,423.93315507007935,1.5514389087350082,1.8987846271862736,1.3014389087350082,1.6487846271862736,0.20302235827070736,0.06412421494758933,2.9506218484404085,0,,0.0,none,P464,1
E0044975,N0045222,N0045223,lateral,13.964860223374348,auto_road,derived,s5c_flows,4.7226,6.368,0.0003,3.6221,held,0.198281,0.0359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.93315507007935,423.8633307689625,1.8987846271862736,1.8781853443187515,1.6487846271862736,1.6281853443187515,0.22117164214351576,0.07220481681927512,1.0523395681917718,0,,0.0,none,P464,1
E0044976,N0045223,N0045224,lateral,18.60385570140647,auto_road,derived,s5c_flows,4.7226,6.368,0.000416,3.6221,held,0.198398,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8633307689625,423.77031149045547,1.8781853443187515,2.0321177087632805,1.6281853443187515,1.7821177087632805,0.2212142465624684,0.07222423786462848,1.4016468943945217,0,,0.0,none,P464,1
E0044977,N0045224,N0044892,lateral,25.346074402553604,auto_road,derived,s5c_flows,4.7226,6.368,0.000571,3.6221,held,0.198553,0.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.77031149045547,423.6435811184427,2.0321177087632805,2.3067362643698175,1.7821177087632805,2.0567362643698175,0.22127066100483814,0.07224995741475695,1.9091305257440196,0,,0.0,none,P464,1
E0044978,N0045225,N0045226,lateral,84.54036378369574,auto_road,derived,s5c_flows,11.632,13.258,0.0,3.6221,held,0.487645,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.94394874276605,424.52124692384757,1.5500698119214462,1.7195367675586795,1.3000698119214462,1.4695367675586795,0.295449904048307,0.10932207676007202,4.7690185163547,0,,0.0,none,P464,1
E0044979,N0045226,N0045227,lateral,31.835704013029904,auto_road,derived,s5c_flows,13.7916,16.17,0.000705,3.6221,held,0.578884,0.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.52124692384757,424.3620684037824,1.7195367675586795,1.8543317427019588,1.4695367675586795,1.6043317427019588,0.311909217617152,0.11844787697095358,1.7011201879102598,0,,0.0,none,P464,1
E0044980,N0045227,N0045228,lateral,30.467604201147655,auto_road,derived,s5c_flows,15.2748,18.17,0.00097,3.6221,held,0.641329,0.1164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3620684037824,424.2097303827767,1.8543317427019588,1.8459641973014413,1.6043317427019588,1.5959641973014413,0.32212495569213667,0.12428163243120469,1.5763864127241742,0,,0.0,none,P464,1
E0044981,N0045228,N0045229,lateral,43.27629350567575,auto_road,derived,s5c_flows,15.2748,18.17,0.001224,3.6221,held,0.641583,0.1468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.2097303827767,423.9933489152483,1.8459641973014413,1.7954084089704452,1.5959641973014413,1.5454084089704452,0.32216501393467406,0.12430476645365476,2.2388264623115863,0,,0.0,none,P464,1
E0044982,N0045229,N0045230,lateral,14.355968384767218,auto_road,derived,s5c_flows,15.2748,18.17,0.001584,3.6221,held,0.641944,0.1901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9933489152483,423.92156907332446,1.7954084089704452,1.7936408876130372,1.5454084089704452,1.5436408876130372,0.32222192743529526,0.12433763803877049,0.7425507681942808,0,,0.0,none,P464,1
E0044983,N0045230,N0045231,lateral,6.652276989352873,auto_road,derived,s5c_flows,15.2748,18.17,0.001704,3.6221,held,0.642064,0.2045,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,423.92156907332446,423.87832927289367,1.7936408876130372,1.8280305903875842,1.5436408876130372,1.5780305903875842,0.35309059760317163,0.1168041758797865,0.314002366272257,0,,0.0,none,P464,1
E0044984,N0045231,N0045232,lateral,4.445588834135474,auto_road,derived,s5c_flows,15.2748,18.17,0.001759,3.6221,held,0.642119,0.2111,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,423.87832927289367,423.83831897338644,1.8280305903875842,1.8728016320823144,1.5780305903875842,1.6228016320823144,0.395361276158079,0.10812603144007935,0.18740618189922642,0,,0.0,none,P464,1
E0044985,N0045232,N0045233,lateral,12.53569101329999,auto_road,derived,s5c_flows,15.2748,18.17,0.001796,3.6221,held,0.642156,0.2156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.83831897338644,423.77564051831996,1.8728016320823144,1.9924869230862896,1.6228016320823144,1.7424869230862896,0.3222553395669784,0.12435693782322546,0.6483311768727905,0,,0.0,none,P464,1
E0044986,N0045233,N0045234,lateral,14.286477371312891,auto_road,derived,s5c_flows,16.3546,19.626,0.001901,3.6221,held,0.687528,0.2281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.77564051831996,423.7042081314634,1.9924869230862896,2.1646273177553326,1.7424869230862896,1.9146273177553326,0.32923013060471906,0.12841676285284148,0.7232265034527652,0,,0.0,none,P464,1
E0044987,N0045234,N0044892,lateral,14.693153407956233,auto_road,derived,s5c_flows,16.3546,19.626,0.00202,3.6221,held,0.687647,0.2424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7042081314634,423.6307423644236,2.1646273177553326,2.319575018388889,1.9146273177553326,2.069575018388889,0.3292479806602361,0.12842723223494285,0.7437734003456539,0,,0.0,none,P464,1
E0044988,N0045235,N0045236,lateral,24.515301344262525,auto_block,provisional,s5c_flows,0.7416,1.0,0.004249,3.6221,held,0.035339,0.5099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.663615338704,418.5410388319827,5.04546058903037,4.604621568407936,4.79546058903037,4.354621568407936,0.1238510113515831,0.03338938230315322,3.2990312414795313,0,,0.0,none,P476,1
E0044989,N0045236,N0045237,lateral,10.484698655898473,auto_block,provisional,s5c_flows,1.4832,2.0,0.004454,3.6221,held,0.066634,0.5344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5410388319827,418.4886153387032,4.604621568407936,4.581544573406177,4.354621568407936,4.331544573406177,0.15390964380338318,0.044186303414094436,1.1353738029667684,0,,0.0,none,P476,1
E0044990,N0045237,N0045238,lateral,20.91593828031669,auto_block,provisional,s5c_flows,1.4832,2.0,0.004541,3.6221,held,0.066721,0.5449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4886153387032,418.38403564730163,4.581544573406177,4.77825683316712,4.331544573406177,4.52825683316712,0.15397767398225565,0.044211962498296425,2.2639578993691254,0,,0.0,none,P476,1
E0044991,N0045238,N0045239,lateral,16.1245154965971,auto_block,provisional,s5c_flows,1.4832,2.0,0.004715,3.6221,held,0.066896,0.5658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.38403564730163,418.30341306981865,4.77825683316712,5.049614273931354,4.52825683316712,4.799614273931354,0.15411432939421527,0.04426352165625555,1.7437828526370132,0,,0.0,none,P476,1
E0044992,N0045239,N0045240,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.4832,2.0,0.00485,3.6221,held,0.06703,0.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.30341306981865,418.25813614412795,5.049614273931354,5.2637754769658045,4.799614273931354,5.0137754769658045,0.15421880016976758,0.0443029526748728,0.9786296188887739,0,,0.0,none,P476,1
E0044993,N0045240,N0045241,lateral,24.186773244895647,auto_block,provisional,s5c_flows,1.4832,2.0,0.004925,3.6221,held,0.067105,0.591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.25813614412795,418.13720227790344,5.2637754769658045,5.580784782643434,5.0137754769658045,5.330784782643434,0.15427720913879883,0.044325003944016644,2.6129127540300408,0,,0.0,none,P476,1
E0044994,N0045241,N0044902,lateral,45.53631483219149,auto_block,provisional,s5c_flows,2.2248,3.0,0.005127,3.6221,held,0.098397,0.6152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.13720227790344,417.9095207037425,5.580784782643434,5.597711962273138,5.330784782643434,5.347711962273138,0.1754754895966211,0.05259351258132541,4.3250403932831585,0,,0.0,none,P476,1
E0044995,N0045242,N0045243,lateral,10.349192113527746,auto_road,derived,s5c_flows,4.3844,5.912,0.000804,3.6221,held,0.184609,0.0965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.35342131718164,424.301675356614,2.922762764849608,3.0998139011985018,2.672762764849608,2.8498139011985018,0.21606592062931088,0.06989274629913142,0.7983051409638333,0,,0.0,none,P480,1
E0044996,N0045243,N0045244,lateral,36.80306611772459,auto_road,derived,s5c_flows,4.3844,5.912,0.00089,3.6221,held,0.184695,0.1068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.301675356614,424.11766002602536,3.0998139011985018,3.441177864599638,2.8498139011985018,3.191177864599638,0.2160988575575378,0.06990756388810018,2.8384436744747346,0,,0.0,none,P480,1
E0044997,N0045244,N0045245,lateral,46.55666379998708,auto_road,derived,s5c_flows,4.3844,5.912,0.001197,3.6221,held,0.185001,0.1436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.11766002602536,423.8848767070254,3.441177864599638,3.8139147968808516,3.191177864599638,3.5639147968808516,0.21621596409386604,0.06996025775981338,3.588747019297751,0,,0.0,none,P480,1
E0044998,N0045245,N0045246,lateral,17.615355626659074,auto_road,derived,s5c_flows,7.6237,10.28,0.001585,3.6221,held,0.321191,0.1902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.8848767070254,423.7967999288921,3.8139147968808516,4.23881408477979,3.5639147968808516,3.98881408477979,0.25858036339609913,0.09007767213423126,1.1353888461924364,0,,0.0,none,P480,1
E0044999,N0045246,N0045247,lateral,79.44417534527352,auto_road,derived,s5c_flows,7.6237,10.28,0.001732,3.6221,held,0.321338,0.2078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.7967999288921,423.39957905216573,4.23881408477979,4.792712207599891,3.98881408477979,4.542712207599891,0.25861839675972775,0.09009668391490097,5.119781135748179,0,,0.0,none,P480,1
E0045000,N0045247,N0045248,lateral,50.00000000021017,auto_road,derived,s5c_flows,7.6237,10.28,0.002394,3.6221,held,0.322,0.2872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.39957905216573,423.1495790521647,4.792712207599891,5.421832080647789,4.542712207599891,5.171832080647789,0.2587895230599777,0.09018224628277785,3.220120055415461,0,,0.0,none,P480,1
E0045001,N0045248,N0045249,lateral,51.06595053539479,auto_road,derived,s5c_flows,7.6237,10.28,0.00281,3.6221,held,0.322417,0.3372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1495790521647,422.89424929948774,5.421832080647789,6.00760616926226,5.171832080647789,5.75760616926226,0.25889718868559985,0.09023609644185862,3.28740215338326,0,,0.0,none,P480,1
E0045002,N0045249,N0045250,lateral,28.172048699184668,auto_road,derived,s5c_flows,8.3653,11.28,0.003236,3.6221,held,0.353932,0.3883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.89424929948774,422.7533890559918,6.00760616926226,6.416258160805057,5.75760616926226,6.166258160805057,0.26676222739286354,0.094207216712939,1.7601222990799341,0,,0.0,none,P480,1
E0045003,N0045250,N0045251,lateral,39.14239909214824,auto_road,derived,s5c_flows,8.3653,11.28,0.003471,3.6221,held,0.354167,0.4165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7533890559918,422.5576770605311,6.416258160805057,6.952485292984534,6.166258160805057,6.702485292984534,0.2668189651409419,0.09423613215202234,2.4450035545931574,0,,0.0,none,P480,1
E0045004,N0045251,N0045252,lateral,10.845500804762056,auto_road,derived,s5c_flows,8.3653,11.28,0.003797,3.6221,held,0.354493,0.4556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.5576770605311,422.5034495565073,6.952485292984534,7.054198148570833,6.702485292984534,6.804198148570833,0.26689762927821464,0.09427622837213326,0.677257221185773,0,,0.0,none,P480,1
E0045005,N0045252,N0045253,lateral,6.418044830685948,auto_road,derived,s5c_flows,8.3653,11.28,0.003887,3.6221,held,0.354584,0.4665,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.5034495565073,422.46173226510786,7.054198148570833,7.096251133329645,6.804198148570833,6.846251133329645,0.29231214928391025,0.08863812882818647,0.3659355730058039,0,,0.0,none,P480,1
E0045006,N0045253,N0045254,lateral,13.324099145998707,auto_road,derived,s5c_flows,8.3653,11.28,0.003941,3.6221,held,0.354637,0.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.46173226510786,422.3951117693779,7.096251133329645,7.044249802887748,6.846251133329645,6.794249802887748,0.26693236021530686,0.09429393357431512,0.8319273051827017,0,,0.0,none,P480,1
E0045007,N0045254,N0044747,lateral,85.19284468155404,auto_road,derived,s5c_flows,8.3653,11.28,0.004052,3.6221,held,0.354748,0.4862,24.341,0.0,W11a-XG03106,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3951117693779,421.9691475459701,7.044249802887748,5.712493079029912,6.794249802887748,5.462493079029912,0.26695912512192077,0.09430757882228982,5.318719650598588,0,,0.0,none,P480,1
E0045008,N0045255,N0045256,trunk main,27.215791985904517,main_pipe,drafted,s5c_flows,2002.903,2573.438,0.646742,2.4364,merrimack,57.126289,77.6091,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,440.068266206732,440.0138346227602,11.14996499443987,11.012715670208536,10.599964994439869,10.462715670208535,0.7784067235936205,0.4001889657416541,0.5827243256639904,0,,0.0,none,P447,1
E0045009,N0045256,N0045257,trunk main,59.9999999970801,main_pipe,drafted,s5c_flows,2002.903,2573.438,0.646969,2.4364,merrimack,57.126516,77.6363,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,440.0138346227602,439.89383462276606,11.012715670208536,10.857874361608935,10.462715670208535,10.307874361608935,0.7784075406631925,0.40018984172116,1.2846740912855865,0,,0.0,none,P447,1
E0045010,N0045257,N0045258,trunk main,59.999999996002636,main_pipe,drafted,s5c_flows,2002.903,2573.438,0.647469,2.4364,merrimack,57.127016,77.6963,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,439.89383462276606,439.7738346227741,10.857874361608935,10.94726523074155,10.307874361608935,10.39726523074155,0.7784093403658314,0.4001917711877031,1.2846711210626072,0,,0.0,none,P447,1
E0045011,N0045258,N0044954,trunk main,14.108625806144934,main_pipe,drafted,s5c_flows,2002.903,2573.438,0.647969,2.4364,merrimack,57.127516,77.7563,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,439.7738346227741,439.73150874535565,10.94726523074155,10.98769901831622,10.39726523074155,10.43769901831622,0.9039500328587668,0.35816567878016214,0.260129160781266,0,,0.0,none,P447,1
E0045012,N0045259,N0045260,lateral,8.008416203638914,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.85692138671874,449.8168793057005,1.5500000000000114,1.6638641025026004,1.3000000000000114,1.4138641025026004,0.13489621704043256,0.037230723305707175,0.9894540137769449,0,,0.0,none,P447,1
E0045013,N0045260,N0045261,lateral,5.376495585553436,auto_road,derived,s5c_flows,2.1596,2.912,6.7e-05,3.6221,held,0.090601,0.008,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,449.8168793057005,449.7765555888089,1.6638641025026004,1.7598213643161102,1.4138641025026004,1.5098213643161102,0.19608485301169223,0.046164058648693745,0.45698715827826203,0,,0.0,none,P447,1
E0045014,N0045261,N0045262,lateral,23.864260824218896,auto_road,derived,s5c_flows,2.1596,2.912,0.000112,3.6221,held,0.090646,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.7765555888089,449.6572342846878,1.7598213643161102,1.9057845141403504,1.5098213643161102,1.6557845141403504,0.17072302274842768,0.05069387298116387,2.3297249193492933,0,,0.0,none,P447,1
E0045015,N0045262,N0045263,lateral,90.71450705823054,auto_road,derived,s5c_flows,5.3989,7.28,0.00031,3.6221,held,0.226646,0.0372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.6572342846878,449.20366174939664,1.9057845141403504,1.7584354185721054,1.6557845141403504,1.5084354185721054,0.2310193227176498,0.07675030377913614,6.544510793230716,0,,0.0,none,P447,1
E0045016,N0045263,N0044954,lateral,54.24347705910497,auto_road,derived,s5c_flows,17.0441,26.104,0.001066,3.6221,held,0.715597,0.128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.20366174939664,448.9324443641011,1.7584354185721054,1.7867633995707592,1.5084354185721054,1.5367633995707592,0.3333800752805077,0.13086174055765692,2.711793589417135,0,,0.0,none,P447,1
E0045017,N0045264,N0045265,main,13.038404810405298,auto_block,provisional,s5c_flows,14.1024,19.016,0.006414,3.6221,held,0.597624,0.7697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.20818475138475,443.14299272733274,2.7515320454902508,2.7381413058703856,2.5015320454902508,2.4881413058703856,0.31505505510890414,0.12023037035001657,0.6897421365449049,0,,0.0,none,P447,1
E0045018,N0045265,N0044968,main,50.96076922496363,auto_block,provisional,s5c_flows,16.262,21.928,0.006523,3.6221,held,0.688267,0.7828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.14299272733274,442.8881888812079,2.7381413058703856,2.8918404156671045,2.4881413058703856,2.6418404156671045,0.32934094487406723,0.1284817640086457,2.5789266927443992,0,,0.0,none,P447,1
