EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045019,N0045266,N0044968,lateral,40.792156108742276,auto_link,provisional,s5c_flows,20.9989,32.95,0.000565,3.6221,held,0.880893,0.0678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9872650225234,443.7833042419797,1.8618255536484867,1.9967250548953075,1.6118255536484867,1.7467250548953075,0.35568598117888967,0.144385409676343,1.9114311624699727,0,,0.0,none,P447,1
E0045020,N0045267,N0044965,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.53737182617186,444.39023243647625,1.5500000000000114,1.9852863623518715,1.3000000000000114,1.7352863623518715,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045021,N0045268,N0045269,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.47352905273436,444.3805236765457,1.5500000000000114,1.8925781300949325,1.3000000000000114,1.6425781300949325,0.13489621704043256,0.037230723305707175,2.298195808827236,0,,0.0,none,P447,1
E0045022,N0045269,N0044965,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.000155,3.6221,held,0.045422,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.3805236765457,444.2792813928891,1.8925781300949325,2.096237405939007,1.6425781300949325,1.8462374059390072,0.13505466470496102,0.03728690103622204,2.4987976505107703,0,,0.0,none,P447,1
E0045023,N0045270,N0044962,main,29.154759474226502,auto_link,provisional,s5c_flows,2.1596,2.912,0.002243,3.6221,held,0.092778,0.2692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.4203879549354,442.27461415756426,2.696555404439607,3.067182717435742,2.446555404439607,2.817182717435742,0.17205770822206803,0.05122469641068736,2.824126061685228,0,,0.0,none,P447,1
E0045024,N0045271,N0045272,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.60606262052795,443.5522109724566,1.9918988052532995,1.723637416215297,1.7418988052532995,1.473637416215297,0.01424057771697455,0.0039528390161633065,12.605211469558734,0,,0.0,none,P447,1
E0045025,N0045272,N0045273,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000256,3.6221,held,0.000256,0.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.5522109724566,443.48701894840457,1.723637416215297,1.8194690887048068,1.473637416215297,1.5694690887048068,0.017532331704203534,0.004575490361845819,12.394628992103033,0,,0.0,none,P447,1
E0045026,N0045273,N0045274,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,0.000365,3.6221,held,0.000365,0.0438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.48701894840457,443.4131948331034,1.8194690887048068,1.8982675692403745,1.5694690887048068,1.6482675692403745,0.020690932217016383,0.005190783800170379,11.893151152215603,0,,0.0,none,P447,1
E0045027,N0045274,N0044962,lateral,29.5296461204668,auto_block,provisional,s5c_flows,1.0798,1.456,0.000488,3.6221,held,0.045755,0.0586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.4131948331034,443.26554660250105,1.8982675692403745,2.076250272498953,1.6482675692403745,1.826250272498953,0.13539380783490496,0.03740724596758413,3.6350315907694415,0,,0.0,none,P447,1
E0045028,N0045275,N0045276,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,445.20862276536894,445.019371609494,1.5566055061154316,1.5634530975372627,1.3066055061154316,1.3134530975372627,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045029,N0045276,N0044973,lateral,22.847319317591726,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.00368139359296,444.889444797005,1.5791433134382942,1.5794883084637377,1.3291433134382942,1.3294883084637377,0.013171171409493424,0.003754686846105887,28.91076605522978,0,,0.0,none,P447,1
E0045030,N0045277,N0045278,lateral,34.48187929913333,auto_block,provisional,s5c_flows,1.0798,1.456,0.000496,3.6221,held,0.045763,0.0595,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.7239267913915,444.53427645524624,1.7616078765772727,2.5607247654568823,1.5116078765772727,2.3107247654568823,0.13987319729920092,0.0366025135926297,4.108707024760148,0,,0.0,none,P447,1
E0045031,N0045278,N0045279,lateral,38.91015291668744,auto_block,provisional,s5c_flows,1.0798,1.456,0.000783,3.6221,held,0.046051,0.094,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.53427645524624,444.32027061420445,2.5607247654568823,3.1130179600143038,2.3107247654568823,2.8630179600143038,0.14017495600863988,0.036703913322536,4.626379540803893,0,,0.0,none,P447,1
E0045032,N0045279,N0045280,lateral,17.26267650163207,auto_block,provisional,s5c_flows,1.0798,1.456,0.001108,3.6221,held,0.046375,0.1329,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.32027061420445,444.2253258934455,3.1130179600143038,3.294785190538903,2.8630179600143038,3.044785190538903,0.14051287476443292,0.03681758230214835,2.047579451417128,0,,0.0,none,P447,1
E0045033,N0045280,N0045281,lateral,10.816653826391969,auto_block,provisional,s5c_flows,1.8214,2.456,0.001251,3.6221,held,0.077609,0.1502,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.2253258934455,444.1658342974003,3.294785190538903,3.396055351037205,3.044785190538903,3.146055351037205,0.1674174559156929,0.04626593903223716,1.0768146176106188,0,,0.0,none,P447,1
E0045034,N0045281,N0045282,lateral,9.848857801796104,auto_block,provisional,s5c_flows,1.8214,2.456,0.001342,3.6221,held,0.077699,0.161,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.1658342974003,444.1116655794904,3.396055351037205,3.4727155240252046,3.146055351037205,3.2227155240252046,0.16748288718206641,0.04628986907052354,0.9800859824651479,0,,0.0,none,P447,1
E0045035,N0045282,N0045283,lateral,10.0,auto_block,provisional,s5c_flows,2.563,3.456,0.001424,3.6221,held,0.108871,0.1708,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.1116655794904,444.0566655794904,3.4727155240252046,3.5048578580095864,3.2227155240252046,3.2548578580095864,0.18753283267033344,0.05383820258225955,0.8887332649619404,0,,0.0,none,P447,1
E0045036,N0045283,N0045284,lateral,13.038404810405298,auto_block,provisional,s5c_flows,2.563,3.456,0.001507,3.6221,held,0.108954,0.1808,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.0566655794904,443.9849543530332,3.5048578580095864,3.5364384692324506,3.2548578580095864,3.2864384692324506,0.1875804718555792,0.05385664775927482,1.158472119674567,0,,0.0,none,P447,1
E0045037,N0045284,N0045285,lateral,87.36131867136622,auto_block,provisional,s5c_flows,2.563,3.456,0.001616,3.6221,held,0.109063,0.1939,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,443.9849543530332,443.50446710034066,3.5364384692324506,3.234729677003088,3.2864384692324506,2.984729677003088,0.18764299557849823,0.0538808596669452,7.75953279453479,0,,0.0,none,P447,1
E0045038,N0045285,N0044973,lateral,30.265491900843113,auto_block,provisional,s5c_flows,2.563,3.456,0.002344,3.6221,held,0.109791,0.2812,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,443.50446710034066,443.338006894886,3.234729677003088,3.130926210582743,2.984729677003088,2.880926210582743,0.18805946721771424,0.054042241651003714,2.6822625442732173,0,,0.0,none,P447,1
E0045039,N0045286,N0044976,lateral,25.317977802344327,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.05804476415364,439.9314548751419,1.5543514760807398,1.6758144119674512,1.3043514760807398,1.4258144119674512,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045040,N0045287,N0045288,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,440.1687827350875,440.0129711501524,1.5542397258499818,1.5606067307069793,1.3042397258499818,1.3106067307069793,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045041,N0045288,N0044976,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0129711501524,439.9256499041695,1.5606067307069793,1.6816193829398571,1.3106067307069793,1.4316193829398571,0.012886852228299064,0.0037023478426577994,22.586649927101817,0,,0.0,none,P447,1
E0045042,N0045289,N0045290,sub main,27.459060435491963,auto_block,provisional,s5c_flows,241.0236,320.724,0.04752,3.1479,merrimack,8.828896,5.7024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.33496189395527,429.1976665917778,10.623320576747858,10.775081210956557,10.373320576747858,10.525081210956557,0.6963270839419559,0.4651143356956696,0.6572356839366427,0,,0.0,none,P466,1
E0045043,N0045290,N0045291,sub main,60.000000000159005,auto_block,provisional,s5c_flows,244.263,325.092,0.047749,3.1428,merrimack,8.932782,5.7299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.1976665917778,428.897666591777,10.775081210956557,11.222969394551114,10.525081210956557,10.972969394551114,0.698434009578785,0.46823968416988215,1.4317744930630383,0,,0.0,none,P466,1
E0045044,N0045291,N0045292,sub main,59.99999999973904,auto_block,provisional,s5c_flows,247.5023,329.46,0.048249,3.1378,merrimack,9.036772,5.7899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.897666591777,428.5976665917783,11.222969394551114,11.826619296893568,10.972969394551114,11.576619296893568,0.7005193024371758,0.4713604566402453,1.4275124133147394,0,,0.0,none,P466,1
E0045045,N0045292,N0044977,sub main,19.32378397317221,auto_block,provisional,s5c_flows,247.5023,329.46,0.048749,3.1378,merrimack,9.037272,5.8499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5976665917783,428.50104767191243,11.826619296893568,12.219441830040694,11.576619296893568,11.969441830040694,0.7005292721058636,0.471375443661174,0.45974248192567585,0,,0.0,none,P466,1
E0045046,N0045293,N0045294,lateral,63.001929880842304,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.04521484375,438.7302051943458,1.5500000000000114,1.9689220029198395,1.3000000000000114,1.7189220029198395,0.13489621704043256,0.037230723305707175,7.784000083308326,0,,0.0,none,P466,1
E0045047,N0045294,N0044977,lateral,23.259406699226016,auto_block,provisional,s5c_flows,2.1596,2.912,0.000525,3.6221,held,0.091059,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.7302051943458,438.61390816084963,1.9689220029198395,2.1065813411034924,1.7189220029198395,1.8565813411034924,0.1709832718313702,0.05079721383831051,2.2672204957146604,0,,0.0,none,P466,1
E0045048,N0045295,N0045296,main,11.40175425099138,auto_block,provisional,s5c_flows,58.8717,79.624,0.018753,3.6221,held,2.486807,2.2504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.44732032963594,435.390311558381,5.350866926223432,5.446938197478403,5.100866926223432,5.196938197478403,0.4875295486469682,0.2388451001248219,0.3897799385573811,0,,0.0,none,P447,1
E0045049,N0045296,N0044978,main,78.29431652425353,auto_block,provisional,s5c_flows,63.1909,85.448,0.018848,3.6221,held,2.667971,2.2618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.390311558381,434.9988399757597,5.446938197478403,5.607178090646528,5.196938197478403,5.357178090646528,0.49777323027706083,0.24736485231773392,2.621485439620597,0,,0.0,none,P447,1
E0045050,N0045297,N0045298,lateral,10.620734210243349,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.873828125,439.8207244539488,1.5500000000000114,1.5669403409730762,1.3000000000000114,1.3169403409730762,0.13489621704043256,0.037230723305707175,1.3122105328152613,0,,0.0,none,P447,1
E0045051,N0045298,N0045299,lateral,29.966648127543394,auto_block,provisional,s5c_flows,2.1596,2.912,8.9e-05,3.6221,held,0.090623,0.0106,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,439.8207244539488,439.6559078892473,1.5669403409730762,1.5589053431745583,1.3169403409730762,1.3089053431745583,0.1763761454515203,0.04958502772793541,2.831698890915702,0,,0.0,none,P447,1
E0045052,N0045299,N0045300,lateral,8.94427190999916,auto_block,provisional,s5c_flows,2.1596,2.912,0.000338,3.6221,held,0.090873,0.0406,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,439.6559078892473,439.6067143937423,1.5589053431745583,1.5543268660233025,1.3089053431745583,1.3043268660233025,0.17653916776970835,0.049646220334644525,0.8444086396422025,0,,0.0,none,P447,1
E0045053,N0045300,N0045301,lateral,19.235384061671343,auto_block,provisional,s5c_flows,2.1596,2.912,0.000413,3.6221,held,0.090947,0.0495,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,439.6067143937423,439.45283132124894,1.5543268660233025,1.5566291279698135,1.3043268660233025,1.3066291279698135,0.20070511290452867,0.045562841629422174,1.5973172268595222,0,,0.0,none,P447,1
E0045054,N0045301,N0045302,lateral,39.99809266981823,auto_block,provisional,s5c_flows,4.3191,5.824,0.000573,3.6221,held,0.181642,0.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.45283132124894,439.25284085789986,1.5566291279698135,1.69170870264702,1.3066291279698135,1.44170870264702,0.21492290902319633,0.06937931525102645,3.1017395067845226,0,,0.0,none,P447,1
E0045055,N0045302,N0045303,lateral,39.99999999984999,auto_block,provisional,s5c_flows,7.5585,10.192,0.000906,3.6221,held,0.317777,0.1088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.25284085789986,439.0528408579006,1.69170870264702,1.7848971792087696,1.44170870264702,1.5348971792087696,0.2576935542315711,0.0896348690937612,2.5870521622169873,0,,0.0,none,P447,1
E0045056,N0045303,N0045304,lateral,16.609983509135546,auto_block,provisional,s5c_flows,9.718,13.104,0.00124,3.6221,held,0.408644,0.1488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.0528408579006,438.9697909403549,1.7848971792087696,1.898495192457574,1.5348971792087696,1.648495192457574,0.2793048611456003,0.10069324982816544,0.9911501624072365,0,,0.0,none,P447,1
E0045057,N0045304,N0044978,lateral,13.038404810405298,auto_block,provisional,s5c_flows,10.7978,14.56,0.001378,3.6221,held,0.45405,0.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9697909403549,438.9045989163029,1.898495192457574,1.7014191501033338,1.648495192457574,1.4514191501033338,0.2888316552466724,0.10574655225025062,0.7523647179686751,0,,0.0,none,P447,1
E0045058,N0045305,N0044984,lateral,12.654904465775406,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,433.28740234375,433.1861631080238,1.5500000000000114,1.5549867943199729,1.3000000000000114,1.3049867943199729,0.15826500053159898,0.03344320716512747,1.3326703549182946,0,,0.0,none,P472,1
E0045059,N0045306,N0044982,lateral,9.999999999987782,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.5042363437953,432.45423634379534,1.5529841151890764,1.744463607376531,1.3029841151890764,1.494463607376531,0.0,0.0,0.0,0,,0.0,none,P472,1
E0045060,N0045307,N0045308,lateral,24.08318915758459,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.68674957805905,433.56633363227115,1.5551632637378248,2.001415391166347,1.3051632637378248,1.751415391166347,0.22662351037090445,0.07470726573969114,1.7711599529228548,0,,0.0,none,P472,1
E0045061,N0045308,N0045309,lateral,20.615528128088304,auto_block,provisional,s5c_flows,5.0964,1.53,0.000201,3.6221,held,0.213854,0.0241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.56633363227115,433.4632559916307,2.001415391166347,2.1235054829786577,1.751415391166347,1.8735054829786577,0.2266929332662939,0.07473935553642966,1.5156720172857097,0,,0.0,none,P472,1
E0045062,N0045309,N0045310,lateral,20.30128271434379,auto_block,provisional,s5c_flows,5.0964,1.53,0.000372,3.6221,held,0.214026,0.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4632559916307,433.361749578059,2.1235054829786577,2.1365719551441202,1.8735054829786577,1.8865719551441202,0.2267523033132211,0.07476680301376545,1.4921776183166189,0,,0.0,none,P472,1
E0045063,N0045310,N0045311,lateral,4.029767406849088,auto_block,provisional,s5c_flows,5.0964,1.53,0.000542,3.6221,held,0.214195,0.065,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,433.361749578059,433.3214519039905,2.1365719551441202,2.1453449710094787,1.8865719551441202,1.8953449710094787,0.28787533860630754,0.06365376477987197,0.23330511894248063,0,,0.0,none,P472,1
E0045064,N0045311,N0045312,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,5.0964,1.53,0.000575,3.6221,held,0.214228,0.069,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,433.3214519039905,433.28065974788177,2.1453449710094787,2.1163739435244793,1.8953449710094787,1.8663739435244793,0.2666739095190505,0.06703864456138428,0.31868006402706867,0,,0.0,none,P472,1
E0045065,N0045312,N0045313,lateral,20.248456731316587,auto_block,provisional,s5c_flows,5.0964,1.53,0.000618,3.6221,held,0.214271,0.0741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.28065974788177,433.1794174642252,2.1163739435244793,1.817103531868554,1.8663739435244793,1.567103531868554,0.22683681290834945,0.07480587991748602,1.4877403474700936,0,,0.0,none,P472,1
E0045066,N0045313,N0044984,lateral,19.235384061671343,auto_block,provisional,s5c_flows,5.0964,1.53,0.000786,3.6221,held,0.21444,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1794174642252,433.0832405439168,1.817103531868554,1.6579093584269344,1.567103531868554,1.4079093584269344,0.22689506748338684,0.07483282146993417,1.4129427224532436,0,,0.0,none,P472,1
E0045067,N0045314,N0044982,lateral,10.000000000048363,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.60496826171874,432.5549682617185,1.5500000000000114,1.6437316894533751,1.3000000000000114,1.3937316894533751,0.0,0.0,0.0,0,,0.0,none,P472,1
E0045068,N0045315,N0044989,lateral,6.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000402,3.6221,held,0.181471,0.0482,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,432.2449607659644,432.2029607659644,1.7240028570824961,1.8385431402855943,1.4740028570824961,1.5885431402855943,0.24123364544139994,0.06412736021250262,0.41453587378752205,0,,0.0,none,P472,1
E0045069,N0045316,N0044989,lateral,27.85677655436824,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.49126484690265,432.3519809641308,1.5506663054410978,1.689522942119197,1.3006663054410978,1.439522942119197,0.13489621704043256,0.037230723305707175,3.441754108644216,0,,0.0,none,P472,1
E0045070,N0045317,N0045318,main,12.806248474865697,auto_block,provisional,s5c_flows,35.2946,47.592,0.004408,3.6221,held,1.484048,0.529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.82729000434347,432.76325876196915,6.8548694194846576,7.14546316185897,6.6048694194846576,6.89546316185897,0.41751974456937246,0.18541011970376703,0.5112033080045907,0,,0.0,none,P429,1
E0045071,N0045318,N0045319,main,5.0,auto_block,provisional,s5c_flows,35.2946,47.592,0.004515,3.6221,held,1.484155,0.5418,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,432.76325876196915,432.72325876196913,7.14546316185897,7.020820827874616,6.89546316185897,6.770820827874616,0.4925974119339455,0.16531120416101802,0.16917127722243872,0,,0.0,none,P429,1
E0045072,N0045319,N0045320,main,12.193751525161018,auto_block,provisional,s5c_flows,35.2946,47.592,0.004556,3.6221,held,1.484197,0.5468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.72325876196913,432.66229000434333,7.020820827874616,6.397921177297292,6.770820827874616,6.147921177297292,0.41753248716815633,0.18541913845330266,0.486738633116634,0,,0.0,none,P429,1
E0045073,N0045320,N0045321,main,11.99302171973463,auto_block,provisional,s5c_flows,35.2946,47.592,0.004658,3.6221,held,1.484298,0.559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.66229000434333,432.6023248957447,6.397921177297292,7.450256891364688,6.147921177297292,7.200256891364688,0.41754112423036704,0.18542525159090145,0.4787161880098547,0,,0.0,none,P429,1
E0045074,N0045321,N0045002,main,12.727922061357855,auto_block,provisional,s5c_flows,35.2946,47.592,0.004758,3.6221,held,1.484398,0.571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6023248957447,432.5386852854379,7.450256891364688,7.060161150108968,7.200256891364688,6.810161150108968,0.4175496753486539,0.18543130400900437,0.5080402330066094,0,,0.0,none,P429,1
E0045075,N0045322,N0045020,lateral,25.96150997149434,auto_block,provisional,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6322814941406,443.50247394428317,1.5500000000000114,1.7485636533730826,1.3000000000000114,1.4985636533730826,0.22518112492993966,0.0740418182680094,1.921527983275072,0,,0.0,none,P467,1
E0045076,N0045323,N0045324,lateral,10.0,auto_link,provisional,s5c_flows,0.0,0.0,0.000215,3.6221,held,0.000215,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.0060808547525,441.9560808547525,2.435294877669378,1.9531903854818893,2.185294877669378,1.7031903854818893,0.01612329865892461,0.004306625156323879,10.337007965452088,0,,0.0,none,P447,1
E0045077,N0045324,N0045013,lateral,18.0,auto_link,provisional,s5c_flows,0.0,0.0,0.000299,3.6221,held,0.000299,0.0359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.9560808547525,441.8660808547525,1.9531903854818893,2.9536212936849893,1.7031903854818893,2.7036212936849893,0.018864623941872227,0.004832908501501171,15.902781890823443,0,,0.0,none,P447,1
E0045078,N0045325,N0045326,main,12.041594578792296,auto_block,provisional,s5c_flows,39.2113,53.938,0.004883,3.6221,held,1.648722,0.586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.54022859504965,433.4800206221557,2.581719647137845,2.6318568192505722,2.331719647137845,2.3818568192505722,0.43105892228181114,0.19513099032319964,0.4655819253606945,0,,0.0,none,P465,1
E0045079,N0045326,N0045017,main,20.615528128088304,auto_block,provisional,s5c_flows,39.2113,53.938,0.004984,3.6221,held,1.648822,0.5981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4800206221557,433.37694298151524,2.6318568192505722,2.569254528250383,2.3818568192505722,2.319254528250383,0.43106683243882576,0.1951367514674736,0.7970739328846387,0,,0.0,none,P465,1
E0045080,N0045327,N0045017,lateral,43.413876881503604,auto_link,provisional,s5c_flows,3.2393,4.368,0.000169,3.6221,held,0.135971,0.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.09272868588573,433.8756593014782,1.5782918219267685,2.0705382082874166,1.3282918219267685,1.8205382082874166,0.19539013832598248,0.06084083607071286,3.7031787831817558,0,,0.0,none,P465,1
E0045081,N0045328,N0045329,main,24.186773244895647,auto_block,provisional,s5c_flows,42.5515,53.1,0.020003,3.6221,held,1.803872,2.4003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.17540696070574,438.05447309448124,6.764778586169257,6.981568165284386,6.514778586169257,6.731568165284386,0.44292405342560665,0.2038822496796771,0.9101173989021893,0,,0.0,none,P467,1
E0045082,N0045329,N0045330,main,63.56099432828282,auto_block,provisional,s5c_flows,42.5515,53.1,0.020204,3.6221,held,1.804074,2.4245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.05447309448124,437.73666812283983,6.981568165284386,7.590297209191419,6.731568165284386,7.340297209191419,0.4429389962607633,0.20389341062551863,2.391638384550203,0,,0.0,none,P467,1
E0045083,N0045330,N0045331,main,21.95449840010015,auto_block,provisional,s5c_flows,42.5515,53.1,0.020734,3.6221,held,1.804604,2.4881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.73666812283983,437.62689563083933,7.590297209191419,7.5418055410356715,7.340297209191419,7.2918055410356715,0.4429781967725295,0.2039226915479539,0.82601877323599,0,,0.0,none,P467,1
E0045084,N0045331,N0045020,main,21.095023109728988,auto_block,provisional,s5c_flows,42.5515,53.1,0.020917,3.6221,held,1.804787,2.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.62689563083933,437.5214205152907,7.5418055410356715,7.729617082365564,7.2918055410356715,7.479617082365564,0.4429917300474394,0.20393280082950366,0.7936575214571895,0,,0.0,none,P467,1
E0045085,N0045332,N0045333,main,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.002902,3.6221,held,0.002902,0.3483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2310089686732,435.1527465894607,2.2646880528111524,2.375848381242406,2.0146880528111524,2.125848381242406,0.04954597735838191,0.011567531416316251,5.265303285632777,0,,0.0,none,P447,1
E0045086,N0045333,N0045028,main,22.80350850198276,auto_block,provisional,s5c_flows,0.0,0.0,0.003033,3.6221,held,0.003033,0.3639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1527465894607,435.0387290469508,2.375848381242406,2.2888771542210975,2.125848381242406,2.0388771542210975,0.05040700316292585,0.011777526350461226,7.539795091658563,0,,0.0,none,P447,1
E0045087,N0045334,N0045032,lateral,66.27216610312357,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.09328002929686,435.76191919878124,1.5500000000000114,2.112684072703132,1.3000000000000114,1.8626840727031322,0.17065230391004918,0.050665805354795285,6.472435920354917,0,,0.0,none,P447,1
E0045088,N0045335,N0045336,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.1596,2.912,0.000718,3.6221,held,0.091252,0.0861,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,435.98810092903153,435.94514455581407,1.988278465499718,2.1313630125453074,1.738278465499718,1.8813630125453074,0.17678571307948382,0.04973881830173668,0.7363198397896104,0,,0.0,none,P447,1
E0045089,N0045336,N0045337,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,0.000783,3.6221,held,0.091317,0.0939,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.94514455581407,435.84372956678385,2.1313630125453074,2.39503996446615,1.8813630125453074,2.14503996446615,0.17682792466869948,0.049754678717002426,1.7379503217730652,0,,0.0,none,P447,1
E0045090,N0045337,N0045338,lateral,18.750661409656963,auto_block,provisional,s5c_flows,3.2393,4.368,0.000936,3.6221,held,0.136738,0.1124,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.84372956678385,435.74060092903073,2.39503996446615,3.048492088547391,2.14503996446615,2.798492088547391,0.20227476800183913,0.05966106999587109,1.5449827310712392,0,,0.0,none,P447,1
E0045091,N0045338,N0045339,lateral,8.708399025835,auto_block,provisional,s5c_flows,3.2393,4.368,0.001093,3.6221,held,0.136894,0.1311,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.74060092903073,435.69270473438866,3.048492088547391,2.5408157734238443,2.798492088547391,2.2908157734238443,0.2023510734468047,0.05969180938520849,0.7172681680983124,0,,0.0,none,P447,1
E0045092,N0045339,N0045032,lateral,19.235384061671343,auto_block,provisional,s5c_flows,3.2393,4.368,0.001165,3.6221,held,0.136967,0.1398,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.69270473438866,435.58691012204946,2.5408157734238443,2.287693149434915,2.2908157734238443,2.037693149434915,0.20238675951269258,0.059706187513963976,1.5840449994510803,0,,0.0,none,P447,1
E0045093,N0045340,N0045341,lateral,12.727922061357855,auto_block,provisional,s5c_flows,3.2393,4.368,0.00165,3.6221,held,0.137452,0.198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5004116724247,435.43677206211794,2.0167392064815317,2.1258500081945613,1.7667392064815317,1.8758500081945613,0.196091009939056,0.06113951963763117,1.0818039767447456,0,,0.0,none,P447,1
E0045094,N0045341,N0045342,lateral,26.248809496813376,auto_block,provisional,s5c_flows,4.3191,5.824,0.001756,3.6221,held,0.182825,0.2107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.43677206211794,435.30552801463386,2.1258500081945613,2.1472918095848854,1.8758500081945613,1.8972918095848854,0.2153802168526953,0.06958455104008873,2.031199358385957,0,,0.0,none,P447,1
E0045095,N0045342,N0045343,lateral,40.496913462633174,auto_block,provisional,s5c_flows,5.3989,7.28,0.001975,3.6221,held,0.228311,0.237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.30552801463386,435.1030434473207,2.1472918095848854,2.457320322210535,1.8972918095848854,2.207320322210535,0.2315696360586963,0.07700766672391376,2.914667782867149,0,,0.0,none,P447,1
E0045096,N0045343,N0045344,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,5.3989,7.28,0.002312,3.6221,held,0.228648,0.2775,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,435.1030434473207,435.06061704044953,2.457320322210535,2.3145660650192212,2.207320322210535,2.0645660650192212,0.2467279488283962,0.07384379312967057,0.477656182679675,0,,0.0,none,P447,1
E0045097,N0045344,N0045028,lateral,65.7875368135941,auto_block,provisional,s5c_flows,7.5585,10.192,0.002371,3.6221,held,0.319242,0.2845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.06061704044953,434.73167935638156,2.3145660650192212,2.5959268447903128,2.0645660650192212,2.3459268447903128,0.2580749236443759,0.0898251806025164,4.248607076618347,0,,0.0,none,P447,1
E0045098,N0045345,N0045346,main,10.0,auto_block,provisional,s5c_flows,24.835,33.488,0.002865,3.6221,held,1.044011,0.3438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.0334773062949,431.9834773062949,3.4837651253457125,3.537213611673849,3.2337651253457125,3.287213611673849,0.3748856402606501,0.1565538261900596,0.4445800232593247,0,,0.0,none,P429,1
E0045099,N0045346,N0045347,main,19.697715603592208,auto_block,provisional,s5c_flows,24.835,33.488,0.002948,3.6221,held,1.044094,0.3538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9834773062949,431.88498872827694,3.537213611673849,3.7861538498480627,3.287213611673849,3.5361538498480627,0.3748948327642904,0.15655977193657306,0.875699613246686,0,,0.0,none,P429,1
E0045100,N0045347,N0045037,main,12.806248474865697,auto_block,provisional,s5c_flows,24.835,33.488,0.003113,3.6221,held,1.044258,0.3735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.88498872827694,431.8209574859026,3.7861538498480627,3.7412678558942503,3.5361538498480627,3.4912678558942503,0.3749129946958267,0.15657151948392295,0.5692986842300849,0,,0.0,none,P429,1
E0045101,N0045348,N0045349,lateral,20.808652046684813,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.5180886516813,434.41404539144787,1.5705954303499539,1.6579150577708788,1.3205954303499539,1.4079150577708788,0.22662351037090445,0.07470726573969114,1.5303393142094448,0,,0.0,none,P429,1
E0045102,N0045349,N0045350,lateral,15.652475842498529,auto_block,provisional,s5c_flows,10.0939,10.398,0.000173,3.6221,held,0.423333,0.0208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.41404539144787,434.33578301223537,1.6579150577708788,1.9748859330771324,1.4079150577708788,1.7248859330771324,0.28246615450370005,0.10235790377472262,0.9235605512927328,0,,0.0,none,P429,1
E0045103,N0045350,N0045351,lateral,24.166091947189145,auto_block,provisional,s5c_flows,10.0939,10.398,0.000304,3.6221,held,0.423464,0.0365,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,434.33578301223537,434.16662036860504,1.9748859330771324,1.559850578660587,1.7248859330771324,1.309850578660587,0.3174609556409066,0.09455181717735664,1.2687172767646018,0,,0.0,none,P429,1
E0045104,N0045351,N0045352,lateral,10.816653826391969,auto_block,provisional,s5c_flows,11.1736,11.854,0.000505,3.6221,held,0.468932,0.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.16662036860504,434.11253709947306,1.559850578660587,1.6886408790425662,1.309850578660587,1.4386408790425662,0.29180525977000976,0.10734642967397331,0.617800939966907,0,,0.0,none,P429,1
E0045105,N0045352,N0045353,lateral,6.708203932499369,auto_block,provisional,s5c_flows,12.2534,13.31,0.000595,3.6221,held,0.51429,0.0714,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,434.11253709947306,434.0722878758781,1.6886408790425662,1.7402121241219106,1.4386408790425662,1.4902121241219106,0.3201402950975719,0.10732129669047749,0.34923251020592144,0,,0.0,none,P429,1
E0045106,N0045353,N0045037,lateral,21.37755832643195,auto_block,provisional,s5c_flows,12.2534,13.31,0.000651,3.6221,held,0.514346,0.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0722878758781,433.9654000842459,1.7402121241219106,1.596825257550961,1.4902121241219106,1.346825257550961,0.30048060182423547,0.11207582058258828,1.1857425624509275,0,,0.0,none,P429,1
E0045107,N0045354,N0045045,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.48143310546874,429.3356593080976,1.5500000000000114,1.862704949714896,1.3000000000000114,1.612704949714896,0.0,0.0,0.0,0,,0.0,none,P429,1
E0045108,N0045355,N0045356,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.80365055675173,429.68015966639945,1.5545647752795162,1.7802285171943026,1.3045647752795162,1.5302285171943026,0.0,0.0,0.0,0,,0.0,none,P429,1
E0045109,N0045356,N0045045,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.68015966639945,429.6231508951445,1.7802285171943026,1.5752133626680234,1.5302285171943026,1.3252133626680234,0.015791873261475176,0.0042438915908853125,12.033356294728247,0,,0.0,none,P429,1
E0045110,N0045357,N0045053,main,42.57965508364915,auto_link,provisional,s5c_flows,53.9891,72.8,0.007212,3.6221,held,2.270572,0.8655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.280150224831,435.06725194941276,5.758668134543996,5.394601077930986,5.508668134543996,5.144601077930986,0.47453167987289224,0.2283067437088206,1.4954974518264166,0,,0.0,none,P465,1
E0045111,N0045358,N0045053,lateral,20.202375573784064,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,439.05895649170833,438.90743867490494,1.5510593774322956,1.5544143524388119,1.3010593774322956,1.3044143524388119,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045112,N0045359,N0045360,main,9.219544457292887,auto_block,provisional,s5c_flows,51.8589,69.63,0.006022,3.6221,held,2.180078,0.7226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3323957856883,432.28629806340183,3.990236050249223,4.11946365534817,3.740236050249223,3.86946365534817,0.4688128079001349,0.22376358118595513,0.3277621082420316,0,,0.0,none,P429,1
E0045113,N0045360,N0045361,main,48.75448697299562,auto_block,provisional,s5c_flows,52.9386,71.086,0.006098,3.6221,held,2.225422,0.7318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.28629806340183,432.04252562853685,4.11946365534817,4.7683874574006495,3.86946365534817,4.5183874574006495,0.4717003236236661,0.22605043611070236,1.7226504672308687,0,,0.0,none,P429,1
E0045114,N0045361,N0045362,main,19.1049731745428,auto_block,provisional,s5c_flows,56.178,75.454,0.006505,3.6221,held,2.36163,0.7806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.04252562853685,431.9470007626641,4.7683874574006495,5.150899627960882,4.5183874574006495,4.900899627960882,0.48011483909092567,0.23279683465011064,0.6632084527498028,0,,0.0,none,P429,1
E0045115,N0045362,N0045002,main,32.64965543462902,auto_block,provisional,s5c_flows,56.178,75.454,0.006664,3.6221,held,2.361789,0.7997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9470007626641,431.783752485491,5.150899627960882,7.815093950055882,4.900899627960882,7.565093950055882,0.4801244443548915,0.2328046065330654,1.133374753792495,0,,0.0,none,P429,1
E0045116,N0045363,N0045079,lateral,34.92849839314596,auto_block,provisional,s5c_flows,3.2393,4.368,0.000564,3.6221,held,0.136365,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0289404701874,436.85429797822167,1.8019616294219531,2.091685908497084,1.5519616294219531,1.8416859084970838,0.19557711723724538,0.06092046303071866,2.976532470205077,0,,0.0,none,P447,1
E0045117,N0045364,N0045365,lateral,23.323807579381203,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.35687267166406,437.24025363376717,1.633849984585936,1.6688650185765823,1.383849984585936,1.4188650185765823,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045118,N0045365,N0045079,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.24025363376717,437.1484658350137,1.6688650185765823,1.7975180517050262,1.4188650185765823,1.5475180517050262,0.015335605822015446,0.004157844742194744,19.950912453609675,0,,0.0,none,P447,1
E0045119,N0045366,N0045367,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.7296933514773,436.6296933514773,1.5511599200070805,1.7462526934446032,1.3011599200070805,1.4962526934446032,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045120,N0045367,N0045082,lateral,21.18962010041709,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6296933514773,436.5237452509752,1.7462526934446032,1.711728381837304,1.4962526934446032,1.461728381837304,0.01424057771697455,0.0039528390161633065,24.79957920428957,0,,0.0,none,P463,1
E0045121,N0045368,N0045369,main,50.00000000001766,auto_block,provisional,s5c_flows,7.5585,10.192,0.003274,3.6221,held,0.320144,0.3929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.31551600451945,440.06551600451934,2.923741807980548,3.1647391224337866,2.673741807980548,2.9147391224337866,0.25830911392703215,0.08994213220219158,3.2261089075201186,0,,0.0,none,P463,1
E0045122,N0045369,N0045370,main,49.99999999996428,auto_block,provisional,s5c_flows,7.5585,10.192,0.003691,3.6221,held,0.320561,0.4429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.06551600451934,439.8155160045195,3.1647391224337866,3.253362169308616,2.9147391224337866,3.003362169308616,0.2584172228827344,0.08999614240202461,3.2247592634756055,0,,0.0,none,P463,1
E0045123,N0045370,N0045100,main,17.783700060765003,auto_block,provisional,s5c_flows,7.5585,10.192,0.004107,3.6221,held,0.320978,0.4929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.8155160045195,439.7265975042157,3.253362169308616,3.082850737971796,3.003362169308616,2.832850737971796,0.25852523185394893,0.0900501165197328,1.1464838417791083,0,,0.0,none,P463,1
E0045124,N0045371,N0045372,lateral,35.70879879682979,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,436.61524951827715,436.38314232609775,1.6137238703947219,1.6178952715584956,1.3637238703947219,1.3678952715584956,0.14749918747267127,0.03506296930500222,4.034914746388681,0,,0.0,none,P447,1
E0045125,N0045372,N0045102,lateral,23.021728866442675,auto_block,provisional,s5c_flows,3.2393,4.368,0.000298,3.6221,held,0.136099,0.0357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.38314232609775,436.26803368176553,1.6178952715584956,1.6585410252657198,1.3678952715584956,1.4085410252657198,0.19545092443540632,0.06086671801154622,1.9631295283752095,0,,0.0,none,P447,1
E0045126,N0045373,N0045374,main,4.850712500571368,auto_block,provisional,s5c_flows,24.4968,33.032,0.004919,3.6221,held,1.031887,0.5902,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,434.23616870611687,434.194937649862,4.142493403258129,4.165108736856723,3.892493403258129,3.9151087368567232,0.4497516932581244,0.13698831019513152,0.17975520616096252,0,,0.0,none,P447,1
E0045127,N0045374,N0045375,main,29.274562336608895,auto_block,provisional,s5c_flows,25.5766,34.488,0.004959,3.6221,held,1.077195,0.5951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.194937649862,434.048564838179,4.165108736856723,4.373493267289746,3.9151087368567232,4.123493267289746,0.378519051674769,0.15891297728765602,1.2889955475637094,0,,0.0,none,P447,1
E0045128,N0045375,N0045376,main,4.47213595499958,auto_block,provisional,s5c_flows,27.7361,37.4,0.005203,3.6221,held,1.167973,0.6243,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,434.048564838179,434.00831561458403,4.373493267289746,4.426437803384715,4.123493267289746,4.176437803384715,0.47680079702338035,0.1432997304116979,0.15632440154318383,0,,0.0,none,P447,1
E0045129,N0045376,N0045102,main,88.11923740024082,auto_block,provisional,s5c_flows,29.8957,40.312,0.00524,3.6221,held,1.258545,0.6288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.00831561458403,433.56771942758286,4.426437803384715,4.358855279448392,4.176437803384715,4.108855279448392,0.3970454773053809,0.1712280514193522,3.698956519132164,0,,0.0,none,P447,1
E0045130,N0045377,N0045378,lateral,19.0,auto_link,provisional,s5c_flows,10.0572,14.626,0.000782,3.6221,held,0.422405,0.0938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1104235543989,431.01542355439886,2.060352812788608,2.30546877958551,1.810352812788608,2.05546877958551,0.2822687752421951,0.10225361528678209,1.121862191079963,0,,0.0,none,P463,1
E0045131,N0045378,N0045379,lateral,21.400934559032695,auto_link,provisional,s5c_flows,11.137,16.082,0.00094,3.6221,held,0.467831,0.1128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.01542355439886,430.9084188816037,2.30546877958551,2.4583413723025274,2.05546877958551,2.2083413723025274,0.29158760043094284,0.10722895731311469,1.2232421478944835,0,,0.0,none,P463,1
E0045132,N0045379,N0045380,lateral,14.317821063276353,auto_link,provisional,s5c_flows,12.2168,17.538,0.001118,3.6221,held,0.513276,0.1342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9084188816037,430.83682977628735,2.4583413723025274,2.5671008877751547,2.2083413723025274,2.3171008877751547,0.30028265303149354,0.11196687747649212,0.7946857690430038,0,,0.0,none,P463,1
E0045133,N0045380,N0045110,lateral,19.209372712298546,auto_link,provisional,s5c_flows,12.2168,17.538,0.001237,3.6221,held,0.513396,0.1485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.83682977628735,430.7407829127259,2.5671008877751547,2.8633430638366235,2.3171008877751547,2.6133430638366235,0.3003048676290733,0.11197910109850265,1.066103970938922,0,,0.0,none,P463,1
E0045134,N0045381,N0045113,lateral,12.84054062343468,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.9523498535156,436.8881471503984,1.5500000000000114,1.6511594902265756,1.3000000000000114,1.4011594902265756,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045135,N0045382,N0045383,main,15.0,auto_block,provisional,s5c_flows,16.1967,21.84,0.003641,3.6221,held,0.682649,0.437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4759659375805,436.4009659375805,2.152879277263253,2.1752059374194914,1.9028792772632528,1.9252059374194914,0.32849634940234423,0.12798673855615167,0.7610434650334532,0,,0.0,none,P447,1
E0045136,N0045383,N0045113,main,13.560216941453493,auto_block,provisional,s5c_flows,16.1967,21.84,0.003766,3.6221,held,0.682774,0.452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4009659375805,436.33316485287327,2.1752059374194914,2.206141787751733,1.9252059374194914,1.9561417877517329,0.328515196075836,0.12799777484932368,0.6879548294585429,0,,0.0,none,P447,1
E0045137,N0045384,N0045385,main,18.335757415602398,auto_block,provisional,s5c_flows,29.1541,39.312,0.003852,3.6221,held,1.226066,0.4622,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.34673206490214,430.24588539911633,2.4566126616603583,2.7888741223680427,2.2066126616603583,2.5388741223680427,0.407300316651354,0.16520897259749617,0.7502963892569091,0,,0.0,none,P463,1
E0045138,N0045385,N0045386,main,16.278820596099706,auto_block,provisional,s5c_flows,30.2339,40.768,0.004005,3.6221,held,1.271486,0.4806,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.24588539911633,430.1563518858378,2.7888741223680427,3.0826617860371925,2.5388741223680427,2.8326617860371925,0.41186984375730623,0.16812004916722284,0.6587364448112715,0,,0.0,none,P463,1
E0045139,N0045386,N0045387,main,18.439088914585774,auto_block,provisional,s5c_flows,30.2339,40.768,0.004141,3.6221,held,1.271622,0.4969,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.1563518858378,430.0549368968076,3.0826617860371925,3.4253792653017854,2.8326617860371925,3.1753792653017854,0.41188334489959344,0.16812868999590153,0.7461290979156874,0,,0.0,none,P463,1
E0045140,N0045387,N0045110,main,10.0,auto_block,provisional,s5c_flows,30.2339,40.768,0.004294,3.6221,held,1.271776,0.5153,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.0549368968076,429.9999368968076,3.4253792653017854,3.604189079754917,3.1753792653017854,3.354189079754917,0.41189863167774254,0.16813847392797404,0.40463029942051815,0,,0.0,none,P463,1
E0045141,N0045388,N0045389,lateral,25.553864678361276,auto_link,provisional,s5c_flows,2.1596,2.912,0.001123,3.6221,held,0.091658,0.1348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.69933632962466,439.57156700623284,1.766483982875343,2.48165565001716,1.516483982875343,2.23165565001716,0.17135926537524898,0.050946655261667445,2.4854083244737755,0,,0.0,none,P463,1
E0045142,N0045389,N0045390,lateral,17.204650534085253,auto_link,provisional,s5c_flows,3.2393,4.368,0.001336,3.6221,held,0.137138,0.1604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.57156700623284,439.4855437535624,2.48165565001716,2.8309845667500895,2.23165565001716,2.5809845667500895,0.19594285669346204,0.06107633489712935,1.4634071402596596,0,,0.0,none,P463,1
E0045143,N0045390,N0045100,lateral,19.697715603592208,auto_link,provisional,s5c_flows,3.2393,4.368,0.00148,3.6221,held,0.137281,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4855437535624,439.38705517554445,2.8309845667500895,3.4223930666430533,2.5809845667500895,3.1723930666430533,0.19601035727921734,0.06110511953076139,1.6748873101241917,0,,0.0,none,P463,1
E0045144,N0045391,N0045125,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.69639892578124,431.54925953608563,1.5500000000000114,1.6557880713362465,1.3000000000000114,1.4057880713362465,0.0,0.0,0.0,0,,0.0,none,P469,1
E0045145,N0045392,N0045126,lateral,24.021673902050814,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.98838927557796,427.8682809060677,1.5503070134845416,1.593236427916679,1.3003070134845416,1.343236427916679,0.13489621704043256,0.037230723305707175,2.967920379715662,0,,0.0,none,P478,1
E0045146,N0045393,N0045394,main,15.132745950421556,auto_block,provisional,s5c_flows,36.8501,40.07,0.010424,3.6221,held,1.555275,1.2509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.678247288384,429.6025835586319,3.168432399116,3.2454083847274546,2.918432399116,2.9954083847274546,0.42350603403371123,0.1896738510357528,0.5955344487180312,0,,0.0,none,P469,1
