EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045147,N0045394,N0045395,main,28.231188426986208,auto_block,provisional,s5c_flows,36.8501,40.07,0.01055,3.6221,held,1.555401,1.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6025835586319,429.46142761649696,3.2454083847274546,3.5841961627999126,2.9954083847274546,3.3341961627999126,0.4235164419782096,0.18968131117164883,1.110983566349109,0,,0.0,none,P469,1
E0045148,N0045395,N0045396,main,26.40075756488817,auto_block,provisional,s5c_flows,36.8501,40.07,0.010785,3.6221,held,1.555636,1.2942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.46142761649696,429.32942382867253,3.5841961627999126,3.7169934076555933,3.3341961627999126,3.4669934076555933,0.4235358519505907,0.1896952241586995,1.0389029029183603,0,,0.0,none,P469,1
E0045149,N0045396,N0045397,main,17.204650534085253,auto_block,provisional,s5c_flows,36.8501,40.07,0.011005,3.6221,held,1.555856,1.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.32942382867253,429.2434005760021,3.7169934076555933,3.8044509864978977,3.4669934076555933,3.5544509864978977,0.4235540210183253,0.18970824818797477,0.6769955220320796,0,,0.0,none,P469,1
E0045150,N0045397,N0045125,main,22.360679774997898,auto_block,provisional,s5c_flows,36.8501,40.07,0.011149,3.6221,held,1.556,1.3378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2434005760021,429.1315971771271,3.8044509864978977,4.07345043029477,3.5544509864978977,3.82345043029477,0.4235659124675603,0.18971677253869562,0.8798583296726157,0,,0.0,none,P469,1
E0045151,N0045398,N0045399,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.001117,3.6221,held,0.032208,0.1341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.69576084386176,426.65544955512024,1.8737276815288624,1.9083321831610078,1.6237276815288624,1.6583321831610078,0.11992459251896795,0.03205955874382746,1.1204621141438493,0,,0.0,none,P478,1
E0045152,N0045399,N0045400,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.7416,1.0,0.001185,3.6221,held,0.032275,0.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.65544955512024,426.55927263481186,1.9083321831610078,2.0863267304225133,1.6583321831610078,1.8363267304225133,0.12001131638522326,0.03208872729050141,2.671329204757082,0,,0.0,none,P478,1
E0045153,N0045400,N0045401,lateral,40.00000000002504,auto_block,provisional,s5c_flows,1.4832,2.0,0.001345,3.6221,held,0.063525,0.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.55927263481186,426.35927263481176,2.0863267304225133,2.2265733124538656,1.8363267304225133,1.9765733124538656,0.1514368505007466,0.043257354984331114,4.402275037170013,0,,0.0,none,P478,1
E0045154,N0045401,N0045402,lateral,39.99999999997917,auto_block,provisional,s5c_flows,1.4832,2.0,0.001678,3.6221,held,0.063859,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.35927263481176,426.1592726348119,2.2265733124538656,2.5471787812037405,1.9765733124538656,2.2971787812037405,0.15170648876032344,0.04335829742019995,4.394450574355895,0,,0.0,none,P478,1
E0045155,N0045402,N0045403,lateral,14.021936585149604,auto_block,provisional,s5c_flows,2.2248,3.0,0.002012,3.6221,held,0.095282,0.2414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1592726348119,426.0891629518861,2.5471787812037405,2.6041048703795013,2.2971787812037405,2.3541048703795013,0.1735981683896536,0.05183995472680228,1.3462062719537027,0,,0.0,none,P478,1
E0045156,N0045403,N0045404,lateral,13.601470508735444,auto_block,provisional,s5c_flows,2.2248,3.0,0.002128,3.6221,held,0.095399,0.2554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0891629518861,426.0211555993424,2.6041048703795013,2.6944205725325787,2.3541048703795013,2.4444205725325787,0.17366945093852224,0.051868492206174704,1.3053025383597132,0,,0.0,none,P478,1
E0045157,N0045404,N0045405,lateral,5.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.002242,3.6221,held,0.095512,0.269,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.0211555993424,425.9811555993424,2.6944205725325787,2.730117594016974,2.4444205725325787,2.480117594016974,0.2040364044006471,0.04657090281965129,0.40842384758799954,0,,0.0,none,P478,1
E0045158,N0045405,N0045406,lateral,36.40054944640259,auto_block,provisional,s5c_flows,3.3046,4.456,0.002283,3.6221,held,0.140821,0.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9811555993424,425.7991528521104,2.730117594016974,3.574595927186465,2.480117594016974,3.324595927186465,0.1976658243309771,0.061812731550211636,3.0691993730331206,0,,0.0,none,P478,1
E0045159,N0045406,N0045407,lateral,10.295630140987,auto_block,provisional,s5c_flows,3.3046,4.456,0.002587,3.6221,held,0.141124,0.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7991528521104,425.74767470140546,3.574595927186465,3.681616070078917,3.324595927186465,3.431616070078917,0.19780615659411982,0.06187286197595607,0.8674848075391889,0,,0.0,none,P478,1
E0045160,N0045407,N0045408,lateral,11.40175425099138,auto_block,provisional,s5c_flows,3.3046,4.456,0.002673,3.6221,held,0.14121,0.3207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.74767470140546,425.6906659301505,3.681616070078917,3.7651751343026376,3.431616070078917,3.5151751343026376,0.19784594828809715,0.0618899163412964,0.9604909231692138,0,,0.0,none,P478,1
E0045161,N0045408,N0045126,lateral,15.231546211727817,auto_block,provisional,s5c_flows,4.3844,5.912,0.002768,3.6221,held,0.186572,0.3321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6906659301505,425.61450819909186,3.7651751343026376,3.8470091348925166,3.5151751343026376,3.5970091348925166,0.21681504564913984,0.07023007404812767,1.1708555684811817,0,,0.0,none,P478,1
E0045162,N0045409,N0045410,lateral,26.570660511172846,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.39003126068036,429.2571779581245,1.5510392959602655,1.6940854696098882,1.3010392959602655,1.4440854696098882,0.19530982006149752,0.060806644196143594,2.267394141848278,0,,0.0,none,P469,1
E0045163,N0045410,N0045142,lateral,14.212670403551895,auto_block,provisional,s5c_flows,5.3989,7.28,0.000221,3.6221,held,0.226557,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2571779581245,429.18611460610674,1.6940854696098882,1.8862120540495084,1.4440854696098882,1.6362120540495084,0.23098982615255453,0.076736519255061,1.0254903603535985,0,,0.0,none,P469,1
E0045164,N0045411,N0045143,lateral,18.062497445147336,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.4662353515625,429.37592286433676,1.5500000000000114,1.5769885126163672,1.3000000000000114,1.3269885126163672,0.13489621704043256,0.037230723305707175,2.2316535681319922,0,,0.0,none,P478,1
E0045165,N0045412,N0045144,lateral,37.33630940518894,auto_block,provisional,s5c_flows,4.3191,5.824,0.000586,3.6221,held,0.181655,0.0703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.57330748369554,429.3866259366696,1.7774615592732061,1.9892590730960364,1.5274615592732061,1.7392590730960364,0.21492794578124982,0.06938157437520023,2.8952578556403914,0,,0.0,none,P469,1
E0045166,N0045413,N0045144,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8649475097656,429.8149475097656,1.5500000000000114,1.5609375000000227,1.3000000000000114,1.3109375000000227,0.0,0.0,0.0,0,,0.0,none,P469,1
E0045167,N0045414,N0045415,lateral,7.269004604998295,auto_block,provisional,s5c_flows,17.2765,23.296,0.001205,3.6221,held,0.72548,0.1446,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,428.77316875629873,428.72955472866875,2.1531618101075196,2.18087617953438,1.9031618101075196,1.9308761795343798,0.35681601991031164,0.12608420986976226,0.3395309346828754,0,,0.0,none,P469,1
E0045168,N0045415,N0045416,lateral,13.0,auto_block,provisional,s5c_flows,19.4361,26.208,0.001266,3.6221,held,0.816075,0.1519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.72955472866875,428.66455472866875,2.18087617953438,2.3267477615656276,1.9308761795343798,2.0767477615656276,0.34733397473811034,0.13924563811744445,0.6237992319352959,0,,0.0,none,P469,1
E0045169,N0045416,N0045417,lateral,14.866068747318506,auto_block,provisional,s5c_flows,21.5956,29.12,0.001374,3.6221,held,0.906718,0.1649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.66455472866875,428.5902243849321,2.3267477615656276,2.418442607255372,2.0767477615656276,2.168442607255372,0.35888930471108654,0.14638120367527613,0.6903739097345537,0,,0.0,none,P469,1
E0045170,N0045417,N0045418,lateral,19.924858845171276,auto_block,provisional,s5c_flows,21.5956,29.12,0.001498,3.6221,held,0.906842,0.1798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.5902243849321,428.49060009070627,2.418442607255372,2.574219245231234,2.168442607255372,2.324219245231234,0.3589045245777656,0.1463907188484052,0.9252627314841805,0,,0.0,none,P469,1
E0045171,N0045418,N0045142,lateral,12.727922061357855,auto_block,provisional,s5c_flows,21.5956,29.12,0.001664,3.6221,held,0.907008,0.1997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.49060009070627,428.4269604803995,2.574219245231234,2.6453661797567634,2.324219245231234,2.3953661797567634,0.358924897190533,0.1464034559046053,0.5910206731726256,0,,0.0,none,P469,1
E0045172,N0045419,N0045420,lateral,9.999999999987782,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,430.941894305909,430.89189430590903,1.5555422175285116,3.670453106200341,1.3055422175285116,3.420453106200341,0.17065230391004918,0.050665805354795285,0.9766446912683524,0,,0.0,none,P478,1
E0045173,N0045420,N0045149,lateral,11.633307652796153,auto_block,provisional,s5c_flows,2.1596,2.912,8.3e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.89189430590903,430.83372776764503,3.670453106200341,1.6056032870424701,3.420453106200341,1.3556032870424701,0.1707053487670952,0.05068685779837509,1.1358077663077268,0,,0.0,none,P478,1
E0045174,N0045421,N0045149,lateral,22.847319317591726,auto_block,provisional,s5c_flows,1.4832,2.0,0.000912,3.6221,held,0.063092,0.1094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.60155875546445,429.4873221588765,3.5550879730511724,2.952008895810991,3.3050879730511724,2.702008895810991,0.15108581659496942,0.043126070239805164,2.520346806040788,0,,0.0,none,P478,1
E0045175,N0045422,N0045423,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6323913574221,429.5764896579846,1.6878906249997954,1.8308284572497655,1.4378906249997954,1.5808284572497655,0.01424057771697455,0.0039528390161633065,13.08507293934215,0,,0.0,none,P478,1
E0045176,N0045423,N0045424,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.00026,3.6221,held,0.00026,0.0312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5764896579846,429.51818013903613,1.8308284572497655,1.857735388307617,1.5808284572497655,1.607735388307617,0.01766196856436647,0.004600402009576149,11.004722517378223,0,,0.0,none,P478,1
E0045177,N0045424,N0045425,lateral,14.7648230602334,auto_block,provisional,s5c_flows,4.0462,5.456,0.000357,3.6221,held,0.169985,0.0428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.51818013903613,429.44435602373494,1.857735388307617,1.7893475895463098,1.607735388307617,1.5393475895463098,0.21030030691043944,0.06731842980059935,1.1701380181153114,0,,0.0,none,P478,1
E0045178,N0045425,N0045426,lateral,23.430749027719962,auto_block,provisional,s5c_flows,5.126,6.912,0.00048,3.6221,held,0.215375,0.0576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.44435602373494,429.32720227859636,1.7893475895463098,1.880103629606765,1.5393475895463098,1.630103629606765,0.22721677841438653,0.0749816777442904,1.7186780242220303,0,,0.0,none,P478,1
E0045179,N0045426,N0045143,lateral,24.698178070456937,auto_block,provisional,s5c_flows,6.2058,8.368,0.000675,3.6221,held,0.260837,0.081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.32720227859636,429.2037113882441,1.880103629606765,1.7491999887090515,1.630103629606765,1.4991999887090515,0.2417915877808369,0.08185274624358183,1.7024426075045873,0,,0.0,none,P478,1
E0045180,N0045427,N0045167,lateral,23.259406699226016,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0657531738281,422.94945614033196,1.5500000000000114,1.6230536252930392,1.3000000000000114,1.3730536252930392,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045181,N0045428,N0045167,lateral,43.278170016764804,auto_link,provisional,s5c_flows,1.8214,2.456,0.001849,3.6221,held,0.078206,0.2219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.49184382261177,422.27545297252794,2.39499699770073,2.297056793097056,2.14499699770073,2.047056793097056,0.16246295997421337,0.0474552443132166,4.439798669969045,0,,0.0,none,P464,1
E0045182,N0045429,N0045430,sub main,19.821933941882982,auto_road,derived,s5c_flows,218.4145,291.302,0.048579,3.1856,merrimack,8.101632,5.8295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.9632470935019,422.8542264568215,7.714334693607498,7.839316023647257,7.464334693607498,7.589316023647257,0.7053754898173525,0.4312365289427529,0.46835418931779643,0,,0.0,none,P477,1
E0045183,N0045430,N0045431,sub main,18.43495782891752,auto_road,derived,s5c_flows,223.5109,292.832,0.048745,3.1767,merrimack,8.266736,5.8494,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.8542264568215,422.75283418876245,7.839316023647257,7.907810342487551,7.589316023647257,7.657810342487551,0.7091578312550532,0.4361215349276799,0.4332594009500843,0,,0.0,none,P477,1
E0045184,N0045431,N0045432,sub main,17.079279819932253,auto_road,derived,s5c_flows,224.5907,294.288,0.048898,3.1749,merrimack,8.301776,5.8678,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.75283418876245,422.6588981497528,7.907810342487551,7.913733686184685,7.657810342487551,7.663733686184685,0.7099516363753893,0.4371549561732522,0.40094937328241537,0,,0.0,none,P477,1
E0045185,N0045432,N0045433,sub main,70.55302423438782,auto_road,derived,s5c_flows,225.6704,295.744,0.049041,3.173,merrimack,8.336786,5.8849,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.6588981497528,422.2708565164637,7.913733686184685,7.925920827286291,7.663733686184685,7.675920827286291,0.710741687411174,0.4381863588356776,1.6544459936251519,0,,0.0,none,P477,1
E0045186,N0045433,N0045434,sub main,11.223152096633962,auto_road,derived,s5c_flows,226.7502,297.2,0.049629,3.1712,merrimack,8.37222,5.9554,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.2708565164637,422.20912917993223,7.925920827286291,7.9182511911615165,7.675920827286291,7.6682511911615165,0.7115381975339817,0.43922911132044107,0.26288474124393874,0,,0.0,none,P477,1
E0045187,N0045434,N0045435,sub main,9.583635045747588,auto_road,derived,s5c_flows,227.83,298.656,0.049722,3.1694,merrimack,8.40714,5.9666,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,422.20912917993223,422.15641918718063,7.9182511911615165,7.9163652366474935,7.6682511911615165,7.6663652366474935,0.7123201130699877,0.4402556268382878,0.2242352108717813,0,,0.0,none,P477,1
E0045188,N0045435,N0045436,sub main,7.784275529592597,auto_road,derived,s5c_flows,227.83,298.656,0.049802,3.1694,merrimack,8.40722,5.9762,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,422.15641918718063,422.11360567176786,7.9163652366474935,7.909099406357143,7.6663652366474935,7.659099406357143,0.7123219009493779,0.44025797727795624,0.18213384330917823,0,,0.0,none,P477,1
E0045189,N0045436,N0045437,sub main,5.701713293663331,auto_road,derived,s5c_flows,227.83,298.656,0.049867,3.1694,merrimack,8.407285,5.984,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,422.11360567176786,422.0708428220654,7.909099406357143,7.919391552934599,7.659099406357143,7.669391552934599,0.7987473027160983,0.4037634277693747,0.1189719884765172,0,,0.0,none,P477,1
E0045190,N0045437,N0045438,sub main,14.50319324837424,auto_road,derived,s5c_flows,227.83,298.656,0.049914,3.1694,merrimack,8.407332,5.9897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.0708428220654,421.9983268558235,7.919391552934599,7.959436816051493,7.669391552934599,7.709436816051493,0.6875253644521667,0.4523464764489715,0.35157959250785026,0,,0.0,none,P477,1
E0045191,N0045438,N0045439,sub main,13.333578383838711,auto_road,derived,s5c_flows,229.3132,300.656,0.050035,3.1669,merrimack,8.455259,6.0042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.9983268558235,421.93165896390434,7.959436816051493,8.044750948205035,7.709436816051493,7.794750948205035,0.6885469420155821,0.4538053404269663,0.32274677707054983,0,,0.0,none,P477,1
E0045192,N0045439,N0045440,sub main,21.26937187981769,auto_road,derived,s5c_flows,229.3132,300.656,0.050146,3.1669,merrimack,8.455371,6.0176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.93165896390434,421.82531210450526,8.044750948205035,8.121800932604117,7.794750948205035,7.871800932604117,0.6885493229045314,0.45380874733573573,0.5148353495359481,0,,0.0,none,P477,1
E0045193,N0045440,N0045153,sub main,22.517774355390124,auto_road,derived,s5c_flows,230.393,302.112,0.050324,3.1651,merrimack,8.490327,6.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.82531210450526,421.7127232327283,8.121800932604117,8.190780185240442,7.871800932604117,7.940780185240442,0.6892909591317047,0.4548715507109298,0.5444670850307689,0,,0.0,none,P477,1
E0045194,N0045441,N0045442,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,424.94268825118183,424.53967708508344,1.5997616999900401,1.608729897338435,1.3497616999900401,1.358729897338435,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045195,N0045442,N0045176,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.000198,3.6221,held,0.000198,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.53967708508344,424.453653832413,1.608729897338435,1.6646628179776144,1.358729897338435,1.4146628179776144,0.01548960065288874,0.004186845274919332,18.512044435090782,0,,0.0,none,P464,1
E0045196,N0045443,N0045176,lateral,29.154759474226502,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,424.7644286478564,424.45830367337703,1.6462464009717337,1.6600129770135936,1.3962464009717337,1.4100129770135936,0.21982632616177428,0.04272594990426817,2.210438878672716,0,,0.0,none,P464,1
E0045197,N0045444,N0045445,lateral,16.1245154965971,auto_block,provisional,s5c_flows,0.0,0.0,0.000425,3.6221,held,0.000425,0.051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.9351892208014,422.85456664331844,1.8116369510735808,1.8877124094159399,1.5616369510735808,1.6377124094159399,0.022175879281385084,0.005485996454351577,12.118659266371132,0,,0.0,none,P464,1
E0045198,N0045445,N0045446,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000559,3.6221,held,0.000559,0.0671,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.85456664331844,422.81214023644725,1.8877124094159399,1.9126522440215012,1.6377124094159399,1.6626522440215012,0.026601482582201273,0.005833794157649924,4.430246691461125,0,,0.0,none,P464,1
E0045199,N0045446,N0045447,lateral,21.02379604162864,auto_block,provisional,s5c_flows,7.039,6.0,0.000618,3.6221,held,0.295711,0.0742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.81214023644725,422.7070212562391,1.9126522440215012,1.929087142198398,1.6626522440215012,1.679087142198398,0.2517920015291906,0.08671186278805412,1.3916113242905719,0,,0.0,none,P464,1
E0045200,N0045447,N0045448,lateral,35.22782990761707,auto_block,provisional,s5c_flows,7.039,6.0,0.000793,3.6221,held,0.295887,0.0952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.7070212562391,422.53088210670103,1.929087142198398,2.0405290261114715,1.679087142198398,1.7905290261114715,0.2518402912490503,0.08673561296500146,2.331360464794168,0,,0.0,none,P464,1
E0045201,N0045448,N0045449,lateral,27.202941017470888,auto_block,provisional,s5c_flows,7.039,6.0,0.001087,3.6221,held,0.29618,0.1304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.53088210670103,422.3948674016137,2.0405290261114715,2.1559138483863194,1.7905290261114715,1.9059138483863194,0.25192063741889004,0.08677513547822205,1.7997030927533888,0,,0.0,none,P464,1
E0045202,N0045449,N0045168,lateral,11.313708498984761,auto_block,provisional,s5c_flows,7.039,6.0,0.001314,3.6221,held,0.296407,0.1576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3948674016137,422.33829885911877,2.1559138483863194,2.1755256037718596,1.9059138483863194,1.9255256037718596,0.2519828463259208,0.08680574146742118,0.7483120818173561,0,,0.0,none,P464,1
E0045203,N0045450,N0045451,main,13.0,auto_block,provisional,s5c_flows,25.2622,28.722,0.011251,3.6221,held,1.070307,1.3501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1805643456193,419.1155643456193,5.3015218360213225,5.46942710945882,5.0515218360213225,5.21942710945882,0.37777166435611775,0.15842621896960024,0.5735386931043599,0,,0.0,none,P464,1
E0045204,N0045451,N0045452,main,49.99597525164225,auto_block,provisional,s5c_flows,25.2622,28.722,0.01136,3.6221,held,1.070415,1.3631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1155643456193,418.86558446936107,5.46942710945882,5.5887307161858075,5.21942710945882,5.3387307161858075,0.37778341007639926,0.15843386276374588,2.2056719060943566,0,,0.0,none,P464,1
E0045205,N0045452,N0045453,main,50.24918182468357,auto_block,provisional,s5c_flows,26.7454,30.722,0.011776,3.6221,held,1.133012,1.4131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.86558446936107,418.6143385602376,5.5887307161858075,5.882579164371748,5.3387307161858075,5.632579164371748,0.3844500880947884,0.16280316287003377,2.178400759107744,0,,0.0,none,P464,1
E0045206,N0045453,N0045168,main,54.91812087098393,auto_block,provisional,s5c_flows,26.7454,30.722,0.012195,3.6221,held,1.133431,1.4634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6143385602376,418.33974795588273,5.882579164371748,6.1740765070078965,5.632579164371748,5.9240765070078965,0.38449379299284714,0.1628320105809768,2.380537816727321,0,,0.0,none,P464,1
E0045207,N0045454,N0045455,lateral,7.197611735028651,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,5.398,0.0,W11a-XG03107,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,436.42848763145247,436.26654136741433,1.5522862943287805,1.5535880271169162,1.3022862943287805,1.3035880271169162,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045208,N0045455,N0045177,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,6e-05,3.6221,held,6e-05,0.0072,15.62,0.0,W11a-XG03108,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.21614749747715,436.1380450007181,1.6039818970540978,1.6226056340475452,1.3539818970540978,1.3726056340475452,0.00826185605995909,0.002871253118214373,31.51127954471338,0,,0.0,none,P463,1
E0045209,N0045456,N0045177,lateral,22.847319317591726,auto_block,provisional,s5c_flows,3.2393,4.368,0.000414,3.6221,held,0.136216,0.0497,12.185,0.0,W11a-XG03109,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0852969047067,435.97106030811875,1.90930148396518,1.7895903266468736,1.65930148396518,1.5395903266468736,0.19550645161682054,0.0608903645331714,1.9477037823770413,0,,0.0,none,P463,1
E0045210,N0045457,N0045199,lateral,38.07886552931954,auto_block,provisional,s5c_flows,2.1596,2.912,0.000588,3.6221,held,0.091122,0.0705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.90137046311094,424.71097613546436,1.7839322712640637,1.9716410520356362,1.5339322712640637,1.7216410520356362,0.17102289827258738,0.050812955847573976,3.710893484043579,0,,0.0,none,P464,1
E0045211,N0045458,N0045199,lateral,20.055228972780792,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.09918569822753,424.9989095533636,1.5522120068505956,1.6837076341363968,1.3022120068505956,1.4337076341363968,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045212,N0045459,N0045460,lateral,11.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,423.06104450912875,422.5715445091287,1.5572721412618762,1.560047287746272,1.3072721412618762,1.310047287746272,0.2811386956272863,0.022751213595770675,0.6521099236242586,0,,0.0,none,P476,1
E0045213,N0045460,N0045202,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,9.2e-05,3.6221,held,0.090626,0.011,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,422.54837069345683,422.20631806592706,1.5832211034181682,1.5734060551666857,1.3332211034181682,1.3234060551666857,0.31343438417876507,0.03368753108197084,0.6062807627644999,0,,0.0,none,P476,1
E0045214,N0045461,N0045202,lateral,10.000000000037703,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.10864882244266,422.0586488224425,1.5519346736510897,1.7210752986512716,1.3019346736510897,1.4710752986512716,0.0,0.0,0.0,0,,0.0,none,P476,1
E0045215,N0045462,N0045463,lateral,21.95449840010015,auto_block,provisional,s5c_flows,5.3989,7.28,0.00086,3.6221,held,0.227196,0.1032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.95021849189783,424.8404459998973,1.7713086077115463,1.9210591270557984,1.5213086077115463,1.6710591270557984,0.2312014233140046,0.07683542677752894,1.582638642199793,0,,0.0,none,P464,1
E0045216,N0045463,N0045464,lateral,13.416407864998739,auto_block,provisional,s5c_flows,6.4787,8.736,0.001043,3.6221,held,0.272646,0.1251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.8404459998973,424.77336396057234,1.9210591270557984,1.9914370648182853,1.6710591270557984,1.7414370648182853,0.24527873499450623,0.08353372223924097,0.9116436357802781,0,,0.0,none,P464,1
E0045217,N0045464,N0045205,lateral,49.24364276569704,auto_block,provisional,s5c_flows,8.6382,11.648,0.001155,3.6221,held,0.363292,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.77336396057234,424.5271457467438,1.9914370648182853,1.9642177786467983,1.7414370648182853,1.7142177786467983,0.26900163135144506,0.09535141394490551,3.0510126474140993,0,,0.0,none,P464,1
E0045218,N0045465,N0045466,lateral,17.46424919657298,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.74382516385475,424.6565039178719,1.5512187814577487,1.7288720586906265,1.3012187814577487,1.4788720586906265,0.13489621704043256,0.037230723305707175,2.157738936857214,0,,0.0,none,P464,1
E0045219,N0045466,N0045205,lateral,44.6180381866374,auto_link,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6565039178719,424.4334137269387,1.7288720586906265,2.0579497984519435,1.4788720586906265,1.8079497984519435,0.17074447888212022,0.05070238987371847,4.355244600855793,0,,0.0,none,P464,1
E0045220,N0045467,N0045211,lateral,9.997519522631046,auto_road,derived,s5c_flows,7.039,6.0,0.0,3.6221,held,0.295093,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.35069580078124,421.3007082031681,1.5500000000000114,1.6421018554256648,1.3000000000000114,1.3921018554256648,0.25162227688736416,0.08662840956073051,0.6622041873175324,0,,0.0,none,P476,1
E0045221,N0045468,N0045469,lateral,71.34423592694787,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.9843381832668,420.62761700363205,1.6397768069675749,2.7755812385554464,1.3897768069675749,2.5255812385554464,0.0,0.0,0.0,0,,0.0,none,P476,1
E0045222,N0045469,N0045235,lateral,42.37924020083418,auto_link,provisional,s5c_flows,0.0,0.0,0.000595,3.6221,held,0.000595,0.0713,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.62761700363205,420.4157208026279,2.7755812385554464,3.2933551251064728,2.5255812385554464,3.0433551251064728,0.02575975200126841,0.006213893355760863,27.419544643874048,0,,0.0,none,P476,1
E0045223,N0045470,N0045471,lateral,50.000000000063835,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,432.2737606708992,431.7237606708985,1.8715030009757925,1.885431223632736,1.6215030009757925,1.635431223632736,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045224,N0045471,N0045472,lateral,44.92101980061045,auto_link,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7237606708985,431.49915557189547,1.885431223632736,2.6362509222451536,1.635431223632736,2.3862509222451536,0.021985998312083907,0.005448037260941702,34.05274814980848,0,,0.0,none,P463,1
E0045225,N0045472,N0045473,lateral,14.7648230602334,auto_link,provisional,s5c_flows,0.0,0.0,0.000791,3.6221,held,0.000791,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.49915557189547,431.4253314565943,2.6362509222451536,2.8632427621557213,2.3862509222451536,2.6132427621557213,0.029142425112335973,0.006920579273712896,8.44405993628367,0,,0.0,none,P463,1
E0045226,N0045473,N0045474,lateral,9.899494936611665,auto_link,provisional,s5c_flows,0.0,0.0,0.000914,3.6221,held,0.000914,0.1097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.4253314565943,431.3758339819112,2.8632427621557213,3.224202639182522,2.6132427621557213,2.974202639182522,0.030991927520904343,0.007314894513601483,5.323695409573113,0,,0.0,none,P463,1
E0045227,N0045474,N0045475,lateral,16.401219466856727,auto_link,provisional,s5c_flows,0.0,0.0,0.000997,3.6221,held,0.000997,0.1196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3758339819112,431.29382788457696,3.224202639182522,3.379572994329294,2.974202639182522,3.129572994329294,0.032149413036641504,0.007564487709675577,8.502601819491924,0,,0.0,none,P463,1
E0045228,N0045475,N0045476,lateral,12.529964086141668,auto_link,provisional,s5c_flows,0.0,0.0,0.001133,3.6221,held,0.001133,0.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.29382788457696,431.23117806414626,3.379572994329294,3.7910997678849867,3.129572994329294,3.5410997678849867,0.03391625255813716,0.00794962125778495,6.1573056873267324,0,,0.0,none,P463,1
E0045229,N0045476,N0045477,lateral,31.48347864946046,auto_link,provisional,s5c_flows,0.0,0.0,0.001238,3.6221,held,0.001238,0.1485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.23117806414626,431.07376067089893,3.7910997678849867,3.4618228251948153,3.5410997678849867,3.2118228251948153,0.035186920791376794,0.00822967050751408,14.912491128984147,0,,0.0,none,P463,1
E0045230,N0045477,N0045478,lateral,34.37242465464737,auto_link,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.07376067089893,430.9018985476257,3.4618228251948153,4.520464733624294,3.2118228251948153,4.270464733624294,0.03807395054345743,0.008875404255736602,15.04634365667538,0,,0.0,none,P463,1
E0045231,N0045478,N0045479,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,0.0,0.0,0.001786,3.6221,held,0.001786,0.2144,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,430.9018985476257,430.86110639151696,4.520464733624294,4.860512260826795,4.270464733624294,4.610512260826795,0.047720766929998305,0.008576350064360555,1.7808527403707164,0,,0.0,none,P463,1
E0045232,N0045479,N0045480,lateral,16.97056274847714,auto_link,provisional,s5c_flows,0.0,0.0,0.001829,3.6221,held,0.001829,0.2195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.86110639151696,430.7762535777746,4.860512260826795,5.6520911487879175,4.610512260826795,5.4020911487879175,0.041259428502795306,0.009602916965509661,6.855226132263478,0,,0.0,none,P463,1
E0045233,N0045480,N0045481,lateral,5.385164807134504,auto_link,provisional,s5c_flows,0.0,0.0,0.00197,3.6221,held,0.00197,0.2364,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,430.7762535777746,430.7358648417211,5.6520911487879175,5.368627345778918,5.4020911487879175,5.118627345778918,0.04860567403258553,0.009045104659325315,1.8465487532464684,0,,0.0,none,P463,1
E0045234,N0045481,N0045482,lateral,28.1728282761864,auto_link,provisional,s5c_flows,0.0,0.0,0.002015,3.6221,held,0.002015,0.2418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.7358648417211,430.59500070034017,5.368627345778918,4.584991975441085,5.118627345778918,4.334991975441085,0.04289395040586127,0.009982255337923657,10.946698392048276,0,,0.0,none,P463,1
E0045235,N0045482,N0045483,lateral,29.999999999842302,auto_link,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.59500070034017,430.4450007003409,4.584991975441085,4.826910920752823,4.334991975441085,4.576910920752823,0.044821214234023486,0.01043473695771266,11.155431831604085,0,,0.0,none,P463,1
E0045236,N0045483,N0045484,lateral,10.000000000188772,auto_link,provisional,s5c_flows,0.0,0.0,0.0025,3.6221,held,0.0025,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4450007003409,430.39500070034,4.826910920752823,5.995929475441244,4.576910920752823,5.745929475441244,0.04672923697484476,0.010888200681748922,3.5666464393487254,0,,0.0,none,P463,1
E0045237,N0045484,N0045485,lateral,17.850424394208794,auto_link,provisional,s5c_flows,0.0,0.0,0.002583,3.6221,held,0.002583,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.39500070034,430.30574857836893,5.995929475441244,11.05280244702169,5.745929475441244,10.80280244702169,0.04733438053344591,0.011033155140326018,6.285221648281596,0,,0.0,none,P463,1
E0045238,N0045485,N0045486,lateral,7.149575605766384,auto_link,provisional,s5c_flows,0.0,0.0,0.002732,3.6221,held,0.002732,0.3279,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,430.30574857836893,430.2628511247343,11.05280244702169,11.644405955343814,10.80280244702169,11.394405955343814,0.05141521765773483,0.010838693048146358,2.3175938731344363,0,,0.0,none,P463,1
E0045239,N0045486,N0045487,lateral,19.99999999996933,auto_link,provisional,s5c_flows,0.0,0.0,0.002792,3.6221,held,0.002792,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.2628511247343,430.16285112473446,11.644405955343814,9.298177927999916,11.394405955343814,9.048177927999916,0.04880263077595235,0.011387114271664361,6.830232879516676,0,,0.0,none,P463,1
E0045240,N0045487,N0045488,lateral,3.2642370457553835,auto_link,provisional,s5c_flows,0.0,0.0,0.002958,3.6221,held,0.002958,0.355,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,430.16285112473446,430.1220481616625,9.298177927999916,9.07295916255623,9.048177927999916,8.82295916255623,0.06753022450602139,0.00952656098500812,0.8056237212381657,0,,0.0,none,P463,1
E0045241,N0045488,N0045489,lateral,21.540659228538015,auto_link,provisional,s5c_flows,0.0,0.0,0.002986,3.6221,held,0.002986,0.3583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1220481616625,430.01434486551983,9.07295916255623,7.352201765339544,8.82295916255623,7.102201765339544,0.050101006266649144,0.01170277232739289,7.165744041777539,0,,0.0,none,P463,1
E0045242,N0045489,N0045490,lateral,10.195103725705996,auto_link,provisional,s5c_flows,0.0,0.0,0.003165,3.6221,held,0.003165,0.3798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.01434486551983,429.9633693468913,7.352201765339544,6.826730750764966,7.102201765339544,6.576730750764966,0.05124973653737867,0.0119841121996829,3.31549793050164,0,,0.0,none,P463,1
E0045243,N0045490,N0045491,lateral,5.616284575135901,auto_link,provisional,s5c_flows,0.0,0.0,0.00325,3.6221,held,0.00325,0.39,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,429.9633693468913,429.9212472125778,6.826730750764966,6.819689066719093,6.576730750764966,6.569689066719093,0.05924926204429673,0.011071459638777731,1.5798465616153943,0,,0.0,none,P463,1
E0045244,N0045491,N0045492,lateral,19.1049731745428,auto_link,provisional,s5c_flows,0.0,0.0,0.003297,3.6221,held,0.003297,0.3956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.9212472125778,429.82572234670505,6.819689066719093,7.039176334935576,6.569689066719093,6.789176334935576,0.05206920643816996,0.012185989954109994,6.115250094195683,0,,0.0,none,P463,1
E0045245,N0045492,N0045493,lateral,18.110770276274835,auto_link,provisional,s5c_flows,0.0,0.0,0.003456,3.6221,held,0.003456,0.4147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.82572234670505,429.73516849532365,7.039176334935576,7.403625449988851,6.789176334935576,7.153625449988851,0.05302755582032693,0.012423320478007233,5.692251256950094,0,,0.0,none,P463,1
E0045246,N0045493,N0045494,lateral,9.433981132056603,auto_link,provisional,s5c_flows,0.0,0.0,0.003607,3.6221,held,0.003607,0.4328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.73516849532365,429.6879985896634,7.403625449988851,7.656819525570995,7.153625449988851,7.406819525570995,0.05391063594341057,0.012643189690079576,2.916549139443577,0,,0.0,none,P463,1
E0045247,N0045494,N0045082,lateral,80.11242100947892,auto_link,provisional,s5c_flows,0.0,0.0,0.003686,3.6221,held,0.003686,0.4423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6879985896634,429.28743648461597,7.656819525570995,8.948037148196534,7.406819525570995,8.698037148196534,0.054362770244167025,0.0127561982897276,24.561055494921412,0,,0.0,none,P463,1
E0045248,N0045495,N0045496,main,13.45362404707371,auto_block,provisional,s5c_flows,5.126,6.912,0.00242,3.6221,held,0.217315,0.2904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4993679060032,419.43209978576783,3.22002296313741,3.369230780638418,2.97002296313741,3.119230780638418,0.2278811492476199,0.07528946683263285,0.9839649667888027,0,,0.0,none,P476,1
E0045249,N0045496,N0045497,main,23.769728648009426,auto_block,provisional,s5c_flows,5.126,6.912,0.002532,3.6221,held,0.217427,0.3039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.43209978576783,419.3132511425278,3.369230780638418,3.563854570362821,3.119230780638418,3.313854570362821,0.2279193764467231,0.07530719241360825,1.7381679009028643,0,,0.0,none,P476,1
E0045250,N0045497,N0045211,main,30.117437219716276,auto_block,provisional,s5c_flows,10.9557,12.346,0.00273,3.6221,held,0.462021,0.3276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3132511425278,419.16266395642924,3.563854570362821,3.780146102164508,3.313854570362821,3.530146102164508,0.29043289154181023,0.10660671951649489,1.7283073013202788,0,,0.0,none,P476,1
E0045251,N0045498,N0045499,lateral,28.284271247461902,auto_link,provisional,s5c_flows,0.7416,1.0,0.002849,3.6221,held,0.033939,0.3418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.93544165168566,418.7940202954484,3.6611770006580855,4.120957731895373,3.4111770006580855,3.8709577318953734,0.1221263704152867,0.03280295055265561,3.8599732325462233,0,,0.0,none,P476,1
E0045252,N0045499,N0045500,lateral,10.816653826391969,auto_link,provisional,s5c_flows,0.7416,1.0,0.003084,3.6221,held,0.034174,0.3701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7940202954484,418.7399370263164,4.120957731895373,4.317619126027353,3.8709577318953734,4.067619126027353,0.12241925519690593,0.03290228462451025,1.4726242492100694,0,,0.0,none,P476,1
E0045253,N0045500,N0045235,lateral,15.264337522473747,auto_link,provisional,s5c_flows,0.7416,1.0,0.003174,3.6221,held,0.034265,0.3809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.7399370263164,418.663615338704,4.317619126027353,5.04546058903037,4.067619126027353,4.79546058903037,0.12253229621903385,0.03294065135320964,2.076233231766073,0,,0.0,none,P476,1
E0045254,N0045501,N0045242,lateral,26.59495927404058,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4810363769531,425.3480615805829,1.5500000000000114,1.9281225014483425,1.3000000000000114,1.6781225014483425,0.17065230391004918,0.050665805354795285,2.5973825789521503,0,,0.0,none,P480,1
E0045255,N0045502,N0045503,lateral,36.907600299952776,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,424.7027502768737,424.5182122753739,1.5516137367981742,2.5848455859542128,1.3016137367981742,2.3348455859542128,0.17236266135897502,0.05134627366639491,3.5687930716315175,0,,0.0,none,P480,1
E0045256,N0045503,N0045242,lateral,32.95819163845097,auto_road,derived,s5c_flows,2.2248,3.0,0.000308,3.6221,held,0.093578,0.0369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5182122753739,424.35342131718164,2.5848455859542128,2.922762764849608,2.3348455859542128,2.672762764849608,0.1725529949434967,0.0514222101843019,3.1833883506574585,0,,0.0,none,P480,1
E0045257,N0045504,N0045505,main,11.384199576624573,auto_block,provisional,s5c_flows,61.6128,83.08,0.022804,3.6221,held,2.60577,2.7365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5573656124907,417.50044461460755,10.578376575009315,10.600873744767455,10.328376575009315,10.350873744767455,0.4943176537577977,0.24446924793353914,0.3838354915468493,0,,0.0,none,P484,1
E0045258,N0045505,N0045506,main,38.80903629406703,auto_block,provisional,s5c_flows,61.6128,83.08,0.022899,3.6221,held,2.605865,2.7478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.50044461460755,417.3063994331372,10.600873744767455,10.867764385222188,10.350873744767455,10.617764385222188,0.49432297925063734,0.24447369341218766,1.3084912065959755,0,,0.0,none,P484,1
E0045259,N0045506,N0045507,main,19.676153295970387,auto_block,provisional,s5c_flows,63.096,85.08,0.023222,3.6221,held,2.668368,2.7867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.3063994331372,417.2080186666573,10.867764385222188,10.684498423186426,10.617764385222188,10.434498423186426,0.4977950870830839,0.24738323794527023,0.6587768677826251,0,,0.0,none,P484,1
E0045260,N0045507,N0045508,main,28.385565068050223,auto_block,provisional,s5c_flows,63.096,85.08,0.023386,3.6221,held,2.668532,2.8063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2080186666573,417.0660908413171,10.684498423186426,10.587382059073548,10.434498423186426,10.337382059073548,0.4978041153659032,0.24739083266589584,0.9503592608639462,0,,0.0,none,P484,1
E0045261,N0045508,N0045509,main,17.57155469784039,auto_block,provisional,s5c_flows,63.096,85.08,0.023623,3.6221,held,2.668769,2.8347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0660908413171,416.9782330678279,10.587382059073548,10.508186609906488,10.337382059073548,10.258186609906488,0.4978171615865949,0.24740180760222336,0.5882867598028034,0,,0.0,none,P484,1
E0045262,N0045509,N0045510,main,10.6630574843702,auto_block,provisional,s5c_flows,64.1758,86.536,0.023769,3.6221,held,2.714182,2.8523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9782330678279,416.924917780406,10.508186609906488,10.485330022328355,10.258186609906488,10.235330022328355,0.5003008447969459,0.24949697491207184,0.3552215163890689,0,,0.0,none,P484,1
E0045263,N0045510,N0045511,main,38.89278664506618,auto_block,provisional,s5c_flows,64.1758,86.536,0.023858,3.6221,held,2.714271,2.8629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.924917780406,416.7304538471807,10.485330022328355,11.023574473131816,10.235330022328355,10.773574473131816,0.5003056809888139,0.249501065891712,1.2956341200642816,0,,0.0,none,P484,1
E0045264,N0045511,N0045512,main,10.95428075454219,auto_block,provisional,s5c_flows,64.1758,86.536,0.024182,3.6221,held,2.714595,2.9018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.7304538471807,416.675682443408,11.023574473131816,11.160529714795132,10.773574473131816,10.910529714795132,0.5003232858761246,0.2495159584014764,0.36490675341910717,0,,0.0,none,P484,1
E0045265,N0045512,N0045513,main,7.374517728263538,auto_block,provisional,s5c_flows,64.1758,86.536,0.024273,3.6221,held,2.714687,2.9128,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.675682443408,416.63512259590254,11.160529714795132,11.26352852714433,10.910529714795132,11.01352852714433,0.5176157635160482,0.2435871166246289,0.2374514793937137,0,,0.0,none,P484,1
E0045266,N0045513,N0045514,main,5.59591196104317,auto_block,provisional,s5c_flows,64.1758,86.536,0.024335,3.6221,held,2.714748,2.9202,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,416.63512259590254,416.59315325619474,11.26352852714433,11.346147280914636,11.01352852714433,11.096147280914636,0.5779369254750503,0.22535628389587642,0.16137608662754632,0,,0.0,none,P484,1
E0045267,N0045514,N0045515,main,7.527510998490399,auto_block,provisional,s5c_flows,64.1758,86.536,0.024381,3.6221,held,2.714795,2.9258,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,416.59315325619474,416.551751945703,11.346147280914636,11.443426276953232,11.096147280914636,11.193426276953232,0.5176218490948186,0.24359194874962337,0.24237484731546757,0,,0.0,none,P484,1
E0045268,N0045515,N0045516,main,5.005014627438388,auto_block,provisional,s5c_flows,64.1758,86.536,0.024444,3.6221,held,2.714858,2.9333,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,416.551751945703,416.51171182868353,11.443426276953232,11.516944177175844,11.193426276953232,11.266944177175844,0.5913187336851462,0.2217620944326542,0.14106928413623146,0,,0.0,none,P484,1
E0045269,N0045516,N0045517,main,6.392310391587146,auto_block,provisional,s5c_flows,64.1758,86.536,0.024486,3.6221,held,2.714899,2.9383,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,416.51171182868353,416.4701618111382,11.516944177175844,11.598502739643038,11.266944177175844,11.348502739643038,0.549321238233635,0.2335775076724736,0.1939457263094931,0,,0.0,none,P484,1
E0045270,N0045517,N0045518,main,30.563253448733867,auto_block,provisional,s5c_flows,64.1758,86.536,0.024539,3.6221,held,2.714952,2.9447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4701618111382,416.31734554389453,11.598502739643038,11.765997961964842,11.348502739643038,11.515997961964842,0.5003426819924532,0.24953236684215369,1.018077361400443,0,,0.0,none,P484,1
E0045271,N0045518,N0045519,main,57.066354278034005,auto_block,provisional,s5c_flows,64.9174,87.536,0.024794,3.6221,held,2.746297,2.9753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.31734554389453,416.03201377250434,11.765997961964842,12.170775534136283,11.515997961964842,11.920775534136283,0.5020381249739573,0.25096939580296806,1.8944893969621086,0,,0.0,none,P484,1
E0045272,N0045519,N0045520,main,21.45828136872968,auto_block,provisional,s5c_flows,65.659,88.536,0.025269,3.6221,held,2.777863,3.0323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6527893066406,426.54549789979694,1.5500000000000114,1.641666406843683,1.3000000000000114,1.391666406843683,0.5037306131917199,0.2524093512249843,0.7099787335657607,0,,0.0,none,P484,1
E0045273,N0045520,N0045521,main,44.41877835009735,auto_block,provisional,s5c_flows,66.4006,89.536,0.025448,3.6221,held,2.809132,3.0538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.54549789979694,426.32340400804645,1.641666406843683,1.8723662556254226,1.391666406843683,1.6223662556254226,0.5053927073682234,0.25382875893362444,1.4648271763886747,0,,0.0,none,P477,1
E0045274,N0045521,N0045522,main,70.0000000000497,auto_block,provisional,s5c_flows,69.7052,93.992,0.025818,3.6221,held,2.94804,3.0982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.32340400804645,425.9734040080462,1.8723662556254226,2.6541594685162977,1.6223662556254226,2.4041594685162977,0.5126090747409027,0.2600532306267752,2.275938379079973,0,,0.0,none,P477,1
