EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045275,N0045522,N0045523,main,71.964784385238,auto_block,provisional,s5c_flows,73.6862,99.36,0.026402,3.6221,held,3.115515,3.1682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9734040080462,425.61358008612,2.6541594685162977,3.2810732341924904,2.4041594685162977,3.0310732341924904,0.5209693075918111,0.2673925097065242,2.302272044838123,0,,0.0,none,P477,1
E0045276,N0045523,N0045524,main,80.00000000003011,auto_block,provisional,s5c_flows,75.1694,101.36,0.027001,3.6245,merrimack,3.180351,3.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.61358008612,425.21358008611986,3.2810732341924904,4.204236075989513,3.0310732341924904,3.954236075989513,0.5241127270119877,0.27018845879259745,2.5439819806232995,0,,0.0,none,P477,1
E0045277,N0045524,N0045525,main,79.99849303756714,auto_block,provisional,s5c_flows,75.1694,101.36,0.027668,3.6245,merrimack,3.181018,3.3202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.21358008611986,424.813587620932,4.204236075989513,4.837626978677349,3.954236075989513,4.587626978677349,0.524144805979438,0.2702170958104686,2.543778364456579,0,,0.0,none,P477,1
E0045278,N0045525,N0045526,main,9.396055902926436,auto_block,provisional,s5c_flows,78.4087,105.728,0.028335,3.606,merrimack,3.300826,3.4002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.813587620932,424.7666073414174,4.837626978677349,4.902795734754477,4.587626978677349,4.652795734754477,0.5298240930178767,0.2753205147179655,0.29557155625642106,0,,0.0,none,P477,1
E0045279,N0045526,N0045527,main,57.47165126335473,auto_block,provisional,s5c_flows,79.4885,107.184,0.028413,3.6001,merrimack,3.340484,3.4096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7666073414174,424.4792490851006,4.902795734754477,5.44845477232127,4.652795734754477,5.19845477232127,0.5316687181860476,0.27699257093294105,1.801612210056827,0,,0.0,none,P477,1
E0045280,N0045527,N0045153,main,72.66514334101313,auto_block,provisional,s5c_flows,82.3897,111.096,0.028892,3.5845,merrimack,3.446989,3.467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4792490851006,424.11592336839556,5.44845477232127,5.787580049573194,5.19845477232127,5.537580049573194,0.5365395737531258,0.2814424098202378,2.2572160220701027,0,,0.0,none,P477,1
E0045281,N0045528,N0045529,trunk main,59.99990228026054,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.621856,2.4465,merrimack,55.422456,74.6227,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,443.7702656378585,443.65026583329796,8.815946520344653,8.44253812178016,8.265946520344652,7.89253812178016,0.7721921264571403,0.3935834984050194,1.2950123901492274,0,,0.0,none,P462,1
E0045282,N0045529,N0045530,trunk main,60.00000000000289,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.622356,2.4465,merrimack,55.422956,74.6827,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,443.65026583329796,443.53026583329796,8.44253812178016,8.29090115888954,7.89253812178016,7.74090115888954,0.7721939745463001,0.3935854459528827,1.2950113999369066,0,,0.0,none,P447,1
E0045283,N0045530,N0045531,trunk main,5.315842873491242,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.622856,2.4465,merrimack,55.423456,74.7427,0.0,0.0,,500,GRP,0.8,0.155,table11,minimum,velocity,1.0,443.53026583329796,443.48773909031,8.29090115888954,8.28310441554936,7.74090115888954,7.73310441554936,1.2803845701626622,0.2723131750506145,0.06919591448497266,0,,0.0,none,P447,1
E0045284,N0045531,N0045532,trunk main,49.99999999942883,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.6229,2.4465,merrimack,55.423501,74.748,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,443.48773909031,443.38773909031113,8.28310441554936,8.092668624532621,7.73310441554936,7.542668624532621,0.772195988946915,0.39358756877381385,1.079173351392663,0,,0.0,none,P447,1
E0045285,N0045532,N0045533,trunk main,49.99999999900358,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.623317,2.4465,merrimack,55.423917,74.798,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,443.38773909031113,443.2877390903131,8.092668624532621,7.960796065936904,7.542668624532621,7.410796065936904,0.7721975265328183,0.39358918912449326,1.079171202552809,0,,0.0,none,P447,1
E0045286,N0045533,N0045255,trunk main,8.553002030401332,main_pipe,drafted,s5c_flows,1935.3073,2496.226,0.623733,2.4465,merrimack,55.424334,74.848,0.0,0.0,,500,GRP,0.5,0.155,table11,minimum,velocity,1.0,443.2877390903131,443.2449740801611,7.960796065936904,7.973257121010761,7.410796065936904,7.423257121010761,1.0801900555512483,0.3076872033769027,0.13196754877295674,0,,0.0,none,P447,1
E0045287,N0045534,N0045535,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2973205566406,444.2346707362099,1.5500000000000114,1.651163004024454,1.3000000000000114,1.401163004024454,0.13489621704043256,0.037230723305707175,1.5480992673533178,0,,0.0,none,P447,1
E0045288,N0045535,N0045266,lateral,13.038404810405298,auto_block,provisional,s5c_flows,2.1596,2.912,0.000104,3.6221,held,0.090639,0.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2346707362099,444.1694787121579,1.651163004024454,1.679611864013964,1.401163004024454,1.429611864013964,0.1707186046108777,0.050692119293139964,1.2728943476043508,0,,0.0,none,P447,1
E0045289,N0045536,N0045537,main,11.045361017187261,auto_block,provisional,s5c_flows,7.6237,10.28,0.005036,3.6221,held,0.324642,0.6043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6173280833712,443.5621012782853,2.2328611256131694,2.376283731480328,1.9828611256131694,2.126283731480328,0.2594699952501664,0.09052282369574358,0.7094822278351134,0,,0.0,none,P447,1
E0045290,N0045537,N0045538,main,18.973665961010276,auto_block,provisional,s5c_flows,7.6237,10.28,0.005128,3.6221,held,0.324734,0.6153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.5621012782853,443.4672329484803,2.376283731480328,2.459830039800977,2.126283731480328,2.209830039800977,0.2594936196287419,0.09053465762326027,1.2186340707307783,0,,0.0,none,P447,1
E0045291,N0045538,N0045539,main,8.48528137423857,auto_block,provisional,s5c_flows,8.7035,11.736,0.005286,3.6221,held,0.370159,0.6343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.4672329484803,443.4248065416091,2.459830039800977,2.5570965345627883,2.209830039800977,2.3070965345627883,0.2706185593058931,0.09618129632085329,0.5225855780181512,0,,0.0,none,P447,1
E0045292,N0045539,N0045264,main,43.32435804486894,auto_block,provisional,s5c_flows,10.8631,14.648,0.005357,3.6221,held,0.460764,0.6428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.4248065416091,443.20818475138475,2.5570965345627883,2.7515320454902508,2.3070965345627883,2.5015320454902508,0.2901817023969309,0.10647157667910565,2.488346536383081,0,,0.0,none,P447,1
E0045293,N0045540,N0045541,lateral,14.7648230602334,auto_block,provisional,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.1984436035156,444.1246194882144,1.5500000000000114,1.592696185613704,1.3000000000000114,1.342696185613704,0.22007568414583265,0.07170595792769338,1.1181625325502054,0,,0.0,none,P447,1
E0045294,N0045541,N0045542,lateral,12.206555615733702,auto_block,provisional,s5c_flows,12.8951,20.582,0.000123,3.6221,held,0.540719,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.1246194882144,444.0635867101358,1.592696185613704,1.6919980066610947,1.342696185613704,1.4419980066610947,0.305268759554374,0.11472576471437287,0.6664376462647001,0,,0.0,none,P447,1
E0045295,N0045542,N0045266,lateral,15.264337522473747,auto_block,provisional,s5c_flows,17.7596,28.582,0.000225,3.6221,held,0.744751,0.027,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.0635867101358,443.9872650225234,1.6919980066610947,1.8618255536484867,1.4419980066610947,1.6118255536484867,0.3375676533482691,0.13335129040286758,0.7536433744500151,0,,0.0,none,P447,1
E0045296,N0045543,N0045271,lateral,9.99999999998069,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.65606262052785,443.60606262052795,1.5507855240034019,1.9918988052532995,1.3007855240034019,1.7418988052532995,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045297,N0045544,N0045271,lateral,9.999999999980108,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7928039550781,443.7428039550782,1.5500000000000114,1.855157470703034,1.3000000000000114,1.605157470703034,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045298,N0045545,N0045270,lateral,9.751502617750129,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.5140025531063,443.4652450400176,1.5527393902530662,1.651698319357422,1.3027393902530662,1.401698319357422,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045299,N0045546,N0045547,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,1.0798,1.456,0.001665,3.6221,held,0.046932,0.1998,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,442.7254995401684,442.6830731332972,2.203150362175336,2.3620318471715223,1.9531503621753359,2.1120318471715223,0.1453325334862133,0.036282728622835186,0.8109067348567046,0,,0.0,none,P447,1
E0045300,N0045547,N0045548,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.0798,1.456,0.001724,3.6221,held,0.046991,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.6830731332972,442.58689621298885,2.3620318471715223,2.4837824979486527,2.1120318471715223,2.2337824979486527,0.1366378412424615,0.03784987504386075,2.346273414787841,0,,0.0,none,P447,1
E0045301,N0045548,N0045270,lateral,33.301651610693426,auto_block,provisional,s5c_flows,2.1596,2.912,0.001884,3.6221,held,0.092419,0.2261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.58689621298885,442.4203879549354,2.4837824979486527,2.696555404439607,2.2337824979486527,2.446555404439607,0.17183447735127846,0.05113576888930796,3.230012599335677,0,,0.0,none,P447,1
E0045302,N0045549,N0045550,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.05121060195984,444.00404069629957,1.5504739683526623,1.588946364247306,1.3004739683526623,1.338946364247306,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045303,N0045550,N0045551,lateral,14.7648230602334,auto_block,provisional,s5c_flows,0.0,0.0,7.9e-05,3.6221,held,7.9e-05,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.00404069629957,443.9302165809984,1.588946364247306,1.5928241904859988,1.338946364247306,1.3428241904859988,0.009633305946917855,0.0031137087612545244,25.544749195467624,0,,0.0,none,P447,1
E0045304,N0045551,N0045552,lateral,16.278820596099706,auto_block,provisional,s5c_flows,1.0798,1.456,0.000202,3.6221,held,0.045469,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9302165809984,443.8488224780179,1.5928241904859988,1.613427277841481,1.3428241904859988,1.363427277841481,0.1351026360308987,0.037303915259707415,2.0082041666426917,0,,0.0,none,P447,1
E0045305,N0045552,N0045553,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.000337,3.6221,held,0.045605,0.0405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.8488224780179,443.7985730999123,1.613427277841481,1.7500414020408357,1.363427277841481,1.5000414020408357,0.13524125324893557,0.03735309485838287,1.2385120885442535,0,,0.0,none,P447,1
E0045306,N0045553,N0045264,lateral,33.1058907144937,auto_block,provisional,s5c_flows,3.2393,4.368,0.000421,3.6221,held,0.136223,0.0505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7985730999123,443.63304364633984,1.7500414020408357,2.326673150535157,1.5000414020408357,2.076673150535157,0.1955097726934727,0.0608917789438119,2.822185498147136,0,,0.0,none,P447,1
E0045307,N0045554,N0045555,main,48.67809992848638,auto_road,derived,s5c_flows,28.8159,38.856,0.009859,3.6221,held,1.217896,1.1831,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.95517163713333,444.6874420875267,5.300718255444792,5.8354460960670735,5.050718255444792,5.5854460960670735,0.4064652375761469,0.16467986428062525,1.9959927454381248,0,,0.0,none,P447,1
E0045308,N0045555,N0045556,main,21.388393958843377,auto_road,derived,s5c_flows,28.8159,38.856,0.010265,3.6221,held,1.218302,1.2318,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.6874420875267,444.569805920753,5.8354460960670735,5.951953112450099,5.5854460960670735,5.701953112450099,0.40650683283493744,0.16470619808532588,0.8769181815749109,0,,0.0,none,P447,1
E0045309,N0045556,N0045557,main,53.157715568057505,auto_road,derived,s5c_flows,28.8159,38.856,0.010443,3.6221,held,1.21848,1.2532,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.569805920753,444.2774384851287,5.951953112450099,6.427853262918177,5.701953112450099,6.177853262918177,0.4065250659751968,0.16471774211485496,2.1793537478654437,0,,0.0,none,P447,1
E0045310,N0045557,N0045558,main,17.291172519632525,auto_road,derived,s5c_flows,28.8159,38.856,0.010886,3.6221,held,1.218923,1.3063,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.2774384851287,444.1823370362707,6.427853262918177,6.596410522323026,6.177853262918177,6.346410522323026,0.40657043548202004,0.16474646895399087,0.7088223429696148,0,,0.0,none,P447,1
E0045311,N0045558,N0045559,main,28.897140086866987,auto_road,derived,s5c_flows,28.8159,38.856,0.01103,3.6221,held,1.219067,1.3236,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.1823370362707,444.023402765793,6.596410522323026,6.746647283035145,6.346410522323026,6.496647283035145,0.4065851805283563,0.16475580571466936,1.1845463743216627,0,,0.0,none,P447,1
E0045312,N0045559,N0045560,main,13.79828450542523,auto_road,derived,s5c_flows,28.8159,38.856,0.011271,3.6221,held,1.219308,1.3525,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.023402765793,443.9475122010131,6.746647283035145,6.848691412268124,6.496647283035145,6.598691412268124,0.40660985514475806,0.1647714306324976,0.565582475471189,0,,0.0,none,P447,1
E0045313,N0045560,N0045561,main,26.757612310948854,auto_road,derived,s5c_flows,29.8957,40.312,0.011386,3.6221,held,1.26469,1.3663,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,443.9475122010131,443.8003453333029,6.848691412268124,7.244301883493961,6.598691412268124,6.994301883493961,0.41119382921180686,0.16768769515101917,1.0845498485162475,0,,0.0,none,P447,1
E0045314,N0045561,N0045562,main,4.144069124224586,auto_road,derived,s5c_flows,30.9755,41.768,0.011609,3.6221,held,1.310181,1.3931,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,443.8003453333029,443.75890464206066,7.244301883493961,7.332587057158094,6.994301883493961,7.082587057158094,0.512577917610896,0.14756112600263632,0.13474598956388645,0,,0.0,none,P447,1
E0045315,N0045562,N0045563,main,12.69255310521726,auto_road,derived,s5c_flows,32.0553,43.224,0.011644,3.6221,held,1.355482,1.3972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.75890464206066,443.6954418765346,7.332587057158094,7.523674334402926,7.082587057158094,7.273674334402926,0.4061534591052403,0.177461342804016,0.5208439002825463,0,,0.0,none,P447,1
E0045316,N0045563,N0045564,main,15.053005828655461,auto_road,derived,s5c_flows,32.0553,43.224,0.011749,3.6221,held,1.355588,1.4099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6954418765346,443.6201768473913,7.523674334402926,7.728059236593083,7.273674334402926,7.478059236593083,0.4061631519148294,0.17746804035599612,0.6176912634610443,0,,0.0,none,P447,1
E0045317,N0045564,N0045565,main,3.1307667805394575,auto_road,derived,s5c_flows,33.135,44.68,0.011875,3.6221,held,1.400981,1.425,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,443.6201768473913,443.5794768792443,7.728059236593083,7.769491626615093,7.478059236593083,7.519491626615093,0.5735025096377743,0.14302764794633255,0.09098381518030492,0,,0.0,none,P447,1
E0045318,N0045565,N0045566,main,33.40401889047966,auto_road,derived,s5c_flows,33.135,44.68,0.011901,3.6221,held,1.401007,1.4281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.5794768792443,443.41245678479186,7.769491626615093,7.888721193723768,7.519491626615093,7.638721193723768,0.4102658714133702,0.18031528026312,1.3570069727143226,0,,0.0,none,P447,1
E0045319,N0045566,N0045567,main,36.3786683872958,auto_road,derived,s5c_flows,33.135,44.68,0.012179,3.6221,held,1.401285,1.4615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.41245678479186,443.2305634428554,7.888721193723768,8.073208529800866,7.638721193723768,7.823208529800866,0.41029067900198446,0.18033257153571963,1.4777599658444367,0,,0.0,none,P447,1
E0045320,N0045567,N0045568,main,72.8203435779784,auto_road,derived,s5c_flows,33.135,44.68,0.012482,3.6221,held,1.401588,1.4979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.2305634428554,442.8664617249655,8.073208529800866,8.399834661753232,7.823208529800866,8.149834661753232,0.4103177133509184,0.18035141592559495,2.9578844721439816,0,,0.0,none,P447,1
E0045321,N0045568,N0045569,main,8.657041045015472,auto_road,derived,s5c_flows,39.996,50.68,0.013089,3.6221,held,1.689823,1.5707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.8664617249655,442.82317651974046,8.399834661753232,8.369541986118918,8.149834661753232,8.119541986118918,0.43428044258389875,0.1974853047480563,0.3322369677954131,0,,0.0,none,P447,1
E0045322,N0045569,N0045570,main,14.735994013252197,auto_road,derived,s5c_flows,39.996,50.68,0.013161,3.6221,held,1.689895,1.5794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.82317651974046,442.7494965496742,8.369541986118918,8.265640169075823,8.119541986118918,8.015640169075823,0.4342860345778919,0.19748940542231325,0.5655256689513005,0,,0.0,none,P447,1
E0045323,N0045570,N0045571,main,39.44765636458583,auto_road,derived,s5c_flows,39.996,50.68,0.013284,3.6221,held,1.690018,1.5941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.7494965496742,442.55225826785124,8.265640169075823,8.208758577851881,8.015640169075823,7.9587585778518815,0.434295587157464,0.19749641055256711,1.5138559056354999,0,,0.0,none,P447,1
E0045324,N0045571,N0045572,main,36.65135734826319,auto_road,derived,s5c_flows,39.996,50.68,0.013613,3.6221,held,1.690347,1.6336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.55225826785124,442.36900148110993,8.208758577851881,8.326158430999442,7.9587585778518815,8.076158430999442,0.43432113582363874,0.1975151466851081,1.4064614991530873,0,,0.0,none,P447,1
E0045325,N0045572,N0045573,main,17.513390937737114,auto_road,derived,s5c_flows,39.996,50.68,0.013918,3.6221,held,1.690652,1.6702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.36900148110993,442.28143452642126,8.326158430999442,8.445189008734985,8.076158430999442,8.195189008734985,0.43434481745193687,0.19753251453086312,0.672023326247204,0,,0.0,none,P447,1
E0045326,N0045573,N0045574,main,45.576622385652875,auto_road,derived,s5c_flows,39.996,50.68,0.014064,3.6221,held,1.690798,1.6877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.28143452642126,442.053551414493,8.445189008734985,8.773474952694528,8.195189008734985,8.523474952694528,0.43435615245039544,0.1975408278028003,1.7488191863034885,0,,0.0,none,P447,1
E0045327,N0045574,N0045575,main,27.40009562712232,auto_road,derived,s5c_flows,39.996,50.68,0.014444,3.6221,held,1.691178,1.7333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.053551414493,441.91655093635734,8.773474952694528,9.08552425895516,8.523474952694528,8.83552425895516,0.43438565108635113,0.19756246351838874,1.051296835680371,0,,0.0,none,P447,1
E0045328,N0045575,N0045576,main,87.40165231586259,auto_road,derived,s5c_flows,39.996,50.68,0.014672,3.6221,held,1.691406,1.7607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.91655093635734,441.47954267477803,9.08552425895516,8.946238575221969,8.83552425895516,8.696238575221969,0.4344033479002168,0.1975754438608533,3.353321774119894,0,,0.0,none,P447,1
E0045329,N0045576,N0045577,main,24.465145973838624,auto_road,derived,s5c_flows,39.996,50.68,0.015401,3.6221,held,1.692135,1.8481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.47954267477803,441.3572169449088,8.946238575221969,9.159750828528672,8.696238575221969,8.909750828528672,0.43445991922338895,0.19761694133022384,0.9385271571798406,0,,0.0,none,P447,1
E0045330,N0045577,N0045578,main,29.98346712638026,auto_road,derived,s5c_flows,39.996,50.68,0.015605,3.6221,held,1.692339,1.8726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3572169449088,441.2072996092769,9.159750828528672,9.536902050879348,8.909750828528672,9.286902050879348,0.434475746633557,0.19762855229963466,1.1501780156391843,0,,0.0,none,P447,1
E0045331,N0045578,N0045579,main,79.99999999995968,auto_road,derived,s5c_flows,39.996,50.68,0.015855,3.6221,held,1.692589,1.9025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.2072996092769,440.8072996092771,9.536902050879348,10.04966450205103,9.286902050879348,9.79966450205103,0.4344951410333447,0.19764278053992584,3.068695613400051,0,,0.0,none,P447,1
E0045332,N0045579,N0045580,main,77.19947859223518,auto_road,derived,s5c_flows,39.996,50.68,0.016521,3.6221,held,1.693255,1.9825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.8072996092771,440.4213022163159,10.04966450205103,10.802055937980981,9.79966450205103,10.552055937980981,0.43454679731129975,0.1976806797959912,2.9609192485096596,0,,0.0,none,P447,1
E0045333,N0045580,N0045255,main,4.585700411280955,auto_road,derived,s5c_flows,39.996,50.68,0.017165,3.6221,held,1.693899,2.0597,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,440.4213022163159,440.38003091261436,10.802055937980981,10.838200288557516,10.552055937980981,10.588200288557516,0.5345719062186896,0.17118783438003232,0.14297111258358877,0,,0.0,none,P447,1
E0045334,N0045581,N0045277,lateral,22.090722034374522,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.87431640625,444.7638627960781,1.5500000000000114,1.721671871890635,1.3000000000000114,1.471671871890635,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045335,N0045582,N0045583,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,444.9297668457031,444.8361052206905,1.5500000000000114,1.5555878945438621,1.3000000000000114,1.3055878945438621,0.13935040108320515,0.03642707506375606,2.0367584441275097,0,,0.0,none,P447,1
E0045336,N0045583,N0045277,lateral,20.396078054371138,auto_block,provisional,s5c_flows,1.0798,1.456,0.000142,3.6221,held,0.045409,0.017,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.8361052206905,444.7239267913915,1.5555878945438621,1.7616078765772727,1.3055878945438621,1.5116078765772727,0.13950047657024003,0.036477406323306955,2.4367990891296927,0,,0.0,none,P447,1
E0045337,N0045584,N0045585,main,18.110770276274835,auto_block,provisional,s5c_flows,36.7126,49.504,0.013281,3.6221,held,1.552366,1.5937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.9173652745533,436.8268114231719,4.097313680524849,4.0410779811249995,3.8473136805248487,3.7910779811249995,0.4232655686612754,0.18950153760733685,0.7131366064713006,0,,0.0,none,P447,1
E0045338,N0045585,N0045295,main,67.54257916307313,auto_block,provisional,s5c_flows,40.5154,54.872,0.013432,3.6221,held,1.711943,1.6118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8268114231719,436.48909852735653,4.0410779811249995,4.309088728502843,3.7910779811249995,4.059088728502843,0.4359901479599837,0.1987413206385164,2.581961216291534,0,,0.0,none,P447,1
E0045339,N0045586,N0045587,lateral,20.223748416156685,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.12562866210936,438.0245099200286,1.5500000000000114,1.9442095623932687,1.3000000000000114,1.6942095623932687,0.13489621704043256,0.037230723305707175,2.4986799555808403,0,,0.0,none,P466,1
E0045340,N0045587,N0045588,lateral,29.966648127543394,auto_block,provisional,s5c_flows,2.1596,2.912,0.000169,3.6221,held,0.090703,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.0245099200286,437.8746766793909,1.9442095623932687,2.179339433890334,1.6942095623932687,1.929339433890334,0.17075899013715232,0.050708150341453845,2.924848261622459,0,,0.0,none,P466,1
E0045341,N0045588,N0045289,lateral,14.422205101855956,auto_block,provisional,s5c_flows,3.2393,4.368,0.000418,3.6221,held,0.13622,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.8746766793909,437.80256565388163,2.179339433890334,2.1557168168214957,1.929339433890334,1.9057168168214957,0.19550834938958764,0.06089117277250092,1.229461993727692,0,,0.0,none,P466,1
E0045342,N0045589,N0045590,sub main,10.63014581273465,auto_block,provisional,s5c_flows,210.4506,278.434,0.04421,3.2,merrimack,7.838582,5.3052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.9982785800694,430.94512785100574,7.916760482430618,7.938081377509889,7.666760482430618,7.688081377509889,0.6749676011623769,0.4348736630685751,0.26248533496097287,0,,0.0,none,P466,1
E0045343,N0045590,N0045591,sub main,13.341664064126334,auto_block,provisional,s5c_flows,211.5304,279.89,0.044298,3.198,merrimack,7.873812,5.3158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.94512785100574,430.8784195306851,7.938081377509889,8.068907129471143,7.688081377509889,7.8189071294711425,0.6757696121766675,0.43596515593916063,0.32904863392600536,0,,0.0,none,P466,1
E0045344,N0045591,N0045592,sub main,70.00000000010195,auto_block,provisional,s5c_flows,214.7697,284.258,0.04441,3.1921,merrimack,7.979218,5.3291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8784195306851,430.5284195306846,8.068907129471143,8.623039209549802,7.8189071294711425,8.373039209549802,0.6781496195956781,0.43922325321923206,1.7203676489031257,0,,0.0,none,P466,1
E0045345,N0045592,N0045593,sub main,69.99999999989917,auto_block,provisional,s5c_flows,221.2484,292.994,0.044993,3.1806,merrimack,8.189819,5.3991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5284195306846,430.17841953068506,8.623039209549802,9.257279932205563,8.373039209549802,9.007279932205563,0.6828189916993712,0.4457001712393378,1.7086031303280467,0,,0.0,none,P466,1
E0045346,N0045593,N0045594,sub main,70.00000000004955,auto_block,provisional,s5c_flows,226.6473,300.274,0.045576,3.1714,merrimack,8.364848,5.4691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.17841953068506,429.8284195306848,9.257279932205563,9.891490137283938,9.007279932205563,9.641490137283938,0.6866151962628669,0.4510516400410842,1.6991564897157339,0,,0.0,none,P466,1
E0045347,N0045594,N0045595,sub main,28.832577342321095,auto_block,provisional,s5c_flows,232.0462,307.554,0.04616,3.1624,merrimack,8.539375,5.5391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8284195306848,429.6842566439732,9.891490137283938,10.16635981110494,9.641490137283938,9.91635981110494,0.6903267044981146,0.45636108633001327,0.6961094690009402,0,,0.0,none,P466,1
E0045348,N0045595,N0045596,sub main,15.297058540778355,auto_block,provisional,s5c_flows,234.2058,310.466,0.0464,3.1588,merrimack,8.609055,5.568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6842566439732,429.6077713512693,10.16635981110494,10.32252650029318,9.91635981110494,10.07252650029318,0.6917884421514547,0.4584737992042621,0.36853893494771955,0,,0.0,none,P466,1
E0045349,N0045596,N0045289,sub main,54.56189146281496,auto_block,provisional,s5c_flows,237.7843,316.356,0.046527,3.153,merrimack,8.724078,5.5833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.6077713512693,429.33496189395527,10.32252650029318,10.623320576747858,10.07252650029318,10.373320576747858,0.6941768176009551,0.46195284198038644,1.3099902426247942,0,,0.0,none,P466,1
E0045350,N0045597,N0045598,lateral,11.045361017187261,auto_block,provisional,s5c_flows,10.4953,8.81,0.0,3.6221,held,0.439989,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.585498046875,450.5302712417891,1.5500000000000114,1.5934470199296698,1.3000000000000114,1.3434470199296698,0.28595729635979866,0.10421030665947348,0.6437651797309921,0,,0.0,none,P447,1
E0045351,N0045598,N0045599,lateral,23.954638982893506,auto_block,provisional,s5c_flows,10.4953,8.81,9.2e-05,3.6221,held,0.440081,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.5302712417891,450.41049804687464,1.5934470199296698,2.335168457031614,1.3434470199296698,2.085168457031614,0.2859763151977195,0.10422043856628474,1.3960735971165799,0,,0.0,none,P447,1
E0045352,N0045599,N0045600,lateral,27.153090373829045,auto_block,provisional,s5c_flows,18.831,14.708,0.000292,3.6221,held,0.789736,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.41049804687464,450.2747325950055,2.335168457031614,1.7097034401507472,2.085168457031614,1.4597034401507472,0.343802238956915,0.13709977942252888,1.3163134353153456,0,,0.0,none,P447,1
E0045353,N0045600,N0045601,lateral,12.041594578792296,auto_block,provisional,s5c_flows,19.9108,16.164,0.000518,3.6221,held,0.835229,0.0622,0.0,0.0,,200,PVC-U,8.5,0.5,ground,minimum,velocity,1.0,450.2747325950055,449.2511970558082,1.7097034401507472,1.554589077004323,1.4597034401507472,1.304589077004323,0.9303650686667861,0.07227243345657805,0.21571450792694224,0,,0.0,none,P447,1
E0045354,N0045601,N0045602,lateral,55.80531504740359,auto_block,provisional,s5c_flows,22.0703,19.076,0.000618,3.6221,held,0.925864,0.0742,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,449.2511970558082,448.86055985047636,1.554589077004323,1.5712028448361366,1.304589077004323,1.3212028448361366,0.4063414251608431,0.13633875608776408,2.2889337058244403,0,,0.0,none,P447,1
E0045355,N0045602,N0045603,lateral,24.999999999826617,auto_block,provisional,s5c_flows,22.0703,19.076,0.001083,3.6221,held,0.926329,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.86055985047636,448.7355598504772,1.5712028448361366,4.163640588975909,1.3212028448361366,3.913640588975909,0.36127778486593787,0.14787822139651946,1.1533138325081147,0,,0.0,none,P447,1
E0045356,N0045603,N0045604,lateral,25.000000000135305,auto_block,provisional,s5c_flows,22.0703,19.076,0.001292,3.6221,held,0.926537,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.7355598504772,448.61055985047653,4.163640588975909,4.940831751085966,3.913640588975909,4.690831751085966,0.3613029196705998,0.1478940155952561,1.153233599797082,0,,0.0,none,P447,1
E0045357,N0045604,N0045605,lateral,10.07882073467029,auto_block,provisional,s5c_flows,22.0703,19.076,0.0015,3.6221,held,0.926746,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.61055985047653,448.5601657468032,4.940831751085966,4.805892602806182,4.690831751085966,4.555892602806182,0.3613281711786048,0.14790988397984778,0.46489689699507364,0,,0.0,none,P447,1
E0045358,N0045605,N0045606,lateral,6.290213227832505,auto_block,provisional,s5c_flows,22.0703,19.076,0.001584,3.6221,held,0.92683,0.1901,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,448.5601657468032,448.5192793608223,4.805892602806182,4.734657406755844,4.555892602806182,4.484657406755844,0.39608591660193815,0.13885542670338274,0.26468218822307094,0,,0.0,none,P447,1
E0045359,N0045606,N0045607,lateral,5.296608057648296,auto_block,provisional,s5c_flows,22.0703,19.076,0.001636,3.6221,held,0.926882,0.1964,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,448.5192793608223,448.4769064963611,4.734657406755844,4.659415525123279,4.484657406755844,4.409415525123279,0.425868045011099,0.13211295261738415,0.20728674526050495,0,,0.0,none,P447,1
E0045360,N0045607,N0045608,lateral,3.5896996828908474,auto_block,provisional,s5c_flows,22.0703,19.076,0.001681,3.6221,held,0.926926,0.2017,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,448.4769064963611,448.4356249500079,4.659415525123279,4.6445142101483725,4.409415525123279,4.3945142101483725,0.48321037587230276,0.12115641476105662,0.12381424537951463,0,,0.0,none,P447,1
E0045361,N0045608,N0045609,lateral,3.8574798446221967,auto_block,provisional,s5c_flows,22.0703,19.076,0.00171,3.6221,held,0.926956,0.2053,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,448.4356249500079,448.39512141163937,4.6445142101483725,4.684926195782509,4.3945142101483725,4.434926195782509,0.4681754851597449,0.12381075148595841,0.13732314651581257,0,,0.0,none,P447,1
E0045362,N0045609,N0045610,lateral,5.4168138031533255,auto_block,provisional,s5c_flows,23.1501,20.532,0.001743,3.6221,held,0.972255,0.2091,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,448.39512141163937,448.3544953081157,4.684926195782509,4.724026420399923,4.434926195782509,4.474026420399923,0.4226300576641097,0.13724015868640688,0.2136152609483983,0,,0.0,none,P447,1
E0045363,N0045610,N0045611,lateral,23.617575016295408,auto_block,provisional,s5c_flows,23.8917,21.532,0.001788,3.6221,held,1.003391,0.2145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.3544953081157,448.23640743303423,4.724026420399923,4.4180115122782695,4.474026420399923,4.1680115122782695,0.37032132717002353,0.15361588177392654,1.0629316255686962,0,,0.0,none,P447,1
E0045364,N0045611,N0045612,lateral,4.451291700237635,auto_block,provisional,s5c_flows,23.8917,21.532,0.001985,3.6221,held,1.003587,0.2381,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,448.23640743303423,448.1963458077321,4.4180115122782695,4.2937664969554135,4.1680115122782695,4.0437664969554135,0.4548537625307575,0.1333582419319282,0.16310339963153309,0,,0.0,none,P447,1
E0045365,N0045612,N0045613,lateral,4.4458225607802175,auto_block,provisional,s5c_flows,23.8917,21.532,0.002022,3.6221,held,1.003625,0.2426,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,448.1963458077321,448.1563334046851,4.2937664969554135,4.2566609800805395,4.0437664969554135,4.0066609800805395,0.4548591272545443,0.13336062948005306,0.16290107912510846,0,,0.0,none,P447,1
E0045366,N0045613,N0045614,lateral,4.775753824399068,auto_block,provisional,s5c_flows,23.8917,21.532,0.002059,3.6221,held,1.003662,0.247,0.0,0.0,,200,PVC-U,0.9,0.5,uniform,minimum,tractive,1.0,448.1563334046851,448.1133516202655,4.2566609800805395,4.200948916843856,4.0066609800805395,3.9509489168438563,0.4548643506601152,0.13336295415492033,0.17498820683090557,0,,0.0,none,P447,1
E0045367,N0045614,N0045615,lateral,5.108773748974459,auto_block,provisional,s5c_flows,23.8917,21.532,0.002099,3.6221,held,1.003701,0.2518,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,448.1133516202655,448.07248143027374,4.200948916843856,4.095823013085635,3.9509489168438563,3.845823013085635,0.4365603904532814,0.1371837396786199,0.19503883314097012,0,,0.0,none,P447,1
E0045368,N0045615,N0045616,lateral,4.620004027046269,auto_block,provisional,s5c_flows,23.8917,21.532,0.002141,3.6221,held,1.003744,0.2569,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,448.07248143027374,448.0309013940303,4.095823013085635,3.934979953625941,3.845823013085635,3.684979953625941,0.454875926359514,0.1333681059857123,0.1692770767925413,0,,0.0,none,P447,1
E0045369,N0045616,N0045617,lateral,4.690523551360716,auto_block,provisional,s5c_flows,23.8917,21.532,0.00218,3.6221,held,1.003782,0.2615,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,448.0309013940303,447.9886866820681,3.934979953625941,3.821036218322547,3.684979953625941,3.571036218322547,0.4548812904759091,0.1333704933487741,0.17185888749323894,0,,0.0,none,P447,1
E0045370,N0045617,N0045618,lateral,5.412049657559991,auto_block,provisional,s5c_flows,23.8917,21.532,0.002219,3.6221,held,1.003822,0.2662,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,447.9886866820681,447.94809630963636,3.821036218322547,3.7403192177073947,3.571036218322547,3.4903192177073947,0.426849152714965,0.13933375750009763,0.2113178087675222,0,,0.0,none,P447,1
E0045371,N0045618,N0045619,lateral,6.010522660289217,auto_block,provisional,s5c_flows,23.8917,21.532,0.002264,3.6221,held,1.003867,0.2717,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,447.94809630963636,447.9030173896842,3.7403192177073947,3.755277288050195,3.4903192177073947,3.505277288050195,0.4268550980442429,0.13933671863858793,0.23468239721270454,0,,0.0,none,P447,1
E0045372,N0045619,N0045620,lateral,13.097178879593429,auto_block,provisional,s5c_flows,25.375,23.532,0.002314,3.6221,held,1.066097,0.2777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.9030173896842,447.8375314952862,3.755277288050195,3.874901366041911,3.505277288050195,3.624901366041911,0.3773131219337234,0.1581279606402734,0.5785282884973011,0,,0.0,none,P447,1
E0045373,N0045620,N0045621,lateral,43.278575542064395,auto_block,provisional,s5c_flows,25.375,23.532,0.002423,3.6221,held,1.066206,0.2908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.8375314952862,447.62113861757587,3.874901366041911,4.962662651955384,3.624901366041911,4.712662651955384,0.3773250106152059,0.15813568996065935,1.9116400240516462,0,,0.0,none,P447,1
E0045374,N0045621,N0045622,lateral,18.916407921023616,auto_block,provisional,s5c_flows,25.375,23.532,0.002784,3.6221,held,1.066567,0.334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.62113861757587,447.5265565779707,4.962662651955384,5.346124086091777,4.712662651955384,5.096124086091777,0.37736437871176126,0.15816128616744124,0.8354616469807449,0,,0.0,none,P447,1
E0045375,N0045622,N0045623,lateral,18.67680419343564,auto_block,provisional,s5c_flows,25.375,23.532,0.002941,3.6221,held,1.066724,0.353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.5265565779707,447.43317255700356,5.346124086091777,5.663262989871441,5.096124086091777,5.413262989871441,0.37738149697714996,0.1581724167252055,0.8248418970828388,0,,0.0,none,P447,1
E0045376,N0045623,N0045624,lateral,5.508733029817759,auto_block,provisional,s5c_flows,25.375,23.532,0.003097,3.6221,held,1.06688,0.3716,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,447.43317255700356,447.3918570592799,5.663262989871441,5.724384395798211,5.413262989871441,5.474384395798211,0.4349970328057363,0.1434209646150469,0.21106400788860413,0,,0.0,none,P447,1
E0045377,N0045624,N0045625,lateral,17.246000986404884,auto_block,provisional,s5c_flows,25.375,23.532,0.003143,3.6221,held,1.066926,0.3771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.3918570592799,447.3056270543479,5.724384395798211,5.8405826624489805,5.474384395798211,5.5905826624489805,0.37740351904222125,0.15818673640201647,0.7616074977331059,0,,0.0,none,P447,1
E0045378,N0045625,N0045626,lateral,61.71836250833776,auto_block,provisional,s5c_flows,25.375,23.532,0.003287,3.6221,held,1.06707,0.3944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.3056270543479,446.9970352418062,5.8405826624489805,5.658756994521923,5.5905826624489805,5.408756994521923,0.37741921607900675,0.15819694368602527,2.7254557566661717,0,,0.0,none,P447,1
E0045379,N0045626,N0045627,lateral,53.7174297340631,auto_block,provisional,s5c_flows,26.1166,24.532,0.003801,3.6221,held,1.098674,0.4561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.9970352418062,446.7284480931359,5.658756994521923,5.46088296155159,5.408756994521923,5.21088296155159,0.38082742388361757,0.16042124584423118,2.3509086778407084,0,,0.0,none,P447,1
E0045380,N0045627,N0045628,lateral,79.9999999998424,auto_block,provisional,s5c_flows,26.8582,25.532,0.004249,3.6221,held,1.130212,0.5098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.7284480931359,446.32844809313667,5.46088296155159,5.676312649050828,5.21088296155159,5.426312649050828,0.38415772237826723,0.16261025346705676,3.4707966433063606,0,,0.0,none,P447,1
E0045381,N0045628,N0045629,lateral,79.99984648458202,auto_block,provisional,s5c_flows,27.5998,26.532,0.004915,3.6221,held,1.161969,0.5898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.32844809313667,445.9284488607138,5.676312649050828,5.304644401004964,5.426312649050828,5.054644401004964,0.3874430558762681,0.16478486243132134,3.441359328863129,0,,0.0,none,P447,1
E0045382,N0045629,N0045255,lateral,18.344109241577726,auto_block,provisional,s5c_flows,27.5998,26.532,0.005582,3.6221,held,1.162635,0.6698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.9284488607138,445.8367283145059,5.304644401004964,5.381502886665999,5.054644401004964,5.131502886665999,0.3875112465992037,0.16483015899262915,0.7889710471874695,0,,0.0,none,P447,1
E0045383,N0045630,N0045631,lateral,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.001607,3.6221,held,0.046874,0.1929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.35959697247694,437.2678091737235,3.093955273616814,3.3775155333077578,2.843955273616814,3.1275155333077578,0.13652106038813364,0.03780824514112094,2.2411145086937143,0,,0.0,none,P447,1
E0045384,N0045631,N0045632,lateral,19.72308292331602,auto_block,provisional,s5c_flows,1.0798,1.456,0.00176,3.6221,held,0.047027,0.2112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2678091737235,437.1691937591069,3.3775155333077578,3.6895098541743323,3.1275155333077578,3.4395098541743323,0.13667373322848683,0.037862673067870806,2.4051296540820557,0,,0.0,none,P447,1
E0045385,N0045632,N0045633,lateral,37.48332962798263,auto_block,provisional,s5c_flows,2.1596,2.912,0.001925,3.6221,held,0.092459,0.231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1691937591069,436.981777110967,3.6895098541743323,4.330509265986109,3.4395098541743323,4.080509265986109,0.1718593798504071,0.05114568629638214,3.6350774744454384,0,,0.0,none,P447,1
E0045386,N0045633,N0045634,lateral,13.341664064126334,auto_block,provisional,s5c_flows,2.1596,2.912,0.002237,3.6221,held,0.092771,0.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.981777110967,436.9150687906464,4.330509265986109,4.398804500369238,4.080509265986109,4.148804500369238,0.17205336130902768,0.051222964192067205,1.2923959523002446,0,,0.0,none,P447,1
E0045387,N0045634,N0045635,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,0.002348,3.6221,held,0.092883,0.2818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.9150687906464,436.8542411653434,4.398804500369238,4.47553178387534,4.148804500369238,4.22553178387534,0.17212288441823045,0.05125067138692205,1.1779883406861231,0,,0.0,none,P447,1
E0045388,N0045635,N0045636,lateral,3.928838573265476,auto_block,provisional,s5c_flows,3.2393,4.368,0.00245,3.6221,held,0.138251,0.2939,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,436.8542411653434,436.81298836032414,4.47553178387534,4.531921307644609,4.22553178387534,4.281921307644609,0.25331427951391833,0.0516426829349271,0.2584956640162881,0,,0.0,none,P447,1
E0045389,N0045636,N0045637,lateral,59.99999999994754,auto_block,provisional,s5c_flows,4.3191,5.824,0.002482,3.6221,held,0.183551,0.2979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.81298836032414,436.5129883603244,4.531921307644609,4.627178876003711,4.281921307644609,4.377178876003711,0.21565983146734158,0.06971015989013798,4.636932122199866,0,,0.0,none,P447,1
E0045390,N0045637,N0045638,lateral,60.30481226262132,auto_block,provisional,s5c_flows,8.6382,11.648,0.002982,3.6221,held,0.36512,0.3579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5129883603244,436.2114642990113,4.627178876003711,4.554282771301189,4.377178876003711,4.304282771301189,0.26943417218332827,0.0955731071270666,3.7303367877670164,0,,0.0,none,P447,1
E0045391,N0045638,N0045639,lateral,22.561028345356956,auto_block,provisional,s5c_flows,9.718,13.104,0.003485,3.6221,held,0.41089,0.4182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.2114642990113,436.09865915728454,4.554282771301189,4.432957053652956,4.304282771301189,4.182957053652956,0.2797934363198336,0.10094973160496448,1.3439097930069204,0,,0.0,none,P447,1
E0045392,N0045639,N0045640,lateral,29.732137494637012,auto_block,provisional,s5c_flows,10.7978,14.56,0.003673,3.6221,held,0.456345,0.4407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.09865915728454,435.94999846981136,4.432957053652956,4.640058903235513,4.182957053652956,4.390058903235513,0.2892947303981248,0.10599499022013778,1.712909268097159,0,,0.0,none,P447,1
E0045393,N0045640,N0045641,lateral,79.1580697086532,auto_block,provisional,s5c_flows,14.0372,18.928,0.003921,3.6221,held,0.592394,0.4705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.94999846981136,435.5542081212681,4.640058903235513,5.271780648263132,4.390058903235513,5.021780648263132,0.31418433454807193,0.11973576398839811,4.199130945559689,0,,0.0,none,P447,1
E0045394,N0045641,N0045295,lateral,21.37755832643195,auto_block,provisional,s5c_flows,17.2765,23.296,0.00458,3.6221,held,0.728855,0.5496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5542081212681,435.44732032963594,5.271780648263132,5.350866926223432,5.021780648263132,5.100866926223432,0.335299417652329,0.13200000447976618,1.0626103715554454,0,,0.0,none,P447,1
E0045395,N0045642,N0045315,lateral,32.28002478313795,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,432.53069658678504,432.36929646286933,1.5500529249337092,1.599667160177546,1.3000529249337092,1.349667160177546,0.17065230391004918,0.050665805354795285,3.1526114838501043,0,,0.0,none,P472,1
E0045396,N0045643,N0045644,lateral,4.525628677015187,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,432.3427001953125,432.30196953721935,1.5500000000000114,1.5953998475462754,1.3000000000000114,1.3453998475462754,0.0,0.0,0.0,0,,0.0,none,P472,1
E0045397,N0045644,N0045315,lateral,11.40175425099138,auto_block,provisional,s5c_flows,2.1596,2.912,3.8e-05,3.6221,held,0.090572,0.0045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.30196953721935,432.2449607659644,1.5953998475462754,1.7240028570824961,1.3453998475462754,1.4740028570824961,0.17067630465218298,0.0506753303609381,1.1133896875947653,0,,0.0,none,P472,1
E0045398,N0045645,N0045646,lateral,15.264337522473747,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.65308183264824,436.57676014503585,1.5588017122736346,2.0847999135579016,1.3088017122736346,1.8347999135579016,0.13489621704043256,0.037230723305707175,1.8859359510304818,0,,0.0,none,P429,1
E0045399,N0045646,N0045317,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090662,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.57676014503585,436.51655217214187,2.0847999135579016,3.1656072516862537,1.8347999135579016,2.9156072516862537,0.17073312045311143,0.050697881141450934,1.1754792652254495,0,,0.0,none,P429,1
E0045400,N0045647,N0045325,lateral,10.00000000004382,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.481494140625,434.43149414062475,1.5500000000000114,1.6904541015627501,1.3000000000000114,1.4404541015627501,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045401,N0045648,N0045325,main,42.579337712087536,auto_block,provisional,s5c_flows,39.2113,53.938,0.004445,3.6221,held,1.648283,0.5334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.7531252836101,433.54022859504965,2.54414644490555,2.581719647137845,2.29414644490555,2.331719647137845,0.43102419247242685,0.19510569696887464,1.6464403644354368,0,,0.0,none,P465,1
E0045402,N0045649,N0045327,lateral,20.33976111828742,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.19442749147714,434.09272868588573,1.5505065905541073,1.5782918219267685,1.3005065905541073,1.3282918219267685,0.19530982006149752,0.060806644196143594,1.7356834312344531,0,,0.0,none,P465,1
