EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045403,N0045650,N0045323,lateral,10.198039027185569,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,442.0570710498884,442.0060808547525,1.5549284618303432,2.435294877669378,1.3049284618303432,2.185294877669378,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045404,N0045651,N0045323,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.3405334472656,442.2622710680531,1.5500000000000114,2.179104664368765,1.3000000000000114,1.929104664368765,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045405,N0045652,N0045332,lateral,26.076809620810597,auto_link,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.43827529556086,435.3078912474568,1.7997923313922684,2.187805774027595,1.5497923313922684,1.937805774027595,0.01706828674002048,0.004486558450177841,25.463217269553272,0,,0.0,none,P447,1
E0045406,N0045653,N0045654,main,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.001966,3.6221,held,0.001966,0.2359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5172390033503,435.42015656415555,2.283877940009063,2.2674044710007024,2.033877940009063,2.0174044710007024,0.0424734397088376,0.009884275108215296,7.6190704795164566,0,,0.0,none,P447,1
E0045407,N0045654,N0045655,main,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.002127,3.6221,held,0.002127,0.2553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.42015656415555,435.35307452483056,2.2674044710007024,2.2123246450913143,2.0174044710007024,1.9623246450913143,0.04383016917265659,0.010201359629276457,5.101664035772782,0,,0.0,none,P447,1
E0045408,N0045655,N0045332,main,24.413111231467404,auto_block,provisional,s5c_flows,0.0,0.0,0.002239,3.6221,held,0.002239,0.2687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.35307452483056,435.2310089686732,2.2123246450913143,2.2646880528111524,1.9623246450913143,2.0146880528111524,0.044734077969121884,0.010414158289672598,9.095642643444663,0,,0.0,none,P447,1
E0045409,N0045656,N0045328,lateral,10.000000000203297,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.3087143053374,443.25871430533635,1.5519729505219857,1.6814712415386452,1.3019729505219857,1.4314712415386452,0.0,0.0,0.0,0,,0.0,none,P467,1
E0045410,N0045657,N0045658,main,5.0990195135927845,auto_block,provisional,s5c_flows,36.8135,44.298,0.01908,3.6221,held,1.562395,2.2896,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,438.694055064787,438.65326290867824,6.748877064119256,6.8012658999155065,6.498877064119256,6.5512658999155065,0.5004054105977088,0.1694443863645903,0.16982961566776641,0,,0.0,none,P467,1
E0045411,N0045658,N0045659,main,21.840329667841555,auto_block,provisional,s5c_flows,36.8135,44.298,0.019123,3.6221,held,1.562438,2.2947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.65326290867824,438.54406126033905,6.8012658999155065,6.994024677160951,6.5512658999155065,6.744024677160951,0.42409672753050687,0.19009750421108745,0.8583077181085809,0,,0.0,none,P467,1
E0045412,N0045659,N0045660,main,12.041594578792296,auto_block,provisional,s5c_flows,39.3122,48.732,0.019305,3.6221,held,1.667373,2.3166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.54406126033905,438.4838532874451,6.994024677160951,7.050112777008053,6.744024677160951,6.800112777008053,0.43252811505651717,0.1962026948204289,0.4640004568342282,0,,0.0,none,P467,1
E0045413,N0045660,N0045661,main,22.67156809750927,auto_block,provisional,s5c_flows,39.3122,48.732,0.019405,3.6221,held,1.667473,2.3286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.4838532874451,438.37049544695753,7.050112777008053,7.005359045229966,6.800112777008053,6.755359045229966,0.4325359593297445,0.19620842579665615,0.8735908775708504,0,,0.0,none,P467,1
E0045414,N0045661,N0045662,main,17.804493814764857,auto_block,provisional,s5c_flows,41.4718,51.644,0.019594,3.6221,held,1.758197,2.3513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.37049544695753,438.2814729778837,7.005359045229966,6.950430098288166,6.755359045229966,6.700430098288166,0.4395127301716567,0.2013435625590309,0.6751603382762509,0,,0.0,none,P467,1
E0045415,N0045662,N0045328,main,21.213203435596427,auto_block,provisional,s5c_flows,42.5515,53.1,0.019742,3.6221,held,1.803612,2.3691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2814729778837,438.17540696070574,6.950430098288166,6.764778586169257,6.700430098288166,6.514778586169257,0.44290481823466876,0.2038678832549436,0.7982604298649716,0,,0.0,none,P467,1
E0045416,N0045663,N0045664,lateral,50.00000000002214,auto_block,provisional,s5c_flows,2.1596,2.912,0.000608,3.6221,held,0.091143,0.073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0754986223723,435.8254986223722,1.5901507916901778,1.7282428327059165,1.3401507916901778,1.4782428327059165,0.1710361028305187,0.05081820190230438,4.872265676910683,0,,0.0,none,P447,1
E0045417,N0045664,N0045665,lateral,50.00000000002113,auto_block,provisional,s5c_flows,2.1596,2.912,0.001025,3.6221,held,0.091559,0.123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8254986223722,435.5754986223721,1.7282428327059165,1.9198627057529052,1.4782428327059165,1.6698627057529052,0.17129724159490026,0.05092199203462058,4.86483801825852,0,,0.0,none,P447,1
E0045418,N0045665,N0045340,lateral,15.017389989470924,auto_block,provisional,s5c_flows,3.2393,4.368,0.001441,3.6221,held,0.137243,0.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5754986223721,435.5004116724247,1.9198627057529052,2.0167392064815317,1.6698627057529052,1.7667392064815317,0.1959924248818135,0.061097472005127024,1.2770383003770551,0,,0.0,none,P447,1
E0045419,N0045666,N0045340,lateral,9.999999999906015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,436.04825974695757,435.9632597469584,1.5504646182768056,1.5538911319478643,1.3004646182768056,1.3038911319478643,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045420,N0045667,N0045668,main,26.419689627245813,auto_block,provisional,s5c_flows,32.0553,43.224,0.003777,3.6221,held,1.347616,0.4533,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.1235716129071,432.97826331995725,3.853112957405415,4.937294541370875,3.603112957405415,4.687294541370875,0.4192670700578137,0.17288968358560736,1.050233113689036,0,,0.0,none,P429,1
E0045421,N0045668,N0045669,main,3.580310372735501,auto_block,provisional,s5c_flows,32.0553,43.224,0.003998,3.6221,held,1.347836,0.4797,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,432.97826331995725,432.9370897506708,4.937294541370875,5.273451020813582,4.687294541370875,5.023451020813582,0.5429518455812411,0.14461897963681286,0.10990263691195626,0,,0.0,none,P429,1
E0045422,N0045669,N0045670,main,4.481947375563049,auto_block,provisional,s5c_flows,32.0553,43.224,0.004027,3.6221,held,1.347866,0.4833,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,432.9370897506708,432.8967522242907,5.273451020813582,5.616217746412417,5.023451020813582,5.366217746412417,0.49837932886641906,0.15341951792187897,0.1498840714279955,0,,0.0,none,P429,1
E0045423,N0045670,N0045317,main,13.892443989449804,auto_block,provisional,s5c_flows,33.135,44.68,0.004065,3.6221,held,1.393171,0.4878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8967522242907,432.82729000434347,5.616217746412417,6.8548694194846576,5.366217746412417,6.6048694194846576,0.40956511906519066,0.17982721884002678,0.5653331360003885,0,,0.0,none,P429,1
E0045424,N0045671,N0045335,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000399,3.6221,held,0.000399,0.0479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.04310092903154,435.98810092903153,1.8905538561247113,1.988278465499718,1.6405538561247113,1.738278465499718,0.02223014315197931,0.005251097521978637,7.4973276387483425,0,,0.0,none,P447,1
E0045425,N0045672,N0045673,lateral,16.15549442140351,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.43172574525767,436.35094827315066,1.5502383660704595,1.6696816096618363,1.3002383660704595,1.4196816096618363,0.13489621704043256,0.037230723305707175,1.9960399651238565,0,,0.0,none,P447,1
E0045426,N0045673,N0045335,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.1596,2.912,0.000135,3.6221,held,0.090669,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.35094827315066,436.2907403002567,1.6696816096618363,1.6856390942745634,1.4196816096618363,1.4356390942745634,0.1707375378072331,0.05069963459369839,1.1754488530018468,0,,0.0,none,P447,1
E0045427,N0045674,N0045675,lateral,10.198039027185569,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.76561279296874,432.71462259783283,1.5500000000000114,1.5674513767765461,1.3000000000000114,1.3174513767765461,0.214700651244523,0.06927965601494754,0.7916478880456834,0,,0.0,none,P429,1
E0045428,N0045675,N0045676,lateral,50.00000000008793,auto_block,provisional,s5c_flows,7.5585,10.192,8.5e-05,3.6221,held,0.316955,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.71462259783283,432.4646225978324,1.5674513767765461,2.158119101386376,1.3174513767765461,1.9081191013863759,0.25747902295761527,0.08952788931476544,3.2365096145015957,0,,0.0,none,P429,1
E0045429,N0045676,N0045677,lateral,49.99999999988439,auto_block,provisional,s5c_flows,10.7978,14.56,0.000502,3.6221,held,0.453174,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4646225978324,432.21462259783294,2.158119101386376,3.1956557224795574,1.9081191013863759,2.9456557224795574,0.28865445796194683,0.10565155570040738,2.886958127081011,0,,0.0,none,P429,1
E0045430,N0045677,N0045678,lateral,18.966381805981584,auto_block,provisional,s5c_flows,14.0372,18.928,0.000918,3.6221,held,0.589392,0.1102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.21462259783294,432.11979068880305,3.1956557224795574,3.2929900729157,2.9456557224795574,3.0429900729157,0.31368204225348056,0.1194508722086626,1.0077285940952487,0,,0.0,none,P429,1
E0045431,N0045678,N0045345,lateral,17.26267650163207,auto_block,provisional,s5c_flows,15.1169,20.384,0.001076,3.6221,held,0.634817,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.11979068880305,432.0334773062949,3.2929900729157,3.4837651253457125,3.0429900729157,3.2337651253457125,0.3210940221558187,0.12368695583647496,0.896034354970278,0,,0.0,none,P429,1
E0045432,N0045679,N0045345,lateral,37.57658845611187,auto_block,provisional,s5c_flows,9.718,13.104,0.001332,3.6221,held,0.408736,0.1598,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,434.4513803579276,433.9628847079981,1.840825452619299,1.5543577236425108,1.590825452619299,1.3043577236425108,0.3886146095323497,0.08045797442629818,1.6115618376318341,0,,0.0,none,P429,1
E0045433,N0045680,N0045357,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,8.25,0.5,cover_min,minimum,tractive,1.0,440.307497287466,439.482497287466,1.554136013315258,1.5563210719089966,1.304136013315258,1.3063210719089966,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045434,N0045681,N0045682,main,24.839484696748443,auto_link,provisional,s5c_flows,51.8295,69.888,0.006693,3.6221,held,2.179519,0.8032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.54171410876745,435.4175166852837,4.919040285763799,5.27080728932566,4.669040285763799,5.02080728932566,0.46877692909935426,0.2237352556167967,0.8831309433419903,0,,0.0,none,P465,1
E0045435,N0045682,N0045683,main,11.661903789690601,auto_link,provisional,s5c_flows,52.9093,71.344,0.0069,3.6221,held,2.224993,0.828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.4175166852837,435.35920716633524,5.27080728932566,5.3007659781960115,5.02080728932566,5.0507659781960115,0.4716732137879424,0.2260288991373564,0.4120756860466827,0,,0.0,none,P465,1
E0045436,N0045683,N0045357,main,15.811388300841896,auto_link,provisional,s5c_flows,53.9891,72.8,0.006997,3.6221,held,2.270357,0.8397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.35920716633524,435.280150224831,5.3007659781960115,5.758668134543996,5.0507659781960115,5.508668134543996,0.47451829846097515,0.2282960474398325,0.5553487382932554,0,,0.0,none,P465,1
E0045437,N0045684,N0045363,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.1703618264247,437.0289404701874,1.5506769919346652,1.8019616294219531,1.3006769919346652,1.5519616294219531,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045438,N0045685,N0045686,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2857238769531,437.1997006242827,1.5500000000000114,1.5951602155610658,1.3000000000000114,1.3451602155610658,0.17065230391004918,0.050665805354795285,1.6802830609262116,0,,0.0,none,P447,1
E0045439,N0045686,N0045363,lateral,22.135943621178654,auto_block,provisional,s5c_flows,3.2393,4.368,0.000143,3.6221,held,0.135945,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1997006242827,437.0890209061768,1.5951602155610658,1.7418811934325618,1.3451602155610658,1.4918811934325618,0.19537778623610688,0.06083557723683833,1.888302661186209,0,,0.0,none,P447,1
E0045440,N0045687,N0045688,lateral,12.529964086141668,auto_block,provisional,s5c_flows,6.4787,8.736,0.000855,3.6221,held,0.272458,0.1026,0.0,0.0,,200,PVC-U,11.35,0.5,cover_min,minimum,tractive,1.0,436.7051118623644,435.28296093858734,1.6486479032606098,1.6342753895376632,1.3986479032606098,1.3842753895376632,0.7101628522459866,0.0407368218373019,0.29406316327102416,0,,0.0,none,P429,1
E0045441,N0045688,N0045359,lateral,31.38470965295043,auto_block,provisional,s5c_flows,9.718,13.104,0.000959,3.6221,held,0.408364,0.1151,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,435.0742146797429,434.55636697046924,1.8430216483820914,1.7662648654682584,1.5930216483820914,1.5162648654682584,0.42165583652499117,0.0760814258244771,1.2405342198668654,0,,0.0,none,P429,1
E0045442,N0045689,N0045690,main,7.0710678118654755,auto_block,provisional,s5c_flows,35.6621,47.79,0.00393,3.6221,held,1.498979,0.4716,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,432.86176529027534,432.81933888340416,3.5233360280840316,3.615750227923968,3.2733360280840316,3.365750227923968,0.44658429438513775,0.1781691278491105,0.2638944801227654,0,,0.0,none,P429,1
E0045443,N0045690,N0045691,main,15.231546211727817,auto_block,provisional,s5c_flows,36.7419,49.246,0.003989,3.6221,held,1.544305,0.4787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.81933888340416,432.7431811523455,3.615750227923968,4.058576660154472,3.365750227923968,3.808576660154472,0.42259747576182216,0.1890232531224763,0.6007113579444878,0,,0.0,none,P429,1
E0045444,N0045691,N0045692,main,13.892443989449804,auto_block,provisional,s5c_flows,38.9015,52.158,0.004116,3.6221,held,1.634966,0.4939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.7431811523455,432.6737189323983,4.058576660154472,4.1123528449454625,3.808576660154472,3.8623528449454625,0.4299673860817954,0.19433692527493235,0.5385076651219525,0,,0.0,none,P429,1
E0045445,N0045692,N0045693,main,8.246211251235321,auto_block,provisional,s5c_flows,38.9015,52.158,0.004232,3.6221,held,1.635082,0.5078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6737189323983,432.63248787614214,4.1123528449454625,3.848377602373489,3.8623528449454625,3.598377602373489,0.4299766191448639,0.19434363439828167,0.31963797115431375,0,,0.0,none,P429,1
E0045446,N0045693,N0045694,main,44.721359549995796,auto_block,provisional,s5c_flows,39.9813,53.614,0.004301,3.6221,held,1.680418,0.5161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.63248787614214,432.40888107839214,3.848377602373489,3.7655268805922333,3.598377602373489,3.5155268805922333,0.43354845922224067,0.19694895245591243,1.7191988038362604,0,,0.0,none,P429,1
E0045447,N0045694,N0045359,main,15.297058540778355,auto_block,provisional,s5c_flows,42.1408,56.526,0.004673,3.6221,held,1.771325,0.5608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.40888107839214,432.3323957856883,3.7655268805922333,3.990236050249223,3.5155268805922333,3.740236050249223,0.4404999241545001,0.20207633406913655,0.578776434908575,0,,0.0,none,P429,1
E0045448,N0045695,N0045696,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,441.87310828959534,441.75217442337083,1.6093746205609136,1.6120528715510432,1.3593746205609136,1.3620528715510432,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045449,N0045696,N0045368,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.75217442337083,441.6466993078222,1.6120528715510432,1.592558504677811,1.3620528715510432,1.342558504677811,0.01564166988547661,0.004215524321315528,22.477377483968695,0,,0.0,none,P463,1
E0045450,N0045697,N0045373,main,43.41455435008625,auto_block,provisional,s5c_flows,11.5394,15.56,0.003524,3.6221,held,0.487286,0.4229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4532414778673,434.23616870611687,4.065862526038927,4.142493403258129,3.815862526038927,3.892493403258129,0.2953809344968146,0.10928453958154308,2.449636456961558,0,,0.0,none,P447,1
E0045451,N0045698,N0045382,lateral,45.5411901469428,auto_block,provisional,s5c_flows,10.7978,14.56,0.001494,3.6221,held,0.454166,0.1793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2281229588381,437.0004170081034,1.738521328271247,1.6284282067403524,1.488521328271247,1.3784282067403524,0.28885510137572323,0.105759124727862,2.627683680043782,0,,0.0,none,P447,1
E0045452,N0045699,N0045377,lateral,24.186773244895647,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.7,0.5,ground,minimum,tractive,1.0,432.26588745117186,431.6128445735597,1.5500000000000114,1.5579317936278017,1.3000000000000114,1.3079317936278017,0.3024366253235936,0.03448158099505336,1.332883829739916,0,,0.0,none,P463,1
E0045453,N0045700,N0045701,lateral,26.419689627245813,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.45839233398436,431.32629388584814,1.5500000000000114,1.7731323836831052,1.3000000000000114,1.5231323836831052,0.17065230391004918,0.050665805354795285,2.5802649619438704,0,,0.0,none,P463,1
E0045454,N0045701,N0045377,lateral,43.174066289845804,auto_block,provisional,s5c_flows,5.7381,8.802,0.00022,3.6221,held,0.240775,0.0264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.32629388584814,431.1104235543989,1.7731323836831052,2.060352812788608,1.5231323836831052,1.810352812788608,0.23560158068615344,0.07890410391323607,3.0541720874783578,0,,0.0,none,P463,1
E0045455,N0045702,N0045703,lateral,12.083045973594572,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.92885131835936,436.86843608849136,1.5500000000000114,1.6601893997898856,1.3000000000000114,1.4101893997898856,0.17065230391004918,0.050665805354795285,1.1800842704476997,0,,0.0,none,P447,1
E0045456,N0045703,N0045704,lateral,31.78049716414141,auto_block,provisional,s5c_flows,4.3191,5.824,0.000101,3.6221,held,0.181169,0.0121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.86843608849136,436.70953360267066,1.6601893997898856,1.7536316805324645,1.4101893997898856,1.5036316805324645,0.21473947537814095,0.06929706040006486,2.4665933070897665,0,,0.0,none,P447,1
E0045457,N0045704,N0045705,lateral,21.02379604162864,auto_block,provisional,s5c_flows,7.5585,10.192,0.000366,3.6221,held,0.317236,0.0439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.70953360267066,436.6044146224625,1.7536316805324645,1.9623273208968612,1.5036316805324645,1.7123273208968612,0.2575524047546937,0.08956447628295808,1.3604866202959611,0,,0.0,none,P447,1
E0045458,N0045705,N0045706,lateral,8.0,auto_block,provisional,s5c_flows,8.6382,11.648,0.000541,3.6221,held,0.362678,0.0649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6044146224625,436.5644146224625,1.9623273208968612,1.9270404556625067,1.7123273208968612,1.6770404556625067,0.26885599881740674,0.09527682228885884,0.49592842979072427,0,,0.0,none,P447,1
E0045459,N0045706,N0045707,lateral,9.433981132056603,auto_block,provisional,s5c_flows,9.718,13.104,0.000607,3.6221,held,0.408012,0.0729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5644146224625,436.5172447168022,1.9270404556625067,1.9172340429634005,1.6770404556625067,1.6672340429634005,0.27916703566565737,0.10062094926515022,0.5632220096928606,0,,0.0,none,P447,1
E0045460,N0045707,N0045708,lateral,8.246211251235321,auto_block,provisional,s5c_flows,9.718,13.104,0.000686,3.6221,held,0.408091,0.0823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5172447168022,436.4760136605461,1.9172340429634005,1.924529552344552,1.6672340429634005,1.674529552344552,0.27918427218679187,0.10062998995394482,0.4922800740555379,0,,0.0,none,P447,1
E0045461,N0045708,N0045373,lateral,33.36518086454988,auto_block,provisional,s5c_flows,11.8776,16.016,0.000755,3.6221,held,0.498694,0.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.4760136605461,436.3091877562233,1.924529552344552,2.0694743531516906,1.674529552344552,1.8194743531516906,0.2975550157510494,0.11047060594702465,1.8688522065033841,0,,0.0,none,P447,1
E0045462,N0045709,N0045710,lateral,17.69180601295413,auto_block,provisional,s5c_flows,5.3989,7.28,0.001076,3.6221,held,0.227412,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.89071372307166,436.8022546930069,2.0448941870845943,2.017386420274363,1.7948941870845943,1.767386420274363,0.23127285389691923,0.07686882764527972,1.2749591168216365,0,,0.0,none,P447,1
E0045463,N0045710,N0045711,lateral,16.76305461424021,auto_block,provisional,s5c_flows,5.3989,7.28,0.001224,3.6221,held,0.22756,0.1469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8022546930069,436.7184394199357,2.017386420274363,1.9346977870955584,1.767386420274363,1.6846977870955584,0.23132176936766016,0.0768917039193455,1.2077732430215855,0,,0.0,none,P447,1
E0045464,N0045711,N0045712,lateral,14.866068747318506,auto_block,provisional,s5c_flows,5.3989,7.28,0.001364,3.6221,held,0.2277,0.1636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7184394199357,436.6441090761991,1.9346977870955584,1.9016062558321778,1.6846977870955584,1.6516062558321778,0.23136802004818038,0.0769133365317328,1.0708818461761178,0,,0.0,none,P447,1
E0045465,N0045712,N0045713,lateral,21.587033144922902,auto_block,provisional,s5c_flows,5.3989,7.28,0.001487,3.6221,held,0.227823,0.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6441090761991,436.5361739104745,1.9016062558321778,2.0573014313224007,1.6516062558321778,1.8073014313224007,0.23140863797521025,0.07693233663075624,1.5547556430769756,0,,0.0,none,P447,1
E0045466,N0045713,N0045382,lateral,12.041594578792296,auto_block,provisional,s5c_flows,5.3989,7.28,0.001667,3.6221,held,0.228003,0.2001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5361739104745,436.4759659375805,2.0573014313224007,2.152879277263253,1.8073014313224007,1.9028792772632528,0.23146805088830658,0.07696013205971278,0.8670451157715707,0,,0.0,none,P447,1
E0045467,N0045714,N0045715,main,15.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.001809,3.6221,held,0.182877,0.217,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.03422457739566,430.9517245773957,1.853684358151213,1.9317593093230698,1.603684358151213,1.6817593093230698,0.22259334849778462,0.06806428109806437,1.1231243057673315,0,,0.0,none,P463,1
E0045468,N0045715,N0045716,main,50.00000000001541,auto_block,provisional,s5c_flows,7.5585,10.192,0.001934,3.6221,held,0.318804,0.232,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.9517245773957,430.6767245773956,1.9317593093230698,2.109255647213786,1.6817593093230698,1.8592556472137858,0.2666183885659289,0.08777727949486133,3.1255658614391675,0,,0.0,none,P463,1
E0045469,N0045716,N0045717,main,49.999999999977774,auto_block,provisional,s5c_flows,12.9574,17.472,0.00235,3.6221,held,0.545557,0.282,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.6767245773956,430.4017245773957,2.109255647213786,2.3516018386198994,1.8592556472137858,2.1016018386198994,0.3164579650916012,0.11262112764076496,2.633314453285283,0,,0.0,none,P463,1
E0045470,N0045717,N0045384,main,9.998638635199994,auto_block,provisional,s5c_flows,15.1169,20.384,0.002767,3.6221,held,0.636508,0.332,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,430.4017245773957,430.34673206490214,2.3516018386198994,2.4566126616603583,2.1016018386198994,2.2066126616603583,0.3322238437844526,0.12105412484821157,0.5016014966145902,0,,0.0,none,P463,1
E0045471,N0045718,N0045719,lateral,18.867962264113206,auto_block,provisional,s5c_flows,7.5585,10.192,0.002235,3.6221,held,0.319105,0.2681,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7127596705654,440.6184198592448,1.84070712630961,1.8494451309895794,1.59070712630961,1.5994451309895794,0.25803931256924756,0.08980740259952705,1.2186749166401916,0,,0.0,none,P463,1
E0045472,N0045719,N0045720,lateral,16.64331697709324,auto_block,provisional,s5c_flows,7.5585,10.192,0.002392,3.6221,held,0.319262,0.287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.6184198592448,440.53520327435933,1.8494451309895794,2.0345904268125423,1.5994451309895794,1.7845904268125423,0.25808012143222303,0.08982777560349794,1.0748158933958618,0,,0.0,none,P463,1
E0045473,N0045720,N0045721,lateral,16.278820596099706,auto_block,provisional,s5c_flows,7.5585,10.192,0.00253,3.6221,held,0.319401,0.3037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.53520327435933,440.45380917137885,2.0345904268125423,2.3235650961992746,1.7845904268125423,2.0735650961992746,0.25811623966131164,0.08984580855333243,1.0511298202610855,0,,0.0,none,P463,1
E0045474,N0045721,N0045368,lateral,27.65863337187866,auto_block,provisional,s5c_flows,7.5585,10.192,0.002666,3.6221,held,0.319536,0.3199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.45380917137885,440.31551600451945,2.3235650961992746,2.923741807980548,2.0735650961992746,2.673741807980548,0.2581513078168568,0.0898633187100317,1.7856861805700424,0,,0.0,none,P463,1
E0045475,N0045722,N0045723,lateral,16.1245154965971,auto_block,provisional,s5c_flows,8.6382,11.648,0.000389,3.6221,held,0.362527,0.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.83715673435955,430.75653415687657,1.746797123062322,1.9712490462484311,1.496797123062322,1.7212490462484311,0.2688201567291461,0.09525846819132047,0.9997089809528682,0,,0.0,none,P463,1
E0045476,N0045723,N0045724,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,9.718,13.104,0.000523,3.6221,held,0.407928,0.0628,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,430.75653415687657,430.71491384933324,1.9712490462484311,2.043386931916757,1.7212490462484311,1.793386931916757,0.3057422196825163,0.09456691665670305,0.3490480882926949,0,,0.0,none,P463,1
E0045477,N0045724,N0045384,lateral,50.984311312245666,auto_block,provisional,s5c_flows,12.9574,17.472,0.000577,3.6221,held,0.543783,0.0692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.71491384933324,430.45999229277203,2.043386931916757,2.3433524337904714,1.793386931916757,2.0933524337904714,0.30581409099889784,0.11502936991788257,2.7786114076536244,0,,0.0,none,P463,1
E0045478,N0045725,N0045726,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,440.76082675339563,439.87800952995696,1.5955880415262413,1.6005366126211698,1.3455880415262413,1.3505366126211698,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045479,N0045726,N0045727,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.87800952995696,439.8319118076705,1.6005366126211698,1.603238338813867,1.3505366126211698,1.353238338813867,0.01564166988547661,0.004215524321315528,9.823700117267416,0,,0.0,none,P463,1
E0045480,N0045727,N0045388,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.000278,3.6221,held,0.000278,0.0334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.8319118076705,439.7511343355635,1.603238338813867,1.7146859769364937,1.353238338813867,1.4646859769364937,0.01823027305728505,0.004709956729982062,14.769841324407707,0,,0.0,none,P463,1
E0045481,N0045728,N0045729,lateral,65.0,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,441.23057861328124,439.80057861328123,1.5500000000000114,1.5670056152343932,1.3000000000000114,1.3170056152343932,0.22242436499784327,0.026617757612567045,4.8705695230099355,0,,0.0,none,P463,1
E0045482,N0045729,N0045388,lateral,20.248456731316587,auto_link,provisional,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.80057861328123,439.69933632962466,1.5670056152343932,1.766483982875343,1.3170056152343932,1.516483982875343,0.17099396656801308,0.05080146225048296,1.9736034295750755,0,,0.0,none,P463,1
E0045483,N0045730,N0045731,lateral,17.26267650163207,auto_block,provisional,s5c_flows,19.1702,16.23,0.001861,3.6221,held,0.805524,0.2233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0795498041404,429.9932364216323,2.471872315000212,2.4321786174302247,2.221872315000212,2.1821786174302247,0.3459292831296265,0.1383902056142799,0.8317054642621569,0,,0.0,none,P469,1
E0045484,N0045731,N0045732,lateral,49.39635614091387,auto_block,provisional,s5c_flows,19.1702,16.23,0.002005,3.6221,held,0.805668,0.2405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.9932364216323,429.7462546409277,2.4321786174302247,3.0232460914941726,2.1821786174302247,2.7732460914941726,0.34594854391181634,0.13840191764516013,2.3797544948141764,0,,0.0,none,P469,1
E0045485,N0045732,N0045393,lateral,13.601470508735444,auto_block,provisional,s5c_flows,19.1702,16.23,0.002416,3.6221,held,0.806079,0.2899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7462546409277,429.678247288384,3.0232460914941726,3.168432399116,2.7732460914941726,2.918432399116,0.3460035036670648,0.13843534005132768,0.6551701723914333,0,,0.0,none,P469,1
E0045486,N0045733,N0045734,main,15.0,auto_block,provisional,s5c_flows,11.2012,15.104,0.006223,3.6221,held,0.475808,0.7468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2303898779911,431.1553898779911,2.65928907708701,2.6462458641963735,2.40928907708701,2.3962458641963735,0.29315637593288396,0.10807693188069648,0.8527871829648886,0,,0.0,none,P469,1
E0045487,N0045734,N0045735,main,54.230987451824994,auto_block,provisional,s5c_flows,11.2012,15.104,0.006348,3.6221,held,0.475933,0.7618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1553898779911,430.88423494073203,2.6462458641963735,2.6674008014554715,2.3962458641963735,2.4174008014554715,0.2931808082763455,0.10809016215215081,3.0829091309817316,0,,0.0,none,P469,1
E0045488,N0045735,N0045736,main,12.041594578792296,auto_block,provisional,s5c_flows,12.281,16.56,0.0068,3.6221,held,0.521653,0.8161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.88423494073203,430.82402696783805,2.6674008014554715,2.6740199071619486,2.4174008014554715,2.4240199071619486,0.30182454909098444,0.11281675269144117,0.6649334641078947,0,,0.0,none,P469,1
E0045489,N0045736,N0045737,main,49.99999999998897,auto_block,provisional,s5c_flows,13.3608,18.016,0.006901,3.6221,held,0.56702,0.8281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.82402696783805,430.5740269678381,2.6740199071619486,2.7190943700525168,2.4240199071619486,2.4690943700525168,0.3098795736536665,0.11730439934466921,2.6892167286396083,0,,0.0,none,P469,1
E0045490,N0045737,N0045738,main,49.99999999998897,auto_block,provisional,s5c_flows,15.5204,20.928,0.007317,3.6221,held,0.657971,0.8781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5740269678381,430.32402696783817,2.7190943700525168,2.718148325130585,2.4690943700525168,2.468148325130585,0.3247257307510087,0.12578781886746032,2.5662682516900026,0,,0.0,none,P469,1
E0045491,N0045738,N0045393,main,19.2353859727935,auto_block,provisional,s5c_flows,17.6799,23.84,0.007734,3.6221,held,0.748922,0.9281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.32402696783817,430.2278500379742,2.718148325130585,2.6188296495258214,2.468148325130585,2.3688296495258214,0.3381570128739771,0.13370348332952214,0.9480500300394511,0,,0.0,none,P469,1
E0045492,N0045739,N0045398,lateral,23.08679276123039,auto_block,provisional,s5c_flows,0.0,0.0,0.000569,3.6221,held,0.000569,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.03404577026913,426.918611806463,1.906658575433994,1.650876718927634,1.656658575433994,1.400876718927634,0.025258903015720428,0.006110871329753825,15.233435874644426,0,,0.0,none,P478,1
E0045493,N0045740,N0045741,lateral,19.72308292331602,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.90948490281056,426.810869488194,1.5502013764863136,1.8066537051653881,1.3002013764863136,1.5566537051653881,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045494,N0045741,N0045398,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.7416,1.0,0.000164,3.6221,held,0.031254,0.0197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.810869488194,426.69576084386176,1.8066537051653881,1.8737276815288624,1.5566537051653881,1.6237276815288624,0.11867600494109935,0.03164063300218575,3.2331344596391802,0,,0.0,none,P478,1
E0045495,N0045742,N0045412,lateral,35.11409973215888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.94283670771375,429.76726620905293,1.5769997180674977,1.5835028339158157,1.3269997180674977,1.3335028339158157,0.0,0.0,0.0,0,,0.0,none,P469,1
E0045496,N0045743,N0045744,lateral,15.231546211727817,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.7494652147542,429.67330748369557,1.5513465528239294,1.6033648795856834,1.3013465528239294,1.3533648795856834,0.17065230391004918,0.050665805354795285,1.4875808747510733,0,,0.0,none,P469,1
E0045497,N0045744,N0045412,lateral,20.0,auto_block,provisional,s5c_flows,4.3191,5.824,0.000127,3.6221,held,0.181196,0.0152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.67330748369557,429.57330748369554,1.6033648795856834,1.7774615592732061,1.3533648795856834,1.5274615592732061,0.21474995530325025,0.06930175872401903,1.5521927949304133,0,,0.0,none,P469,1
E0045498,N0045745,N0045746,lateral,15.00000000002626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,430.2007920959916,429.8182920959909,1.7414381286178013,1.7479310485403516,1.4914381286178013,1.4979310485403516,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045499,N0045746,N0045421,lateral,11.92582403564626,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.8182920959909,429.7586629758127,1.7479310485403516,3.3979837527029417,1.4979310485403516,3.1479837527029417,0.012294529173402876,0.003593773436042086,16.166843896505547,0,,0.0,none,P478,1
E0045500,N0045747,N0045748,lateral,24.020824298928627,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.13451182245575,429.0144077009611,1.5528050720755004,1.843777113492024,1.3028050720755004,1.593777113492024,0.214700651244523,0.06927965601494754,1.8646756278016798,0,,0.0,none,P469,1
E0045501,N0045748,N0045414,lateral,21.146195214582104,auto_block,provisional,s5c_flows,5.3989,7.28,0.0002,3.6221,held,0.226536,0.024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0144077009611,428.9086767248882,1.843777113492024,2.0176538415180403,1.593777113492024,1.7676538415180403,0.2309828650936499,0.07673326631705538,1.5258126907673846,0,,0.0,none,P469,1
E0045502,N0045749,N0045422,lateral,9.999999999953992,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.68239135742186,429.6323913574221,1.5500000000000114,1.6878906249997954,1.3000000000000114,1.4378906249997954,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045503,N0045750,N0045422,lateral,10.00000000019646,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,429.9559037835363,429.76590378353256,1.5540754645105608,1.5543781988893102,1.3040754645105608,1.3043781988893102,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045504,N0045751,N0045752,lateral,25.317977802344327,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,429.27048671706325,429.14389682805154,1.5507107927023753,1.7870418926515867,1.3007107927023753,1.5370418926515867,0.13489621704043256,0.037230723305707175,3.1280810237937398,0,,0.0,none,P469,1
E0045505,N0045752,N0045753,lateral,41.593268686170845,auto_block,provisional,s5c_flows,4.3191,5.824,0.000211,3.6221,held,0.18128,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.14389682805154,428.9359304846207,1.7870418926515867,2.0188424645980376,1.5370418926515867,1.7688424645980376,0.21478255247407071,0.06931637339472749,3.2275486848644377,0,,0.0,none,P469,1
E0045506,N0045753,N0045754,lateral,17.46424919657298,auto_block,provisional,s5c_flows,7.5585,10.192,0.000558,3.6221,held,0.317428,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.9359304846207,428.84860923863783,2.0188424645980376,2.0943839254246654,1.7688424645980376,1.8443839254246654,0.2576025180515191,0.08958946563111073,1.129922262191049,0,,0.0,none,P469,1
E0045507,N0045754,N0045414,lateral,15.08809646781998,auto_block,provisional,s5c_flows,10.7978,14.56,0.000703,3.6221,held,0.453375,0.0844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.84860923863783,428.77316875629873,2.0943839254246654,2.1531618101075196,1.8443839254246654,1.9031618101075196,0.28869513790169177,0.10567336108424799,0.8710512975431468,0,,0.0,none,P469,1
E0045508,N0045755,N0045428,lateral,9.937143733082612,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.2743748704183,423.2246891517529,1.55262097919109,1.662151668559602,1.30262097919109,1.412151668559602,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045509,N0045756,N0045757,lateral,9.055385138137417,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,430.22686951389295,430.09556642939,1.5507183767320498,1.5542748792037742,1.3007183767320498,1.3042748792037742,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045510,N0045757,N0045758,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,7.5e-05,3.6221,held,7.5e-05,0.0091,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,430.09556642939,429.9556235839137,1.5542748792037742,1.5505409668675725,1.3042748792037742,1.3005409668675725,0.01084283878659933,0.002779456721805268,26.888492993420584,0,,0.0,none,P478,1
E0045511,N0045758,N0045759,lateral,18.451759177342137,auto_block,provisional,s5c_flows,0.0,0.0,0.000221,3.6221,held,0.000221,0.0265,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,429.93678007237963,429.78916599896087,1.5693844784016164,1.5872072920547566,1.3193844784016164,1.3372072920547566,0.018992108399681948,0.003932428519101944,16.192479168216995,0,,0.0,none,P478,1
E0045512,N0045759,N0045760,lateral,24.999999999885734,auto_block,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.78916599896087,429.66416599896144,1.5872072920547566,3.924060319397938,1.3372072920547566,3.674060319397938,0.020948744369979455,0.0052417667719540095,19.889815795445255,0,,0.0,none,P478,1
E0045513,N0045760,N0045421,lateral,12.521448699398244,auto_block,provisional,s5c_flows,1.4832,2.0,0.000583,3.6221,held,0.062764,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.66416599896144,429.60155875546445,3.924060319397938,3.5550879730511724,3.674060319397938,3.3050879730511724,0.1508187885565996,0.04302630108808034,1.3837189229133706,0,,0.0,none,P478,1
E0045514,N0045761,N0045762,lateral,48.010415536631214,auto_link,provisional,s5c_flows,0.7416,1.0,0.000657,3.6221,held,0.031747,0.0789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.185000781143,422.94494870345983,1.7481657227632468,2.158353298493296,1.4981657227632468,1.9083532984932958,0.11932447595277518,0.03185796920184311,6.705863033447304,0,,0.0,none,P464,1
E0045515,N0045762,N0045763,lateral,6.324555320336759,auto_link,provisional,s5c_flows,1.8214,2.456,0.001057,3.6221,held,0.077415,0.1269,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,422.94494870345983,422.90383909387765,2.158353298493296,2.3210754569036,1.9083532984932958,2.0710754569036,0.1771016664280638,0.0444728457391326,0.5951906465079013,0,,0.0,none,P464,1
E0045516,N0045763,N0045764,lateral,12.041594578792296,auto_link,provisional,s5c_flows,1.8214,2.456,0.00111,3.6221,held,0.077467,0.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.90383909387765,422.8436311209837,2.3210754569036,2.536465314563202,2.0710754569036,2.286465314563202,0.16194418188242704,0.04725451768310743,1.2392741785906005,0,,0.0,none,P464,1
E0045517,N0045764,N0045765,lateral,9.055385138137417,auto_link,provisional,s5c_flows,1.8214,2.456,0.00121,3.6221,held,0.077568,0.1453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.8436311209837,422.798354195293,2.536465314563202,2.6651467812695273,2.286465314563202,2.4151467812695273,0.1620152870314202,0.04728201108459276,0.9315360815696025,0,,0.0,none,P464,1
E0045518,N0045765,N0045766,lateral,4.568049426235816,auto_link,provisional,s5c_flows,1.8214,2.456,0.001286,3.6221,held,0.077643,0.1543,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,422.798354195293,422.75724175045684,2.6651467812695273,2.707907175324408,2.4151467812695273,2.457907175324408,0.19805642516876046,0.041332162559114344,0.3844063985253579,0,,0.0,none,P464,1
E0045519,N0045766,N0045767,lateral,17.386448973864333,auto_link,provisional,s5c_flows,1.8214,2.456,0.001324,3.6221,held,0.077681,0.1589,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.75724175045684,422.6703095055875,2.707907175324408,2.655404605740614,2.457907175324408,2.405404605740614,0.16209476379533158,0.04731274848772701,1.7876835918665943,0,,0.0,none,P464,1
E0045520,N0045767,N0045428,lateral,35.6931365951495,auto_link,provisional,s5c_flows,1.8214,2.456,0.001469,3.6221,held,0.077826,0.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.6703095055875,422.49184382261177,2.655404605740614,2.39499699770073,2.405404605740614,2.14499699770073,0.16219662918035274,0.04735215549987612,3.667681707846603,0,,0.0,none,P464,1
E0045521,N0045768,N0045444,lateral,21.840329667841555,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.0443908691406,422.9351892208014,1.5500000000000114,1.8116369510735808,1.3000000000000114,1.5616369510735808,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045522,N0045769,N0045444,lateral,29.154759474226502,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,423.3416117048328,423.1958379074617,1.5500508928234353,1.55098826441332,1.3000508928234353,1.30098826441332,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045523,N0045770,N0045771,sub main,36.4143679095053,auto_road,derived,s5c_flows,196.8189,262.182,0.042157,3.226,merrimack,7.390964,5.0589,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.6763705354639,423.4760915119616,5.521322335629861,5.980359904054012,5.271322335629861,5.730359904054012,0.6882549514488174,0.40988531430048314,0.881804236275402,0,,0.0,none,P477,1
E0045524,N0045771,N0045772,sub main,20.975173983057676,auto_road,derived,s5c_flows,196.8189,262.182,0.042461,3.226,merrimack,7.391267,5.0953,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.4760915119616,423.3607280550548,5.980359904054012,6.3766376676014715,5.730359904054012,6.1266376676014715,0.6882625588622607,0.40989454017012217,0.507925687006494,0,,0.0,none,P477,1
E0045525,N0045772,N0045773,sub main,13.234573225613186,auto_road,derived,s5c_flows,197.8987,263.638,0.042635,3.2239,merrimack,7.426869,5.1162,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.3607280550548,423.2879379023139,6.3766376676014715,6.6136429082329755,6.1266376676014715,6.3636429082329755,0.6891545026717127,0.4109777862283388,0.32006787965798233,0,,0.0,none,P477,1
E0045526,N0045773,N0045774,sub main,31.304838535483565,auto_road,derived,s5c_flows,198.9784,265.094,0.042746,3.2217,merrimack,7.462382,5.1295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.2879379023139,423.11576129036877,6.6136429082329755,7.249717225256234,6.3636429082329755,6.999717225256234,0.6900404529365525,0.4120567974722088,0.7561111913140249,0,,0.0,none,P477,1
E0045527,N0045774,N0045775,sub main,11.918207092038669,auto_road,derived,s5c_flows,200.0582,266.55,0.043007,3.2196,merrimack,7.498023,5.1608,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.11576129036877,423.05021115136253,7.249717225256234,7.481710235356218,6.999717225256234,7.231710235356218,0.6909258453480711,0.4131381810399579,0.28749363799995487,0,,0.0,none,P477,1
E0045528,N0045775,N0045429,sub main,15.8116468837519,auto_road,derived,s5c_flows,200.0582,266.55,0.043106,3.2196,merrimack,7.498122,5.1727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.05021115136253,422.9632470935019,7.481710235356218,7.714334693607498,7.231710235356218,7.464334693607498,0.6909282994949894,0.41314118269787714,0.38141070246384196,0,,0.0,none,P477,1
E0045529,N0045776,N0045777,main,19.069306792385593,auto_block,provisional,s5c_flows,16.1967,21.84,0.004927,3.6221,held,0.683935,0.5912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.69183871242006,426.59649217845816,4.090631990704935,4.189945809823087,3.840631990704935,3.9399458098230866,0.32869012504712203,0.12810023189987912,0.9669343726938231,0,,0.0,none,P477,1
E0045530,N0045777,N0045429,main,30.710206785151566,auto_block,provisional,s5c_flows,18.3563,24.752,0.005086,3.6221,held,0.774628,0.6103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.59649217845816,426.4429411445324,4.189945809823087,4.234640642576949,3.9399458098230866,3.9846406425769487,0.34173775282987884,0.13585294153967503,1.4977472506741876,0,,0.0,none,P477,1
E0045531,N0045778,N0045450,lateral,18.027756377319946,auto_block,provisional,s5c_flows,3.708,5.0,0.001733,3.6221,held,0.157183,0.2079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5535362935163,421.4633975116297,2.750723960389962,3.018688670010931,2.500723960389962,2.768688670010931,0.20495866780827943,0.06496801215541562,1.4659668190745743,0,,0.0,none,P464,1
