EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045532,N0045779,N0045456,lateral,20.518284528683193,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,15.783,0.0,W11a-XG03110,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.39589791594784,436.29330649330444,1.5507878750677833,1.701291895367433,1.3007878750677833,1.451291895367433,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045533,N0045780,N0045781,main,31.064449134018133,auto_link,provisional,s5c_flows,15.378,20.736,0.007979,3.6221,held,0.652663,0.9574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.01430270143845,419.85898045576835,3.403238802467797,3.8019387336847785,3.153238802467797,3.5519387336847785,0.32390141383441695,0.12530950514893507,1.5984518646311892,0,,0.0,none,P464,1
E0045534,N0045781,N0045782,main,12.083045973594572,auto_link,provisional,s5c_flows,20.4744,22.266,0.008237,3.6221,held,0.866575,0.9885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.85898045576835,419.79856522590035,3.8019387336847785,3.9273564049590277,3.5519387336847785,3.6773564049590277,0.3538804659054418,0.14326650801162838,0.5690737945781955,0,,0.0,none,P464,1
E0045535,N0045782,N0045783,main,10.0,auto_link,provisional,s5c_flows,20.4744,22.266,0.008338,3.6221,held,0.866676,1.0006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.79856522590035,419.74856522590034,3.9273564049590277,4.018677205740289,3.6773564049590277,3.768677205740289,0.35389327776890234,0.14327443248531618,0.47095177313738784,0,,0.0,none,P464,1
E0045536,N0045783,N0045784,main,49.99999999982803,auto_link,provisional,s5c_flows,20.4744,22.266,0.008421,3.6221,held,0.866759,1.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.74856522590034,419.4985652259012,4.018677205740289,4.670959920583186,3.768677205740289,4.420959920583186,0.3539038055179097,0.14328094433682365,2.354688817519074,0,,0.0,none,P464,1
E0045537,N0045784,N0045785,main,50.000000000296865,auto_link,provisional,s5c_flows,21.5541,23.722,0.008838,3.6221,held,0.912443,1.0606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4985652259012,419.2485652258997,4.670959920583186,5.298279256522164,4.420959920583186,5.048279256522164,0.35959042280124404,0.14681985027348315,2.3174514127671535,0,,0.0,none,P464,1
E0045538,N0045785,N0045450,main,13.600176056076712,auto_link,provisional,s5c_flows,21.5541,23.722,0.009255,3.6221,held,0.91286,1.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2485652258997,419.1805643456193,5.298279256522164,5.3015218360213225,5.048279256522164,5.0515218360213225,0.35964136594217716,0.1468517478421763,0.6302656546217645,0,,0.0,none,P464,1
E0045539,N0045786,N0045457,lateral,33.24154027718932,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.06757816449687,424.90137046311094,1.5500365815968848,1.7839322712640637,1.3000365815968848,1.5339322712640637,0.17065230391004918,0.050665805354795285,3.2465173841339734,0,,0.0,none,P464,1
E0045540,N0045787,N0045788,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.13972991193253,425.06146753272003,1.550089424004966,1.6192880825143448,1.300089424004966,1.3692880825143448,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045541,N0045788,N0045457,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.00013,3.6221,held,0.00013,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.06146753272003,424.95330099445613,1.6192880825143448,1.7320017399188714,1.3692880825143448,1.4820017399188714,0.012545363875580758,0.0036396755939046843,28.740109184733225,0,,0.0,none,P464,1
E0045542,N0045789,N0045462,lateral,32.01562118716424,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.3053292109729,425.14525110503706,1.55056678512085,1.5762759945723133,1.30056678512085,1.3262759945723133,0.214700651244523,0.06927965601494754,2.485291420215705,0,,0.0,none,P464,1
E0045543,N0045790,N0045791,lateral,19.4164878389476,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.10045166015624,425.0033692209615,1.5500000000000114,1.6692076833354008,1.3000000000000114,1.4192076833354008,0.13489621704043256,0.037230723305707175,2.3989414807098064,0,,0.0,none,P464,1
E0045544,N0045791,N0045462,lateral,10.63014581273465,auto_block,provisional,s5c_flows,1.0798,1.456,0.000162,3.6221,held,0.045429,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0033692209615,424.95021849189783,1.6692076833354008,1.7713086077115463,1.4192076833354008,1.5213086077115463,0.1350618115513857,0.03728943566751339,1.3117630723582065,0,,0.0,none,P464,1
E0045545,N0045792,N0045793,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1644775390625,425.03700205122266,1.5500000000000114,1.6728978511210926,1.3000000000000114,1.4228978511210926,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045546,N0045793,N0045462,lateral,15.620499351813308,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.03700205122266,424.9588995544636,1.6728978511210926,1.76262754514579,1.4228978511210926,1.51262754514579,0.016013803361691094,0.004285878001846738,16.257328130202698,0,,0.0,none,P464,1
E0045547,N0045794,N0045456,lateral,29.154759474226502,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,437.33895156209843,436.0852969047067,1.9037242191515702,1.90930148396518,1.6537242191515702,1.65930148396518,0.35346474983933646,0.031055741058323066,1.374713201598296,0,,0.0,none,P463,1
E0045548,N0045795,N0045495,lateral,10.000000000084347,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.039111328125,420.9891113281246,1.5500000000000114,1.7302795410160456,1.3000000000000114,1.4802795410160456,0.0,0.0,0.0,0,,0.0,none,P476,1
E0045549,N0045796,N0045495,lateral,35.73513677041127,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.7271146387135,420.5484389548614,1.5502596288646373,2.1709519142792146,1.3002596288646373,1.9209519142792146,0.13489621704043256,0.037230723305707175,4.415139474679802,0,,0.0,none,P476,1
E0045550,N0045797,N0045798,lateral,32.57299494980466,auto_link,provisional,s5c_flows,2.563,3.456,0.001488,3.6221,held,0.108935,0.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8301445393681,419.6672795646191,2.7234138102412544,3.0651728279590316,2.4734138102412544,2.8151728279590316,0.18153356640765578,0.05505335084800164,2.9905392149036527,0,,0.0,none,P476,1
E0045551,N0045798,N0045799,lateral,16.55294535724685,auto_link,provisional,s5c_flows,2.563,3.456,0.001759,3.6221,held,0.109207,0.2111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6672795646191,419.58451483783284,3.0651728279590316,3.1533391660734083,2.8151728279590316,2.9033391660734083,0.1816843889869989,0.05511513862434328,1.5184707071366632,0,,0.0,none,P476,1
E0045552,N0045799,N0045495,lateral,17.029386365926403,auto_link,provisional,s5c_flows,4.0462,5.456,0.001897,3.6221,held,0.171525,0.2277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.58451483783284,419.4993679060032,3.1533391660734083,3.22002296313741,2.9033391660734083,2.97002296313741,0.21092355724605014,0.06759483853091094,1.3456207064044685,0,,0.0,none,P476,1
E0045553,N0045800,N0045504,lateral,9.73505304442191,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.57973022460936,426.53105495938723,1.5500000000000114,1.6046872281127662,1.3000000000000114,1.3546872281127662,0.0,0.0,0.0,0,,0.0,none,P484,1
E0045554,N0045801,N0045504,main,43.6394317102316,auto_link,provisional,s5c_flows,61.6128,83.08,0.022359,3.6221,held,2.605325,2.6831,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.77556277104185,417.5573656124907,10.331675998489402,10.578376575009315,10.081675998489402,10.328376575009315,0.49429270605635395,0.24444842342675493,1.4714436464985416,0,,0.0,none,P484,1
E0045555,N0045802,N0045498,lateral,28.861739379323623,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,421.1668132541538,421.02250455725715,1.5548664333462057,1.5741140950865997,1.3048664333462057,1.3241140950865997,0.0,0.0,0.0,0,,0.0,none,P476,1
E0045556,N0045803,N0045804,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,420.532566373523,420.4913353172669,1.550014192883225,1.7978492530456265,1.300014192883225,1.5478492530456265,0.14976289941458168,0.02697414759914976,0.4588481350337486,0,,0.0,none,P476,1
E0045557,N0045804,N0045805,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.7416,1.0,3.4e-05,3.6221,held,0.031124,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.4913353172669,420.40231284819305,1.7978492530456265,1.5988773373538265,1.5478492530456265,1.3488773373538265,0.11850383282068377,0.03158301590174786,2.5040672231119663,0,,0.0,none,P476,1
E0045558,N0045805,N0045806,lateral,23.021728866442675,auto_block,provisional,s5c_flows,0.7416,1.0,0.000183,3.6221,held,0.031273,0.0219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.40231284819305,420.2872042038608,1.5988773373538265,1.6214566848110508,1.3488773373538265,1.3714566848110508,0.11870112711357406,0.03164904313536712,3.2324501918187805,0,,0.0,none,P476,1
E0045559,N0045806,N0045807,lateral,45.65084884205331,auto_block,provisional,s5c_flows,0.7416,1.0,0.000375,3.6221,held,0.031465,0.0449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2872042038608,420.05894995965053,1.6214566848110508,1.9494728919119666,1.3714566848110508,1.6994728919119666,0.11895440379975648,0.03173387567077199,6.396127057066937,0,,0.0,none,P476,1
E0045560,N0045807,N0045808,lateral,11.045361017187261,auto_block,provisional,s5c_flows,0.7416,1.0,0.000755,3.6221,held,0.031845,0.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.05894995965053,420.0037231545646,1.9494728919119666,2.04299925754475,1.6994728919119666,1.79299925754475,0.11945255087211971,0.03190095472949303,1.5411085735919676,0,,0.0,none,P476,1
E0045561,N0045808,N0045809,lateral,5.830951894845301,auto_block,provisional,s5c_flows,0.7416,1.0,0.000847,3.6221,held,0.031937,0.1016,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,420.0037231545646,419.9629064913007,2.04299925754475,2.111647952058661,1.79299925754475,1.8616479520586608,0.13403321197750606,0.029586190588279798,0.7250630656904987,0,,0.0,none,P476,1
E0045562,N0045809,N0045810,lateral,58.69412236331676,auto_block,provisional,s5c_flows,0.7416,1.0,0.000896,3.6221,held,0.031986,0.1075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9629064913007,419.6694358794841,2.111647952058661,2.2937599212971236,1.8616479520586608,2.0437599212971236,0.11963634517425736,0.03196267637820763,8.176740699467947,0,,0.0,none,P476,1
E0045563,N0045810,N0045811,lateral,15.231546211727817,auto_block,provisional,s5c_flows,0.7416,1.0,0.001385,3.6221,held,0.032475,0.1662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.6694358794841,419.5932781484255,2.2937599212971236,2.3799274179807526,2.0437599212971236,2.1299274179807526,0.12026945609565613,0.03217560405418621,2.110752902440088,0,,0.0,none,P476,1
E0045564,N0045811,N0045812,lateral,52.92447448959697,auto_block,provisional,s5c_flows,0.7416,1.0,0.001512,3.6221,held,0.032602,0.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.5932781484255,419.3286557759775,2.3799274179807526,2.91118187050688,2.1299274179807526,2.66118187050688,0.12043280515092356,0.032230621239745766,7.324205175834118,0,,0.0,none,P476,1
E0045565,N0045812,N0045813,lateral,9.848857801796104,auto_block,provisional,s5c_flows,0.7416,1.0,0.001953,3.6221,held,0.033043,0.2343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.3286557759775,419.2794114869685,2.91118187050688,3.136085339203362,2.66118187050688,2.886085339203362,0.12099663409244515,0.03242077400085966,1.3566297216542504,0,,0.0,none,P476,1
E0045566,N0045813,N0045814,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.7416,1.0,0.002035,3.6221,held,0.033125,0.2442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2794114869685,419.19740538963424,3.136085339203362,3.201032110365759,2.886085339203362,2.951032110365759,0.12110089886636415,0.03245598018367804,2.2572388837723945,0,,0.0,none,P476,1
E0045567,N0045814,N0045498,lateral,52.392747589718944,auto_block,provisional,s5c_flows,0.7416,1.0,0.002171,3.6221,held,0.033262,0.2606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.19740538963424,418.93544165168566,3.201032110365759,3.6611770006580855,2.951032110365759,3.4111770006580855,0.1212747001213207,0.03251469570515533,7.200285459004272,0,,0.0,none,P476,1
E0045568,N0045815,N0045816,trunk main,89.99917431940138,main_pipe,drafted,s5c_flows,1909.6477,2461.386,0.602767,2.4505,merrimack,54.764187,72.332,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,444.80115627739673,444.62115792875795,8.540762667915772,8.404232696242047,7.990762667915772,7.854232696242048,0.769746349973322,0.39101468659254035,1.948676000488572,0,,0.0,none,P462,1
E0045569,N0045816,N0045817,trunk main,89.99977636390909,main_pipe,drafted,s5c_flows,1909.6477,2461.386,0.603517,2.4505,merrimack,54.764937,72.422,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,444.62115792875795,444.44115837603016,8.404232696242047,8.17181769818859,7.854232696242048,7.621817698188591,0.7697491511046971,0.3910176188668646,1.9486819447337032,0,,0.0,none,P462,1
E0045570,N0045817,N0045528,trunk main,4.51002418665973,main_pipe,drafted,s5c_flows,1909.6477,2461.386,0.604267,2.4505,merrimack,54.765687,72.512,0.0,0.0,,500,GRP,0.9,0.155,table11,minimum,velocity,1.0,444.44115837603016,444.4005681583502,8.17181769818859,8.185643999852914,7.621817698188591,7.635643999852914,1.331366972682755,0.26259085861881826,0.05645856575982027,0,,0.0,none,P462,1
E0045571,N0045818,N0045819,lateral,50.72522974405714,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,451.3780426821955,450.6425268509067,1.5510039486638902,1.5660913131558232,1.3010039486638902,1.3160913131558232,0.0,0.0,0.0,0,,0.0,none,P462,1
E0045572,N0045819,N0045820,lateral,14.274770255577973,auto_road,derived,s5c_flows,2.1596,2.912,0.000423,3.6221,held,0.090957,0.0507,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,450.62042624307134,450.4848159256433,1.5881919209911644,1.5738998946691822,1.3381919209911644,1.3238998946691822,0.21280763692271173,0.04380592856975732,1.1179713333284758,0,,0.0,none,P462,1
E0045573,N0045820,N0045821,lateral,26.7202177565014,auto_road,derived,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.4848159256433,450.35121483686083,1.5738998946691822,1.7119870674360413,1.3238998946691822,1.4619870674360413,0.17099396656801308,0.05080146225048296,2.60440161455184,0,,0.0,none,P462,1
E0045574,N0045821,N0045822,lateral,4.402245894404495,auto_road,derived,s5c_flows,2.1596,2.912,0.000764,3.6221,held,0.091299,0.0917,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,450.35121483686083,450.309393500864,1.7119870674360413,1.7885984424953563,1.4619870674360413,1.5385984424953563,0.2130768785283195,0.04387932852860174,0.3443394018792615,0,,0.0,none,P462,1
E0045575,N0045822,N0045823,lateral,13.585381265753858,auto_road,derived,s5c_flows,2.1596,2.912,0.000801,3.6221,held,0.091335,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.309393500864,450.24146659453527,1.7885984424953563,1.926990436714732,1.5385984424953563,1.676990436714732,0.17115673171986664,0.05086613616336297,1.3228987187397672,0,,0.0,none,P462,1
E0045576,N0045823,N0045824,lateral,10.070134565862176,auto_road,derived,s5c_flows,2.1596,2.912,0.000914,3.6221,held,0.091449,0.1097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.24146659453527,450.19111592170594,1.926990436714732,1.9843296349346815,1.676990436714732,1.7343296349346815,0.17122827127438403,0.050894571871112654,0.9801861272590641,0,,0.0,none,P462,1
E0045577,N0045824,N0045825,lateral,9.405171155426281,auto_road,derived,s5c_flows,2.1596,2.912,0.000998,3.6221,held,0.091533,0.1198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.19111592170594,450.1440900659288,1.9843296349346815,1.9452043676649282,1.7343296349346815,1.6952043676649282,0.17128094474889197,0.05091551248103879,0.9151797523083901,0,,0.0,none,P462,1
E0045578,N0045825,N0045826,lateral,11.799987159694236,auto_road,derived,s5c_flows,3.2393,4.368,0.001077,3.6221,held,0.136878,0.1292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.1440900659288,450.08509013013037,1.9452043676649282,2.121452838619632,1.6952043676649282,1.871452838619632,0.19582000155818075,0.06102395875921937,1.0043225977768075,0,,0.0,none,P462,1
E0045579,N0045826,N0045827,lateral,16.392416944297633,auto_road,derived,s5c_flows,3.2393,4.368,0.001175,3.6221,held,0.136976,0.141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.08509013013037,450.00312804540886,2.121452838619632,2.3767242495130176,1.871452838619632,2.1267242495130176,0.195866327729916,0.06104370666873973,1.3948643048454852,0,,0.0,none,P462,1
E0045580,N0045827,N0045828,lateral,12.702604617157377,auto_road,derived,s5c_flows,3.2393,4.368,0.001311,3.6221,held,0.137113,0.1574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.00312804540886,449.9396150223231,2.3767242495130176,2.472433317520654,2.1267242495130176,2.222433317520654,0.19593105081411197,0.06107130099894323,1.0805335656239663,0,,0.0,none,P462,1
E0045581,N0045828,N0045528,lateral,20.545111575840178,auto_road,derived,s5c_flows,3.2393,4.368,0.001417,3.6221,held,0.137219,0.1701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.9396150223231,449.8368894644439,2.472433317520654,2.7493226937592112,2.222433317520654,2.4993226937592112,0.19598109735975786,0.06109264141559814,1.7472018009748838,0,,0.0,none,P462,1
E0045582,N0045829,N0045830,lateral,31.78049716414141,auto_block,provisional,s5c_flows,5.4642,7.368,0.001199,3.6221,held,0.23027,0.1438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.61393737324875,444.45503488742804,1.7617340134700044,1.7575810793688333,1.5117340134700044,1.5075810793688333,0.2322134980684441,0.07730922986015562,2.2809826178991988,0,,0.0,none,P447,1
E0045583,N0045830,N0045831,lateral,41.48493702538308,auto_block,provisional,s5c_flows,5.4642,7.368,0.001463,3.6221,held,0.230535,0.1756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.45503488742804,444.24761020230113,1.7575810793688333,1.7052706570738678,1.5075810793688333,1.4552706570738678,0.23230029732073165,0.07734992086380485,2.9763871379600366,0,,0.0,none,P447,1
E0045584,N0045831,N0045536,lateral,17.08800749063506,auto_block,provisional,s5c_flows,6.5439,8.824,0.001809,3.6221,held,0.276148,0.2171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.24761020230113,444.16217016484796,1.7052706570738678,1.6880190441364107,1.4552706570738678,1.4380190441364107,0.2462922200849415,0.08402496013293079,1.1563504715889747,0,,0.0,none,P447,1
E0045585,N0045832,N0045546,lateral,92.11405973031478,auto_block,provisional,s5c_flows,1.0798,1.456,0.000557,3.6221,held,0.045825,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.18606983882,442.7254995401684,2.0075336768049965,2.203150362175336,1.7575336768049965,1.9531503621753359,0.13546488129711204,0.0374324839159457,11.33307994026426,0,,0.0,none,P447,1
E0045586,N0045833,N0045834,lateral,21.95449840010015,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.34918984556464,443.23941735356414,1.6114424786541122,1.6178824511233643,1.3614424786541122,1.3678824511233643,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045587,N0045834,N0045546,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.23941735356414,443.14507754224354,1.6178824511233643,1.7835723601002087,1.3678824511233643,1.5335723601002087,0.01490166555058108,0.004076350262621903,21.102744298469222,0,,0.0,none,P447,1
E0045588,N0045835,N0045836,main,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.002189,3.6221,held,0.002189,0.2626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.1546622157208,444.02495099801007,1.8811959385760701,1.9760560820680553,1.6311959385760701,1.7260560820680553,0.044334363421741615,0.010319905468700291,9.752496536138223,0,,0.0,none,P447,1
E0045589,N0045836,N0045837,main,33.0,auto_block,provisional,s5c_flows,0.0,0.0,0.002405,3.6221,held,0.002405,0.2886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.02495099801007,443.85995099801005,1.9760560820680553,2.0172157500368257,1.7260560820680553,1.7672157500368257,0.04601988785047925,0.010718979749775287,11.951354635782154,0,,0.0,none,P447,1
E0045590,N0045837,N0045838,main,30.4138126514911,auto_block,provisional,s5c_flows,1.0798,1.456,0.00268,3.6221,held,0.047947,0.3216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.85995099801005,443.7078819347526,2.0172157500368257,2.0751686023567686,1.7672157500368257,1.8251686023567686,0.13758457420733455,0.038187969764669955,3.6842566141243274,0,,0.0,none,P447,1
E0045591,N0045838,N0045536,main,18.110770276274835,auto_block,provisional,s5c_flows,1.0798,1.456,0.002933,3.6221,held,0.0482,0.352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7078819347526,443.6173280833712,2.0751686023567686,2.2328611256131694,1.8251686023567686,1.9828611256131694,0.13783292698783575,0.03827683894287001,2.189942402499268,0,,0.0,none,P447,1
E0045592,N0045839,N0045840,main,6.578936375536218,auto_road,derived,s5c_flows,8.0272,10.824,0.01015,3.6221,held,0.346669,1.2179,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,447.60427086591784,447.56150777947687,4.807624886035285,4.8798374353668805,4.557624886035285,4.6298374353668805,0.2901991451788372,0.08772034785371466,0.3778403259068816,0,,0.0,none,P462,1
E0045593,N0045840,N0045841,main,4.942785661844641,auto_road,derived,s5c_flows,8.0272,10.824,0.010204,3.6221,held,0.346724,1.2245,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,447.56150777947687,447.5194941013512,4.8798374353668805,4.963355019742551,4.6298374353668805,4.713355019742551,0.31838200565992864,0.0823796409164674,0.25874502819338285,0,,0.0,none,P462,1
E0045594,N0045841,N0045842,main,9.499103478376918,auto_road,derived,s5c_flows,9.8486,13.28,0.010246,3.6221,held,0.423122,1.2295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.5194941013512,447.4719985839593,4.963355019742551,5.11885224611882,4.713355019742551,4.86885224611882,0.28242130343141125,0.10233420185313233,0.5605752447946304,0,,0.0,none,P462,1
E0045595,N0045842,N0045843,main,37.341726481827145,auto_road,derived,s5c_flows,10.9283,14.736,0.010325,3.6221,held,0.468469,1.239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.4719985839593,447.28528995155017,5.11885224611882,5.616962245715456,4.86885224611882,5.366962245715456,0.2917137728290869,0.10729704644497526,2.1334683720781675,0,,0.0,none,P462,1
E0045596,N0045843,N0045844,main,34.20897431147757,auto_road,derived,s5c_flows,12.4116,16.736,0.010636,3.6221,held,0.53096,1.2763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.28528995155017,447.11424507999277,5.616962245715456,5.86512503719473,5.366962245715456,5.61512503719473,0.3035169212077466,0.11375294594199634,1.8784770535666848,0,,0.0,none,P462,1
E0045597,N0045844,N0045845,main,48.94357259271622,auto_road,derived,s5c_flows,12.4116,16.736,0.010921,3.6221,held,0.531245,1.3105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.11424507999277,446.8695272170292,5.86512503719473,6.246042851330174,5.61512503719473,5.996042851330174,0.30356840796887574,0.11378148306339711,2.6871248406133175,0,,0.0,none,P462,1
E0045598,N0045845,N0045846,main,35.46485463092783,auto_road,derived,s5c_flows,13.4913,18.192,0.011329,3.6221,held,0.57692,1.3595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.8695272170292,446.6922029438746,6.246042851330174,6.327450376437923,5.996042851330174,6.077450376437923,0.3115753042691854,0.11825940105720614,1.897072400849843,0,,0.0,none,P462,1
E0045599,N0045846,N0045847,main,17.155705038992746,auto_road,derived,s5c_flows,13.4913,18.192,0.011624,3.6221,held,0.577216,1.3949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.6922029438746,446.60642441867964,6.327450376437923,6.444448384054738,6.077450376437923,6.194448384054738,0.31162568157431286,0.11828782739235436,0.9175380407418728,0,,0.0,none,P462,1
E0045600,N0045847,N0045848,main,10.628097571344131,auto_road,derived,s5c_flows,14.5711,19.648,0.011767,3.6221,held,0.622626,1.4121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.60642441867964,446.55328393082294,6.444448384054738,6.557830571130182,6.194448384054738,6.307830571130182,0.31914335266470795,0.12256541453593625,0.5550325834563135,0,,0.0,none,P462,1
E0045601,N0045848,N0045849,main,7.230773165581014,auto_road,derived,s5c_flows,15.6509,21.104,0.011856,3.6221,held,0.667982,1.4227,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,446.55328393082294,446.50989929182947,6.557830571130182,6.64610656754553,6.307830571130182,6.39610656754553,0.3476880699753888,0.12128372847086807,0.3466120827831321,0,,0.0,none,P462,1
E0045602,N0045849,N0045850,main,8.44922864452151,auto_road,derived,s5c_flows,15.6509,21.104,0.011916,3.6221,held,0.668042,1.4299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.50989929182947,446.46765314860687,6.64610656754553,6.711240894361879,6.39610656754553,6.461240894361879,0.326276631898524,0.12669007310440666,0.43159841570415836,0,,0.0,none,P462,1
E0045603,N0045850,N0045851,main,9.787342073070814,auto_road,derived,s5c_flows,16.7307,22.56,0.011987,3.6221,held,0.713379,1.4384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.46765314860687,446.4187164382415,6.711240894361879,6.828567497305357,6.461240894361879,6.578567497305357,0.3330564733379428,0.13067029477586817,0.4897739000526737,0,,0.0,none,P462,1
E0045604,N0045851,N0045852,main,13.49896110183046,auto_road,derived,s5c_flows,16.7307,22.56,0.012068,3.6221,held,0.713461,1.4482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.4187164382415,446.35122163273235,6.828567497305357,6.943578171955153,6.578567497305357,6.693578171955153,0.3330684499190909,0.13067737783387362,0.675484829275065,0,,0.0,none,P462,1
E0045605,N0045852,N0045853,main,15.162404804182644,auto_road,derived,s5c_flows,17.4723,23.56,0.012181,3.6221,held,0.744664,1.4617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.35122163273235,446.2754096087114,6.943578171955153,6.9988518658979615,6.693578171955153,6.7488518658979615,0.3375553349021892,0.1333439338580596,0.7486379879304894,0,,0.0,none,P462,1
E0045606,N0045853,N0045854,main,22.258606515880018,auto_road,derived,s5c_flows,17.4723,23.56,0.012307,3.6221,held,0.74479,1.4768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.2754096087114,446.164116576132,6.9988518658979615,6.875861451211733,6.7488518658979615,6.625861451211733,0.33757317507226126,0.13335458802602757,1.0989521758808452,0,,0.0,none,P462,1
E0045607,N0045854,N0045855,main,39.979042544049506,auto_road,derived,s5c_flows,18.5521,25.016,0.012492,3.6221,held,0.790243,1.4991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.164116576132,445.96422136341175,6.875861451211733,6.8756834217444975,6.625861451211733,6.6256834217444975,0.34387102157722516,0.13714141586970335,1.937695629826486,0,,0.0,none,P462,1
E0045608,N0045855,N0045856,main,62.21504067401441,auto_road,derived,s5c_flows,19.2937,26.016,0.012826,3.6221,held,0.821666,1.5391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.96422136341175,445.6531461600417,6.8756834217444975,7.017752277458328,6.6256834217444975,6.767752277458328,0.3480729905382792,0.13969672268111571,2.9790227129182325,0,,0.0,none,P462,1
E0045609,N0045856,N0045857,main,61.640778285101995,auto_road,derived,s5c_flows,19.2937,26.016,0.013344,3.6221,held,0.822184,1.6013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.6531461600417,445.34494226861614,7.017752277458328,7.312101188415113,6.767752277458328,7.062101188415113,0.34814127467682565,0.13973843845456063,2.9509465825486223,0,,0.0,none,P462,1
E0045610,N0045857,N0045858,main,15.283762124464516,auto_road,derived,s5c_flows,20.0353,27.016,0.013858,3.6221,held,0.853788,1.6629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.34494226861614,445.2685234579938,7.312101188415113,7.514252420912442,7.062101188415113,7.264252420912442,0.3522495954316604,0.14225954348250208,0.7231502095237894,0,,0.0,none,P462,1
E0045611,N0045858,N0045859,main,69.71623787560522,auto_road,derived,s5c_flows,20.0353,27.016,0.013985,3.6221,held,0.853915,1.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.2685234579938,444.9199422686158,7.514252420912442,9.21796666693109,7.264252420912442,8.96796666693109,0.3522658801267861,0.14226958094099823,3.2984667646737567,0,,0.0,none,P462,1
E0045612,N0045859,N0045860,main,49.99999999992596,auto_road,derived,s5c_flows,20.7769,28.016,0.014566,3.6221,held,0.885587,1.7479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9199422686158,444.6699422686162,9.21796666693109,8.401713004821318,8.96796666693109,8.151713004821318,0.3562732548841839,0.14475028254953753,2.3390286020852074,0,,0.0,none,P462,1
E0045613,N0045860,N0045861,main,9.459083996340429,auto_road,derived,s5c_flows,20.7769,28.016,0.014983,3.6221,held,0.886003,1.7979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.6699422686162,444.6226468486345,8.401713004821318,8.48529382519365,8.151713004821318,8.23529382519365,0.35632519203611135,0.14478257311548987,0.44243686234519775,0,,0.0,none,P462,1
E0045614,N0045861,N0045862,main,49.999999999908475,auto_road,derived,s5c_flows,20.7769,28.016,0.015062,3.6221,held,0.886082,1.8074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.6226468486345,444.37264684863493,8.48529382519365,8.553653200193196,8.23529382519365,8.303653200193196,0.3563350530977531,0.14478870437735364,2.338622950751916,0,,0.0,none,P462,1
E0045615,N0045862,N0045863,main,50.00000000015953,auto_road,derived,s5c_flows,20.7769,28.016,0.015478,3.6221,held,0.886499,1.8574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.37264684863493,444.12264684863413,8.553653200193196,8.541507204100242,8.303653200193196,8.291507204100242,0.35638709393499507,0.14482106368191378,2.33828145720673,0,,0.0,none,P462,1
E0045616,N0045863,N0045528,main,8.123300978657923,auto_road,derived,s5c_flows,21.3404,29.016,0.015895,3.6221,held,0.91054,1.9074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.12264684863413,444.0820303437408,8.541507204100242,8.5041818144623,8.291507204100242,8.2541818144623,0.3593577259718281,0.14667419340191284,0.37675090824376073,0,,0.0,none,P462,1
E0045617,N0045864,N0045865,lateral,11.313708498984761,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,439.59409374820603,439.47529980896667,1.5541911639033401,1.5545463824395824,1.3041911639033401,1.3045463824395824,0.21982632616177428,0.04272594990426817,0.857776280069597,0,,0.0,none,P447,1
E0045618,N0045865,N0045866,lateral,15.231546211727817,auto_block,provisional,s5c_flows,3.2393,4.368,9.4e-05,3.6221,held,0.135896,0.0113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.47529980896667,439.39914207790804,1.5545463824395824,1.5740329709200864,1.3045463824395824,1.3240329709200864,0.1953545027858644,0.060825664920427486,1.29947915153541,0,,0.0,none,P447,1
E0045619,N0045866,N0045584,lateral,10.295630140987,auto_block,provisional,s5c_flows,4.3191,5.824,0.000221,3.6221,held,0.18129,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.39914207790804,439.3476639272031,1.5740329709200864,1.6670150278750384,1.3240329709200864,1.4170150278750384,0.21478643238010975,0.06931811300093968,0.7989044456003874,0,,0.0,none,P447,1
E0045620,N0045867,N0045868,main,12.041594578792296,auto_block,provisional,s5c_flows,30.2339,40.768,0.012553,3.6221,held,1.280034,1.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1699920614962,437.1097840886022,3.7643035928006725,3.8203001399133996,3.5143035928006725,3.5703001399133996,0.39910796287676226,0.17262909421070433,0.5028545196975743,0,,0.0,none,P447,1
E0045621,N0045868,N0045584,main,38.48376280978771,auto_block,provisional,s5c_flows,32.3934,43.68,0.012653,3.6221,held,1.370669,1.5184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1097840886022,436.9173652745533,3.8203001399133996,4.097313680524849,3.5703001399133996,3.8473136805248487,0.4075365225342108,0.17841840017275706,1.573836972552449,0,,0.0,none,P447,1
E0045622,N0045869,N0045870,main,22.47220505424423,auto_block,provisional,s5c_flows,27.7361,37.4,0.004882,3.6221,held,1.167652,0.5859,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.07488610752154,447.9512889797232,2.586826538962839,2.772343832776812,2.336826538962839,2.522343832776812,0.40123730791355494,0.1613875960013344,0.9334544508128418,0,,0.0,none,P447,1
E0045623,N0045870,N0045871,main,22.825424421026653,auto_block,provisional,s5c_flows,27.7361,37.4,0.005069,3.6221,held,1.167839,0.6083,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,447.9512889797232,447.82574914540754,2.772343832776812,2.923030151467458,2.522343832776812,2.673030151467458,0.4012570681809795,0.16139997473019446,0.9480798483501385,0,,0.0,none,P447,1
E0045624,N0045871,N0045554,main,76.74195069086863,auto_block,provisional,s5c_flows,27.7361,37.4,0.00526,3.6221,held,1.16803,0.6312,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,447.82574914540754,447.4036684166078,2.923030151467458,2.852221475970339,2.673030151467458,2.602221475970339,0.40127724873652476,0.16141261725584516,3.187403511018087,0,,0.0,none,P447,1
E0045625,N0045872,N0045873,lateral,49.99999999999215,auto_block,provisional,s5c_flows,1.0798,1.456,0.000589,3.6221,held,0.045856,0.0707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9203999681893,437.6703999681894,1.9968973950919349,2.533213313060628,1.7468973950919349,2.283213313060628,0.13549633263304284,0.03744365411869641,6.150227959232466,0,,0.0,none,P447,1
E0045626,N0045873,N0045874,lateral,50.00000000004613,auto_block,provisional,s5c_flows,1.0798,1.456,0.001006,3.6221,held,0.046273,0.1207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6703999681894,437.42039996818914,2.533213313060628,2.9304911450921054,2.283213313060628,2.6804911450921054,0.13591797762120034,0.03759351967539634,6.13114871129542,0,,0.0,none,P447,1
E0045627,N0045874,N0045630,lateral,12.160599142441344,auto_block,provisional,s5c_flows,1.0798,1.456,0.001423,3.6221,held,0.04669,0.1707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.42039996818914,437.35959697247694,2.9304911450921054,3.093955273616814,2.6804911450921054,2.843955273616814,0.13633699529339366,0.03774266308864141,1.4865858818280944,0,,0.0,none,P447,1
E0045628,N0045875,N0045630,lateral,9.999999999953992,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.8789656599284,438.8289656599286,1.553346351790367,1.624586586165151,1.303346351790367,1.374586586165151,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045629,N0045876,N0045877,lateral,49.99335607344354,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.51707763671874,447.2671108563515,1.5500000000000114,1.9446811358359923,1.3000000000000114,1.6946811358359923,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045630,N0045877,N0045878,lateral,51.091910749726644,auto_road,derived,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.2671108563515,447.0116513026029,1.9446811358359923,2.3478152501314753,1.6946811358359923,2.0978152501314753,0.021985998312083907,0.005448037260941702,38.73064273641648,0,,0.0,none,P447,1
E0045631,N0045878,N0045879,lateral,5.85301656796087,auto_road,derived,s5c_flows,0.0,0.0,0.000842,3.6221,held,0.000842,0.1011,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,447.0116513026029,446.9706801866272,2.3478152501314753,2.3914719129821833,2.0978152501314753,2.1414719129821833,0.033419558246216174,0.006584966374767215,2.918957677836032,0,,0.0,none,P447,1
E0045632,N0045879,N0045880,lateral,8.465907618523438,auto_road,derived,s5c_flows,0.0,0.0,0.000891,3.6221,held,0.000891,0.1069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.9706801866272,446.92835064853455,2.3914719129821833,2.456231870996703,2.1414719129821833,2.206231870996703,0.03065905316779261,0.00724351576371654,4.60217931507905,0,,0.0,none,P447,1
E0045633,N0045880,N0045881,lateral,11.514883583608729,auto_road,derived,s5c_flows,0.0,0.0,0.000962,3.6221,held,0.000962,0.1154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.92835064853455,446.8707762306165,2.456231870996703,2.5438661033678613,2.206231870996703,2.2938661033678613,0.03166933302044502,0.007460704272081425,6.059954791898614,0,,0.0,none,P447,1
E0045634,N0045881,N0045882,lateral,7.9330575425449315,auto_road,derived,s5c_flows,0.0,0.0,0.001058,3.6221,held,0.001058,0.1269,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,446.8707762306165,446.82714441413253,2.5438661033678613,2.6673624218049667,2.2938661033678613,2.4173624218049667,0.034013283292002414,0.007579796142630629,3.8872350126860784,0,,0.0,none,P447,1
E0045635,N0045882,N0045883,lateral,7.472448411124854,auto_road,derived,s5c_flows,0.0,0.0,0.001124,3.6221,held,0.001124,0.1349,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,446.82714441413253,446.78604594787134,2.6673624218049667,2.7075453607224063,2.4173624218049667,2.4575453607224063,0.03488441654536622,0.007760179438826259,3.5700986052072574,0,,0.0,none,P447,1
E0045636,N0045883,N0045884,lateral,7.734399326758548,auto_road,derived,s5c_flows,0.0,0.0,0.001186,3.6221,held,0.001186,0.1423,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,446.78604594787134,446.74350675157416,2.7075453607224063,2.8467642445195906,2.4575453607224063,2.5967642445195906,0.03567259224371385,0.007924335914524988,3.61360493695805,0,,0.0,none,P447,1
E0045637,N0045884,N0045885,lateral,24.932633423856174,auto_road,derived,s5c_flows,0.0,0.0,0.00125,3.6221,held,0.00125,0.1501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.74350675157416,446.60637726774297,2.8467642445195906,3.203254079913279,2.5967642445195906,2.953254079913279,0.036458208647247144,0.00808885445314697,11.397814259559881,0,,0.0,none,P447,1
E0045638,N0045885,N0045886,lateral,11.28798240328764,auto_road,derived,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.60637726774297,446.5442933645249,3.203254079913279,3.38557724094386,2.953254079913279,3.13557724094386,0.038841415147592005,0.008593358791307376,4.843619609118629,0,,0.0,none,P447,1
E0045639,N0045886,N0045887,lateral,16.851650314978528,auto_road,derived,s5c_flows,0.0,0.0,0.001552,3.6221,held,0.001552,0.1863,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.5442933645249,446.4516092877925,3.38557724094386,3.5775349993168675,3.13557724094386,3.3275349993168675,0.039844799941927064,0.008808191951544836,7.048870592707807,0,,0.0,none,P447,1
E0045640,N0045887,N0045888,lateral,40.391801896581526,auto_road,derived,s5c_flows,0.0,0.0,0.001693,3.6221,held,0.001693,0.2031,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.4516092877925,446.2294543773613,3.5775349993168675,4.041297575763679,3.3275349993168675,3.7912975757636787,0.041276982504467236,0.009117303505843583,16.309251728938797,0,,0.0,none,P447,1
E0045641,N0045888,N0045889,lateral,11.461564285650377,auto_road,derived,s5c_flows,0.0,0.0,0.002029,3.6221,held,0.002029,0.2435,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.2294543773613,446.1664157737902,4.041297575763679,4.167904294569155,3.7912975757636787,3.917904294569155,0.04439639451869872,0.009800532659731714,4.302738397980732,0,,0.0,none,P447,1
E0045642,N0045889,N0045890,lateral,49.99958941119683,auto_road,derived,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,446.1664157737902,445.89141803202864,4.167904294569155,4.263153501174486,3.917904294569155,4.013153501174486,0.04522369948044818,0.009984003453560514,18.426765164289368,0,,0.0,none,P447,1
E0045643,N0045890,N0045891,lateral,49.999999999927915,auto_road,derived,s5c_flows,1.0798,1.456,0.002542,3.6221,held,0.047809,0.305,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.89141803202864,445.61641803202906,4.263153501174486,4.557867856642815,4.013153501174486,4.307867856642815,0.1419891291395289,0.037315630313760756,5.868993903844833,0,,0.0,none,P447,1
E0045644,N0045891,N0045892,lateral,10.684069947642426,auto_road,derived,s5c_flows,1.0798,1.456,0.002958,3.6221,held,0.048225,0.355,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.61641803202906,445.557655647317,4.557867856642815,4.663901969870494,4.307867856642815,4.413901969870494,0.14241163104969878,0.03745860978838603,1.2503742225841443,0,,0.0,none,P447,1
E0045645,N0045892,N0045893,lateral,29.1011974097605,auto_road,derived,s5c_flows,1.0798,1.456,0.003047,3.6221,held,0.048314,0.3657,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.557655647317,445.3975990615633,4.663901969870494,4.909316221639813,4.413901969870494,4.659316221639813,0.14250169354124165,0.03748911320024209,3.403608369671559,0,,0.0,none,P447,1
E0045646,N0045893,N0045894,lateral,11.227988469476317,auto_road,derived,s5c_flows,1.0798,1.456,0.00329,3.6221,held,0.048557,0.3948,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.3975990615633,445.3358451249812,4.909316221639813,4.9930428144719485,4.659316221639813,4.7430428144719485,0.1427470098804265,0.03757224475532003,1.3109426342078383,0,,0.0,none,P447,1
E0045647,N0045894,N0045895,lateral,7.896608191391884,auto_road,derived,s5c_flows,1.0798,1.456,0.003383,3.6221,held,0.048651,0.406,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,445.3358451249812,445.2924137799285,4.9930428144719485,5.00345413999338,4.7430428144719485,4.75345413999338,0.14284167748686802,0.03760434282069927,0.9213707010357499,0,,0.0,none,P447,1
E0045648,N0045895,N0045896,lateral,8.332714913487598,auto_road,derived,s5c_flows,1.0798,1.456,0.003449,3.6221,held,0.048716,0.4139,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.2924137799285,445.24658384790433,5.00345413999338,5.002500624751917,4.75345413999338,4.752500624751917,0.14290706495065084,0.037626518858421304,0.97181046954829,0,,0.0,none,P447,1
E0045649,N0045896,N0045897,lateral,26.335815130659867,auto_road,derived,s5c_flows,1.0798,1.456,0.003519,3.6221,held,0.048786,0.4222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.24658384790433,445.1017368646857,5.002500624751917,5.098672070861198,4.752500624751917,4.848672070861198,0.14297741457115423,0.03765038301942544,3.0699271874106113,0,,0.0,none,P447,1
E0045650,N0045897,N0045898,lateral,15.938139327595726,auto_road,derived,s5c_flows,1.0798,1.456,0.003738,3.6221,held,0.049005,0.4486,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.1017368646857,445.0140770983839,5.098672070861198,5.196219532475482,4.848672070861198,4.946219532475482,0.14319705715200662,0.03772492547838138,1.8550357161177624,0,,0.0,none,P447,1
E0045651,N0045898,N0045554,lateral,10.710083863742641,auto_road,derived,s5c_flows,1.0798,1.456,0.003871,3.6221,held,0.049138,0.4645,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,445.0140770983839,444.95517163713333,5.196219532475482,5.300718255444792,4.946219532475482,5.050718255444792,0.143330115232449,0.037770108459396406,1.2453865500600145,0,,0.0,none,P447,1
E0045652,N0045899,N0045900,main,9.219544457292887,auto_block,provisional,s5c_flows,154.6045,208.472,0.027459,3.3216,merrimack,5.97118,3.2951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.1948643771511,431.14876665486463,7.672902956833298,7.77878461466662,7.422902956833298,7.52878461466662,0.6270313184286421,0.3747406841737838,0.24505805335734854,0,,0.0,none,P466,1
E0045653,N0045900,N0045901,main,15.231546211727817,auto_block,provisional,s5c_flows,154.6045,208.472,0.027536,3.3216,merrimack,5.971257,3.3043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.14876665486463,431.072608923806,7.77878461466662,7.839042687522124,7.52878461466662,7.589042687522124,0.6270335491379794,0.37474327645097427,0.4048572901366957,0,,0.0,none,P466,1
E0045654,N0045901,N0045589,main,14.866068747318506,auto_block,provisional,s5c_flows,154.6045,208.472,0.027663,3.3216,merrimack,5.971383,3.3195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.072608923806,430.9982785800694,7.839042687522124,7.916760482430618,7.589042687522124,7.666760482430618,0.6270371993370848,0.3747475183348321,0.3951405318811278,0,,0.0,none,P466,1
E0045655,N0045902,N0045903,main,30.4138126514911,auto_block,provisional,s5c_flows,47.5104,64.064,0.015275,3.6221,held,2.007032,1.833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6592775639125,433.50720850065505,5.003777856009378,5.447961177079321,4.753777856009378,5.197961177079321,0.45735896623707534,0.21483136086494586,1.108312977212079,0,,0.0,none,P466,1
E0045656,N0045903,N0045904,main,32.984845004941285,auto_block,provisional,s5c_flows,49.6699,66.976,0.015529,3.6221,held,2.09782,1.8634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.50720850065505,433.34228427563033,5.447961177079321,5.680146144291541,5.197961177079321,5.430146144291541,0.4634569290865319,0.21955940727874707,1.1861887960820157,0,,0.0,none,P466,1
E0045657,N0045904,N0045905,main,26.832815729997478,auto_block,provisional,s5c_flows,54.7663,68.506,0.015803,3.6221,held,2.311748,1.8964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.34228427563033,433.20812019698036,5.680146144291541,5.772501140910265,5.430146144291541,5.522501140910265,0.47707695858802357,0.23034694570417907,0.9374034680349048,0,,0.0,none,P466,1
E0045658,N0045905,N0045906,main,10.295630140987,auto_block,provisional,s5c_flows,54.7663,68.506,0.016027,3.6221,held,2.311971,1.9232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.20812019698036,433.1566420462754,5.772501140910265,6.079625043568342,5.522501140910265,5.829625043568342,0.4770906495311221,0.2303579504124293,0.3596671530908364,0,,0.0,none,P466,1
E0045659,N0045906,N0045907,main,17.0,auto_block,provisional,s5c_flows,54.7663,68.506,0.016113,3.6221,held,2.312057,1.9335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1566420462754,433.07164204627543,6.079625043568342,5.786390180287071,5.829625043568342,5.536390180287071,0.47709592917937643,0.23036219425356746,0.593870783640258,0,,0.0,none,P466,1
E0045660,N0045907,N0045589,main,20.223748416156685,auto_block,provisional,s5c_flows,55.8461,69.962,0.016255,3.6221,held,2.357466,1.9505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.07164204627543,432.97052330419467,5.786390180287071,5.944515758305329,5.536390180287071,5.694515758305329,0.4798631152727355,0.23259321602279864,0.7024137985913717,0,,0.0,none,P466,1
