EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045661,N0045908,N0045648,lateral,33.83784863137726,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,434.9105925354801,434.7075654436918,1.5809540953792975,1.5897062848238193,1.3309540953792975,1.3397062848238193,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045662,N0045909,N0045910,lateral,49.48678173360802,auto_link,provisional,s5c_flows,34.8922,48.114,0.002988,3.6221,held,1.465758,0.3586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4581208093626,434.21068690069455,1.9630522863405417,2.2765872692273206,1.7130522863405417,2.0265872692273206,0.41594832805529947,0.18429978668292052,1.98288979647126,0,,0.0,none,P465,1
E0045663,N0045910,N0045911,lateral,26.90724809414742,auto_link,provisional,s5c_flows,38.1315,52.482,0.003401,3.6221,held,1.601972,0.4081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.21068690069455,434.07615066022385,2.2765872692273206,2.4522001698542795,2.0265872692273206,2.2022001698542795,0.4273212281569704,0.1924195141432134,1.049454380810035,0,,0.0,none,P465,1
E0045664,N0045911,N0045912,lateral,28.635642126552707,auto_link,provisional,s5c_flows,38.1315,52.482,0.003625,3.6221,held,1.602196,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.07615066022385,433.9329724495911,2.4522001698542795,2.571086388299534,2.2022001698542795,2.321086388299534,0.42733932908528194,0.19243259365612803,1.11681904665968,0,,0.0,none,P465,1
E0045665,N0045912,N0045913,lateral,16.55294535724685,auto_link,provisional,s5c_flows,39.2113,53.938,0.003864,3.6221,held,1.647702,0.4636,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9329724495911,433.85020772280484,2.571086388299534,2.5807004803201608,2.321086388299534,2.3307004803201608,0.43097821830171196,0.19507221732725016,0.6401307790168776,0,,0.0,none,P465,1
E0045666,N0045913,N0045648,lateral,19.4164878389476,auto_link,provisional,s5c_flows,39.2113,53.938,0.004002,3.6221,held,1.64784,0.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.85020772280484,433.7531252836101,2.5807004803201608,2.54414644490555,2.3307004803201608,2.29414644490555,0.4309891392474369,0.1950801699616435,0.750849850217081,0,,0.0,none,P465,1
E0045667,N0045914,N0045653,lateral,34.785054261852174,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.8533803340434,435.6794550627341,1.5502756718159958,2.121661880625254,1.3002756718159958,1.871661880625254,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045668,N0045915,N0045653,lateral,72.78049189171504,auto_block,provisional,s5c_flows,0.0,0.0,0.001069,3.6221,held,0.001069,0.1283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8811414628089,435.5172390033503,2.4441454024254767,2.283877940009063,2.1941454024254767,2.033877940009063,0.033103258099242736,0.007771786387480356,36.64316649916098,0,,0.0,none,P447,1
E0045669,N0045916,N0045652,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.70541318331425,435.6495114838768,1.5502630862170008,1.588556143076346,1.3002630862170008,1.338556143076346,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045670,N0045917,N0045652,lateral,17.88854381999832,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.5277180146608,435.43827529556086,1.5501933622923048,1.7997923313922684,1.3001933622923048,1.5497923313922684,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045671,N0045918,N0045919,main,5.008792269443341,auto_block,provisional,s5c_flows,19.8395,26.752,0.017122,3.6221,held,0.848844,2.0546,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,439.05091863791426,439.0108482997587,6.18983453591386,6.206711514694405,5.93983453591386,5.956711514694405,0.41432791449545825,0.12674326499626315,0.20148261373855395,0,,0.0,none,P467,1
E0045672,N0045919,N0045920,main,46.95742752749558,auto_block,provisional,s5c_flows,20.9193,28.208,0.017163,3.6221,held,0.894153,2.0596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.0108482997587,438.77606116212127,6.206711514694405,6.561158076159984,5.956711514694405,6.311158076159984,0.35733915272302524,0.14541369474408367,2.1901428549351842,0,,0.0,none,P467,1
E0045673,N0045920,N0045657,main,16.401219466856727,auto_block,provisional,s5c_flows,24.1586,32.576,0.017555,3.6221,held,1.030346,2.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.77606116212127,438.694055064787,6.561158076159984,6.748877064119256,6.311158076159984,6.498877064119256,0.3733648647472445,0.15557177629045577,0.7321354620928157,0,,0.0,none,P467,1
E0045674,N0045921,N0045922,lateral,8.351457505236166,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.4840821666287,436.4423248791025,1.5513487415744294,1.5592009998037497,1.3013487415744294,1.3092009998037497,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045675,N0045922,N0045671,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,7e-05,3.6221,held,7e-05,0.0084,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,436.4423248791025,436.37961523072204,1.5592009998037497,1.5540395544342118,1.3092009998037497,1.3040395544342118,0.009286257172132299,0.002943519430324698,20.463490725498474,0,,0.0,none,P447,1
E0045676,N0045923,N0045671,lateral,28.160255680657446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.1839022074348,436.04310092903154,1.5508084859245628,1.8905538561247113,1.3008084859245628,1.6405538561247113,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045677,N0045924,N0045925,lateral,8.94427190999916,auto_block,provisional,s5c_flows,7.5585,10.192,0.000991,3.6221,held,0.317862,0.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.651568698544,434.606847338994,2.095043850284128,1.8452095457716382,1.845043850284128,1.5952095457716382,0.25771571559844453,0.08964592336270019,0.5784327050208253,0,,0.0,none,P429,1
E0045678,N0045925,N0045679,lateral,13.45362404707371,auto_block,provisional,s5c_flows,8.6382,11.648,0.001066,3.6221,held,0.363204,0.1279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.606847338994,434.5395792187586,1.8452095457716382,1.752626591788271,1.5952095457716382,1.502626591788271,0.2689807697123255,0.09534072724550943,0.8336174652598363,0,,0.0,none,P429,1
E0045679,N0045926,N0045679,lateral,18.430970937586274,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,7.7,0.5,cover_min,minimum,tractive,1.0,435.87056512012174,434.4513803579276,1.8344519697220107,1.840825452619299,1.5844519697220107,1.590825452619299,0.0,0.0,0.0,0,,0.0,none,P429,1
E0045680,N0045927,N0045928,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,436.9088928222656,436.3707922275809,1.5500000000000114,1.562343758747204,1.3000000000000114,1.312343758747204,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045681,N0045928,N0045663,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,436.3433672895613,436.08244488730344,1.5897686967668392,1.5832045267590615,1.3397686967668392,1.3332045267590615,0.02527424488633756,0.003230211217487816,8.39320958192646,0,,0.0,none,P447,1
E0045682,N0045929,N0045930,lateral,17.72004514666935,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,436.6194382260205,436.4422377745538,1.6398086001513548,1.6434250672430721,1.3898086001513548,1.3934250672430721,0.1706728690038949,0.031791294945713394,1.7304102725963006,0,,0.0,none,P447,1
E0045683,N0045930,N0045663,lateral,16.278820596099706,auto_block,provisional,s5c_flows,2.1596,2.912,0.000148,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,436.40921444459235,436.0754986223723,1.676448397204524,1.5901507916901778,1.426448397204524,1.3401507916901778,0.2758233078823059,0.03672216879709009,0.9836502893273675,0,,0.0,none,P447,1
E0045684,N0045931,N0045932,lateral,47.16990566028302,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,444.90513485718566,444.6457003760541,1.673264801017467,1.6751004051959058,1.423264801017467,1.4251004051959058,0.17631803367330762,0.04956322155348594,4.458790050907118,0,,0.0,none,P467,1
E0045685,N0045932,N0045933,lateral,18.601075237738275,auto_block,provisional,s5c_flows,4.3191,5.824,0.000393,3.6221,held,0.181462,0.0472,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.6457003760541,444.5433944622465,1.6751004051959058,1.5829788287691144,1.4251004051959058,1.3329788287691144,0.2220274722502295,0.06782432666293195,1.3963043288605956,0,,0.0,none,P467,1
E0045686,N0045933,N0045934,lateral,11.180339887498949,auto_block,provisional,s5c_flows,5.3989,7.28,0.000548,3.6221,held,0.226884,0.0658,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,444.5433944622465,444.48190259286525,1.5829788287691144,1.5945744579159964,1.3329788287691144,1.3445744579159964,0.23882997285029625,0.07509404889306034,0.7802161341021622,0,,0.0,none,P467,1
E0045687,N0045934,N0045935,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,5.3989,7.28,0.000641,3.6221,held,0.226977,0.077,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,444.48190259286525,444.26977055850926,1.5945744579159964,1.55209833797511,1.3445744579159964,1.30209833797511,0.42667211103730124,0.05075927111213943,0.27621006189329994,0,,0.0,none,P467,1
E0045688,N0045935,N0045936,lateral,69.31810730249349,auto_block,provisional,s5c_flows,12.6548,11.722,0.0007,3.6221,held,0.531224,0.084,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.04909969344436,443.7025091569319,1.7727692030400135,1.8161370833024648,1.5227692030400135,1.5661370833024648,0.30356461488448605,0.11377938059151779,3.8057854299471394,0,,0.0,none,P467,1
E0045689,N0045936,N0045657,lateral,13.341664064126334,auto_block,provisional,s5c_flows,12.6548,11.722,0.001278,3.6221,held,0.531801,0.1533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7025091569319,443.6358008366113,1.8161370833024648,1.8071312922949687,1.5661370833024648,1.5571312922949687,0.303668795255608,0.1138371332807985,0.732248657779507,0,,0.0,none,P467,1
E0045690,N0045937,N0045938,lateral,29.999999999904972,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.15,0.5,cover_min,minimum,tractive,1.0,437.56511669768594,435.72011669769176,1.5530168472359378,1.5605534683238602,1.3030168472359378,1.3105534683238602,0.3128484345041405,0.021179897000097675,1.5982180022441468,0,,0.0,none,P429,1
E0045691,N0045938,N0045939,lateral,5.4682957020314245,auto_block,provisional,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,435.72011669769176,435.6681678885225,1.5605534683238602,1.5503990060087744,1.3105534683238602,1.3003990060087744,0.21267117289562038,0.04376874336085859,0.4285407394882552,0,,0.0,none,P429,1
E0045692,N0045939,N0045667,lateral,14.560219778561036,auto_block,provisional,s5c_flows,2.1596,2.912,0.000296,3.6221,held,0.09083,0.0355,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,435.6681678885225,435.4206441522869,1.5503990060087744,1.5560404180255887,1.3003990060087744,1.3060404180255887,0.25908388191927656,0.03834173431486279,0.9366477290868035,0,,0.0,none,P429,1
E0045693,N0045940,N0045941,main,17.26267650163207,auto_block,provisional,s5c_flows,45.3508,61.152,0.004988,3.6221,held,1.90621,0.5985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.84878374993394,435.7624703674258,3.8906571680348065,4.051982757574194,3.6406571680348065,3.8019827575741942,0.45033940725989335,0.2094647444399403,0.6388765237707953,0,,0.0,none,P465,1
E0045694,N0045941,N0045942,main,33.1058907144937,auto_block,provisional,s5c_flows,46.4306,62.608,0.005131,3.6221,held,1.951621,0.6158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7624703674258,435.59694091385336,4.051982757574194,4.700330814662266,3.8019827575741942,4.450330814662266,0.45353468134540326,0.21189761277125102,1.2165879875046384,0,,0.0,none,P465,1
E0045695,N0045942,N0045681,main,11.045361017187261,auto_block,provisional,s5c_flows,46.4306,62.608,0.005407,3.6221,held,1.951897,0.6489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.59694091385336,435.54171410876745,4.700330814662266,4.919040285763799,4.450330814662266,4.669040285763799,0.4535539305316321,0.21191231945035577,0.40588194235396546,0,,0.0,none,P465,1
E0045696,N0045943,N0045944,lateral,29.427877939124322,auto_block,provisional,s5c_flows,4.3191,5.824,0.000724,3.6221,held,0.181792,0.0868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.19317169124673,438.0460323015511,2.4944503790657677,2.501971848839503,2.2444503790657677,2.251971848839503,0.2149810100142608,0.06940537693845664,2.2814323566821257,0,,0.0,none,P465,1
E0045697,N0045944,N0045681,lateral,27.018512172212592,auto_block,provisional,s5c_flows,5.3989,7.28,0.000969,3.6221,held,0.227305,0.1162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.0460323015511,437.9109397406901,2.501971848839503,2.5498146538411675,2.251971848839503,2.2998146538411675,0.23123747530469774,0.07685228390417223,1.947385628606173,0,,0.0,none,P465,1
E0045698,N0045945,N0045946,lateral,25.000000000114838,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.67091674804686,437.5459167480463,1.5500000000000114,2.939434814453705,1.3000000000000114,2.689434814453705,0.13489621704043256,0.037230723305707175,3.0887943028357334,0,,0.0,none,P429,1
E0045699,N0045946,N0045947,lateral,4.69848480972016,auto_block,provisional,s5c_flows,2.1596,2.912,0.000208,3.6221,held,0.090743,0.025,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,437.5459167480463,437.5036303847588,2.939434814453705,2.7478649765693035,2.689434814453705,2.4978649765693035,0.2087628511328566,0.04430487544138026,0.37510543536391655,0,,0.0,none,P429,1
E0045700,N0045947,N0045948,lateral,8.94427190999916,auto_block,provisional,s5c_flows,2.1596,2.912,0.000247,3.6221,held,0.090782,0.0297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5036303847588,437.4589090252088,2.7478649765693035,2.5053243732286887,2.4978649765693035,2.2553243732286887,0.17080881356304878,0.05072793040239251,0.8727371579392242,0,,0.0,none,P429,1
E0045701,N0045948,N0045949,lateral,11.045361017187261,auto_block,provisional,s5c_flows,4.3191,5.824,0.000322,3.6221,held,0.181391,0.0386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4589090252088,437.4036822201229,2.5053243732286887,1.793583404877097,2.2553243732286887,1.543583404877097,0.21482561097389938,0.0693356802160646,0.8569245978256318,0,,0.0,none,P429,1
E0045702,N0045949,N0045950,lateral,17.08800749063506,auto_block,provisional,s5c_flows,6.4787,8.736,0.000414,3.6221,held,0.272017,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4036822201229,437.31824218266974,1.793583404877097,2.01858032709589,1.543583404877097,1.76858032709589,0.24509572428888599,0.08344514577878434,1.1619954842958968,0,,0.0,none,P429,1
E0045703,N0045950,N0045687,lateral,25.019992006393608,auto_block,provisional,s5c_flows,6.4787,8.736,0.000556,3.6221,held,0.27216,0.0668,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,437.3090458081706,436.7836259760363,2.0277767015950303,1.5701337895886809,1.7777767015950303,1.3201337895886809,0.4012519323953009,0.059796586011375136,1.0392469994696787,0,,0.0,none,P429,1
E0045704,N0045951,N0045687,lateral,10.800943402907988,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,14.0,0.5,cover_min,minimum,tractive,1.0,438.29575805244343,436.7836259760363,1.566943363572193,1.5701337895886809,1.316943363572193,1.3201337895886809,0.0,0.0,0.0,0,,0.0,none,P429,1
E0045705,N0045952,N0045689,main,44.01136216933077,auto_block,provisional,s5c_flows,32.4228,43.422,0.003189,3.6221,held,1.362436,0.3827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.081822101122,432.86176529027534,2.692469891065514,3.5233360280840316,2.442469891065514,3.2733360280840316,0.40678816310368665,0.17790020085440467,1.803205622370116,0,,0.0,none,P429,1
E0045706,N0045953,N0045954,lateral,31.304951684997057,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.1468039798986,434.9902792214736,1.553543920492018,1.5591592550889004,1.303543920492018,1.3091592550889004,0.13489621704043256,0.037230723305707175,3.8677822565889053,0,,0.0,none,P429,1
E0045707,N0045954,N0045689,lateral,13.601470508735444,auto_block,provisional,s5c_flows,3.2393,4.368,0.000261,3.6221,held,0.136062,0.0313,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,434.9861649005374,434.82974798968695,1.5632735760250966,1.5553533286724246,1.3132735760250966,1.3053533286724246,0.25990764648454806,0.05021341983097197,0.8721989453244805,0,,0.0,none,P429,1
E0045708,N0045955,N0045956,lateral,20.591260281974,auto_block,provisional,s5c_flows,22.3372,30.12,0.002367,3.6221,held,0.938801,0.2841,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.77915398736803,433.6659020558172,1.9853723798194665,1.8982458934015654,1.7353723798194665,1.6482458934015654,0.3750955824461419,0.14543684352886882,0.9149339193177781,0,,0.0,none,P429,1
E0045709,N0045956,N0045957,lateral,16.1245154965971,auto_block,provisional,s5c_flows,24.4968,33.032,0.002539,3.6221,held,1.029507,0.3046,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.6659020558172,433.5772172205859,1.8982458934015654,1.9411848790234671,1.6482458934015654,1.6911848790234671,0.3859603227324702,0.15196371993661656,0.6962941761492006,0,,0.0,none,P429,1
E0045710,N0045957,N0045958,lateral,20.518284528683193,auto_block,provisional,s5c_flows,25.5766,34.488,0.002673,3.6221,held,1.074909,0.3208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.5772172205859,433.46436665567813,1.9411848790234671,1.906482953696866,1.6911848790234671,1.656482953696866,0.3911380668863891,0.15512515169713587,0.8742984581726135,0,,0.0,none,P429,1
E0045711,N0045958,N0045959,lateral,10.0,auto_block,provisional,s5c_flows,26.6564,35.944,0.002844,3.6221,held,1.120347,0.3413,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.46436665567813,433.4093666556781,1.906482953696866,1.9597434517437478,1.656482953696866,1.7097434517437478,0.3961624109506592,0.15822473494829564,0.4207028785661961,0,,0.0,none,P429,1
E0045712,N0045959,N0045960,lateral,7.765939692920192,auto_block,provisional,s5c_flows,27.7361,37.4,0.002927,3.6221,held,1.165697,0.3513,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,433.4093666556781,433.36665398736704,1.9597434517437478,2.0066675458360805,1.7097434517437478,1.7566675458360805,0.4010305844372593,0.16125812460304573,0.32274926960236877,0,,0.0,none,P429,1
E0045713,N0045960,N0045961,lateral,33.380141529961776,auto_block,provisional,s5c_flows,28.8159,38.856,0.002992,3.6221,held,1.211029,0.3591,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.36665398736704,433.18306320895226,2.0066675458360805,3.0810969472977376,1.7566675458360805,2.8310969472977376,0.4057601589100401,0.1642338172159276,1.3710949188813117,0,,0.0,none,P429,1
E0045714,N0045961,N0045667,lateral,10.816653826391969,auto_block,provisional,s5c_flows,29.8957,40.312,0.00327,3.6221,held,1.256575,0.3924,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.18306320895226,433.1235716129071,3.0810969472977376,3.853112957405415,2.8310969472977376,3.603112957405415,0.4103831079065301,0.1671699631421843,0.4392908974563835,0,,0.0,none,P429,1
E0045715,N0045962,N0045697,lateral,15.524174696260024,auto_block,provisional,s5c_flows,4.3191,5.824,0.000411,3.6221,held,0.181479,0.0493,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,437.3168513224915,436.9520332171294,1.568646724383484,1.567070786776867,1.318646724383484,1.317070786776867,0.3646762541524953,0.04852914677616463,0.7094957294079046,0,,0.0,none,P447,1
E0045716,N0045963,N0045964,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,437.91805686690964,437.653177177239,1.5804477717622376,1.5876065141672484,1.3304477717622376,1.3376065141672484,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045717,N0045964,N0045698,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.0,0.0,0.000119,3.6221,held,0.000119,0.0143,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,437.58744023013156,437.3481407315947,1.6533434612746873,1.6185035555146783,1.4033434612746873,1.3685035555146783,0.015548544200359374,0.002973510301372745,22.305037884944305,0,,0.0,none,P447,1
E0045718,N0045965,N0045966,main,43.55302887190177,auto_link,provisional,s5c_flows,3.981,5.368,0.002441,3.6221,held,0.169332,0.2929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.77917316049076,434.5614080161312,3.051881527009243,3.7633600502750255,2.801881527009243,3.5133600502750255,0.21003483120497873,0.06720083008641395,3.456016368176983,0,,0.0,none,P447,1
E0045719,N0045966,N0045697,main,21.633307652783937,auto_link,provisional,s5c_flows,6.1405,8.28,0.002804,3.6221,held,0.26023,0.3364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5614080161312,434.4532414778673,3.7633600502750255,4.065862526038927,3.5133600502750255,3.815862526038927,0.24160934311695983,0.08176528920837886,1.4923062282896031,0,,0.0,none,P447,1
E0045720,N0045967,N0045968,lateral,27.202941017470888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.1453767471356,437.0093620420482,1.5503629989581782,1.8663398622486511,1.3003629989581782,1.6163398622486511,0.17065230391004918,0.050665805354795285,2.656760793163152,0,,0.0,none,P447,1
E0045721,N0045968,N0045709,lateral,11.313708498984761,auto_block,provisional,s5c_flows,3.2393,4.368,0.000227,3.6221,held,0.136028,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0093620420482,436.9527934995533,1.8663398622486511,1.9828144106029413,1.6163398622486511,1.7328144106029413,0.19541721210277269,0.060852363203438314,0.9649191403735989,0,,0.0,none,P447,1
E0045722,N0045969,N0045709,lateral,16.0312195418814,auto_block,provisional,s5c_flows,2.1596,2.912,0.000622,3.6221,held,0.091156,0.0746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.97086982078105,436.89071372307166,1.898728567890828,2.0448941870845943,1.648728567890828,1.7948941870845943,0.1710442760149406,0.05082144913902184,1.562092568016432,0,,0.0,none,P447,1
E0045723,N0045970,N0045971,lateral,8.06225774829855,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.1126275583312,438.0723162695897,1.5540289358094128,1.6049603417384333,1.3040289358094128,1.3549603417384333,0.214700651244523,0.06927965601494754,0.6258526077715858,0,,0.0,none,P447,1
E0045724,N0045971,N0045972,lateral,73.24616030891995,auto_block,provisional,s5c_flows,7.5585,10.192,6.7e-05,3.6221,held,0.316938,0.0081,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,438.0184984252885,437.5423983832805,1.6587781860396262,1.6129971245320007,1.4087781860396262,1.3629971245320007,0.2819416113314548,0.08417268570401279,4.329865792839087,0,,0.0,none,P447,1
E0045725,N0045972,N0045973,lateral,29.017236257093817,auto_block,provisional,s5c_flows,8.6382,11.648,0.000678,3.6221,held,0.362815,0.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.5423983832805,437.397312201995,1.6129971245320007,1.581966362458104,1.3629971245320007,1.331966362458104,0.2688885085959838,0.09529347129973867,1.7985915679704896,0,,0.0,none,P447,1
E0045726,N0045973,N0045698,lateral,33.83784863137726,auto_block,provisional,s5c_flows,10.7978,14.56,0.000919,3.6221,held,0.453591,0.1103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.397312201995,437.2281229588381,1.581966362458104,1.738521328271247,1.331966362458104,1.488521328271247,0.2887388392708437,0.10569678826876436,1.9531980708950494,0,,0.0,none,P447,1
E0045727,N0045974,N0045718,lateral,80.36168241145776,auto_block,provisional,s5c_flows,7.5585,10.192,0.001298,3.6221,held,0.318168,0.1558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.11456808262267,440.7127596705654,2.140741975971082,1.84070712630961,1.890741975971082,1.59070712630961,0.2577954616388747,0.08968570615869362,5.195442018294727,0,,0.0,none,P463,1
E0045728,N0045975,N0045718,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,441.1442681124759,440.9521743853529,1.5904730984615867,1.6012924115220812,1.3404730984615867,1.3512924115220812,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045729,N0045976,N0045977,lateral,9.219544457292887,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,431.382861328125,431.3091049724666,1.5500000000000114,1.5543288654239973,1.3000000000000114,1.3043288654239973,0.15826500053159898,0.03344320716512747,0.9708973795348733,0,,0.0,none,P463,1
E0045730,N0045977,N0045714,lateral,52.172789842982326,auto_block,provisional,s5c_flows,2.1596,2.912,7.7e-05,3.6221,held,0.090611,0.0092,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.2950885266106,431.03422457739566,1.5683453112800407,1.853684358151213,1.3183453112800407,1.603684358151213,0.17070092967535314,0.05068510382319377,5.093976342347884,0,,0.0,none,P463,1
E0045731,N0045978,N0045714,lateral,19.235384061671343,auto_block,provisional,s5c_flows,2.1596,2.912,0.001137,3.6221,held,0.091671,0.1364,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.1500163682435,431.0442217559043,1.9857868544127655,1.8436871796425862,1.7357868544127655,1.5936871796425862,0.17705744772295837,0.049840952080145245,1.8106537651147865,0,,0.0,none,P463,1
E0045732,N0045979,N0045722,lateral,20.615528128088304,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.940234375,430.83715673435955,1.5500000000000114,1.746797123062322,1.3000000000000114,1.496797123062322,0.19530982006149752,0.060806644196143594,1.7592158722994622,0,,0.0,none,P463,1
E0045733,N0045980,N0045722,lateral,26.076809620810597,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.96925659179686,430.8388725436928,1.5500000000000114,1.745081313729088,1.3000000000000114,1.495081313729088,0.214700651244523,0.06927965601494754,2.024276550447881,0,,0.0,none,P463,1
E0045734,N0045981,N0045730,lateral,26.40075756488817,auto_block,provisional,s5c_flows,3.5785,5.89,0.000393,3.6221,held,0.150413,0.0471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.93025770763535,430.7982539198109,1.6365452708802763,1.753168199329707,1.3865452708802763,1.503168199329707,0.2020091395658473,0.06368442021036044,2.178181774483734,0,,0.0,none,P469,1
E0045735,N0045982,N0045983,lateral,9.055385138137417,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7860900878906,431.7408131621999,1.5500000000000114,1.6133433319407118,1.3000000000000114,1.3633433319407118,0.13489621704043256,0.037230723305707175,1.1188088809813497,0,,0.0,none,P469,1
E0045736,N0045983,N0045984,lateral,40.00000000004299,auto_block,provisional,s5c_flows,2.1596,2.912,7.5e-05,3.6221,held,0.09061,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7408131621999,431.5408131621997,1.6133433319407118,2.076343820222178,1.3633433319407118,1.8263438202221778,0.17070029835705405,0.05068485324944891,3.905480383361226,0,,0.0,none,P469,1
E0045737,N0045984,N0045985,lateral,39.999999999920064,auto_block,provisional,s5c_flows,6.4787,8.736,0.000409,3.6221,held,0.272012,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5408131621997,431.3408131622001,2.076343820222178,2.4551768280342685,1.8263438202221778,2.2051768280342685,0.24509426831169648,0.0834444412499131,2.7200418486225346,0,,0.0,none,P469,1
E0045738,N0045985,N0045733,lateral,18.493654617986827,auto_block,provisional,s5c_flows,7.5585,10.192,0.000742,3.6221,held,0.317612,0.0891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3408131622001,431.2483448891102,2.4551768280342685,2.6413340659679534,2.2051768280342685,2.3913340659679534,0.25765052307017067,0.0896134064686118,1.1963009944385088,0,,0.0,none,P469,1
E0045739,N0045986,N0045733,main,19.72308292331602,auto_block,provisional,s5c_flows,3.6428,4.912,0.005163,3.6221,held,0.157877,0.6195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.3290052926077,431.2303898779911,2.6181687796579354,2.65928907708701,2.3681687796579354,2.40928907708701,0.20525594016412746,0.06509794328204241,1.6015032181727995,0,,0.0,none,P469,1
E0045740,N0045987,N0045988,lateral,3.58651061004318,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,430.8942045922701,430.8529597202546,1.550985837417386,1.6176213344328971,1.300985837417386,1.3676213344328971,0.3017347564912361,0.06155832330304359,0.19810504275064905,0,,0.0,none,P469,1
E0045741,N0045988,N0045989,lateral,10.0,auto_block,provisional,s5c_flows,5.0964,1.53,3e-05,3.6221,held,0.213683,0.0036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8529597202546,430.8029597202546,1.6176213344328971,1.7631718715422835,1.3676213344328971,1.5131718715422835,0.2266338749271029,0.07471205625779317,0.7354005076261226,0,,0.0,none,P469,1
E0045742,N0045989,N0045990,lateral,15.297058540778355,auto_block,provisional,s5c_flows,5.0964,1.53,0.000113,3.6221,held,0.213766,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.8029597202546,430.7264744275507,1.7631718715422835,2.023250914246148,1.5131718715422835,1.7732509142461481,0.22666254484115267,0.07472530820283654,1.1248041702624993,0,,0.0,none,P469,1
E0045743,N0045990,N0045991,lateral,4.242640687119285,auto_block,provisional,s5c_flows,5.0964,1.53,0.000241,3.6221,held,0.213894,0.0289,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,430.7264744275507,430.6861693410231,2.023250914246148,2.038897797648758,1.7732509142461481,1.7888977976487581,0.28272834896030474,0.06437327360954817,0.2501011249090645,0,,0.0,none,P469,1
E0045744,N0045991,N0045992,lateral,12.165525060596439,auto_block,provisional,s5c_flows,6.1762,2.986,0.000276,3.6221,held,0.259196,0.0331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6861693410231,430.62534171572014,2.038897797648758,1.9722229815454853,1.7888977976487581,1.7222229815454853,0.24129820156786147,0.08161606644911659,0.840282893500629,0,,0.0,none,P469,1
E0045745,N0045992,N0045993,lateral,9.0,auto_block,provisional,s5c_flows,6.1762,2.986,0.000377,3.6221,held,0.259298,0.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.62534171572014,430.5803417157201,1.9722229815454853,1.9671741534205012,1.7222229815454853,1.7171741534205012,0.2413289335228489,0.08163080035137507,0.6215582931161384,0,,0.0,none,P469,1
E0045746,N0045993,N0045994,lateral,3.605551275463989,auto_block,provisional,s5c_flows,7.2559,4.442,0.000452,3.6221,held,0.30464,0.0543,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,430.5803417157201,430.5388778760523,1.9671741534205012,1.995820610275814,1.7171741534205012,1.745820610275814,0.3387929425866642,0.07235137906275477,0.17737241159432154,0,,0.0,none,P469,1
E0045747,N0045994,N0045995,lateral,57.723478758647246,auto_block,provisional,s5c_flows,13.4321,7.428,0.000482,3.6221,held,0.56359,0.0579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.5388778760523,430.2502604822591,1.995820610275814,2.4107502599284203,1.745820610275814,2.1607502599284203,0.3092870980329809,0.11697157330216049,3.110566154971645,0,,0.0,none,P469,1
E0045748,N0045995,N0045996,lateral,10.0,auto_block,provisional,s5c_flows,13.4321,7.428,0.000964,3.6221,held,0.564072,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.2502604822591,430.20026048225907,2.4107502599284203,2.4599568028971817,2.1607502599284203,2.2099568028971817,0.30937051182112996,0.11701840497451557,0.538728354184671,0,,0.0,none,P469,1
E0045749,N0045996,N0045997,lateral,14.142135623730951,auto_block,provisional,s5c_flows,15.5917,10.34,0.001047,3.6221,held,0.654689,0.1256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.20026048225907,430.1295498041404,2.4599568028971817,2.4911777349220756,2.2099568028971817,2.2411777349220756,0.32421661442172456,0.12549230005371786,0.7269900736454126,0,,0.0,none,P469,1
E0045750,N0045997,N0045730,lateral,10.0,auto_block,provisional,s5c_flows,15.5917,10.34,0.001165,3.6221,held,0.654807,0.1398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.1295498041404,430.0795498041404,2.4911777349220756,2.471872315000212,2.2411777349220756,2.221872315000212,0.32423495090325927,0.12550293784109828,0.514030539281357,0,,0.0,none,P469,1
E0045751,N0045998,N0045739,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.18211669921874,427.03404577026913,1.5500000000000114,1.906658575433994,1.3000000000000114,1.656658575433994,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045752,N0045999,N0046000,lateral,19.4164878389476,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,427.3039041768351,427.2068217376403,1.5521749247274101,1.5931660553284246,1.3021749247274101,1.3431660553284246,0.0,0.0,0.0,0,,0.0,none,P478,1
E0045753,N0046000,N0045739,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000162,3.6221,held,0.000162,0.0194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2068217376403,427.11064481733194,1.5931660553284246,1.83005952837118,1.3431660553284246,1.58005952837118,0.01402599935639658,0.003912916157156138,22.856819411943263,0,,0.0,none,P478,1
E0045754,N0046001,N0046002,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.47813720703124,423.35720334080673,1.5500000000000114,1.622319364271391,1.3000000000000114,1.372319364271391,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045755,N0046002,N0046003,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.35720334080673,423.3072033408067,1.622319364271391,1.6543139931776523,1.372319364271391,1.4043139931776523,0.01564166988547661,0.004215524321315528,10.655298819560036,0,,0.0,none,P464,1
E0045756,N0046003,N0045761,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000285,3.6221,held,0.000285,0.0342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.3072033408067,423.239195988263,1.6543139931776523,1.6939705156432296,1.4043139931776523,1.4439705156432296,0.018444993021201353,0.004751495966858504,12.290119865321909,0,,0.0,none,P464,1
E0045757,N0046004,N0046005,main,9.899494936611665,auto_block,provisional,s5c_flows,15.1169,20.384,0.004304,3.6221,held,0.638045,0.5165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.0654281137583,427.01593063907524,4.087556505382338,4.100860132409139,3.837556505382338,3.8508601324091387,0.32160600431640685,0.12398211629346348,0.5130239487523274,0,,0.0,none,P477,1
E0045758,N0046005,N0045776,main,64.81838533103536,auto_block,provisional,s5c_flows,15.1169,20.384,0.004387,3.6221,held,0.638128,0.5264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.01593063907524,426.69183871242006,4.100860132409139,4.090631990704935,3.8508601324091387,3.840631990704935,0.3216191440160159,0.12398969575748123,3.358961810215271,0,,0.0,none,P477,1
E0045759,N0046006,N0046007,lateral,51.48031209126661,auto_block,provisional,s5c_flows,2.2248,3.0,0.000788,3.6221,held,0.094058,0.0945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.89725123648077,421.6398496760244,1.9619406580504801,2.5581483708505743,1.7119406580504801,2.3081483708505743,0.17284874733729227,0.051540289387878274,4.963907547717557,0,,0.0,none,P464,1
E0045760,N0046007,N0045778,lateral,17.26267650163207,auto_block,provisional,s5c_flows,2.2248,3.0,0.001217,3.6221,held,0.094487,0.146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6398496760244,421.5535362935163,2.5581483708505743,2.750723960389962,2.3081483708505743,2.500723960389962,0.17311218418983063,0.05164555290298509,1.6619932119376641,0,,0.0,none,P464,1
E0045761,N0046008,N0046009,lateral,6.082762530298219,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,422.3365966796875,422.2940173419754,1.5500000000000114,1.5862621990402204,1.3000000000000114,1.3362621990402204,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045762,N0046009,N0045778,lateral,38.600518131237564,auto_block,provisional,s5c_flows,1.4832,2.0,5.1e-05,3.6221,held,0.062231,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.2940173419754,422.1010147513192,1.5862621990402204,2.2032455025870377,1.3362621990402204,1.9532455025870377,0.15038278894484525,0.04286358122632147,4.278029243691663,0,,0.0,none,P464,1
E0045763,N0046010,N0046011,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.34047241210936,423.2530081336867,1.5500000000000114,1.6689889366257944,1.3000000000000114,1.4189889366257944,0.11845872128933585,0.03156792542268341,2.461174589502439,0,,0.0,none,P464,1
E0045764,N0046011,N0045761,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.7416,1.0,0.000146,3.6221,held,0.031236,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.2530081336867,423.185000781143,1.6689889366257944,1.7481657227632468,1.4189889366257944,1.4981657227632468,0.11865219525773195,0.03163266296508835,1.9105518836223845,0,,0.0,none,P464,1
E0045765,N0046012,N0046013,sub main,37.53034375374561,auto_road,derived,s5c_flows,182.8589,243.358,0.031439,3.2548,merrimack,6.920057,3.7727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.86935172307267,416.68170000430393,12.047487876536707,11.87417768124294,11.797487876536707,11.62417768124294,0.6528147538129497,0.4059123516878078,0.9581672680889178,0,,0.0,none,P483,1
E0045766,N0046013,N0046014,sub main,23.230462923436534,auto_road,derived,s5c_flows,183.9386,244.814,0.031752,3.2525,merrimack,6.956112,3.8102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.68170000430393,416.56554768968675,11.87417768124294,11.808506265391372,11.62417768124294,11.558506265391372,0.6537324598440359,0.40706934359272073,0.5922520386239435,0,,0.0,none,P483,1
E0045767,N0046014,N0046015,sub main,14.954792944324472,auto_road,derived,s5c_flows,183.9386,244.814,0.031945,3.2525,merrimack,6.956306,3.8334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.56554768968675,416.49077372496515,11.808506265391372,11.775827837534848,11.558506265391372,11.525827837534848,0.6537373863793207,0.40707556409847256,0.3812640278269984,0,,0.0,none,P483,1
E0045768,N0046015,N0046016,sub main,82.6362502878404,auto_road,derived,s5c_flows,183.9386,244.814,0.03207,3.2525,merrimack,6.95643,3.8484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.49077372496515,416.07759247352595,11.775827837534848,11.705763239364671,11.525827837534848,11.455763239364671,0.6537405352353891,0.4070795400645588,2.1067545362393143,0,,0.0,none,P483,1
E0045769,N0046016,N0046017,sub main,56.64815008809944,auto_road,derived,s5c_flows,183.9386,244.814,0.032759,3.2525,merrimack,6.957119,3.931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.07759247352595,415.79435172308547,11.705763239364671,11.755239341367655,11.455763239364671,11.505239341367655,0.653758030801318,0.40710163194022897,1.444167092898913,0,,0.0,none,P483,1
E0045770,N0046017,N0046018,sub main,36.90109187270233,auto_road,derived,s5c_flows,184.6802,245.814,0.033231,3.2509,merrimack,6.982125,3.9877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.79435172308547,415.609846263722,11.755239341367655,12.015214771434273,11.505239341367655,11.765214771434273,0.6543919696508164,0.40790297305372636,0.9398315175024932,0,,0.0,none,P483,1
E0045771,N0046018,N0046019,sub main,90.08043949607094,auto_road,derived,s5c_flows,184.6802,245.814,0.033538,3.2509,merrimack,6.982432,4.0246,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.07482545514773,425.6244232576674,1.5502355800085184,2.208950765770112,1.3002355800085184,1.958950765770112,0.6543997401088646,0.4079128058149841,2.2942256334302473,0,,0.0,none,P483,1
E0045772,N0046019,N0046020,sub main,38.018468631257015,auto_road,derived,s5c_flows,184.6802,245.814,0.034289,3.2509,merrimack,6.983183,4.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.6244232576674,425.4343309145111,2.208950765770112,2.655756976113878,1.958950765770112,2.405756976113878,0.6544187473537556,0.4079368587021003,0.9682502929760348,0,,0.0,none,P477,1
E0045773,N0046020,N0046021,sub main,14.665034742770708,auto_road,derived,s5c_flows,184.6802,245.814,0.034606,3.2509,merrimack,6.9835,4.1527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4343309145111,425.3610057407973,2.655756976113878,2.9557362025620932,2.405756976113878,2.7057362025620932,0.6544267698442459,0.4079470112863832,0.3734829578732188,0,,0.0,none,P477,1
E0045774,N0046021,N0046022,sub main,19.25331608286436,auto_road,derived,s5c_flows,184.6802,245.814,0.034728,3.2509,merrimack,6.983622,4.1673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.3610057407973,425.264739160383,2.9557362025620932,3.6046761228201376,2.7057362025620932,3.3546761228201376,0.6544298572786733,0.4079509185533776,0.49033307055309044,0,,0.0,none,P477,1
E0045775,N0046022,N0046023,sub main,31.081649174498462,auto_road,derived,s5c_flows,186.1635,247.814,0.034888,3.2478,merrimack,7.032814,4.1866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.264739160383,425.1093309145105,3.6046761228201376,4.753584124551992,3.3546761228201376,4.503584124551992,0.6556708898761258,0.40952472462202305,0.7900724193192573,0,,0.0,none,P477,1
E0045776,N0046023,N0046024,sub main,52.26471604610504,auto_road,derived,s5c_flows,186.9051,248.814,0.035147,3.2462,merrimack,7.057571,4.2177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1093309145105,424.84800733428,4.753584124551992,3.9560392965793767,4.503584124551992,3.7060392965793767,0.6562925699059615,0.4103155391186626,1.3272717698041774,0,,0.0,none,P477,1
E0045777,N0046024,N0046025,sub main,7.735283953894656,auto_road,derived,s5c_flows,186.9051,248.814,0.035583,3.2462,merrimack,7.058007,4.2699,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,424.84800733428,424.8054632725336,3.9560392965793767,3.9405084071539136,3.7060392965793767,3.6905084071539136,0.679724700919131,0.39967715324245523,0.18966708000643306,0,,0.0,none,P477,1
E0045778,N0046025,N0046026,sub main,3.1952593318295976,auto_road,derived,s5c_flows,186.9051,248.814,0.035647,3.2462,merrimack,7.058071,4.2777,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,424.8054632725336,424.7639249012198,3.9405084071539136,3.9788729503426907,3.6905084071539136,3.7288729503426907,0.9292498881031219,0.3175293524297853,0.05730893581904866,0,,0.0,none,P477,1
E0045779,N0046026,N0046027,sub main,62.43538597972494,auto_road,derived,s5c_flows,186.9051,248.814,0.035674,3.2462,merrimack,7.058098,4.2809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.7639249012198,424.4517479713212,3.9788729503426907,4.760044020866303,3.7288729503426907,4.510044020866303,0.6563057825767756,0.4103323641647004,1.5855258234099427,0,,0.0,none,P477,1
E0045780,N0046027,N0046028,sub main,7.0896493549924084,auto_road,derived,s5c_flows,186.9051,248.814,0.036194,3.2462,merrimack,7.058618,4.3433,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,424.4517479713212,424.40921007519125,4.760044020866303,4.840301643558746,4.510044020866303,4.590301643558746,0.7017931133538817,0.3902765752846006,0.16836988043173312,0,,0.0,none,P477,1
E0045781,N0046028,N0046029,sub main,8.871330848031576,auto_road,derived,s5c_flows,186.9051,248.814,0.036253,3.2462,merrimack,7.058677,4.3504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.40921007519125,424.3648534209511,4.840301643558746,4.8518519013145465,4.590301643558746,4.6018519013145465,0.6563202979585215,0.41035084893812934,0.22527950848657716,0,,0.0,none,P477,1
E0045782,N0046029,N0046030,sub main,6.5448294533402365,auto_road,derived,s5c_flows,189.1299,251.814,0.036327,3.2416,merrimack,7.132175,4.3593,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,424.3648534209511,424.32231202950436,4.8518519013145465,4.84779295096439,4.6018519013145465,4.59779295096439,0.7247198009080947,0.38399896390626465,0.15051402038735928,0,,0.0,none,P477,1
E0045783,N0046030,N0046031,sub main,7.3459153555509,auto_road,derived,s5c_flows,189.1299,251.814,0.036382,3.2416,merrimack,7.13223,4.3658,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,424.32231202950436,424.2819094950488,4.84779295096439,4.828411549873067,4.59779295096439,4.578411549873067,0.6816563772390951,0.4019652245582441,0.17960944352695649,0,,0.0,none,P477,1
E0045784,N0046031,N0046032,sub main,9.485053363872273,auto_road,derived,s5c_flows,189.1299,251.814,0.036443,3.2416,merrimack,7.132291,4.3732,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.2819094950488,424.2297417015475,4.828411549873067,4.855585446890018,4.578411549873067,4.605585446890018,0.6816579575428323,0.40196710198698615,0.23191135815541514,0,,0.0,none,P477,1
E0045785,N0046032,N0046033,sub main,54.52643051129828,auto_road,derived,s5c_flows,189.1299,251.814,0.036522,3.2416,merrimack,7.13237,4.3826,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,424.2297417015475,423.9298463337353,4.855585446890018,5.407983256108423,4.605585446890018,5.157983256108423,0.6816600041481319,0.4019695334037853,1.333177590477327,0,,0.0,none,P477,1
E0045786,N0046033,N0046034,sub main,16.351632483432507,auto_road,derived,s5c_flows,189.1299,251.814,0.036976,3.2416,merrimack,7.132825,4.4372,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.9298463337353,423.8399123550764,5.407983256108423,5.550285398829828,5.157983256108423,5.300285398829828,0.6816717911723607,0.4019835369728818,0.39979240975852554,0,,0.0,none,P477,1
E0045787,N0046034,N0046035,sub main,16.49826185728849,auto_road,derived,s5c_flows,189.1299,251.814,0.037113,3.2416,merrimack,7.132961,4.4535,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.8399123550764,423.74917191486134,5.550285398829828,5.529697714044914,5.300285398829828,5.279697714044914,0.6816753141991571,0.4019877226019595,0.40337536834210946,0,,0.0,none,P477,1
E0045788,N0046035,N0045770,sub main,13.236614435896364,auto_road,derived,s5c_flows,189.1299,251.814,0.03725,3.2416,merrimack,7.133098,4.47,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,423.74917191486134,423.6763705354639,5.529697714044914,5.521322335629861,5.279697714044914,5.271322335629861,0.6816788630711438,0.4019919389830082,0.3236278144291656,0,,0.0,none,P477,1
