EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045789,N0046036,N0046037,main,31.304951684997057,auto_block,provisional,s5c_flows,14.6364,19.736,0.002978,3.6221,held,0.616572,0.3573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.949191759159,421.792667000734,1.6383631724816041,1.7154506750472365,1.3883631724816041,1.4654506750472365,0.3181644159341704,0.12200437928912669,1.6398728727033482,0,,0.0,none,P464,1
E0045790,N0046037,N0046038,main,41.43669871020132,auto_block,provisional,s5c_flows,14.6364,19.736,0.003238,3.6221,held,0.616833,0.3886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.792667000734,421.585483507183,1.7154506750472365,1.753505750629472,1.4654506750472365,1.503505750629472,0.3182067623535383,0.12202862335694756,2.170323597343068,0,,0.0,none,P464,1
E0045791,N0046038,N0046039,main,6.082762530298219,auto_block,provisional,s5c_flows,14.6364,19.736,0.003584,3.6221,held,0.617178,0.43,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,421.585483507183,421.54290416947094,1.753505750629472,1.837833135216556,1.503505750629472,1.587833135216556,0.35781998258012004,0.11266042605656593,0.2833250808799374,0,,0.0,none,P464,1
E0045792,N0046039,N0045780,main,20.591260281974,auto_block,provisional,s5c_flows,14.6364,19.736,0.003634,3.6221,held,0.617229,0.4361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.54290416947094,421.4399478680611,1.837833135216556,1.9775936358451531,1.587833135216556,1.7275936358451531,0.3182709874502421,0.12206539765564259,1.0782876382029218,0,,0.0,none,P464,1
E0045793,N0046040,N0046041,main,18.384776310850235,auto_block,provisional,s5c_flows,0.7416,1.0,0.003547,3.6221,held,0.034637,0.4256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.38961205099326,420.297688169439,2.6528073826004857,2.766063051264098,2.4028073826004857,2.516063051264098,0.12299225159121704,0.03309692353241192,2.4913190428660443,0,,0.0,none,P464,1
E0045794,N0046041,N0046042,main,16.15549442140351,auto_block,provisional,s5c_flows,0.7416,1.0,0.0037,3.6221,held,0.03479,0.444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.297688169439,420.216910697332,2.766063051264098,2.9356466757148496,2.516063051264098,2.6856466757148496,0.12318043574972813,0.03316093447824928,2.1858847853387258,0,,0.0,none,P464,1
E0045795,N0046042,N0045780,main,40.52159917870962,auto_block,provisional,s5c_flows,0.7416,1.0,0.003835,3.6221,held,0.034925,0.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.216910697332,420.01430270143845,2.9356466757148496,3.403238802467797,2.6856466757148496,3.153238802467797,0.12334600599593297,0.03321728901391055,5.47532918361455,0,,0.0,none,P464,1
E0045796,N0046043,N0045797,lateral,17.280320236103535,auto_block,provisional,s5c_flows,1.4832,2.0,0.001018,3.6221,held,0.063199,0.1222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.91654614054863,419.8301445393681,2.4446293965607424,2.7234138102412544,2.1946293965607424,2.4734138102412544,0.15117271730332688,0.04315855701620511,1.90514096991795,0,,0.0,none,P476,1
E0045797,N0046044,N0045797,lateral,39.039482885666956,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.07985229492186,420.88465488049354,1.5500000000000114,1.6689034691158326,1.3000000000000114,1.4189034691158326,0.0,0.0,0.0,0,,0.0,none,P476,1
E0045798,N0046045,N0046046,lateral,8.246211251235321,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7661926269531,426.72496157069696,1.5500000000000114,1.650770851178038,1.3000000000000114,1.400770851178038,0.17065230391004918,0.050665805354795285,0.8053618441606174,0,,0.0,none,P477,1
E0045799,N0046046,N0046047,lateral,26.91974234843787,auto_block,provisional,s5c_flows,2.1596,2.912,6.9e-05,3.6221,held,0.090603,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.72496157069696,426.5903628589548,1.650770851178038,1.8498226879202093,1.400770851178038,1.5998226879202093,0.1706958789925942,0.050683099192197406,2.62843119073443,0,,0.0,none,P477,1
E0045800,N0046047,N0046048,lateral,59.99999999991287,auto_block,provisional,s5c_flows,3.981,5.368,0.000293,3.6221,held,0.167185,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5903628589548,426.29036285895523,1.8498226879202093,2.291576838310391,1.5998226879202093,2.041576838310391,0.20915685643050966,0.06681249251739488,4.781100734944294,0,,0.0,none,P477,1
E0045801,N0046048,N0046049,lateral,60.00000000010481,auto_block,provisional,s5c_flows,5.4642,7.368,0.000793,3.6221,held,0.229865,0.0952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.29036285895523,425.9903628589547,2.291576838310391,2.811394953545289,2.041576838310391,2.561394953545289,0.2320807059471329,0.07724699475131167,4.308845907378199,0,,0.0,none,P477,1
E0045802,N0046049,N0046050,lateral,8.988821186994764,auto_block,provisional,s5c_flows,6.2058,8.368,0.001293,3.6221,held,0.261455,0.1552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9903628589547,425.94541875301974,2.811394953545289,2.8932042938552627,2.561394953545289,2.6432042938552627,0.24197682644328966,0.08194168013103345,0.6191241064359668,0,,0.0,none,P477,1
E0045803,N0046050,N0046051,lateral,50.55797276821631,auto_block,provisional,s5c_flows,6.2058,8.368,0.001368,3.6221,held,0.26153,0.1642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.94541875301974,425.69262888917865,2.8932042938552627,3.502836198711975,2.6432042938552627,3.252836198711975,0.24199928573459026,0.08195246568036427,3.481964324450193,0,,0.0,none,P477,1
E0045804,N0046051,N0046052,lateral,84.41841600349852,auto_block,provisional,s5c_flows,6.2058,8.368,0.001789,3.6221,held,0.261951,0.2147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.69262888917865,425.2705368091612,3.502836198711975,4.188813776776328,3.252836198711975,3.9388137767763283,0.24212527253906968,0.0820129789060727,5.810932437179921,0,,0.0,none,P477,1
E0045805,N0046052,N0046053,lateral,59.15435815380395,auto_block,provisional,s5c_flows,6.2058,8.368,0.002493,3.6221,held,0.262655,0.2991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2705368091612,424.97476501839213,4.188813776776328,4.715451046060991,3.9388137767763283,4.465451046060991,0.24233562844944187,0.0821140574468365,4.068349237535883,0,,0.0,none,P477,1
E0045806,N0046053,N0046054,lateral,33.58811133342894,auto_block,provisional,s5c_flows,6.2058,8.368,0.002986,3.6221,held,0.263148,0.3583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.97476501839213,424.806824461725,4.715451046060991,5.0692741710875,4.465451046060991,4.8192741710875,0.2424826994746387,0.08218475778981368,2.3086259628831733,0,,0.0,none,P477,1
E0045807,N0046054,N0046055,lateral,28.12636695438063,auto_block,provisional,s5c_flows,6.2058,8.368,0.003266,3.6221,held,0.263428,0.3919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.806824461725,424.6661926269531,5.0692741710875,5.322760009765659,4.8192741710875,5.072760009765659,0.24256614168878426,0.08222488166042738,1.932556536165103,0,,0.0,none,P477,1
E0045808,N0046055,N0046056,lateral,22.461620005280032,auto_block,provisional,s5c_flows,7.689,10.368,0.0035,3.6221,held,0.325842,0.42,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6661926269531,424.5538845269267,5.322760009765659,5.3988437445576665,5.072760009765659,5.1488437445576665,0.2597777660114848,0.09067704427474074,1.441079193069908,0,,0.0,none,P477,1
E0045809,N0046056,N0046057,lateral,15.646140021805383,auto_block,provisional,s5c_flows,7.689,10.368,0.003687,3.6221,held,0.326029,0.4425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.5538845269267,424.4756538268177,5.3988437445576665,5.368248761072948,5.1488437445576665,5.118248761072948,0.25982565429656124,0.09070105070128684,1.0036306886993733,0,,0.0,none,P477,1
E0045810,N0046057,N0046058,lateral,17.736695271856963,auto_block,provisional,s5c_flows,7.689,10.368,0.003818,3.6221,held,0.32616,0.4581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4756538268177,424.3869703504584,5.368248761072948,5.310569932744727,5.118248761072948,5.060569932744727,0.25985919006562336,0.09071786382670197,1.1375837344433755,0,,0.0,none,P477,1
E0045811,N0046058,N0046059,lateral,58.998882688471646,auto_block,provisional,s5c_flows,7.689,10.368,0.003965,3.6221,held,0.326308,0.4758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3869703504584,424.09197593701606,5.310569932744727,5.332004775874566,5.060569932744727,5.082004775874566,0.25989706627708625,0.09073685463732775,3.783477534241105,0,,0.0,none,P477,1
E0045812,N0046059,N0046060,lateral,9.987656619618349,auto_block,provisional,s5c_flows,7.689,10.368,0.004457,3.6221,held,0.326799,0.5348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.09197593701606,424.042037653918,5.332004775874566,5.332535099988263,5.082004775874566,5.082535099988263,0.26002263569408174,0.09079982628257918,0.6401786645073014,0,,0.0,none,P477,1
E0045813,N0046060,N0046061,lateral,12.18537781782315,auto_block,provisional,s5c_flows,7.689,10.368,0.00454,3.6221,held,0.326882,0.5448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.042037653918,423.9811107648289,5.332535099988263,5.264220045717991,5.082535099988263,5.014220045717991,0.2600438490300522,0.09081046638308829,0.7809822499342497,0,,0.0,none,P477,1
E0045814,N0046061,N0045770,lateral,18.581292966372267,auto_block,provisional,s5c_flows,7.689,10.368,0.004642,3.6221,held,0.326984,0.557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.9811107648289,423.888204299997,5.264220045717991,5.309488571096722,5.014220045717991,5.059488571096722,0.2600699131826016,0.09082354026977615,1.1907883242486592,0,,0.0,none,P477,1
E0045815,N0046062,N0046063,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.7416,1.0,0.000609,3.6221,held,0.031699,0.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0574183365663,425.9901502163309,2.027847776714964,2.0833361117940967,1.7778477767149639,1.8333361117940967,0.11926164573289959,0.031836888975385974,1.8801272284420028,0,,0.0,none,P484,1
E0045816,N0046063,N0045801,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.7416,1.0,0.000721,3.6221,held,0.031811,0.0866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9901502163309,425.89191580280897,2.0833361117940967,2.215322966722283,1.8333361117940967,1.9653229667222831,0.11940814759607293,0.031886049469544736,2.74225881286438,0,,0.0,none,P484,1
E0045817,N0046064,N0046065,main,19.209372712298546,auto_block,provisional,s5c_flows,57.2284,77.168,0.020887,3.6221,held,2.420048,2.5064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.12783679671566,418.0317899331542,9.591218379065594,9.937234725048938,9.341218379065594,9.687234725048938,0.483611365085422,0.2356367664859395,0.6620113483377135,0,,0.0,none,P484,1
E0045818,N0046065,N0046066,main,15.231546211727817,auto_block,provisional,s5c_flows,57.97,78.168,0.021047,3.6221,held,2.451298,2.5256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0317899331542,417.95563220209556,9.937234725048938,10.046992309623192,9.687234725048938,9.796992309623192,0.48545556151412533,0.23714342116569082,0.5229296431109285,0,,0.0,none,P484,1
E0045819,N0046066,N0045801,main,36.013886210738214,auto_block,provisional,s5c_flows,59.0498,79.624,0.021174,3.6221,held,2.496692,2.5409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.95563220209556,417.77556277104185,10.046992309623192,10.331675998489402,9.796992309623192,10.081675998489402,0.48810289715457744,0.23931689344130563,1.2297231594909985,0,,0.0,none,P484,1
E0045820,N0046067,N0046068,trunk main,56.324944490098666,main_pipe,drafted,s5c_flows,1905.9397,2456.386,0.59995,2.4511,merrimack,54.668917,71.994,0.0,0.0,,500,GRP,0.25,0.155,uniform,dod,velocity,1.0,445.2862108134661,445.14539845224084,8.13715954786204,8.409685776274785,7.587159547862041,7.859685776274785,0.8353946775369011,0.36749653269513627,1.1237192432238248,0,,0.0,none,P462,1
E0045821,N0046068,N0046069,trunk main,59.999993736918405,main_pipe,drafted,s5c_flows,1905.9397,2456.386,0.600419,2.4511,merrimack,54.669386,72.0503,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,445.14539845224084,444.99539846789855,8.409685776274785,8.470360809445197,7.859685776274785,7.920360809445197,0.8353966082271728,0.3674982342064852,1.1970360973064578,0,,0.0,none,P462,1
E0045822,N0046069,N0046070,trunk main,59.999999999970036,main_pipe,drafted,s5c_flows,1905.9397,2456.386,0.600919,2.4511,merrimack,54.669886,72.1103,0.0,0.0,,500,GRP,0.25,0.155,uniform,minimum,velocity,1.0,444.99539846789855,444.84539846789863,8.470360809445197,8.405700164913867,7.920360809445197,7.855700164913867,0.8353986665169206,0.3675000481790094,1.1970332729508206,0,,0.0,none,P462,1
E0045823,N0046070,N0045815,trunk main,14.74739683397025,main_pipe,drafted,s5c_flows,1905.9397,2456.386,0.601419,2.4511,merrimack,54.670386,72.1703,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,444.84539846789863,444.80115627739673,8.405700164913867,8.540762667915772,7.855700164913867,7.990762667915772,0.8932294557051129,0.34983306516751567,0.2751699976562143,0,,0.0,none,P462,1
E0045824,N0046071,N0046072,lateral,29.435417078665314,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,451.9543721643813,451.79247737044864,1.5503275426499386,1.555514572910738,1.3003275426499386,1.305514572910738,0.15531745449301557,0.041919747529327395,3.1586294421692513,0,,0.0,none,P462,1
E0045825,N0046072,N0046073,lateral,39.9999999998296,auto_road,derived,s5c_flows,2.9664,4.0,0.000245,3.6221,held,0.124606,0.0294,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,451.75101314558395,451.5310131455849,1.5969787977754208,1.6004565809776068,1.3469787977754208,1.3504565809776068,0.19614343020986327,0.05721126033942506,3.3988732936429633,0,,0.0,none,P462,1
E0045826,N0046073,N0046074,lateral,40.00000000022717,auto_road,derived,s5c_flows,2.9664,4.0,0.000579,3.6221,held,0.124939,0.0694,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,451.5310131455849,451.3110131455836,1.6004565809776068,1.8509436415257596,1.3504565809776068,1.6009436415257596,0.19631719333951006,0.05728013936017837,3.39586490276235,0,,0.0,none,P462,1
E0045827,N0046074,N0046075,lateral,15.945138399086193,auto_road,derived,s5c_flows,3.708,5.0,0.000912,3.6221,held,0.156362,0.1094,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,451.3110131455836,451.2233148843886,1.8509436415257596,2.0262273519394967,1.6009436415257596,1.7762273519394967,0.21142931383496924,0.0633929877622639,1.2569321719450361,0,,0.0,none,P462,1
E0045828,N0046075,N0045815,lateral,21.626080478173574,auto_road,derived,s5c_flows,3.708,5.0,0.001045,3.6221,held,0.156495,0.1254,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,451.2233148843886,451.1043714417587,2.0262273519394967,2.237547503553799,1.7762273519394967,1.9875475035537988,0.21148852409723282,0.06341741431465112,1.704275332076717,0,,0.0,none,P462,1
E0045829,N0046076,N0045829,lateral,54.42425929675111,auto_block,provisional,s5c_flows,3.981,5.368,0.000585,3.6221,held,0.167476,0.0702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.8860586697325,444.61393737324875,1.8273202365174939,1.7617340134700044,1.5773202365174939,1.5117340134700044,0.209276318905547,0.06686527920872884,4.334322168045086,0,,0.0,none,P447,1
E0045830,N0046077,N0046078,lateral,17.804493814764857,auto_block,provisional,s5c_flows,0.0,0.0,0.001272,3.6221,held,0.001272,0.1526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.5378946562672,444.4488721871934,2.3316426972484123,2.3846239065566124,2.0816426972484123,2.1346239065566124,0.03558307440619825,0.008317502866599519,8.33940204806262,0,,0.0,none,P447,1
E0045831,N0046078,N0046079,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.00142,3.6221,held,0.00142,0.1704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.4488721871934,444.3706098079809,2.3846239065566124,2.200068902956616,2.1346239065566124,1.950068902956616,0.03723044592461663,0.008685391562008565,7.0070231740760915,0,,0.0,none,P447,1
E0045832,N0046079,N0045835,lateral,30.4138126514911,auto_block,provisional,s5c_flows,0.0,0.0,0.00155,3.6221,held,0.00155,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.3706098079809,444.21854074472344,2.200068902956616,1.817317409573434,1.950068902956616,1.567317409573434,0.03858610596318648,0.008991315202485334,13.1367720289905,0,,0.0,none,P447,1
E0045833,N0046080,N0045832,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.3332092285156,443.18606983882,1.5500000000000114,2.0075336768049965,1.3000000000000114,1.7575336768049965,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045834,N0046081,N0046082,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7375061035156,443.6514828508452,1.5500000000000114,1.7208926374360658,1.3000000000000114,1.4708926374360658,0.13489621704043256,0.037230723305707175,2.125665062068727,0,,0.0,none,P447,1
E0045835,N0046082,N0045832,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.000143,3.6221,held,0.045411,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6514828508452,443.5502405671886,1.7208926374360658,1.6433629484363905,1.4708926374360658,1.3933629484363905,0.13504343240301078,0.03728291762103772,2.4990054891980997,0,,0.0,none,P447,1
E0045836,N0046083,N0046084,lateral,25.942243542145693,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,444.51520339322303,444.25578095780156,1.5986271731832176,1.5994131339953128,1.3486271731832176,1.3494131339953128,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045837,N0046084,N0045835,lateral,20.223748416156685,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.25578095780156,444.1546622157208,1.5994131339953128,1.8811959385760701,1.3494131339953128,1.6311959385760701,0.016159584699658967,0.004313505293501135,20.85836238165977,0,,0.0,none,P447,1
E0045838,N0046085,N0045829,lateral,19.235384061671343,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,444.934035032502,444.81862272813197,1.5503704850761437,1.5570486585867798,1.3003704850761437,1.3070486585867798,0.15999841246296287,0.041091095630705315,2.0037057207389513,0,,0.0,none,P447,1
E0045839,N0046086,N0046087,main,14.635630182470312,auto_road,derived,s5c_flows,1.0798,1.456,0.000395,3.6221,held,0.045662,0.0474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.1347798629479,450.06160171203555,1.5930643753333698,1.7498912078863214,1.3430643753333698,1.4998912078863214,0.13529926492474445,0.03737368351157963,1.8028713596006203,0,,0.0,none,P462,1
E0045840,N0046087,N0046088,main,19.638269894890723,auto_road,derived,s5c_flows,1.0798,1.456,0.000517,3.6221,held,0.045784,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.06160171203555,449.9634103625611,1.7498912078863214,1.934508338610783,1.4998912078863214,1.684508338610783,0.13542326169772448,0.037417704198563634,2.416900125908564,0,,0.0,none,P462,1
E0045841,N0046088,N0046089,main,8.678934059624101,auto_road,derived,s5c_flows,1.0798,1.456,0.00068,3.6221,held,0.045948,0.0817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.9634103625611,449.92001569226295,1.934508338610783,2.0873390440651747,1.684508338610783,1.8373390440651747,0.13558958534936902,0.03747678058545059,1.0668142440366875,0,,0.0,none,P462,1
E0045842,N0046089,N0046090,main,12.787936697763923,auto_road,derived,s5c_flows,2.1596,2.912,0.000753,3.6221,held,0.091287,0.0903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.92001569226295,449.85607600877415,2.0873390440651747,2.310031168960222,1.8373390440651747,2.060031168960222,0.17112659112805959,0.05085415760771175,1.2454655754614523,0,,0.0,none,P462,1
E0045843,N0046090,N0046091,main,30.410461912310833,auto_road,derived,s5c_flows,2.1596,2.912,0.000859,3.6221,held,0.091394,0.1031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.85607600877415,449.7040236992126,2.310031168960222,2.5076767402405267,2.060031168960222,2.2576767402405267,0.17119376436478662,0.05088085523569888,2.960627881234329,0,,0.0,none,P462,1
E0045844,N0046091,N0046092,main,13.368509337519999,auto_road,derived,s5c_flows,2.1596,2.912,0.001113,3.6221,held,0.091647,0.1335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.7040236992126,449.637181152525,2.5076767402405267,2.519984374818762,2.2576767402405267,2.269984374818762,0.17135237615745322,0.05094391560034475,1.3002941304644131,0,,0.0,none,P462,1
E0045845,N0046092,N0046093,main,20.198831399979515,auto_road,derived,s5c_flows,2.1596,2.912,0.001224,3.6221,held,0.091759,0.1469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.637181152525,449.5361869955251,2.519984374818762,2.6772224283030255,2.269984374818762,2.4272224283030255,0.1714224939198755,0.05097180219509537,1.9638448974905864,0,,0.0,none,P462,1
E0045846,N0046093,N0046094,main,25.919461015207762,auto_road,derived,s5c_flows,2.1596,2.912,0.001393,3.6221,held,0.091927,0.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.5361869955251,449.40658969044904,2.6772224283030255,2.9743917548634613,2.4272224283030255,2.7243917548634613,0.17152755846876355,0.05101359829422583,2.518493359181103,0,,0.0,none,P462,1
E0045847,N0046094,N0046095,main,43.17600149377627,auto_road,derived,s5c_flows,2.1596,2.912,0.001609,3.6221,held,0.092143,0.193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.40658969044904,449.1907096829802,2.9743917548634613,3.2112678560823156,2.7243917548634613,2.9612678560823156,0.17166244440653955,0.051067276715765136,4.19194790907252,0,,0.0,none,P462,1
E0045848,N0046095,N0046096,main,11.57576773585717,auto_road,derived,s5c_flows,2.1596,2.912,0.001968,3.6221,held,0.092503,0.2362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.1907096829802,449.1328308443009,3.2112678560823156,3.2472961088241163,2.9612678560823156,2.9972961088241163,0.17188676390144525,0.051156592819300045,1.1224218659146215,0,,0.0,none,P462,1
E0045849,N0046096,N0046097,main,26.698177683382706,auto_road,derived,s5c_flows,2.1596,2.912,0.002065,3.6221,held,0.092599,0.2478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.1328308443009,448.99933995588395,3.2472961088241163,3.336383921069171,2.9972961088241163,3.086383921069171,0.1719464793273852,0.05118037933392741,2.587837970262587,0,,0.0,none,P462,1
E0045850,N0046097,N0046098,main,25.96050203971549,auto_road,derived,s5c_flows,2.1596,2.912,0.002287,3.6221,held,0.092822,0.2745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.99933995588395,448.86953744568535,3.336383921069171,3.428771880486522,3.086383921069171,3.178771880486522,0.17208502642618168,0.0512355830571157,2.5143096002071994,0,,0.0,none,P462,1
E0045851,N0046098,N0046099,main,17.422353206858325,auto_road,derived,s5c_flows,2.1596,2.912,0.002504,3.6221,held,0.093038,0.3004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.86953744568535,448.78242567965106,3.428771880486522,3.5556785683958196,3.178771880486522,3.3056785683958196,0.1722190028134715,0.05128898698810816,1.6860656995101642,0,,0.0,none,P462,1
E0045852,N0046099,N0046100,main,67.80755748761534,auto_road,derived,s5c_flows,2.1596,2.912,0.002649,3.6221,held,0.093183,0.3179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.78242567965106,448.44338789221297,3.5556785683958196,4.025972459349532,3.3056785683958196,3.775972459349532,0.17230881871484807,0.0513248000165665,6.558723845685201,0,,0.0,none,P462,1
E0045853,N0046100,N0046101,main,17.620865576765958,auto_road,derived,s5c_flows,2.1596,2.912,0.003214,3.6221,held,0.093748,0.3857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.44338789221297,448.3552835643291,4.025972459349532,4.024904423952137,3.775972459349532,3.7749044239521368,0.17265786164283836,0.05146406650801713,1.700942489103744,0,,0.0,none,P462,1
E0045854,N0046101,N0046102,main,20.943629133519387,auto_road,derived,s5c_flows,2.1596,2.912,0.003361,3.6221,held,0.093895,0.4033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.3552835643291,448.2505654186615,4.024904423952137,4.047042003213505,3.7749044239521368,3.7970420032135053,0.17274843334511863,0.05150022752034514,2.020628950430478,0,,0.0,none,P462,1
E0045855,N0046102,N0046103,main,17.660690907211897,auto_road,derived,s5c_flows,2.1596,2.912,0.003535,3.6221,held,0.09407,0.4242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.2505654186615,448.16226196412543,4.047042003213505,4.10595703001519,3.7970420032135053,3.8559570300151904,0.17285612761089128,0.05154323727426266,1.7028314386176588,0,,0.0,none,P462,1
E0045856,N0046103,N0046104,main,23.982095887623498,auto_road,derived,s5c_flows,2.1596,2.912,0.003682,3.6221,held,0.094217,0.4419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.16226196412543,448.04235148468734,4.10595703001519,4.1252205367970305,3.8559570300151904,3.8752205367970305,0.17294648257925946,0.05157933273294871,2.311128807976071,0,,0.0,none,P462,1
E0045857,N0046104,N0046105,main,63.75924470841418,auto_road,derived,s5c_flows,2.1596,2.912,0.003882,3.6221,held,0.094417,0.4659,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.04235148468734,447.7235552611453,4.1252205367970305,4.619126623620332,3.8752205367970305,4.369126623620332,0.17306925634086562,0.05162839434299912,6.140051104054191,0,,0.0,none,P462,1
E0045858,N0046105,N0046106,main,9.098771678236561,auto_road,derived,s5c_flows,2.1596,2.912,0.004414,3.6221,held,0.094948,0.5296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.7235552611453,447.6780614027541,4.619126623620332,4.7119227281052645,4.369126623620332,4.4619227281052645,0.1733943406403917,0.05175838652690415,0.8745740724709125,0,,0.0,none,P462,1
E0045859,N0046106,N0045839,main,14.758107367259264,auto_road,derived,s5c_flows,2.1596,2.912,0.004489,3.6221,held,0.095024,0.5387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.6780614027541,447.60427086591784,4.7119227281052645,4.807624886035285,4.4619227281052645,4.557624886035285,0.17344076462349742,0.051776960290382174,1.4181698094731783,0,,0.0,none,P462,1
E0045860,N0046107,N0046108,lateral,15.652475842498529,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.36716045508757,439.28889807587507,1.5563319765530537,1.6797908889686823,1.3063319765530537,1.4297908889686823,0.19530982006149752,0.060806644196143594,1.3356962660291911,0,,0.0,none,P447,1
E0045861,N0046108,N0045867,lateral,19.1049731745428,auto_block,provisional,s5c_flows,5.3989,7.28,0.00013,3.6221,held,0.226466,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.28889807587507,439.19337321000233,1.6797908889686823,1.7409224442945401,1.4297908889686823,1.4909224442945401,0.23095965826655043,0.07672242205970606,1.378665962556237,0,,0.0,none,P447,1
E0045862,N0046109,N0046110,main,11.180339887498949,auto_block,provisional,s5c_flows,21.5956,29.12,0.011504,3.6221,held,0.916848,1.3805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6254163927192,437.56951469328175,4.179820423687033,4.1749311074995035,3.9298204236870333,3.9249311074995035,0.360127709833458,0.14715644200757266,0.5174247719264797,0,,0.0,none,P447,1
E0045863,N0046110,N0046111,main,18.439088914585774,auto_block,provisional,s5c_flows,21.5956,29.12,0.011597,3.6221,held,0.916941,1.3917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.56951469328175,437.4773192487088,4.1749311074995035,3.8058533587130796,3.9249311074995035,3.5558533587130796,0.3601390329685588,0.14716353970965362,0.8533319647228,0,,0.0,none,P447,1
E0045864,N0046111,N0045867,main,61.465437442517235,auto_block,provisional,s5c_flows,24.835,33.488,0.011751,3.6221,held,1.052897,1.4101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4773192487088,437.1699920614962,3.8058533587130796,3.7643035928006725,3.5558533587130796,3.5143035928006725,0.37586677498058,0.15718908196133047,2.725497504875807,0,,0.0,none,P447,1
E0045865,N0046112,N0046113,lateral,49.99999999979626,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.56227416992186,452.3122741699229,1.5500000000000114,2.083233642577113,1.3000000000000114,1.8332336425771132,0.13489621704043256,0.037230723305707175,6.177588605617917,0,,0.0,none,P462,1
E0045866,N0046113,N0046114,lateral,50.00000000023287,auto_road,derived,s5c_flows,3.6428,4.912,0.000417,3.6221,held,0.153131,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.3122741699229,452.06227416992175,2.083233642577113,2.166668701172,1.8332336425771132,1.916668701172,0.20320431120309473,0.06420331963534984,4.100962860499208,0,,0.0,none,P462,1
E0045867,N0046114,N0046115,lateral,3.364770656400069,auto_road,derived,s5c_flows,4.3844,5.912,0.000833,3.6221,held,0.184638,0.1,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,452.06227416992175,452.02189692204496,2.166668701172,2.2015833025644156,1.916668701172,1.9515833025644156,0.2917953407934891,0.05705837690569307,0.1921878217366398,0,,0.0,none,P462,1
E0045868,N0046115,N0046116,lateral,69.99999999996061,auto_road,derived,s5c_flows,4.3844,5.912,0.000861,3.6221,held,0.184666,0.1034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,452.02189692204496,451.67189692204516,2.2015833025644156,2.045052540845461,1.9515833025644156,1.795052540845461,0.21608775212804893,0.06990256766171751,5.399041154237509,0,,0.0,none,P462,1
E0045869,N0046116,N0046117,lateral,69.99999999999054,auto_road,derived,s5c_flows,4.3844,5.912,0.001445,3.6221,held,0.185249,0.1734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.67189692204516,451.3218969220452,2.045052540845461,2.456453908032927,1.795052540845461,2.206453908032927,0.21631077376842864,0.07000293054424059,5.393474612205322,0,,0.0,none,P462,1
E0045870,N0046117,N0046118,lateral,12.722170463878564,auto_road,derived,s5c_flows,4.3844,5.912,0.002028,3.6221,held,0.185833,0.2434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.3218969220452,451.2582860697258,2.456453908032927,2.5785669576179657,2.206453908032927,2.3285669576179657,0.2165336821343071,0.07010330046417282,0.9792295235918935,0,,0.0,none,P462,1
E0045871,N0046118,N0046119,lateral,59.92029373958034,auto_road,derived,s5c_flows,4.3844,5.912,0.002134,3.6221,held,0.185939,0.2561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.2582860697258,450.95868460102787,2.5785669576179657,3.216944061081506,2.3285669576179657,2.966944061081506,0.21657408852532167,0.07012150063534464,4.611223665427432,0,,0.0,none,P462,1
E0045872,N0046119,N0046120,lateral,59.72312335884533,auto_road,derived,s5c_flows,4.3844,5.912,0.002633,3.6221,held,0.186438,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.95868460102787,450.66006898423365,3.216944061081506,3.3285784767038535,2.966944061081506,3.0785784767038535,0.21676408552307044,0.07020710615902911,4.592021722196913,0,,0.0,none,P462,1
E0045873,N0046120,N0046121,lateral,29.269641781237954,auto_road,derived,s5c_flows,5.126,6.912,0.003131,3.6221,held,0.218026,0.3757,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.66006898423365,450.51372077532744,3.3285784767038535,3.4473693125631826,3.0785784767038535,3.1973693125631826,0.2281235877072303,0.07540191217267303,2.1384345561262235,0,,0.0,none,P462,1
E0045874,N0046121,N0046122,lateral,15.147646697710888,auto_road,derived,s5c_flows,5.126,6.912,0.003375,3.6221,held,0.21827,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.51372077532744,450.4379825418389,3.4473693125631826,3.427923219879858,3.1973693125631826,3.177923219879858,0.22820665856518108,0.07544045708198141,1.1062813849626254,0,,0.0,none,P462,1
E0045875,N0046122,N0046123,lateral,47.871803446093566,auto_road,derived,s5c_flows,5.126,6.912,0.003501,3.6221,held,0.218396,0.4201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.4379825418389,450.1986235246084,3.427923219879858,3.249618662891578,3.177923219879858,2.999618662891578,0.22824953010699595,0.07546035265432385,3.4955751733386426,0,,0.0,none,P462,1
E0045876,N0046123,N0046124,lateral,7.151858346959698,auto_road,derived,s5c_flows,5.8676,7.912,0.0039,3.6221,held,0.249885,0.468,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,450.1986235246084,450.1557123745267,3.249618662891578,3.252490750473328,2.999618662891578,3.002490750473328,0.25395585949259836,0.07690400613047946,0.46936361048786523,0,,0.0,none,P462,1
E0045877,N0046124,N0046125,lateral,12.113391824899619,auto_road,derived,s5c_flows,5.8676,7.912,0.00396,3.6221,held,0.249945,0.4752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.1557123745267,450.09514541540216,3.252490750473328,3.2198265084259674,3.002490750473328,2.9698265084259674,0.23847455304234838,0.08026705811914667,0.8465887079887946,0,,0.0,none,P462,1
E0045878,N0046125,N0046126,lateral,85.26907781940248,auto_road,derived,s5c_flows,5.8676,7.912,0.004061,3.6221,held,0.250046,0.4873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.09514541540216,449.6688000263051,3.2198265084259674,3.188316672913629,2.9698265084259674,2.938316672913629,0.23850577752506083,0.08028192446278906,5.958561305043082,0,,0.0,none,P462,1
E0045879,N0046126,N0046127,lateral,48.82032192453794,auto_road,derived,s5c_flows,5.8676,7.912,0.004771,3.6221,held,0.250756,0.5726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.6688000263051,449.4246984166824,3.188316672913629,3.1682276087082073,2.938316672913629,2.9182276087082073,0.23872502455722105,0.08038634283076138,3.4084069467991607,0,,0.0,none,P462,1
E0045880,N0046127,N0046128,lateral,17.752907753311046,auto_road,derived,s5c_flows,5.8676,7.912,0.005178,3.6221,held,0.251163,0.6214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4246984166824,449.33593387791586,3.1682276087082073,3.1717870693497616,2.9182276087082073,2.9217870693497616,0.23885050733837832,0.08044613055800201,1.2387739895789427,0,,0.0,none,P462,1
E0045881,N0046128,N0046129,lateral,12.815468266622517,auto_road,derived,s5c_flows,5.8676,7.912,0.005326,3.6221,held,0.251311,0.6391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.33593387791586,449.27185653658273,3.1717870693497616,3.1592958071672683,2.9217870693497616,2.9092958071672683,0.23889610172037284,0.08046785911541535,0.8940754421646014,0,,0.0,none,P462,1
E0045882,N0046129,N0045839,lateral,12.517713051190993,auto_road,derived,s5c_flows,5.8676,7.912,0.005433,3.6221,held,0.251418,0.6519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.27185653658273,449.20926797132677,3.1592958071672683,3.202627780626358,2.9092958071672683,2.952627780626358,0.2389290533784803,0.08048356415038663,0.8731820090656829,0,,0.0,none,P462,1
E0045883,N0046130,N0045869,main,40.311288741492746,auto_block,provisional,s5c_flows,0.0,0.0,0.002062,3.6221,held,0.002062,0.2474,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.30971850652605,448.08800641844783,2.0806928704270717,2.573706228036542,1.8306928704270717,2.323706228036542,0.044683665084233874,0.009864133146621518,15.035803600525794,0,,0.0,none,P447,1
E0045884,N0046131,N0046132,lateral,19.209372712298546,auto_block,provisional,s5c_flows,27.7361,37.4,0.001579,3.6221,held,1.164349,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.6628979372596,448.5668510736981,4.426304943599803,3.8643623052081466,4.176304943599803,3.6143623052081466,0.38768660883073297,0.1649466755806746,0.8258118918196248,0,,0.0,none,P447,1
E0045885,N0046132,N0046133,lateral,7.810249675906654,auto_block,provisional,s5c_flows,27.7361,37.4,0.001739,3.6221,held,1.164509,0.2087,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,448.5668510736981,448.52389470048064,3.8643623052081466,3.754578199909986,3.6143623052081466,3.504578199909986,0.4009048402208425,0.16117939710758938,0.32469258255917205,0,,0.0,none,P447,1
E0045886,N0046133,N0046134,lateral,13.038404810405298,auto_block,provisional,s5c_flows,27.7361,37.4,0.001804,3.6221,held,1.164574,0.2165,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.52389470048064,448.4521834740234,3.754578199909986,3.463069211523475,3.504578199909986,3.213069211523475,0.400911722593423,0.16118370559206668,0.5420314113899478,0,,0.0,none,P447,1
E0045887,N0046134,N0046135,lateral,42.638011210655684,auto_block,provisional,s5c_flows,27.7361,37.4,0.001913,3.6221,held,1.164683,0.2295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.4521834740234,448.2176744123648,3.463069211523475,2.6571119645883527,3.213069211523475,2.4071119645883527,0.4009232631716379,0.16119093032821702,1.772492607577545,0,,0.0,none,P447,1
E0045888,N0046135,N0045869,lateral,25.96150997149434,auto_block,provisional,s5c_flows,27.7361,37.4,0.002268,3.6221,held,1.165038,0.2722,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.2176744123648,448.07488610752154,2.6571119645883527,2.586826538962839,2.4071119645883527,2.336826538962839,0.4009608439780057,0.1612144581668397,1.0791373755238152,0,,0.0,none,P447,1
E0045889,N0046136,N0046137,main,13.038404810405298,auto_block,provisional,s5c_flows,41.9038,56.504,0.010195,3.6221,held,1.766911,1.2234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.80495196682307,433.73975994277106,5.239908873020681,5.265794256447691,4.989908873020681,5.015794256447691,0.44016861266735374,0.2018302376799324,0.49368978292941657,0,,0.0,none,P466,1
E0045890,N0046137,N0046138,main,66.64082832618455,auto_block,provisional,s5c_flows,42.9836,57.96,0.010304,3.6221,held,1.812286,1.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.73975994277106,433.40655580114014,5.265794256447691,5.619109482062981,5.015794256447691,5.369109482062981,0.44354541946643145,0.20434665353817888,2.504096363883507,0,,0.0,none,P466,1
E0045891,N0046138,N0045899,main,16.278820596099706,auto_block,provisional,s5c_flows,44.0634,59.416,0.010859,3.6221,held,1.858109,1.3031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.40655580114014,433.32516169815966,5.619109482062981,5.542605635824714,5.369109482062981,5.292605635824714,0.44689209426308024,0.2068585270157018,0.6071122762846248,0,,0.0,none,P466,1
E0045892,N0046139,N0046140,lateral,25.553864678361276,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.1331692915811,438.0053999681893,1.5507296342001382,1.8165909986075803,1.3007296342001382,1.5665909986075803,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045893,N0046140,N0045872,lateral,17.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000213,3.6221,held,0.000213,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.0053999681893,437.9203999681893,1.8165909986075803,1.9968973950919349,1.5665909986075803,1.7468973950919349,0.016050408775570357,0.0042928116384487736,17.652717590880485,0,,0.0,none,P447,1
E0045894,N0046141,N0045872,lateral,28.160255680657446,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.46676326473056,438.3259619863273,1.5716583661288155,1.591335376953964,1.3216583661288155,1.341335376953964,0.13489621704043256,0.037230723305707175,3.4792494924965105,0,,0.0,none,P447,1
E0045895,N0046142,N0046143,main,19.924858845171276,auto_block,provisional,s5c_flows,99.7433,134.496,0.014845,3.5025,merrimack,4.058285,1.7814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1663378751411,432.06671358091523,6.233869644390154,6.193235149553516,5.983869644390154,5.943235149553516,0.5624155602956794,0.305963556046958,0.5904548241486585,0,,0.0,none,P466,1
E0045896,N0046143,N0046144,main,52.952809179494906,auto_block,provisional,s5c_flows,102.9827,138.864,0.015011,3.489,merrimack,4.173655,1.8013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.06671358091523,431.80194953501774,6.193235149553516,6.619193043107259,5.943235149553516,6.369193043107259,0.5669481498422095,0.3104194824147598,1.5566623154231563,0,,0.0,none,P466,1
E0045897,N0046144,N0046145,main,20.615528128088304,auto_block,provisional,s5c_flows,106.222,143.232,0.015452,3.476,merrimack,4.288863,1.8543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.80194953501774,431.6988718943773,6.619193043107259,6.71827288101332,6.369193043107259,6.46827288101332,0.5713757519045298,0.3148209053988196,0.6013418215996478,0,,0.0,none,P466,1
E0045898,N0046145,N0046146,main,16.0312195418814,auto_block,provisional,s5c_flows,108.3816,146.144,0.015624,3.4675,merrimack,4.36531,1.8749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6988718943773,431.6187157966679,6.71827288101332,6.749326195519586,6.46827288101332,6.499326195519586,0.5742614830232224,0.3177159733597943,0.46527061323715013,0,,0.0,none,P466,1
E0045899,N0046146,N0046147,main,71.16881339463234,auto_block,provisional,s5c_flows,109.4613,147.6,0.015758,3.4633,merrimack,4.403512,1.8909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6187157966679,431.2628717296948,6.749326195519586,7.33862973514897,6.499326195519586,7.08862973514897,0.575688380859533,0.319155294087926,2.0603974812546317,0,,0.0,none,P466,1
E0045900,N0046147,N0045899,main,13.601470508735444,auto_block,provisional,s5c_flows,110.5411,149.056,0.016351,3.4592,merrimack,4.442129,1.9621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.2628717296948,431.1948643771511,7.33862973514897,7.672902956833298,7.08862973514897,7.422902956833298,0.5771207122754067,0.32060533949964964,0.3927968106565059,0,,0.0,none,P466,1
E0045901,N0046148,N0045902,lateral,10.000000000103396,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.97725459794924,436.9272545979487,1.5503332926757594,1.7358008219731573,1.3003332926757594,1.4858008219731573,0.0,0.0,0.0,0,,0.0,none,P466,1
E0045902,N0046149,N0045902,main,29.966648127543394,auto_block,provisional,s5c_flows,47.5104,64.064,0.014942,3.6221,held,2.006699,1.793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.8091108045502,433.6592775639125,4.847810582168563,5.003777856009378,4.597810582168563,4.753777856009378,0.4573362216635256,0.2148138415156115,1.0920721163138285,0,,0.0,none,P466,1
E0045903,N0046150,N0045909,lateral,13.720815837024121,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.8423887158612,434.7737846366761,1.5506166552325453,1.6473884590270131,1.3006166552325453,1.3973884590270131,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045904,N0046151,N0046152,lateral,79.32212806020776,auto_link,provisional,s5c_flows,25.1741,35.01,0.001596,3.6221,held,1.056961,0.1916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.22463205907246,434.8280214187714,2.024269308115038,1.9059873702910863,1.7742693081150378,1.6559873702910863,0.37631347984977964,0.1574787480386975,3.5131228044179337,0,,0.0,none,P465,1
E0045905,N0046152,N0045909,lateral,73.98012188176656,auto_link,provisional,s5c_flows,32.7326,45.202,0.002258,3.6221,held,1.374492,0.2709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8280214187714,434.4581208093626,1.9059873702910863,1.9630522863405417,1.6559873702910863,1.7130522863405417,0.40788289696073443,0.17865852332211446,3.022931435836774,0,,0.0,none,P465,1
E0045906,N0046153,N0046154,lateral,24.166091947189145,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.7669250488281,436.6460945890922,1.5500000000000114,1.702599258564078,1.3000000000000114,1.452599258564078,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045907,N0046154,N0045915,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000201,3.6221,held,0.000201,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6460945890922,436.5640884917579,1.702599258564078,1.761198373476475,1.452599258564078,1.511198373476475,0.015603829783360798,0.004208384159771067,17.518369629514748,0,,0.0,none,P447,1
E0045908,N0046155,N0046156,lateral,62.80136753850728,auto_link,provisional,s5c_flows,0.0,0.0,0.000114,3.6221,held,0.000114,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.25171684299636,435.9377100053038,1.776237258566141,2.3852880415711866,1.526237258566141,2.1352880415711866,0.01172040665950842,0.0034891337994259752,89.30487562272194,0,,0.0,none,P447,1
E0045909,N0046156,N0045915,lateral,11.313708498984761,auto_link,provisional,s5c_flows,0.0,0.0,0.000637,3.6221,held,0.000637,0.0764,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9377100053038,435.8811414628089,2.3852880415711866,2.4441454024254767,2.1352880415711866,2.1941454024254767,0.026539663077420582,0.006375149195973734,7.104905882427623,0,,0.0,none,P447,1
E0045910,N0046157,N0046158,lateral,5.949168701214549,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,435.8823598419985,435.6384439252487,1.5502268279233817,1.552504561079445,1.3002268279233817,1.302504561079445,0.2736140331274101,0.023168408343763464,0.3623820406928398,0,,0.0,none,P429,1
E0045911,N0046158,N0045924,lateral,23.53720459187964,auto_block,provisional,s5c_flows,2.1596,2.912,5e-05,3.6221,held,0.090584,0.0059,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,435.58209983677034,435.1348929495246,1.6088486495577854,1.6117195993035125,1.3588486495577854,1.3617195993035125,0.2687480503193356,0.037341707760772475,1.4596821920451724,0,,0.0,none,P429,1
E0045912,N0046159,N0046160,lateral,24.999999999933642,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.2,0.5,cover_min,minimum,tractive,1.0,436.5446357305799,434.99463573058404,1.7305412713732267,1.7339409295722135,1.4805412713732267,1.4839409295722135,0.31368448102750124,0.021142085021017804,1.3282986308431077,0,,0.0,none,P429,1
E0045913,N0046160,N0046161,lateral,22.01063709423899,auto_block,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.99463573058404,434.88458254511283,1.7339409295722135,2.30746457402779,1.4839409295722135,2.05746457402779,0.1954086633501601,0.06084872333058852,1.8773167232267918,0,,0.0,none,P429,1
E0045914,N0046161,N0046162,lateral,4.123105625617661,auto_block,provisional,s5c_flows,4.3191,5.824,0.000392,3.6221,held,0.181461,0.047,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,434.88458254511283,434.8433514888567,2.30746457402779,2.6696184818464417,2.05746457402779,2.4196184818464417,0.27260178536905144,0.05904366261348351,0.2520835547742135,0,,0.0,none,P429,1
E0045915,N0046162,N0046163,lateral,13.86625728028916,auto_block,provisional,s5c_flows,4.3191,5.824,0.000426,3.6221,held,0.181495,0.0511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8433514888567,434.77402020245523,2.6696184818464417,3.128354065122892,2.4196184818464417,2.878354065122892,0.21486593721594402,0.06935376389366263,1.0755743371856819,0,,0.0,none,P429,1
E0045916,N0046163,N0046164,lateral,13.719971167978283,auto_block,provisional,s5c_flows,4.3191,5.824,0.000542,3.6221,held,0.18161,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.77402020245523,434.70542034661537,3.128354065122892,2.5966121240877555,2.878354065122892,2.3466121240877555,0.21491050976642584,0.06937375397032594,1.0640065317489396,0,,0.0,none,P429,1
