EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0045917,N0046164,N0045924,lateral,10.770329614269007,auto_block,provisional,s5c_flows,5.3989,7.28,0.000656,3.6221,held,0.226992,0.0787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.70542034661537,434.651568698544,2.5966121240877555,2.095043850284128,2.3466121240877555,1.845043850284128,0.2311339169692905,0.0768038663758566,0.7766298253622381,0,,0.0,none,P429,1
E0045918,N0046165,N0045918,lateral,40.51794664099968,auto_link,provisional,s5c_flows,4.3191,5.824,0.0017,3.6221,held,0.182769,0.2041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.32404217593296,442.12145244272796,2.8167048943795407,3.119300731100168,2.5667048943795407,2.869300731100168,0.21535861627369862,0.0695748513958642,3.135695809937283,0,,0.0,none,P467,1
E0045919,N0046166,N0046167,main,19.697715603592208,auto_block,provisional,s5c_flows,11.2012,15.104,0.014273,3.6221,held,0.483858,1.7127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.537368296455,439.438879718437,6.162552357841889,6.270745525703603,5.912552357841889,6.020745525703603,0.29472052039872015,0.1089253995572946,1.1139206038850893,0,,0.0,none,P467,1
E0045920,N0046167,N0045918,main,77.5922161045473,auto_block,provisional,s5c_flows,13.3608,18.016,0.014437,3.6221,held,0.574556,1.7324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.438879718437,439.05091863791426,6.270745525703603,6.18983453591386,6.020745525703603,5.93983453591386,0.31117229792970097,0.11803211117437132,4.155908512250058,0,,0.0,none,P467,1
E0045921,N0046168,N0045943,lateral,8.54400374531753,auto_block,provisional,s5c_flows,4.3191,5.824,0.000569,3.6221,held,0.181638,0.0683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2358917099733,438.19317169124673,2.358163465807934,2.4944503790657677,2.108163465807934,2.2444503790657677,0.21492135920034572,0.06937862011891358,0.6625682200772616,0,,0.0,none,P465,1
E0045922,N0046169,N0045943,lateral,9.999999999971909,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,439.7133505217293,439.12835052173097,1.5563027985832036,1.5592715485815347,1.3063027985832036,1.3092715485815347,0.0,0.0,0.0,0,,0.0,none,P465,1
E0045923,N0046170,N0046171,lateral,6.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,437.5220184556644,437.48001845566444,1.5506133802730915,1.5837632826168146,1.3006133802730915,1.3337632826168146,0.21922481484447864,0.056246474371886485,0.45615274014915463,0,,0.0,none,P465,1
E0045924,N0046171,N0046172,lateral,90.27181176868004,auto_block,provisional,s5c_flows,6.4787,8.736,5e-05,3.6221,held,0.271653,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.48001845566444,437.028659396821,1.5837632826168146,2.3071255152883623,1.3337632826168146,2.0571255152883623,0.24498967949327127,0.0833938385878357,6.141198271113252,0,,0.0,none,P465,1
E0045925,N0046172,N0045940,lateral,82.85529554590944,auto_block,provisional,s5c_flows,12.9574,17.472,0.000802,3.6221,held,0.544009,0.0963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.028659396821,436.61438291909144,2.3071255152883623,3.1250579988773097,2.0571255152883623,2.8750579988773097,0.3058542270353258,0.11505172962121044,4.514966511390831,0,,0.0,none,P465,1
E0045926,N0046173,N0046174,main,82.1859991817844,auto_block,provisional,s5c_flows,11.8776,16.016,0.001598,3.6221,held,0.499537,0.1918,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,437.0741397184014,436.6221167229016,1.8727596956611023,2.9693444587390445,1.6227596956611023,2.7193444587390445,0.30775015535008626,0.10808321425087822,4.450904830483479,0,,0.0,none,P465,1
E0045927,N0046174,N0046175,main,57.77542730261716,auto_block,provisional,s5c_flows,18.3563,24.752,0.002283,3.6221,held,0.771825,0.274,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.6221167229016,436.3043518727372,2.9693444587390445,3.170532160465939,2.7193444587390445,2.920532160465939,0.3529140803295777,0.1325523811528227,2.7284935400642047,0,,0.0,none,P465,1
E0045928,N0046175,N0046176,main,8.602325267042627,auto_block,provisional,s5c_flows,20.5158,27.664,0.002765,3.6221,held,0.862841,0.3317,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.3043518727372,436.25703908376846,3.170532160465939,3.2913923127159137,2.920532160465939,3.0413923127159137,0.3653930566011624,0.13972891691267358,0.39237770174855496,0,,0.0,none,P465,1
E0045929,N0046176,N0046177,main,12.083045973594572,auto_block,provisional,s5c_flows,22.6754,30.576,0.002836,3.6221,held,0.953447,0.3403,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.25703908376846,436.1905823309137,3.2913923127159137,3.396758977680065,3.0413923127159137,3.146758977680065,0.3769001562639276,0.14651096858130713,0.5343168375310743,0,,0.0,none,P465,1
E0045930,N0046177,N0046178,main,7.0710678118654755,auto_block,provisional,s5c_flows,23.7552,32.032,0.002937,3.6221,held,0.998815,0.3524,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,436.1905823309137,436.1481559240425,3.396758977680065,3.4672310388481264,3.146758977680065,3.2172310388481264,0.39419741344977066,0.14667401719949952,0.29896474755224317,0,,0.0,none,P465,1
E0045931,N0046178,N0046179,main,49.24428900898052,auto_block,provisional,s5c_flows,25.9147,34.944,0.002996,3.6221,held,1.089409,0.3595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.1481559240425,435.9019344789976,3.4672310388481264,3.785229827643036,3.2172310388481264,3.535229827643036,0.37983579008612806,0.15977241867263398,2.160770974119033,0,,0.0,none,P465,1
E0045932,N0046179,N0045940,main,10.63014581273465,auto_block,provisional,s5c_flows,28.0743,37.856,0.003406,3.6221,held,1.180353,0.4087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9019344789976,435.84878374993394,3.785229827643036,3.8906571680348065,3.535229827643036,3.6406571680348065,0.38931493770349657,0.16603065631941089,0.45507911390197764,0,,0.0,none,P465,1
E0045933,N0046180,N0045955,lateral,32.01562118716424,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.2668047002209,434.1067265942851,1.5516462275134586,1.6577997729024219,1.3016462275134586,1.4077997729024219,0.214700651244523,0.06927965601494754,2.485291420215705,0,,0.0,none,P429,1
E0045934,N0046181,N0046182,lateral,60.00000000000834,auto_block,provisional,s5c_flows,11.8776,16.016,0.001038,3.6221,held,0.498977,0.1246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.42024759738035,434.1202475973803,1.735422568635272,1.8873817971509652,1.485422568635272,1.6373817971509652,0.29760849315061777,0.11049985356521216,3.360119159953024,0,,0.0,none,P429,1
E0045935,N0046182,N0046183,lateral,59.999999999953545,auto_block,provisional,s5c_flows,14.7788,19.928,0.001538,3.6221,held,0.621102,0.1846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1202475973803,433.8202475973805,1.8873817971509652,1.9729958108226242,1.6373817971509652,1.7229958108226242,0.318897568780389,0.12242444073848538,3.135803147774647,0,,0.0,none,P429,1
E0045936,N0046183,N0045955,lateral,7.471565456809685,auto_block,provisional,s5c_flows,16.9383,22.84,0.002038,3.6221,held,0.712136,0.2446,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,433.8202475973805,433.77915398736803,1.9729958108226242,1.9853723798194665,1.7229958108226242,1.7353723798194665,0.3441396174051022,0.12761567065705653,0.36184758931792166,0,,0.0,none,P429,1
E0045937,N0046184,N0045952,lateral,10.63014581273465,auto_block,provisional,s5c_flows,28.1037,37.598,0.00262,3.6221,held,1.180798,0.3144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.13497283018563,433.081822101122,2.5252749725487433,2.692469891065514,2.2752749725487433,2.442469891065514,0.38935998226128055,0.1660606955788319,0.45502646638200556,0,,0.0,none,P429,1
E0045938,N0046185,N0046186,lateral,10.198039027185569,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3558837890625,434.3048935939266,1.5500000000000114,1.5639723728702961,1.3000000000000114,1.3139723728702961,0.17065230391004918,0.050665805354795285,0.9959860677260428,0,,0.0,none,P429,1
E0045939,N0046186,N0046187,lateral,29.068883707497267,auto_block,provisional,s5c_flows,3.2393,4.368,8.5e-05,3.6221,held,0.135887,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3048935939266,434.1595491753891,1.5639723728702961,1.6392179144546617,1.3139723728702961,1.3892179144546617,0.19535022559272008,0.06082384408667854,2.480065705862226,0,,0.0,none,P429,1
E0045940,N0046187,N0045952,lateral,18.439088914585774,auto_block,provisional,s5c_flows,4.3191,5.824,0.000327,3.6221,held,0.181396,0.0393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1595491753891,434.06735373081614,1.6392179144546617,1.7069382613713628,1.3892179144546617,1.4569382613713628,0.2148275501085753,0.06933654974749334,1.4305341583102769,0,,0.0,none,P429,1
E0045941,N0046188,N0045962,lateral,24.041630560342615,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,437.6534182544444,437.32885624187975,1.5521481518056248,1.5566418049952517,1.3021481518056248,1.3066418049952517,0.23938681518283858,0.040345846517591794,1.6738342183396169,0,,0.0,none,P447,1
E0045942,N0046189,N0046190,lateral,15.231546211727817,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.4789704341393,437.40281270308066,1.5559111576575901,1.6158640547318441,1.3059111576575901,1.3658640547318441,0.13489621704043256,0.037230723305707175,1.8818845264779187,0,,0.0,none,P447,1
E0045943,N0046190,N0045962,lateral,10.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000127,3.6221,held,0.090661,0.0152,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,437.40113742917515,437.33113742917516,1.6175393286373492,1.5543606176998424,1.3675393286373492,1.3043606176998424,0.19156447838614343,0.04691542952523173,0.8700290788290649,0,,0.0,none,P447,1
E0045944,N0046191,N0046192,lateral,16.76305461424021,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1739990234375,437.0901837503663,1.5500000000000114,1.6603045308837068,1.3000000000000114,1.4103045308837068,0.13489621704043256,0.037230723305707175,2.071105103614063,0,,0.0,none,P447,1
E0045945,N0046192,N0045969,lateral,17.69180601295413,auto_block,provisional,s5c_flows,2.1596,2.912,0.00014,3.6221,held,0.090674,0.0168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0901837503663,437.0017247203015,1.6603045308837068,1.8678736683703505,1.4103045308837068,1.6178736683703505,0.1707406929142353,0.05070088701566669,1.7269663635331987,0,,0.0,none,P447,1
E0045946,N0046193,N0046194,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.17174072265624,437.0419331727988,1.5500000000000114,1.8300455869668326,1.3000000000000114,1.5800455869668326,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045947,N0046194,N0045969,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.000216,3.6221,held,0.000216,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.0419331727988,436.97086982078105,1.8300455869668326,1.898728567890828,1.5800455869668326,1.648728567890828,0.016159584699658967,0.004313505293501135,14.658658898838986,0,,0.0,none,P447,1
E0045948,N0046195,N0045965,lateral,18.658340657721773,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.75,0.5,cover_min,minimum,tractive,1.0,436.78672166896865,436.2736173008813,1.552511729468847,1.5574373866186875,1.302511729468847,1.3074373866186875,0.0,0.0,0.0,0,,0.0,none,P447,1
E0045949,N0046196,N0046197,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,442.4268371582031,441.9198371582031,1.5500000000000114,1.5575187988281414,1.3000000000000114,1.3075187988281414,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045950,N0046197,N0045974,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,441.9198371582031,441.70221363006334,1.5575187988281414,1.5530964285304094,1.3075187988281414,1.3030964285304094,0.023342571986397727,0.003385383157878813,9.711490887880268,0,,0.0,none,P463,1
E0045951,N0046198,N0045978,lateral,10.000000000110658,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.05,0.5,ground,minimum,tractive,1.0,432.08702392578124,431.5820239257757,1.5500000000000114,1.5537792968805775,1.3000000000000114,1.3037792968805775,0.0,0.0,0.0,0,,0.0,none,P463,1
E0045952,N0046199,N0046200,lateral,21.095023109728988,auto_block,provisional,s5c_flows,2.9012,3.912,0.001565,3.6221,held,0.12319,0.1878,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.21118217916944,435.1057070636208,2.183776316924309,2.436681852394827,1.933776316924309,2.186681852394827,0.1891067532249907,0.05818869094374182,1.859181189987354,0,,0.0,none,P447,1
E0045953,N0046200,N0046201,lateral,15.652475842498529,auto_block,provisional,s5c_flows,2.9012,3.912,0.001741,3.6221,held,0.123366,0.2089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1057070636208,435.0274446844083,2.436681852394827,2.5962125421542055,2.186681852394827,2.3462125421542055,0.1891963164892694,0.058226171100024676,1.3788566406353446,0,,0.0,none,P447,1
E0045954,N0046201,N0046202,lateral,38.63935817272331,auto_block,provisional,s5c_flows,2.9012,3.912,0.001871,3.6221,held,0.123496,0.2246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0274446844083,434.83424789354467,2.5962125421542055,2.8831593330178293,2.3462125421542055,2.6331593330178293,0.1892624136256998,0.05825383722519803,3.4026264937755983,0,,0.0,none,P447,1
E0045955,N0046202,N0045965,lateral,11.014946610786128,auto_block,provisional,s5c_flows,2.9012,3.912,0.002193,3.6221,held,0.123818,0.2632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.83424789354467,434.77917316049076,2.8831593330178293,3.051881527009243,2.6331593330178293,2.801881527009243,0.18942592120018606,0.05832229810843528,0.969151646986536,0,,0.0,none,P447,1
E0045956,N0046203,N0046204,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.00046,3.6221,held,0.00046,0.0551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5368429345347,431.4577859930305,1.617392905309032,1.582985491344516,1.367392905309032,1.332985491344516,0.022980664628505763,0.005647562570714221,11.467167839022576,0,,0.0,none,P463,1
E0045957,N0046204,N0046205,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000591,3.6221,held,0.000591,0.071,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,431.4550378382269,431.38880906804354,1.5857336461481282,1.5529633928939575,1.3357336461481282,1.3029633928939575,0.026498446904410947,0.00607033217839173,7.573773802813481,0,,0.0,none,P463,1
E0045958,N0046205,N0046206,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.0798,1.456,0.000692,3.6221,held,0.045959,0.083,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.38880906804354,431.31989426556976,1.5529633928939575,1.6178803926333671,1.3029633928939575,1.3678803926333671,0.1400787034298015,0.03667155880992376,1.490824298453629,0,,0.0,none,P463,1
E0045959,N0046206,N0045978,lateral,30.886890422961002,auto_block,provisional,s5c_flows,2.1596,2.912,0.000796,3.6221,held,0.09133,0.0955,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,431.31989426556976,431.1500163682435,1.6178803926333671,1.9857868544127655,1.3678803926333671,1.7357868544127655,0.17683636446718712,0.04975785008155717,2.911061356641215,0,,0.0,none,P463,1
E0045960,N0046207,N0046208,lateral,14.212670403551895,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.79738159179686,441.7263182397791,1.5500000000000114,1.6609803442052566,1.3000000000000114,1.4109803442052566,0.23091654640710862,0.07670227810735178,1.0258157925226363,0,,0.0,none,P463,1
E0045961,N0046208,N0046209,lateral,10.198039027185569,auto_block,provisional,s5c_flows,5.3989,7.28,0.000118,3.6221,held,0.226454,0.0142,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,441.7263182397791,441.57334765437133,1.6609803442052566,1.5548566913317927,1.4109803442052566,1.3048566913317927,0.33679145123342424,0.059445525194001175,0.504666363998527,0,,0.0,none,P463,1
E0045962,N0046209,N0046210,lateral,61.032778078668514,auto_block,provisional,s5c_flows,7.5585,10.192,0.000203,3.6221,held,0.317074,0.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.57334765437133,441.268183763978,1.5548566913317927,2.0969590582876094,1.3048566913317927,1.8469590582876094,0.2575101048802429,0.08954338547415977,3.9501866089910203,0,,0.0,none,P463,1
E0045963,N0046210,N0046211,lateral,18.681541692269406,auto_block,provisional,s5c_flows,7.5585,10.192,0.000712,3.6221,held,0.317582,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.268183763978,441.17477605551665,2.0969590582876094,1.954801581202105,1.8469590582876094,1.704801581202105,0.2576426975146609,0.08960950355758848,1.2084915707217843,0,,0.0,none,P463,1
E0045964,N0046211,N0045974,lateral,12.041594578792296,auto_block,provisional,s5c_flows,7.5585,10.192,0.000868,3.6221,held,0.317738,0.1041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.17477605551665,441.11456808262267,1.954801581202105,2.140741975971082,1.704801581202105,1.890741975971082,0.2576833846640927,0.08962979662655898,0.7788365681453948,0,,0.0,none,P463,1
E0045965,N0046212,N0046213,lateral,10.000000000068095,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,17.05,0.5,cover_min,minimum,tractive,1.0,433.3835964715641,431.67859647155245,1.6068210089046602,1.6103439581350472,1.3568210089046602,1.3603439581350472,0.4368572857099314,0.01693871202603195,0.3815128466884869,0,,0.0,none,P469,1
E0045966,N0046213,N0045981,lateral,12.604412986840304,auto_block,provisional,s5c_flows,1.0798,1.456,8.3e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,431.5982915959379,430.93025770763535,1.6906488337496057,1.6365452708802763,1.4406488337496057,1.3865452708802763,0.29806022430088674,0.021905061687412547,0.7048023609101429,0,,0.0,none,P469,1
E0045967,N0046214,N0045981,lateral,24.515301344262525,auto_block,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,431.2291894352382,430.98403642179557,1.5712561214024277,1.5827665567200597,1.3212561214024277,1.3327665567200597,0.22708404720893594,0.046113353677048746,1.7992825157012196,0,,0.0,none,P469,1
E0045968,N0046215,N0046216,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.7416,1.0,0.003029,3.6221,held,0.034119,0.3634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.6678032617629,431.59709258364427,2.516370322221462,2.547713324558856,2.266370322221462,2.297713324558856,0.12235083278200437,0.032879069270636524,1.9264459018065911,0,,0.0,none,P469,1
E0045969,N0046216,N0046217,lateral,19.6468827043885,auto_block,provisional,s5c_flows,0.7416,1.0,0.003146,3.6221,held,0.034237,0.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.59709258364427,431.49885817012233,2.547713324558856,2.6211674646432925,2.297713324558856,2.3711674646432925,0.12249753649254452,0.03292885205459897,2.6730990226327602,0,,0.0,none,P469,1
E0045970,N0046217,N0045986,lateral,33.97057550292606,auto_block,provisional,s5c_flows,0.7416,1.0,0.00331,3.6221,held,0.0344,0.3972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.49885817012233,431.3290052926077,2.6211674646432925,2.6181687796579354,2.3711674646432925,2.3681687796579354,0.1226996127582917,0.032997468117821865,4.614327997085226,0,,0.0,none,P469,1
E0045971,N0046218,N0046219,lateral,18.35755975068582,auto_block,provisional,s5c_flows,1.0798,1.456,0.000972,3.6221,held,0.046239,0.1166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7144007972302,431.62261299847677,1.957321614879163,2.030615761288857,1.707321614879163,1.780615761288857,0.1358836978068416,0.03758132759722868,2.2516264578920833,0,,0.0,none,P469,1
E0045972,N0046219,N0046220,lateral,16.64331697709324,auto_block,provisional,s5c_flows,1.0798,1.456,0.001125,3.6221,held,0.046392,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.62261299847677,431.5393964135913,2.030615761288857,2.23071467039307,1.780615761288857,1.9807146703930698,0.13603781957086922,0.03763615417992175,2.0390551477516228,0,,0.0,none,P469,1
E0045973,N0046220,N0046221,lateral,24.698178070456937,auto_block,provisional,s5c_flows,2.9012,3.912,0.001263,3.6221,held,0.122888,0.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5393964135913,431.415905523239,2.23071467039307,2.4319338322297313,1.9807146703930698,2.1819338322297313,0.18895286139319092,0.05812431262157189,2.1785131918045457,0,,0.0,none,P469,1
E0045974,N0046221,N0045986,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.9012,3.912,0.001469,3.6221,held,0.123094,0.1763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.415905523239,431.35569755034504,2.4319338322297313,2.5914765219205833,2.1819338322297313,2.3414765219205833,0.18905786269126562,0.058168235333483836,1.0615440168579855,0,,0.0,none,P469,1
E0045975,N0046222,N0046223,lateral,25.495097567963924,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.3307678222656,429.2032923344258,1.5500000000000114,1.8544164058085926,1.3000000000000114,1.6044164058085926,0.0,0.0,0.0,0,,0.0,none,P477,1
E0045976,N0046223,N0046004,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000212,3.6221,held,0.000212,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.2032923344258,429.1282923344258,1.8544164058085926,2.024692284714831,1.6044164058085926,1.7746922847148312,0.016013803361691094,0.004285878001846738,15.611531773773413,0,,0.0,none,P477,1
E0045977,N0046224,N0046004,main,67.68308503607086,auto_block,provisional,s5c_flows,15.1169,20.384,0.003403,3.6221,held,0.637144,0.4083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.40384353893864,427.0654281137583,3.69396529895198,4.087556505382338,3.44396529895198,3.837556505382338,0.32146328797765267,0.12389980628563066,3.509114289113683,0,,0.0,none,P477,1
E0045978,N0046225,N0046006,lateral,44.3754362975962,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.11912841796874,421.89725123648077,1.5500000000000114,1.9619406580504801,1.3000000000000114,1.7119406580504801,0.17236266135897502,0.05134627366639491,4.290898035158621,0,,0.0,none,P464,1
E0045979,N0046226,N0046006,lateral,50.14755693958452,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.30556030273436,422.0548225180364,1.5500000000000114,1.804369376494833,1.3000000000000114,1.554369376494833,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045980,N0046227,N0046228,lateral,24.166091947189145,auto_block,provisional,s5c_flows,6.9474,9.368,0.001465,3.6221,held,0.292717,0.1758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.3166774695009,422.195847009765,1.5966526086240833,1.5843653925787748,1.3466526086240833,1.3343653925787748,0.2509673822375222,0.08630671882200538,1.60486273367042,0,,0.0,none,P464,1
E0045981,N0046228,N0046229,lateral,24.331050121192877,auto_block,provisional,s5c_flows,6.9474,9.368,0.001666,3.6221,held,0.292918,0.1999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.195847009765,422.074191759159,1.5843653925787748,1.6003687877159791,1.3343653925787748,1.3503687877159791,0.25102292955860833,0.0863339845229231,1.6154600009366948,0,,0.0,none,P464,1
E0045982,N0046229,N0046036,lateral,25.0,auto_block,provisional,s5c_flows,6.9474,9.368,0.001869,3.6221,held,0.293121,0.2243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.074191759159,421.949191759159,1.6003687877159791,1.6383631724816041,1.3503687877159791,1.3883631724816041,0.25107900211908063,0.08636151174232257,1.6595042323334226,0,,0.0,none,P464,1
E0045983,N0046230,N0046040,main,26.30589287593181,auto_block,provisional,s5c_flows,0.7416,1.0,0.003012,3.6221,held,0.034102,0.3614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.5211415153729,420.38961205099326,2.3335642951739715,2.6528073826004857,2.0835642951739715,2.4028073826004857,0.12232966861166494,0.032871889540233096,3.584016477016676,0,,0.0,none,P464,1
E0045984,N0046231,N0046232,lateral,27.892651361962706,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.50014038085936,421.3606771240496,1.5500000000000114,1.5935159911848018,1.3000000000000114,1.3435159911848018,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045985,N0046232,N0046040,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000232,3.6221,held,0.000232,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3606771240496,421.31067712404956,1.5935159911848018,1.7317423095441882,1.3435159911848018,1.4817423095441882,0.016726393021492942,0.004421277876898971,9.964292149090644,0,,0.0,none,P464,1
E0045986,N0046233,N0046234,lateral,37.966917527095944,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,422.9016618316458,422.67386032648324,1.5500288421823143,1.5573713629698887,1.3000288421823143,1.3073713629698887,0.0,0.0,0.0,0,,0.0,none,P464,1
E0045987,N0046234,N0046235,lateral,31.144823004794873,auto_block,provisional,s5c_flows,1.0798,1.456,0.000316,3.6221,held,0.045584,0.038,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,422.6738552498118,422.3312621967591,1.5573764396413026,1.5530151469909015,1.3073764396413026,1.3030151469909015,0.17667781602137028,0.031207951877414403,2.9380054332936845,0,,0.0,none,P464,1
E0045988,N0046235,N0046236,lateral,16.15549442140351,auto_block,provisional,s5c_flows,2.1596,2.912,0.000576,3.6221,held,0.09111,0.0691,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,422.318118355314,422.1969521471535,1.5661589884359728,1.5674521497214755,1.3161589884359728,1.3174521497214755,0.1964545507470573,0.04627975180285229,1.3705879519350275,0,,0.0,none,P464,1
E0045989,N0046236,N0046237,lateral,5.656854249492381,auto_block,provisional,s5c_flows,3.2393,4.368,0.000711,3.6221,held,0.136512,0.0853,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,422.19470997732253,422.1239992992039,1.5696943195524682,1.5542233570461121,1.3196943195524682,1.3042233570461121,0.2676867500589787,0.049335370013648766,0.3522060921485045,0,,0.0,none,P464,1
E0045990,N0046237,N0046036,lateral,17.11724276862369,auto_block,provisional,s5c_flows,7.689,10.368,0.000758,3.6221,held,0.3231,0.0909,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,422.12075281308245,422.026607977855,1.5574698431675529,1.560946953785617,1.3074698431675529,1.310946953785617,0.26776909843801283,0.08832034456089974,1.0654230870598538,0,,0.0,none,P464,1
E0045991,N0046238,N0046239,main,60.000000000029566,auto_road,derived,s5c_flows,97.217,126.812,0.012613,3.5134,merrimack,3.965892,1.5136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4756145513757,425.1756145513756,4.532655712296162,4.582838817765037,4.282655712296162,4.332838817765037,0.5587112303020609,0.302358616381763,1.7898333625043727,0,,0.0,none,P483,1
E0045992,N0046239,N0046240,main,60.000000000029566,auto_road,derived,s5c_flows,99.3765,129.724,0.013113,3.5041,merrimack,4.04348,1.5736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1756145513756,424.87561455137546,4.582838817765037,4.768153759171412,4.332838817765037,4.518153759171412,0.561826515487338,0.30538812370595425,1.7799088729962764,0,,0.0,none,P483,1
E0045993,N0046240,N0046241,main,60.000000000029566,auto_road,derived,s5c_flows,101.5361,132.636,0.013613,3.495,merrimack,4.120866,1.6336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.87561455137546,424.57561455137534,4.768153759171412,4.892830272843412,4.518153759171412,4.642830272843412,0.564886748647604,0.3083867559210868,1.7702663452357377,0,,0.0,none,P483,1
E0045994,N0046241,N0046242,main,15.68605845223967,auto_road,derived,s5c_flows,103.6956,135.548,0.014113,3.4861,merrimack,4.198055,1.6936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.57561455137534,424.49718425911414,4.892830272843412,4.838570135417115,4.642830272843412,4.588570135417115,0.5678939485808344,0.31135561111137555,0.46035762168385763,0,,0.0,none,P483,1
E0045995,N0046242,N0046012,main,64.61800114307202,auto_road,derived,s5c_flows,106.935,139.916,0.014244,3.4731,merrimack,4.312858,1.7093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.49718425911414,424.1740942533988,4.838570135417115,4.742745346210597,4.588570135417115,4.492745346210597,0.572285924254082,0.3157317541953,1.8818682062145533,0,,0.0,none,P483,1
E0045996,N0046243,N0046062,lateral,9.999999999868344,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,426.6507189449902,426.52571894499187,1.554816943681658,1.5595471682893844,1.304816943681658,1.3095471682893844,0.0,0.0,0.0,0,,0.0,none,P484,1
E0045997,N0046244,N0046062,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,0.7416,1.0,0.0005,3.6221,held,0.03159,0.0599,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,426.09852794614847,426.0574183365663,1.9409923175234098,2.027847776714964,1.6909923175234098,1.7778477767149639,0.16447681800116606,0.025604263072366212,0.32043803078133076,0,,0.0,none,P484,1
E0045998,N0046245,N0046246,main,10.63014581273465,auto_block,provisional,s5c_flows,55.0688,74.256,0.014892,3.6221,held,2.323518,1.787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9282876095079,417.87513688044424,10.61388768346086,10.724838705493255,10.36388768346086,10.474838705493255,0.4777982084254508,0.2309271290158758,0.3708031837598527,0,,0.0,none,P483,1
E0045999,N0046246,N0046247,main,19.313207915827967,auto_block,provisional,s5c_flows,57.2284,77.168,0.01498,3.6221,held,2.414141,1.7976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.87513688044424,417.7785708408651,10.724838705493255,10.969323446244289,10.474838705493255,10.719323446244289,0.4832607385657921,0.23535100232690592,0.6660727282593234,0,,0.0,none,P483,1
E0046000,N0046247,N0046248,main,19.4164878389476,auto_block,provisional,s5c_flows,60.8069,83.058,0.015141,3.6221,held,2.564323,1.8169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.7785708408651,417.6814884016703,10.969323446244289,11.177154176454678,10.719323446244289,10.927154176454678,0.4919799700530604,0.24252289885002426,0.6577668814732952,0,,0.0,none,P483,1
E0046001,N0046248,N0046249,main,50.64015843233463,auto_block,provisional,s5c_flows,62.9665,85.97,0.015303,3.6221,held,2.655019,1.8363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6814884016703,417.42828760950863,11.177154176454678,11.801174060413246,10.927154176454678,11.551174060413246,0.4970587921224705,0.24676436806747132,1.6979935852959551,0,,0.0,none,P483,1
E0046002,N0046249,N0046250,main,37.90926279671689,auto_block,provisional,s5c_flows,67.2856,91.794,0.015725,3.6221,held,2.83651,1.887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.42828760950863,417.238741295525,11.801174060413246,11.957639319709358,11.551174060413246,11.707639319709358,0.5068363653261829,0.2550659194883914,1.2465976986582825,0,,0.0,none,P483,1
E0046003,N0046250,N0046012,main,73.8779144904662,auto_block,provisional,s5c_flows,73.7643,100.53,0.016041,3.6328,merrimack,3.117521,1.9249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.238741295525,416.86935172307267,11.957639319709358,12.047487876536707,11.707639319709358,11.797487876536707,0.5210673192446075,0.2674793836106164,2.3630316647494216,1,recovers_500m,73.88,none,P483,1
E0046004,N0046251,N0046252,lateral,34.92771632100765,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.52757568359374,420.3529371019887,1.5500000000000114,1.9196153882456883,1.3000000000000114,1.6696153882456883,0.11845872128933585,0.03156792542268341,4.91418950849787,0,,0.0,none,P476,1
E0046005,N0046252,N0046253,lateral,13.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.000291,3.6221,held,0.031381,0.0349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3529371019887,420.2879371019887,1.9196153882456883,2.031429353089436,1.6696153882456883,1.781429353089436,0.11884372695422897,0.031696795866481026,1.8231224501240428,0,,0.0,none,P476,1
E0046006,N0046253,N0046254,lateral,10.816653826391969,auto_block,provisional,s5c_flows,0.7416,1.0,0.000399,3.6221,held,0.03149,0.0479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2879371019887,420.2338538328567,2.031429353089436,2.0831932862839153,1.781429353089436,1.8331932862839153,0.11898730392915902,0.031744901021857924,1.515099156129553,0,,0.0,none,P476,1
E0046007,N0046254,N0046043,lateral,63.461538461610104,auto_block,provisional,s5c_flows,0.7416,1.0,0.00049,3.6221,held,0.03158,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2338538328567,419.91654614054863,2.0831932862839153,2.4446293965607424,1.8331932862839153,2.1946293965607424,0.11910559524585933,0.03178455327370286,8.880290682483887,0,,0.0,none,P476,1
E0046008,N0046255,N0046064,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1508361816406,425.9688334344086,1.5500000000000114,1.750221741372627,1.3000000000000114,1.500221741372627,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046009,N0046256,N0046064,main,60.29925372672534,auto_block,provisional,s5c_flows,57.2284,77.168,0.020081,3.6221,held,2.419242,2.4097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.4293330653493,418.12783679671566,9.016986514728842,9.591218379065594,8.766986514728842,9.341218379065594,0.48356356099293824,0.23559779276056297,2.0782946507558817,0,,0.0,none,P484,1
E0046010,N0046257,N0046258,trunk main,59.99945275002522,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.563745,2.4684,merrimack,51.93233,67.6493,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,448.0479700146881,447.897971382813,9.198581498983799,10.161354789061988,8.7485814989838,9.71135478906199,0.8312632226564206,0.49776334638994946,1.2029774106587718,0,,0.0,none,P462,1
E0046011,N0046258,N0046259,trunk main,55.059073532729876,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.564245,2.4684,merrimack,51.93283,67.7093,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.897971382813,447.7603236989812,10.161354789061988,9.759360138909415,9.71135478906199,9.309360138909415,0.8312651891618965,0.4977661820398327,1.1039211523709997,0,,0.0,none,P462,1
E0046012,N0046259,N0046260,trunk main,55.46723419603062,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.564703,2.4684,merrimack,51.933289,67.7644,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.7603236989812,447.62165561349116,9.759360138909415,9.771044581821343,9.309360138909415,9.321044581821344,0.8312669943965124,0.4977687851627296,1.1121022601628938,0,,0.0,none,P462,1
E0046013,N0046260,N0046261,trunk main,65.13278407579382,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.565166,2.4684,merrimack,51.933751,67.8199,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.62165561349116,447.4588236533017,9.771044581821343,9.520241288104557,9.321044581821344,9.070241288104558,0.831268811413217,0.4977714052959289,1.3058909300563355,0,,0.0,none,P462,1
E0046014,N0046261,N0046262,trunk main,44.16865858302204,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.565708,2.4684,merrimack,51.934294,67.885,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.4588236533017,447.34840200684414,9.520241288104557,9.45579721190586,9.070241288104558,9.005797211905861,0.8312709469762007,0.497774484798549,0.8855648238336781,0,,0.0,none,P462,1
E0046015,N0046262,N0046263,trunk main,80.00000000005709,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.566076,2.4684,merrimack,51.934662,67.9292,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.34840200684414,447.148402006844,9.45579721190586,9.39304086424977,9.005797211905861,8.94304086424977,0.8312723942689776,0.49777657182513446,1.6039668134376341,0,,0.0,none,P462,1
E0046016,N0046263,N0046264,trunk main,80.17218370170043,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.566743,2.4684,merrimack,51.935328,68.0092,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,447.148402006844,446.9479715475897,9.39304086424977,9.371059214129048,8.94304086424977,8.921059214129048,0.8312750135270374,0.4977803488837711,1.6074139604239974,0,,0.0,none,P462,1
E0046017,N0046264,N0046265,trunk main,59.99982442360953,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.567411,2.4684,merrimack,51.935996,68.0893,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.9479715475897,446.7979719865307,9.371059214129048,9.116334654094317,8.921059214129048,8.666334654094317,0.8312776406154918,0.49778413727744586,1.2029639976679884,0,,0.0,none,P462,1
E0046018,N0046265,N0046266,trunk main,59.999999999928384,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.567911,2.4684,merrimack,51.936496,68.1493,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.7979719865307,446.6479719865309,9.116334654094317,8.946724058390998,8.666334654094317,8.496724058390999,0.8312796069759677,0.4977869728965517,1.2029646723039562,0,,0.0,none,P462,1
E0046019,N0046266,N0046267,trunk main,60.00000000000842,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.568411,2.4684,merrimack,51.936996,68.2093,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.6479719865309,446.49797198653084,8.946724058390998,8.868757749797282,8.496724058390999,8.418757749797283,0.8312815733166684,0.4977898085114606,1.2029618267734659,0,,0.0,none,P462,1
E0046020,N0046267,N0046268,trunk main,17.61728537963795,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.568911,2.4684,merrimack,51.937496,68.2693,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.49797198653084,446.45392877308177,8.868757749797282,8.777363951527605,8.418757749797283,8.327363951527605,0.831283539637594,0.49779264412217283,0.3532145278877684,0,,0.0,none,P462,1
E0046021,N0046268,N0046269,trunk main,67.80349733014333,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.569058,2.4684,merrimack,51.937643,68.287,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.45392877308177,446.2844200297564,8.777363951527605,8.459964735868596,8.327363951527605,8.009964735868596,0.8312841177321847,0.497793477790924,1.3594128225601367,0,,0.0,none,P462,1
E0046022,N0046269,N0046270,trunk main,91.90008693827329,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.569623,2.4684,merrimack,51.938208,68.3548,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.2844200297564,446.05466981241074,8.459964735868596,7.2305474727455135,8.009964735868596,6.780547472745513,0.8312863396444631,0.4977966820245845,1.842527709877892,0,,0.0,none,P462,1
E0046023,N0046270,N0046271,trunk main,77.67912253950752,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.570389,2.4684,merrimack,51.938974,68.4467,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,446.05466981241074,445.86047200606197,7.2305474727455135,7.118470865031782,6.780547472745513,6.668470865031781,0.831289351966629,0.49780102616290245,1.5574024126043386,0,,0.0,none,P462,1
E0046024,N0046271,N0046272,trunk main,49.99999413573981,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.571036,2.4684,merrimack,51.939621,68.5243,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,445.86047200606197,445.7354720207226,7.118470865031782,7.369020166777375,6.668470865031781,6.919020166777375,0.831291896280919,0.4978046954208858,1.0024556227768817,0,,0.0,none,P462,1
E0046025,N0046272,N0046273,trunk main,49.999952244161356,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.571453,2.4684,merrimack,51.940038,68.5743,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,445.7354720207226,445.6104721401122,7.369020166777375,7.682069363794028,6.919020166777375,7.232069363794028,0.8312935361073586,0.49780706030213784,1.0024528054252395,0,,0.0,none,P462,1
E0046026,N0046273,N0046274,trunk main,12.01780186374276,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.57187,2.4684,merrimack,51.940455,68.6243,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,445.6104721401122,445.5684098335891,7.682069363794028,7.647685137114024,7.232069363794028,7.197685137114024,0.9437128894962576,0.4512134448996268,0.2122432574127094,0,,0.0,none,P462,1
E0046027,N0046274,N0046067,trunk main,72.87960804918988,main_pipe,drafted,s5c_flows,1798.0251,2312.74,0.57197,2.4684,merrimack,51.940555,68.6364,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,445.5684098335891,445.3862108134661,7.647685137114024,8.037159547862018,7.197685137114024,7.587159547862018,0.831295569158452,0.49780999229714473,1.4611651730356332,0,,0.0,none,P462,1
E0046028,N0046275,N0046067,main,8.000466759311458,auto_road,derived,s5c_flows,105.7077,140.19,0.026488,3.478,merrimack,4.281705,3.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.89974406167147,446.8597417278749,6.695013018406655,6.56362863345322,6.445013018406655,6.31362863345322,0.571103447333225,0.3145488026123977,0.23347978948092332,0,,0.0,none,P462,1
E0046029,N0046276,N0046277,lateral,18.11497811593013,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,449.82114157546465,449.730566684885,1.550562526097849,1.876427944021259,1.300562526097849,1.626427944021259,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046030,N0046277,N0046278,lateral,29.98339666970484,auto_road,derived,s5c_flows,2.2069,3.456,0.000151,3.6221,held,0.092668,0.0181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.730566684885,449.58064970153646,1.876427944021259,2.5702292047135415,1.626427944021259,2.3202292047135415,0.1719893730600938,0.05119746782332593,2.905547412245108,0,,0.0,none,P462,1
E0046031,N0046278,N0046279,lateral,29.594644255318766,auto_road,derived,s5c_flows,2.2069,3.456,0.000401,3.6221,held,0.092918,0.0481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.58064970153646,449.4326764802599,2.5702292047135415,3.352693392786989,2.3202292047135415,3.102693392786989,0.17214459836904986,0.051259326255548604,2.8652892718977148,0,,0.0,none,P462,1
E0046032,N0046279,N0046067,lateral,20.51822997560925,auto_road,derived,s5c_flows,2.2069,3.456,0.000647,3.6221,held,0.093165,0.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4326764802599,449.33008533038185,3.352693392786989,4.0932850309462765,3.102693392786989,3.8432850309462765,0.17229767446947147,0.051320355866797535,1.984765613618769,0,,0.0,none,P462,1
E0046033,N0046280,N0046076,lateral,31.575306807693888,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,445.4728446044123,445.1570915363353,1.5510811768377266,1.5562873699146849,1.3010811768377266,1.3062873699146849,0.2162118117392264,0.04320507318081182,2.4339794816403573,0,,0.0,none,P447,1
E0046034,N0046281,N0046282,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,445.2316427704665,445.0026777076294,1.5509805205491034,1.5562822533080976,1.3009805205491034,1.3062822533080976,0.17158552961984383,0.024623839954490717,1.4826752928304072,0,,0.0,none,P447,1
E0046035,N0046282,N0046076,lateral,23.323807579381203,auto_block,provisional,s5c_flows,1.8214,2.456,0.000127,3.6221,held,0.076485,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.0026777076294,444.8860586697325,1.5562822533080976,1.8273202365174939,1.3062822533080976,1.5773202365174939,0.16124944791174273,0.04698620629641617,2.410737719460504,0,,0.0,none,P447,1
E0046036,N0046283,N0046077,lateral,36.40054944640259,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,445.47400733097356,445.2738043090184,1.5915749444170615,1.5957330444972513,1.3415749444170615,1.3457330444972513,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046037,N0046284,N0046077,lateral,45.70557952810576,auto_block,provisional,s5c_flows,0.0,0.0,0.000587,3.6221,held,0.000587,0.0705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.7664225539077,444.5378946562672,1.8741414109360335,2.3316426972484123,1.6241414109360335,2.0816426972484123,0.025607181643322114,0.006182466074952292,29.74789140844071,0,,0.0,none,P447,1
E0046038,N0046285,N0046286,main,12.041594578792296,auto_block,provisional,s5c_flows,15.1169,20.384,0.009443,3.6221,held,0.643184,1.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.85980489357297,437.799596920679,3.7816440810364043,3.8424929230710063,3.5316440810364043,3.5924929230710063,0.32241724418409734,0.12445047846088067,0.6224643582192445,0,,0.0,none,P447,1
E0046039,N0046286,N0046287,main,14.317821063276353,auto_block,provisional,s5c_flows,15.1169,20.384,0.009544,3.6221,held,0.643285,1.1453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.799596920679,437.7280078153626,3.8424929230710063,3.9851574678405086,3.5924929230710063,3.7351574678405086,0.3224331410855904,0.12445966470664102,0.7400925049179764,0,,0.0,none,P447,1
E0046040,N0046287,N0046109,main,20.518284528683193,auto_block,provisional,s5c_flows,16.1967,21.84,0.009663,3.6221,held,0.688671,1.1596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7280078153626,437.6254163927192,3.9851574678405086,4.179820423687033,3.7351574678405086,3.9298204236870333,0.32940148901304006,0.12851728445670957,1.0381598754638564,0,,0.0,none,P447,1
E0046041,N0046288,N0046289,lateral,10.63014581273465,auto_block,provisional,s5c_flows,2.1596,2.912,0.001209,3.6221,held,0.091744,0.1451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.49654092016016,439.4433901910965,2.0651656228085926,2.078124701481613,1.8151656228085926,1.828124701481613,0.17141310661922793,0.05096806842962984,1.0335796391139978,0,,0.0,none,P447,1
E0046042,N0046289,N0046290,lateral,18.439088914585774,auto_block,provisional,s5c_flows,4.3191,5.824,0.001298,3.6221,held,0.182367,0.1557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4433901910965,439.35119474652356,2.078124701481613,2.3362442183201892,1.828124701481613,2.0862442183201892,0.2152034177939238,0.06950517621759175,1.4280356312496567,0,,0.0,none,P447,1
E0046043,N0046290,N0046109,lateral,26.248809496813376,auto_block,provisional,s5c_flows,5.3989,7.28,0.001451,3.6221,held,0.227787,0.1742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.35119474652356,439.2199506990395,2.3362442183201892,2.5852861173667634,2.0862442183201892,2.3352861173667634,0.2313967514076825,0.07692677617737612,1.8906063098070716,0,,0.0,none,P447,1
E0046044,N0046291,N0046130,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,448.84080856876966,448.6993872125324,1.5524409429490902,1.691024164420753,1.3024409429490902,1.441024164420753,0.0,0.0,0.0,0,,0.0,none,P447,1
