EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046045,N0046292,N0046293,lateral,7.810249675906654,auto_block,provisional,s5c_flows,0.0,0.0,0.001122,3.6221,held,0.001122,0.1347,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,448.7743089340346,448.73135256081713,1.9213392593247818,1.909699685276621,1.6713392593247818,1.659699685276621,0.03485852018639383,0.00775480120747854,3.7342614441386,0,,0.0,none,P447,1
E0046046,N0046293,N0046294,lateral,18.110770276274835,auto_block,provisional,s5c_flows,0.0,0.0,0.001187,3.6221,held,0.001187,0.1425,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.73135256081713,448.63174332429764,1.909699685276621,2.026398765546105,1.659699685276621,1.776398765546105,0.03568507978985088,0.007926943993599084,8.458609958246322,0,,0.0,none,P447,1
E0046047,N0046294,N0046295,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.0,0.0,0.001338,3.6221,held,0.001338,0.1606,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.63174332429764,448.52609177438,2.026398765546105,1.9138191142918686,1.776398765546105,1.6638191142918686,0.03749623386306134,0.008307594848241423,8.538356493104708,0,,0.0,none,P447,1
E0046048,N0046295,N0046296,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001498,3.6221,held,0.001498,0.1798,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.52609177438,448.43146619644256,1.9138191142918686,2.048331166838693,1.6638191142918686,1.7983311668386932,0.039273473060881435,0.008685690714487798,7.301217672386116,0,,0.0,none,P447,1
E0046049,N0046296,N0046130,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.0,0.0,0.001642,3.6221,held,0.001642,0.197,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,448.43146619644256,448.30971850652605,2.048331166838693,2.0806928704270717,1.7983311668386932,1.8306928704270717,0.04076842660049618,0.009007209186529058,9.049463627860996,0,,0.0,none,P447,1
E0046050,N0046297,N0046298,lateral,36.117544860120944,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,450.42587407450685,450.1911100329161,1.5948168434618992,1.5957246838808032,1.3448168434618992,1.3457246838808032,0.14749918747267127,0.03506296930500222,4.081100996665131,0,,0.0,none,P462,1
E0046051,N0046298,N0046086,lateral,11.266033993641546,auto_road,derived,s5c_flows,1.0798,1.456,0.000301,3.6221,held,0.045568,0.0361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.1911100329161,450.1347798629479,1.5957246838808032,1.5930643753333698,1.3457246838808032,1.3430643753333698,0.1352035696289971,0.03733972290925522,1.3887742294275096,0,,0.0,none,P462,1
E0046052,N0046299,N0046300,lateral,70.00000000003885,auto_block,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.61754150390624,449.26754150390605,1.5500000000000114,1.8337768554689546,1.3000000000000114,1.5837768554689546,0.28855280287293217,0.10559707504158158,4.043165254510005,0,,0.0,none,P447,1
E0046053,N0046300,N0046301,lateral,70.0000000000752,auto_block,provisional,s5c_flows,20.5158,27.664,0.000583,3.6221,held,0.86066,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.26754150390605,448.9175415039057,1.8337768554689546,2.2421264648443184,1.5837768554689546,1.9921264648443184,0.35312824765915235,0.14280162179897876,3.3038044234683093,0,,0.0,none,P447,1
E0046054,N0046301,N0046302,lateral,7.271857460841465,auto_block,provisional,s5c_flows,22.6754,30.576,0.001167,3.6221,held,0.951778,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,448.9175415039057,448.8739103591406,2.2421264648443184,2.390768595937516,1.9921264648443184,2.140768595937516,0.3883453051715638,0.14335011857039776,0.31208726546549825,0,,0.0,none,P447,1
E0046055,N0046302,N0046303,lateral,10.0,auto_block,provisional,s5c_flows,25.5766,34.488,0.001227,3.6221,held,1.073463,0.1473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.8739103591406,448.8239103591406,2.390768595937516,2.959536906484402,2.140768595937516,2.709536906484402,0.37811454363876573,0.15864943370450163,0.4407835389317709,0,,0.0,none,P447,1
E0046056,N0046303,N0046131,lateral,32.202484376209235,auto_block,provisional,s5c_flows,26.6564,35.944,0.001311,3.6221,held,1.118813,0.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.8239103591406,448.6628979372596,2.959536906484402,4.426304943599803,2.709536906484402,4.176304943599803,0.38296197510370894,0.16182251302029588,1.401465701109036,0,,0.0,none,P447,1
E0046057,N0046304,N0046305,lateral,12.083045973594572,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,437.4531978459094,437.2598691103319,1.5543705134655852,1.5552248838087053,1.3043705134655852,1.3052248838087053,0.22307326218701162,0.03286961109279071,0.9027711236458309,0,,0.0,none,P466,1
E0046058,N0046305,N0046306,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.4832,2.0,0.000101,3.6221,held,0.062281,0.0121,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,437.2597252438458,437.15420154982405,1.5553687502948037,1.5524329716603233,1.3053687502948037,1.3024329716603233,0.19361246057035694,0.03618836097243658,0.8651195616503945,0,,0.0,none,P466,1
E0046059,N0046306,N0046136,lateral,66.09841147864296,auto_block,provisional,s5c_flows,1.4832,2.0,0.000184,3.6221,held,0.062365,0.0221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.15420154982405,436.82370949243085,1.5524329716603233,2.221151347412899,1.3024329716603233,1.9711513474128992,0.15049264615964306,0.04290455989615857,7.320226067007239,0,,0.0,none,P466,1
E0046060,N0046307,N0046308,main,79.20227269466452,auto_block,provisional,s5c_flows,36.7778,49.592,0.007916,3.6221,held,1.549736,0.9499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.73136330669445,434.3353519432211,3.4717006581493024,4.378454209122651,3.2217006581493024,4.128454209122651,0.42304787841634084,0.18934561999627536,3.120303742417776,0,,0.0,none,P466,1
E0046061,N0046308,N0046309,main,16.278820596099706,auto_block,provisional,s5c_flows,37.8576,51.048,0.008576,3.6221,held,1.595664,1.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3353519432211,434.2539578402406,4.378454209122651,4.627908614837509,4.128454209122651,4.377908614837509,0.4268107198607242,0.19205083327667943,0.6356768093598871,0,,0.0,none,P466,1
E0046062,N0046309,N0046310,main,14.7648230602334,auto_block,provisional,s5c_flows,38.9374,52.504,0.008712,3.6221,held,1.641067,1.0454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.2539578402406,434.1801337249394,4.627908614837509,4.839244937169951,4.377908614837509,4.589244937169951,0.4304523383761198,0.19468948916748646,0.5716785864506182,0,,0.0,none,P466,1
E0046063,N0046310,N0046311,main,55.036351623268054,auto_block,provisional,s5c_flows,40.4206,54.504,0.008835,3.6221,held,1.70337,1.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1801337249394,433.9049519668231,4.839244937169951,5.301652037083159,4.589244937169951,5.051652037083159,0.43532948396833954,0.19825543102338522,2.107076503738898,0,,0.0,none,P466,1
E0046064,N0046311,N0046136,main,20.0,auto_block,provisional,s5c_flows,40.4206,54.504,0.009293,3.6221,held,1.703828,1.1152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9049519668231,433.80495196682307,5.301652037083159,5.239908873020681,5.051652037083159,4.989908873020681,0.4353648414975483,0.19828141769860314,0.7656413691715399,0,,0.0,none,P466,1
E0046065,N0046312,N0046313,lateral,17.804493814764857,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.4791608417884,437.3901383727146,1.5535234843834473,1.5572188050197724,1.3035234843834473,1.3072188050197724,0.13489621704043256,0.037230723305707175,2.199776762386685,0,,0.0,none,P466,1
E0046066,N0046313,N0046149,lateral,21.93171219946131,auto_block,provisional,s5c_flows,3.2393,4.368,0.000148,3.6221,held,0.13595,0.0178,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,437.3726454955008,437.0875332369078,1.5747116822335556,1.5693881498109477,1.3247116822335556,1.3193881498109477,0.270910131946741,0.04880346445639103,1.3492612255991547,0,,0.0,none,P466,1
E0046067,N0046314,N0046315,main,19.235384061671343,auto_block,provisional,s5c_flows,66.2701,89.36,0.008955,3.6221,held,2.787166,1.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.4481219073822,432.3519449870738,6.004606364102187,5.963576253160568,5.754606364102187,5.713576253160568,0.5042266038046976,0.25283236869028636,0.635804878088827,0,,0.0,none,P466,1
E0046068,N0046315,N0046142,main,37.12142238654117,auto_block,provisional,s5c_flows,67.3499,90.816,0.009115,3.6221,held,2.832594,1.0938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.3519449870738,432.1663378751411,5.963576253160568,6.233869644390154,5.713576253160568,5.983869644390154,0.5066305295172172,0.25488928107835074,1.2211865196883958,0,,0.0,none,P466,1
E0046069,N0046316,N0046142,main,18.24828759089466,auto_block,provisional,s5c_flows,32.3934,43.68,0.005269,3.6221,held,1.363285,0.6323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.85397048284665,433.7627290448922,4.701846167543977,4.637478474639067,4.451846167543977,4.387478474639067,0.40686548909779524,0.17795370711277597,0.7475151731087409,0,,0.0,none,P466,1
E0046070,N0046317,N0046318,main,20.615528128088304,auto_block,provisional,s5c_flows,44.271,59.696,0.013861,3.6221,held,1.869816,1.6633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.25908692190757,434.15600928126713,4.609412833951808,4.575161373029744,4.359412833951808,4.325161373029744,0.4477372052657188,0.2074956703148229,0.7673968824284474,0,,0.0,none,P466,1
E0046071,N0046318,N0046319,main,19.4164878389476,auto_block,provisional,s5c_flows,44.271,59.696,0.014033,3.6221,held,1.869988,1.6839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.15600928126713,434.05892684207237,4.575161373029744,4.533755042693258,4.325161373029744,4.283755042693258,0.44774959216136534,0.20750501754431278,0.7227435520086435,0,,0.0,none,P466,1
E0046072,N0046319,N0046320,main,19.697715603592208,auto_block,provisional,s5c_flows,44.271,59.696,0.014195,3.6221,held,1.87015,1.7033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.05892684207237,433.9604382640544,4.533755042693258,4.570231901961222,4.283755042693258,4.320231901961222,0.44776125810949857,0.20751382096809673,0.7331926425389546,0,,0.0,none,P466,1
E0046073,N0046320,N0046149,main,30.265491900843113,auto_block,provisional,s5c_flows,44.271,59.696,0.014359,3.6221,held,1.870314,1.723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9604382640544,433.8091108045502,4.570231901961222,4.847810582168563,4.320231901961222,4.597810582168563,0.4477730673119119,0.2075227327183547,1.1265189932977304,0,,0.0,none,P466,1
E0046074,N0046321,N0046322,lateral,50.774009099144415,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.5785021045682,435.3246320590725,1.8189283153536735,1.89036427881814,1.5689283153536735,1.64036427881814,0.13489621704043256,0.037230723305707175,6.2732188014738615,0,,0.0,none,P465,1
E0046075,N0046322,N0046151,lateral,20.0,auto_block,provisional,s5c_flows,7.8976,11.714,0.000423,3.6221,held,0.331513,0.0508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.3246320590725,435.22463205907246,1.89036427881814,2.024269308115038,1.64036427881814,1.7742693081150378,0.2612214263258799,0.09140195077655025,1.2760566314246065,0,,0.0,none,P465,1
E0046076,N0046323,N0046324,lateral,12.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,436.2506591796875,436.1366591796875,1.5500000000000114,1.5529770507812373,1.3000000000000114,1.3029770507812373,0.212473650089058,0.043714940763937365,0.9412931905493708,0,,0.0,none,P465,1
E0046077,N0046324,N0046325,lateral,30.479501308256342,auto_block,provisional,s5c_flows,4.3191,5.824,0.0001,3.6221,held,0.181169,0.012,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,436.0750080959668,435.66353482830533,1.6146281345019702,1.6252530134915446,1.3646281345019702,1.3752530134915446,0.3018651111813068,0.055058520307603914,1.6828433285416282,0,,0.0,none,P465,1
E0046078,N0046325,N0046326,lateral,32.0,auto_block,provisional,s5c_flows,9.718,13.104,0.000354,3.6221,held,0.407759,0.0425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.66353482830533,435.5035348283053,1.6252530134915446,1.6469168318509446,1.3752530134915446,1.3969168318509446,0.2791118191138992,0.10059199017077067,1.9108231784182956,0,,0.0,none,P465,1
E0046079,N0046326,N0046151,lateral,46.32493928760188,auto_block,provisional,s5c_flows,11.8776,16.016,0.000621,3.6221,held,0.49856,0.0745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5035348283053,435.2719101318673,1.6469168318509446,1.976991235320213,1.3969168318509446,1.726991235320213,0.2975296867047632,0.11045675432528515,2.5949757485079585,0,,0.0,none,P465,1
E0046080,N0046327,N0046155,lateral,13.623509092666929,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.3198343884597,436.25171684299636,1.5507100451340534,1.776237258566141,1.3007100451340534,1.526237258566141,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046081,N0046328,N0046165,lateral,9.999999999954829,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.57704467773436,443.5270446777346,1.5500000000000114,1.6137023925779204,1.3000000000000114,1.3637023925779204,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046082,N0046329,N0046166,lateral,26.1725046566048,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,444.35613920437237,444.1467591671195,1.5504464889870064,1.5531614871773627,1.3004464889870064,1.3031614871773627,0.15826500053159898,0.03344320716512747,2.756189994491679,0,,0.0,none,P467,1
E0046083,N0046330,N0046166,main,3.605551275463989,auto_link,provisional,s5c_flows,10.1215,13.648,0.014025,3.6221,held,0.438342,1.6829,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,439.5788321361228,439.537368296455,6.075190080674076,6.162552357841889,5.825190080674076,5.912552357841889,0.38102859613950063,0.08550416619421683,0.15771131580825584,0,,0.0,none,P467,1
E0046084,N0046331,N0046332,lateral,52.323990673443014,auto_link,provisional,s5c_flows,2.1596,2.912,0.000964,3.6221,held,0.091498,0.1156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.7160826737579,442.4544627203907,2.074963468820215,2.6615345940624024,1.824963468820215,2.4115345940624024,0.17125900157608134,0.050906788464872926,5.092091529195545,0,,0.0,none,P467,1
E0046085,N0046332,N0046333,lateral,11.661903789690601,auto_link,provisional,s5c_flows,4.3191,5.824,0.0014,3.6221,held,0.182469,0.168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.4544627203907,442.39615320144225,2.6615345940624024,2.762934933323379,2.4115345940624024,2.512934933323379,0.21524281933709163,0.06952286257872217,0.9030037041891512,0,,0.0,none,P467,1
E0046086,N0046333,N0046165,lateral,14.422205101855956,auto_link,provisional,s5c_flows,4.3191,5.824,0.001497,3.6221,held,0.182566,0.1796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.39615320144225,442.32404217593296,2.762934933323379,2.8167048943795407,2.512934933323379,2.5667048943795407,0.21528027502500696,0.06953967717415718,1.1165448622871335,0,,0.0,none,P467,1
E0046087,N0046334,N0046168,lateral,29.427877939124322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,440.1969903889348,438.6814546750699,1.9059759196589425,1.912600500711335,1.6559759196589425,1.662600500711335,0.0,0.0,0.0,0,,0.0,none,P465,1
E0046088,N0046335,N0046336,lateral,18.601075237738275,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.43013936981856,438.3371339936299,1.551305942681438,1.749841104026359,1.301305942681438,1.499841104026359,0.17065230391004918,0.050665805354795285,1.8166641382842488,0,,0.0,none,P465,1
E0046089,N0046336,N0046168,lateral,20.248456731316587,auto_block,provisional,s5c_flows,4.3191,5.824,0.000155,3.6221,held,0.181224,0.0186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.3371339936299,438.2358917099733,1.749841104026359,2.358163465807934,1.499841104026359,2.108163465807934,0.2147608222106646,0.06930663067389439,1.5713959156118287,0,,0.0,none,P465,1
E0046090,N0046337,N0046338,lateral,11.661903789690601,auto_block,provisional,s5c_flows,20.5452,27.406,0.001612,3.6221,held,0.86292,0.1935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.4974615726192,433.43915205367074,2.1061150875370345,2.348415085001136,1.8561150875370345,2.098415085001136,0.35341609686709424,0.14297943011734443,0.5499609805113178,0,,0.0,none,P429,1
E0046091,N0046338,N0046184,lateral,60.83584469702052,auto_block,provisional,s5c_flows,22.7048,30.318,0.001709,3.6221,held,0.953551,0.2051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.43915205367074,433.13497283018563,2.348415085001136,2.5252749725487433,2.098415085001136,2.2752749725487433,0.3645329557804996,0.14993075661234162,2.7814515227557965,0,,0.0,none,P429,1
E0046092,N0046339,N0046184,lateral,48.41487374764082,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.13091520871023,433.88884083997203,1.5515188733210152,1.7714069627623417,1.3015188733210152,1.5214069627623417,0.17065230391004918,0.050665805354795285,4.72841294241187,0,,0.0,none,P429,1
E0046093,N0046340,N0046341,lateral,25.495097567963924,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6337463378906,434.5062708500508,1.5500000000000114,1.6382603999492176,1.3000000000000114,1.3882603999492176,0.19530982006149752,0.060806644196143594,2.175611511318806,0,,0.0,none,P429,1
E0046094,N0046341,N0046181,lateral,17.204650534085253,auto_block,provisional,s5c_flows,5.3989,7.28,0.000212,3.6221,held,0.226548,0.0255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.5062708500508,434.42024759738035,1.6382603999492176,1.735422568635272,1.3882603999492176,1.485422568635272,0.23098684289749,0.07673512515793915,1.2413874832487415,0,,0.0,none,P429,1
E0046095,N0046342,N0046343,lateral,7.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.85,0.5,ground,minimum,tractive,1.0,437.5727111816406,437.2332111816406,1.5500000000000114,1.5524638671874982,1.3000000000000114,1.3024638671874982,0.2892592577628201,0.022321442070415448,0.40332906738745844,0,,0.0,none,P429,1
E0046096,N0046343,N0046344,lateral,19.209372712298546,auto_block,provisional,s5c_flows,2.1596,2.912,5.8e-05,3.6221,held,0.090593,0.007,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,436.9406968246138,435.9706235026427,1.8449782242143442,1.8476748372010547,1.5949782242143442,1.5976748372010547,0.37303800971092194,0.029966034703752725,0.8582401887672005,0,,0.0,none,P429,1
E0046097,N0046344,N0046345,lateral,29.732137494637012,auto_block,provisional,s5c_flows,4.3191,5.824,0.000218,3.6221,held,0.181287,0.0262,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,435.9706235026427,435.25705220277143,1.8476748372010547,1.5643589300410667,1.5976748372010547,1.3143589300410667,0.36715885656437947,0.04827351187914039,1.3496491125054126,0,,0.0,none,P429,1
E0046098,N0046345,N0046346,lateral,15.297058540778355,auto_block,provisional,s5c_flows,4.3191,5.824,0.000466,3.6221,held,0.181535,0.0559,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,435.2321561539449,434.8879723367774,1.5892549788675865,1.582028883925716,1.3392549788675865,1.332028883925716,0.3593752405457023,0.04902026017032021,0.7094283270391766,0,,0.0,none,P429,1
E0046099,N0046346,N0046181,lateral,10.63014581273465,auto_block,provisional,s5c_flows,5.3989,7.28,0.000594,3.6221,held,0.22693,0.0712,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,434.87724452717384,434.59023059023,1.5927566935292816,1.5654395757856037,1.3427566935292816,1.3154395757856037,0.411665502857329,0.05199154478015858,0.4303714925083542,0,,0.0,none,P429,1
E0046100,N0046347,N0046348,lateral,7.810249675906654,auto_block,provisional,s5c_flows,5.3989,7.28,0.000919,3.6221,held,0.227255,0.1103,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,437.52254678129214,437.47959040807467,2.62982748628599,2.413994797003454,2.37982748628599,2.163994797003454,0.23895697083658338,0.07515013782722077,0.5447458907603834,0,,0.0,none,P465,1
E0046101,N0046348,N0046349,lateral,18.24828759089466,auto_block,provisional,s5c_flows,6.4787,8.736,0.000984,3.6221,held,0.272587,0.1181,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,437.47959040807467,437.37922482632473,2.413994797003454,2.22154421664402,2.163994797003454,1.9715442166440198,0.2534808030918819,0.08167802950804762,1.1998467844709595,0,,0.0,none,P465,1
E0046102,N0046349,N0046173,lateral,55.47001962242605,auto_block,provisional,s5c_flows,7.5585,10.192,0.001136,3.6221,held,0.318006,0.1363,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,437.37922482632473,437.0741397184014,2.22154421664402,1.8727596956611023,1.9715442166440198,1.6227596956611023,0.2664034274323072,0.08767598907109383,3.4703019249831106,0,,0.0,none,P465,1
E0046103,N0046350,N0046351,lateral,15.000000000116454,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.92155698606985,431.8465569860693,1.5500311486957798,2.102631246352587,1.3000311486957798,1.852631246352587,0.0,0.0,0.0,0,,0.0,none,P463,1
E0046104,N0046351,N0046352,lateral,6.470910553467433,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,431.8465569860693,431.80449606747175,2.102631246352587,1.8540732684657542,1.852631246352587,1.6040732684657542,0.013365317878969397,0.0033990337744977672,8.0692812697077,0,,0.0,none,P463,1
E0046105,N0046352,N0046203,lateral,11.313708498984761,auto_block,provisional,s5c_flows,0.0,0.0,0.000179,3.6221,held,0.000179,0.0215,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,431.80449606747175,431.60084931449,1.8540732684657542,1.5533865253537442,1.6040732684657542,1.3033865253537442,0.021973701228536684,0.0030998606319097843,8.581249301393626,0,,0.0,none,P463,1
E0046106,N0046353,N0046203,lateral,22.360679774997898,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,431.7157283727347,431.5368429345347,1.6133426721871729,1.617392905309032,1.3633426721871729,1.367392905309032,0.0,0.0,0.0,0,,0.0,none,P463,1
E0046107,N0046354,N0046199,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,0.7416,1.0,0.00089,3.6221,held,0.03198,0.1068,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,435.2519743352782,435.21118217916944,2.0943696588624334,2.183776316924309,1.8443696588624334,1.933776316924309,0.14028850079484131,0.028720734079811044,0.6057777941768749,0,,0.0,none,P447,1
E0046108,N0046355,N0046356,lateral,43.68065933568311,auto_link,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,436.22493021859,435.8754849439045,1.5802150450819,1.599154948673629,1.3302150450819,1.349154948673629,0.20039802158261766,0.04547032688620298,3.6328252304023687,0,,0.0,none,P447,1
E0046109,N0046356,N0046199,lateral,32.28002478313795,auto_link,provisional,s5c_flows,2.1596,2.912,0.000364,3.6221,held,0.090898,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8754849439045,435.7140848199888,1.599154948673629,1.6808736761049659,1.349154948673629,1.4308736761049659,0.1708819171199635,0.05075695801919636,3.1483753349665955,0,,0.0,none,P447,1
E0046110,N0046357,N0046358,lateral,26.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.51552124023436,432.38552124023437,1.5500000000000114,1.7932812500000068,1.3000000000000114,1.5432812500000068,0.0,0.0,0.0,0,,0.0,none,P469,1
E0046111,N0046358,N0046215,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.38552124023437,432.318253119999,1.7932812500000068,1.8659204639853897,1.5432812500000068,1.6159204639853897,0.016195765838517322,0.004320367850960544,13.844795589595648,0,,0.0,none,P469,1
E0046112,N0046359,N0046360,lateral,79.99999999999771,auto_block,provisional,s5c_flows,0.7416,1.0,0.000607,3.6221,held,0.031697,0.0728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.92355005152587,432.5235500515259,2.087802487536635,2.4350375949584873,1.837802487536635,2.1850375949584873,0.1192590263814515,0.031836010259422426,11.18014605509701,0,,0.0,none,P469,1
E0046113,N0046360,N0046361,lateral,79.99999999999771,auto_block,provisional,s5c_flows,0.7416,1.0,0.001274,3.6221,held,0.032364,0.1528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5235500515259,432.1235500515259,2.4350375949584873,2.5712741672240895,2.1850375949584873,2.3212741672240895,0.12012632462589212,0.03212742316309039,11.099426686745625,0,,0.0,none,P469,1
E0046114,N0046361,N0046362,lateral,80.00000000001116,auto_block,provisional,s5c_flows,0.7416,1.0,0.00194,3.6221,held,0.03303,0.2328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.1235500515259,431.7235500515259,2.5712741672240895,2.5165317355834986,2.3212741672240895,2.2665317355834986,0.12098008789685233,0.03241518821308689,11.021097409602808,0,,0.0,none,P469,1
E0046115,N0046362,N0046215,lateral,11.149357952587044,auto_block,provisional,s5c_flows,0.7416,1.0,0.002607,3.6221,held,0.033697,0.3128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.7235500515259,431.6678032617629,2.5165317355834986,2.516370322221462,2.2665317355834986,2.266370322221462,0.12182329269815657,0.03270026979125265,1.5253456742753866,0,,0.0,none,P469,1
E0046116,N0046363,N0046218,lateral,24.494159092612453,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,432.2782470703125,432.1190350362105,1.5500000000000114,1.55268737589887,1.3000000000000114,1.30268737589887,0.0,0.0,0.0,0,,0.0,none,P469,1
E0046117,N0046364,N0046218,lateral,22.561028345356956,auto_block,provisional,s5c_flows,1.0798,1.456,0.00058,3.6221,held,0.045847,0.0696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.827205938957,431.7144007972302,1.820682244636771,1.957321614879163,1.570682244636771,1.707321614879163,0.13548720311948928,0.03744041157373548,2.7752963411434837,0,,0.0,none,P469,1
E0046118,N0046365,N0046224,lateral,9.753822537696943,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.5724365234375,429.523667410749,1.5500000000000114,1.574141427141626,1.3000000000000114,1.324141427141626,0.0,0.0,0.0,0,,0.0,none,P477,1
E0046119,N0046366,N0046367,main,41.23105625617661,auto_link,provisional,s5c_flows,11.8776,16.016,0.002669,3.6221,held,0.500608,0.3202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.79560546804584,427.58945018676496,2.46095581125104,2.9572111901881613,2.21095581125104,2.7072111901881613,0.29791627365741646,0.1106682517939924,2.306635560722984,0,,0.0,none,P477,1
E0046120,N0046367,N0046368,main,14.317821063276353,auto_link,provisional,s5c_flows,14.0372,18.928,0.003012,3.6221,held,0.591486,0.3615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.58945018676496,427.5178610814486,2.9572111901881613,3.1966164576139136,2.7072111901881613,2.9466164576139136,0.31403260232983415,0.11964967073731805,0.7598903721594107,0,,0.0,none,P477,1
E0046121,N0046368,N0046224,main,22.80350850198276,auto_link,provisional,s5c_flows,15.1169,20.384,0.003132,3.6221,held,0.636872,0.3758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5178610814486,427.40384353893864,3.1966164576139136,3.69396529895198,2.9466164576139136,3.44396529895198,0.32142017520916494,0.12387494655113337,1.1824350316084609,0,,0.0,none,P477,1
E0046122,N0046369,N0046370,lateral,24.166091947189145,auto_block,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,422.6631652832031,422.51816873152,1.5500000000000114,1.5602919618393685,1.3000000000000114,1.3102919618393685,0.21616152409212788,0.061464552529815,1.863274238148689,0,,0.0,none,P464,1
E0046123,N0046370,N0046227,lateral,21.02379604162864,auto_block,provisional,s5c_flows,3.6428,4.912,0.000201,3.6221,held,0.152916,0.0242,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,422.4867923544684,422.3291138841562,1.5916683388909973,1.584216193968814,1.3416683388909973,1.334216193968814,0.23346394821988858,0.05840289743812241,1.500859568963465,0,,0.0,none,P464,1
E0046124,N0046371,N0046372,lateral,30.4138126514911,auto_block,provisional,s5c_flows,3.3046,4.456,0.000535,3.6221,held,0.139073,0.0643,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,422.7090873887715,422.49619070021106,1.5846748182597707,1.5640815165858157,1.3346748182597707,1.3140815165858157,0.2209610065091822,0.05685350241571882,2.2940557953323184,0,,0.0,none,P464,1
E0046125,N0046372,N0046227,lateral,35.90264614203248,auto_block,provisional,s5c_flows,3.3046,4.456,0.000789,3.6221,held,0.139326,0.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.49619070021106,422.3166774695009,1.5640815165858157,1.5966526086240833,1.3140815165858157,1.3466526086240833,0.19697030204240756,0.06151504872241206,3.0379068798488773,0,,0.0,none,P464,1
E0046126,N0046373,N0046230,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.2157775878906,421.0556994819548,1.5500000000000114,1.7990063285920996,1.3000000000000114,1.5490063285920996,0.0,0.0,0.0,0,,0.0,none,P464,1
E0046127,N0046374,N0046375,main,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.001982,3.6221,held,0.001982,0.2378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.97905741235866,420.8871335308044,2.0524672458444684,2.1458254535705805,1.8024672458444684,1.8958254535705805,0.04261150895286498,0.009916416038206616,7.190849280956265,0,,0.0,none,P464,1
E0046128,N0046375,N0046376,main,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.002135,3.6221,held,0.002135,0.2562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.8871335308044,420.7985333050711,2.1458254535705805,2.266865864850786,1.8958254535705805,2.016865864850786,0.043895772429931555,0.010216762521935124,6.728075835759544,0,,0.0,none,P464,1
E0046129,N0046376,N0046377,main,17.69180601295413,auto_block,provisional,s5c_flows,0.7416,1.0,0.002283,3.6221,held,0.033373,0.274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7985333050711,420.7100742750063,2.266865864850786,2.1693812913999295,2.016865864850786,1.9193812913999295,0.12141515477674593,0.03256217268837516,2.4285554310861803,0,,0.0,none,P464,1
E0046130,N0046377,N0046378,main,14.7648230602334,auto_block,provisional,s5c_flows,0.7416,1.0,0.00243,3.6221,held,0.03352,0.2916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.7100742750063,420.6362501597051,2.1693812913999295,2.2653001332636222,1.9193812913999295,2.0153001332636222,0.1216006662824063,0.03262491691720651,2.0236762828726973,0,,0.0,none,P464,1
E0046131,N0046378,N0046230,main,23.021728866442675,auto_block,provisional,s5c_flows,0.7416,1.0,0.002553,3.6221,held,0.033643,0.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6362501597051,420.5211415153729,2.2653001332636222,2.3335642951739715,2.0153001332636222,2.0835642951739715,0.12175545862347135,0.03267730341954342,3.1513616345855655,0,,0.0,none,P464,1
E0046132,N0046379,N0046380,lateral,23.769728648009426,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.28843994140624,426.1695912981662,1.5500000000000114,1.8333689069119146,1.3000000000000114,1.5833689069119146,0.11845872128933585,0.03156792542268341,3.344305424046094,0,,0.0,none,P484,1
E0046133,N0046380,N0046244,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.7416,1.0,0.000198,3.6221,held,0.031288,0.0238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1695912981662,426.09852794614847,1.8333689069119146,1.9409923175234098,1.5833689069119146,1.6909923175234098,0.11872095296328748,0.031655680768906985,1.9952488094704637,0,,0.0,none,P484,1
E0046134,N0046381,N0046382,lateral,7.095161296162113,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,426.4629825016239,426.42041153384696,1.5502621272823376,1.5723252825592908,1.3002621272823376,1.3223252825592908,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046135,N0046382,N0046244,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.42041153384696,426.34608119011034,1.5723252825592908,1.6934390735615352,1.3223252825592908,1.4434390735615352,0.008183123211827225,0.00285743575189476,30.27790319681425,0,,0.0,none,P484,1
E0046136,N0046383,N0046238,lateral,19.57915506373849,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.459721182561,428.3618254072423,1.5500139248608775,1.6464448564295822,1.3000139248608775,1.3964448564295822,0.13489621704043256,0.037230723305707175,2.419039304597402,0,,0.0,none,P483,1
E0046137,N0046384,N0046385,main,9.0,auto_block,provisional,s5c_flows,89.6585,116.62,0.011522,3.548,merrimack,3.69332,1.3826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0325983630508,425.9875983630508,3.98891652952733,4.094707545152346,3.73891652952733,3.844707545152346,0.5473700117174447,0.2915212097304464,0.2740376651789079,0,,0.0,none,P483,1
E0046138,N0046385,N0046386,main,49.99999999986831,auto_block,provisional,s5c_flows,91.8181,119.532,0.011597,3.5378,merrimack,3.771234,1.3916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9875983630508,425.73759836305146,4.094707545152346,4.619304713120414,3.844707545152346,4.369304713120414,0.5506774742741655,0.2946512075356532,1.5132874908848137,0,,0.0,none,P483,1
E0046139,N0046386,N0046238,main,52.39676233514886,auto_block,provisional,s5c_flows,96.1372,125.356,0.012014,3.5182,merrimack,3.92667,1.4416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.73759836305146,425.4756145513757,4.619304713120414,4.532655712296162,4.369304713120414,4.282655712296162,0.5571179799342185,0.30081812577127687,1.56749450512366,0,,0.0,none,P483,1
E0046140,N0046387,N0046388,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.89967651367186,426.85967651367184,1.5500000000000114,1.5958898925781568,1.3000000000000114,1.3458898925781568,0.15826500053159898,0.03344320716512747,0.5265430325935841,0,,0.0,none,P483,1
E0046141,N0046388,N0046389,lateral,25.942243542145693,auto_block,provisional,s5c_flows,2.1596,2.912,4.2e-05,3.6221,held,0.090576,0.005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.85967651367184,426.7299652959611,1.5958898925781568,1.822524938413892,1.3458898925781568,1.572524938413892,0.17067883063663553,0.05067633286995346,2.5332416685166907,0,,0.0,none,P483,1
E0046142,N0046389,N0046245,lateral,14.317821063276353,auto_block,provisional,s5c_flows,3.2393,4.368,0.000258,3.6221,held,0.136059,0.0309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.7299652959611,426.65837619064473,1.822524938413892,1.8837991023240193,1.572524938413892,1.6337991023240193,0.19543193309188656,0.06085863127995131,1.2210407341281768,0,,0.0,none,P483,1
E0046143,N0046390,N0046391,main,35.510561809129406,auto_link,provisional,s5c_flows,17.2765,23.296,0.00469,3.6221,held,0.728966,0.5629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.57947011050595,424.4019173014603,2.8395667547284233,2.927367366508463,2.5895667547284233,2.677367366508463,0.33531537998439076,0.13200949077813667,1.765032957469396,0,,0.0,none,P484,1
E0046144,N0046391,N0046256,main,36.76955262170047,auto_link,provisional,s5c_flows,18.3563,24.752,0.004986,3.6221,held,0.774529,0.5984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.4019173014603,424.2180695383518,2.927367366508463,3.2282500417263122,2.677367366508463,2.9782500417263122,0.3417241288033286,0.1358447317661105,1.7933351068137153,0,,0.0,none,P484,1
E0046145,N0046392,N0046393,main,27.85677655436824,auto_link,provisional,s5c_flows,38.8721,52.416,0.014261,3.6221,held,1.64388,1.7113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.745687761505,418.60640387873315,8.334665021698129,8.570201345876228,8.084665021698129,8.320201345876228,0.4306754850606895,0.1948518401683516,1.0780265544347056,0,,0.0,none,P484,1
E0046146,N0046393,N0046394,main,18.384776310850235,auto_link,provisional,s5c_flows,38.8721,52.416,0.014493,3.6221,held,1.644112,1.7392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.60640387873315,418.5144799971789,8.570201345876228,8.77897703407109,8.320201345876228,8.52897703407109,0.43069387623886496,0.19486522414583757,0.7114402024704722,0,,0.0,none,P484,1
E0046147,N0046394,N0046256,main,17.029386365926403,auto_link,provisional,s5c_flows,38.8721,52.416,0.014646,3.6221,held,1.644265,1.7576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.5144799971789,418.4293330653493,8.77897703407109,9.016986514728842,8.52897703407109,8.766986514728842,0.4307060038483101,0.1948740501654545,0.6589717894871341,0,,0.0,none,P484,1
E0046148,N0046395,N0046396,main,6.4031242374328485,auto_block,provisional,s5c_flows,49.6699,66.976,0.013893,3.6221,held,2.096184,1.6672,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,418.3105751680393,418.26895486049597,10.024904568288832,10.068447483254033,9.774904568288832,9.818447483254033,0.5084714472049212,0.20562645472403046,0.20988147491306097,0,,0.0,none,P483,1
E0046149,N0046396,N0046397,main,16.492422502470642,auto_block,provisional,s5c_flows,50.7497,68.432,0.013947,3.6221,held,2.141505,1.6736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.26895486049597,418.1864927479836,10.068447483254033,10.254394703188268,9.818447483254033,10.004394703188268,0.4663205991999952,0.22180124365534776,0.5894522113028575,0,,0.0,none,P483,1
E0046150,N0046397,N0046398,main,30.870698080866262,auto_block,provisional,s5c_flows,50.7497,68.432,0.014084,3.6221,held,2.141642,1.6901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.1864927479836,418.0321392575793,10.254394703188268,10.47045473656135,10.004394703188268,10.22045473656135,0.46632951043283116,0.22180824147374728,1.1033220569797357,0,,0.0,none,P483,1
E0046151,N0046398,N0046399,main,10.0,auto_block,provisional,s5c_flows,50.7497,68.432,0.014341,3.6221,held,2.141899,1.721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0321392575793,417.98213925757926,10.47045473656135,10.511635156483237,10.22045473656135,10.261635156483237,0.46634622596674835,0.2218213682213171,0.3573882608809842,0,,0.0,none,P483,1
E0046152,N0046399,N0046245,main,10.770329614269007,auto_block,provisional,s5c_flows,51.8295,69.888,0.014425,3.6221,held,2.18725,1.731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.98213925757926,417.9282876095079,10.511635156483237,10.61388768346086,10.261635156483237,10.36388768346086,0.46927252043884726,0.22412670913824,0.38251865547823444,0,,0.0,none,P483,1
E0046153,N0046400,N0046401,trunk main,20.958976246829938,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.534969,2.4765,merrimack,50.693736,64.1962,20.959,0.0,W11a-XG03111,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.89599590459443,448.83311897585395,8.857483099311821,8.68311637570855,8.407483099311822,8.233116375708551,0.8851943071948388,0.4652008286014083,0.394621009129029,0,,0.0,none,P462,1
E0046154,N0046401,N0046402,trunk main,20.74517427029807,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.535143,2.4765,merrimack,50.693911,64.2172,20.745,0.0,W11a-XG03112,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.83311897585395,448.77088345304304,8.68311637570855,8.612936127035084,8.233116375708551,8.162936127035085,0.8851950803345315,0.46520175382977624,0.39059514923456357,0,,0.0,none,P462,1
E0046155,N0046402,N0046403,trunk main,19.47323477993533,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.535316,2.4765,merrimack,50.694084,64.2379,19.473,0.0,W11a-XG03113,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.77088345304304,448.7124637487032,8.612936127035084,8.52078210090616,8.162936127035085,8.070782100906161,0.8851958446357877,0.4652026684834345,0.36664644887986264,0,,0.0,none,P462,1
E0046156,N0046403,N0046404,trunk main,86.2040812792667,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.535478,2.4765,merrimack,50.694246,64.2574,86.204,0.0,W11a-XG03114,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.7124637487032,448.45385150486544,8.52078210090616,8.09589214747831,8.070782100906161,7.6458921474783095,0.8851965603375518,0.46520352497931905,1.6230685390823352,0,,0.0,none,P462,1
E0046157,N0046404,N0046405,trunk main,59.9999931353624,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.536197,2.4765,merrimack,50.694964,64.3436,60.0,0.0,W11a-XG03115,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.45385150486544,448.27385152545935,8.09589214747831,8.575605261650026,7.6458921474783095,8.125605261650026,0.8851997323716504,0.46520732104662965,1.1296884183529374,0,,0.0,none,P462,1
E0046158,N0046405,N0046406,trunk main,59.99999999999756,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.536697,2.4765,merrimack,50.695464,64.4036,43.077,0.0,W11a-XG03116,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.27385152545935,448.09385152545934,8.575605261650026,9.016164343681282,8.125605261650026,8.566164343681283,0.8852019412832081,0.4652099645407556,1.1296857286037325,0,,0.0,none,P462,1
E0046159,N0046406,N0046257,trunk main,13.109003077505506,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.537197,2.4765,merrimack,50.695964,64.4636,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,448.09385152545934,448.0479700146881,9.016164343681282,9.198581498983799,8.566164343681283,8.7485814989838,0.9378615056127855,0.4450328175969259,0.23295911317133952,0,,0.0,none,P462,1
E0046160,N0046407,N0046257,main,8.90637002779905,auto_road,derived,s5c_flows,48.0972,61.194,0.025941,3.6221,held,2.042299,3.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.87575515162,448.83122330148103,8.520942846426863,8.415328212190843,8.270942846426863,8.165328212190843,0.4597518950075494,0.21667933466326977,0.3228687082646609,0,,0.0,none,P462,1
E0046161,N0046408,N0046257,lateral,29.849290102218394,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,455.45617681435107,455.30693036383997,1.5542907149458074,1.9396211498319076,1.3042907149458074,1.6896211498319076,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046162,N0046409,N0046410,lateral,7.480947961925915,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,454.915087890625,454.8739426768344,1.5500000000000114,1.9114271962124576,1.3000000000000114,1.6614271962124576,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046163,N0046410,N0046257,lateral,13.422755918782169,auto_road,derived,s5c_flows,0.0,0.0,6.2e-05,3.6221,held,6.2e-05,0.0075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,454.8739426768344,454.8001175192811,1.9114271962124576,2.446433994390759,1.6614271962124576,2.196433994390759,0.008673653722530067,0.002841054125186787,25.792198513213588,0,,0.0,none,P462,1
E0046164,N0046411,N0046412,main,64.71262444536472,auto_road,derived,s5c_flows,85.3069,115.108,0.020237,3.5694,merrimack,3.544489,2.4284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.6082047385032,448.2846416162764,6.136515720481157,5.513362534114208,5.886515720481157,5.263362534114208,0.5408966540179414,0.2854661210102909,1.9939922584921441,0,,0.0,none,P462,1
E0046165,N0046412,N0046413,main,65.28737555458639,auto_road,derived,s5c_flows,85.3069,115.108,0.020776,3.5694,merrimack,3.545029,2.4931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.2846416162764,447.95820473850347,5.513362534114208,5.486405857199657,5.263362534114208,5.236405857199657,0.540920523065799,0.2854882776504515,2.0116133138054573,0,,0.0,none,P462,1
E0046166,N0046413,N0046414,main,50.00000000008228,auto_road,derived,s5c_flows,86.0485,116.108,0.02132,3.5657,merrimack,3.572489,2.5584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.95820473850347,447.70820473850307,5.486405857199657,5.6981368142313045,5.236405857199657,5.4481368142313045,0.542130571909479,0.28661315366319295,1.5371450652553285,0,,0.0,none,P462,1
E0046167,N0046414,N0046415,main,51.46188170183959,auto_road,derived,s5c_flows,88.208,119.02,0.021737,3.555,merrimack,3.651128,2.6084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.70820473850307,447.4508953299939,5.6981368142313045,6.081727961021727,5.4481368142313045,5.831727961021727,0.545555991536036,0.28981499911530884,1.5721539890875509,0,,0.0,none,P462,1
E0046168,N0046415,N0046416,main,49.99999999991608,auto_road,derived,s5c_flows,92.8663,126.366,0.022166,3.5329,merrimack,3.819506,2.6599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.4508953299939,447.2008953299943,6.081727961021727,6.453371027427579,5.831727961021727,6.203371027427579,0.5526997152412259,0.2965772219832774,1.5077506109592007,0,,0.0,none,P462,1
E0046169,N0046416,N0046417,main,50.000000000130946,auto_road,derived,s5c_flows,99.8401,132.278,0.022582,3.5021,merrimack,4.06947,2.7099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,447.2008953299943,446.9508953299936,6.453371027427579,6.681611994225136,6.203371027427579,6.431611994225136,0.5628594453180704,0.30639773432972517,1.4805353987878824,0,,0.0,none,P462,1
E0046170,N0046417,N0046275,main,10.230253664431254,auto_road,derived,s5c_flows,99.8401,132.278,0.022999,3.5021,merrimack,4.069886,2.7599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,446.9508953299936,446.89974406167147,6.681611994225136,6.695013018406655,6.431611994225136,6.445013018406655,0.5628759358740113,0.3064138734162327,0.30291617899025786,0,,0.0,none,P462,1
E0046171,N0046418,N0046419,lateral,49.13498035915281,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.92509765625,451.6794227544542,1.5500000000000114,1.8654991205457918,1.3000000000000114,1.6154991205457918,0.1611584343969526,0.046951098325882096,5.081436428590043,0,,0.0,none,P462,1
E0046172,N0046419,N0046420,lateral,52.285510171639025,auto_road,derived,s5c_flows,1.8214,2.456,0.000409,3.6221,held,0.076767,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.6794227544542,451.41799520359604,1.8654991205457918,2.4446146596852145,1.6154991205457918,2.1946146596852145,0.1614495878068103,0.047063443501536156,5.397506313673961,0,,0.0,none,P462,1
