EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046173,N0046420,N0046421,lateral,37.23629093986911,auto_road,derived,s5c_flows,1.8214,2.456,0.000845,3.6221,held,0.077202,0.1014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.41799520359604,451.2318137488967,2.4446146596852145,2.545865694462691,2.1946146596852145,2.295865694462691,0.1617573108837668,0.047182290832889356,3.836641729558447,0,,0.0,none,P462,1
E0046174,N0046421,N0046422,lateral,71.34321852937495,auto_road,derived,s5c_flows,1.8214,2.456,0.001155,3.6221,held,0.077513,0.1387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,451.2318137488967,450.8750976562498,2.545865694462691,3.6035705566408183,2.295865694462691,3.3535705566408183,0.16197657442142016,0.0472670417912813,7.340898808383529,0,,0.0,none,P462,1
E0046175,N0046422,N0046423,lateral,6.167693006883113,auto_road,derived,s5c_flows,3.3046,4.456,0.00175,3.6221,held,0.140288,0.21,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,450.8750976562498,450.83500765170504,3.6035705566408183,3.625197426419959,3.3535705566408183,3.375197426419959,0.21603910380515798,0.058064027205727425,0.4758160982780268,0,,0.0,none,P462,1
E0046176,N0046423,N0046424,lateral,77.50328811296814,auto_road,derived,s5c_flows,3.3046,4.456,0.001801,3.6221,held,0.140339,0.2162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.83500765170504,450.4474912111402,3.625197426419959,3.345172363078575,3.375197426419959,3.095172363078575,0.19744215158047143,0.06171693833307193,6.542278121513493,0,,0.0,none,P462,1
E0046177,N0046424,N0046425,lateral,76.52081229922767,auto_road,derived,s5c_flows,4.7878,6.456,0.002447,3.6221,held,0.203165,0.2937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.4474912111402,450.06488714964405,3.345172363078575,3.6845940515278244,3.095172363078575,3.4345940515278244,0.22293521711332387,0.07301050851589722,5.720706168220618,0,,0.0,none,P462,1
E0046178,N0046425,N0046275,lateral,38.214404252923565,auto_road,derived,s5c_flows,5.8676,7.912,0.003085,3.6221,held,0.24907,0.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.06488714964405,449.8738151283794,3.6845940515278244,3.7209419516987055,3.4345940515278244,3.4709419516987055,0.23820366902370815,0.08013813514551041,2.673790626983732,0,,0.0,none,P462,1
E0046179,N0046426,N0046427,lateral,16.492422502470642,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9759094238281,444.89344731131575,1.5500000000000114,1.7271886750123713,1.3000000000000114,1.4771886750123713,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046180,N0046427,N0046284,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.89344731131575,444.829807701009,1.7271886750123713,1.8107562638347758,1.4771886750123713,1.5607562638347758,0.012886852228299064,0.0037023478426577994,16.461121040103954,0,,0.0,none,P447,1
E0046181,N0046428,N0046429,lateral,28.231188426986208,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.9727705200947,444.8316145779597,1.5502092162334407,1.6641129611027736,1.3002092162334407,1.4141129611027736,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046182,N0046429,N0046284,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.8316145779597,444.7664225539077,1.6641129611027736,1.8741414109360335,1.4141129611027736,1.6241414109360335,0.01682991662033984,0.004441022818640256,12.911932467773589,0,,0.0,none,P447,1
E0046183,N0046430,N0046285,lateral,21.587033144922902,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.92350149762484,439.81556633190024,1.5545258461251592,1.8258826427091321,1.3045258461251592,1.5758826427091321,0.13489621704043256,0.037230723305707175,2.6671161997143087,0,,0.0,none,P447,1
E0046184,N0046431,N0046285,main,14.142135623730951,auto_block,provisional,s5c_flows,14.0372,18.928,0.009146,3.6221,held,0.597619,1.0975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9305155716916,437.85980489357297,3.6639668501833853,3.7816440810364043,3.4139668501833853,3.5316440810364043,0.3150542253044513,0.12022989853371777,0.748132357748086,0,,0.0,none,P447,1
E0046185,N0046432,N0046288,lateral,10.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,440.12529296875,440.01029296875,1.5500000000000114,1.5514135742187705,1.3000000000000114,1.3014135742187705,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046186,N0046433,N0046288,lateral,65.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000584,3.6221,held,0.091119,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.82154092016015,439.49654092016016,1.818504245855479,2.0651656228085926,1.568504245855479,1.8151656228085926,0.17102101173352663,0.05081220635888781,6.334504294836649,0,,0.0,none,P447,1
E0046187,N0046434,N0046435,lateral,20.591260281974,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.9867736816406,448.88381738023077,1.5500000000000114,1.6786826197692335,1.3000000000000114,1.4286826197692335,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046188,N0046435,N0046436,lateral,8.48528137423857,auto_block,provisional,s5c_flows,0.0,0.0,0.000172,3.6221,held,0.000172,0.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.88381738023077,448.8413909733596,1.6786826197692335,1.8287140071091699,1.4286826197692335,1.5787140071091699,0.014451224648068162,0.003992110023325807,9.78611568786419,0,,0.0,none,P447,1
E0046189,N0046436,N0046292,lateral,13.416407864998739,auto_block,provisional,s5c_flows,0.0,0.0,0.000242,3.6221,held,0.000242,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.8413909733596,448.7743089340346,1.8287140071091699,1.9213392593247818,1.5787140071091699,1.6713392593247818,0.01706828674002048,0.004486558450177841,13.100717204714048,0,,0.0,none,P447,1
E0046190,N0046437,N0046292,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.000563,3.6221,held,0.000563,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.1661838109667,449.0432000722042,1.571975368720814,1.652448121155203,1.321975368720814,1.402448121155203,0.025141226534200457,0.006086726702266371,16.305719823068234,0,,0.0,none,P447,1
E0046191,N0046438,N0046439,main,8.06225774829855,auto_block,provisional,s5c_flows,28.0743,37.856,0.004256,3.6221,held,1.181203,0.5108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1954458502381,434.1551345614966,3.979969188824384,4.023576376003405,3.729969188824384,3.7735763760034047,0.38940096704649546,0.1660880299457566,0.3450709521622689,0,,0.0,none,P466,1
E0046192,N0046439,N0046440,main,6.0,auto_block,provisional,s5c_flows,28.0743,37.856,0.004324,3.6221,held,1.181271,0.5188,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,434.1551345614966,434.1131345614966,4.023576376003405,4.093194784206503,3.7735763760034047,3.843194784206503,0.4382105874871466,0.15307367293026936,0.22820078486335788,0,,0.0,none,P466,1
E0046193,N0046440,N0046441,main,26.832815729997478,auto_block,provisional,s5c_flows,29.1541,39.312,0.004374,3.6221,held,1.226588,0.5248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1131345614966,433.97897048284665,4.093194784206503,4.455081030825227,3.843194784206503,4.205081030825227,0.3939298650351806,0.16912315328037336,1.1352619722295458,0,,0.0,none,P466,1
E0046194,N0046441,N0046316,main,25.0,auto_block,provisional,s5c_flows,30.2339,40.768,0.004597,3.6221,held,1.272079,0.5517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.97897048284665,433.85397048284665,4.455081030825227,4.701846167543977,4.205081030825227,4.451846167543977,0.3983474427966234,0.17211176437266523,1.0459880544015345,0,,0.0,none,P466,1
E0046195,N0046442,N0046443,lateral,23.706539182259394,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,437.35668074237884,437.20258823769416,1.5508204783242832,1.5606258736339669,1.3008204783242832,1.3106258736339669,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046196,N0046443,N0046316,lateral,31.89043743820395,auto_block,provisional,s5c_flows,2.1596,2.912,0.000198,3.6221,held,0.090732,0.0237,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,437.1274850625385,436.92019721919013,1.635729048789642,1.635619431200496,1.385729048789642,1.385619431200496,0.1868251584366859,0.04773855025071003,2.8449449479089166,0,,0.0,none,P466,1
E0046197,N0046444,N0046317,lateral,28.442925306655784,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,437.434668056645,437.26401050480507,1.6017394140581018,1.6044892510543036,1.3517394140581018,1.3544892510543036,0.1435394101454237,0.035709615848172255,3.3025686439052384,0,,0.0,none,P466,1
E0046198,N0046445,N0046317,main,50.08991914547278,auto_block,provisional,s5c_flows,42.1115,56.784,0.013207,3.6221,held,1.778627,1.5848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.50953651763496,434.25908692190757,4.624405132755669,4.609412833951808,4.374405132755669,4.359412833951808,0.44104665730679704,0.20248282376866084,1.8928427909547927,0,,0.0,none,P466,1
E0046199,N0046446,N0046447,main,22.515129013156585,auto_block,provisional,s5c_flows,16.6002,22.384,0.005522,3.6221,held,0.701443,0.6627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8465870625852,435.7340114175194,2.702149509680453,2.5668919027930883,2.452149509680453,2.3168919027930883,0.3313024337040882,0.1296349247690332,1.1326573910846762,0,,0.0,none,P466,1
E0046200,N0046447,N0046307,main,20.0,auto_block,provisional,s5c_flows,18.4215,24.84,0.00571,3.6221,held,0.777988,0.6852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7340114175194,435.6340114175194,2.5668919027930883,2.569052547324361,2.3168919027930883,2.319052547324361,0.3421993979853733,0.13613126920012747,0.9740909402405818,0,,0.0,none,P466,1
E0046201,N0046448,N0046330,lateral,28.284271247461902,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.8601987840196,443.7187774277823,1.6096803663710375,1.9352447890145754,1.3596803663710375,1.6852447890145754,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046202,N0046449,N0046450,main,22.847319317591726,auto_link,provisional,s5c_flows,10.1215,13.648,0.013268,3.6221,held,0.437586,1.5922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.89119308910756,439.7769564925196,5.981945338626815,5.990987843417884,5.731945338626815,5.740987843417884,0.2854595219747088,0.10394528346192525,1.3339497406113243,0,,0.0,none,P467,1
E0046203,N0046450,N0046451,main,18.601075237738275,auto_link,provisional,s5c_flows,10.1215,13.648,0.013459,3.6221,held,0.437776,1.615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.7769564925196,439.68395111633095,5.990987843417884,5.95053985046593,5.740987843417884,5.70053985046593,0.285498951001893,0.10396626514812371,1.0858811198466214,0,,0.0,none,P467,1
E0046204,N0046451,N0046330,main,21.02379604162864,auto_link,provisional,s5c_flows,10.1215,13.648,0.013614,3.6221,held,0.437931,1.6336,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.68395111633095,439.5788321361228,5.95053985046593,6.075190080674076,5.70053985046593,5.825190080674076,0.2855311077225893,0.10398337836044688,1.2271748724284084,0,,0.0,none,P467,1
E0046205,N0046452,N0046453,lateral,46.51881339845203,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.2321508862804,435.99955681928816,1.550686027782092,1.7912451826649658,1.300686027782092,1.5412451826649658,0.19530982006149752,0.060806644196143594,3.969659878836317,0,,0.0,none,P466,1
E0046206,N0046453,N0046454,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,5.3989,7.28,0.000388,3.6221,held,0.226724,0.0465,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,435.99955681928816,435.957130412417,1.7912451826649658,1.8728561598486522,1.5412451826649658,1.6228561598486522,0.2460500185525364,0.07355937902135626,0.4789722467450026,0,,0.0,none,P466,1
E0046207,N0046454,N0046455,lateral,8.94427190999916,auto_block,provisional,s5c_flows,6.4787,8.736,0.000447,3.6221,held,0.27205,0.0536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.957130412417,435.91240905286696,1.8728561598486522,1.9426324510392874,1.6228561598486522,1.6926324510392874,0.24510533326221526,0.08344979550163042,0.6081923902508831,0,,0.0,none,P466,1
E0046208,N0046455,N0046456,lateral,55.54277630799526,auto_block,provisional,s5c_flows,8.6382,11.648,0.000521,3.6221,held,0.362659,0.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.91240905286696,435.634695171327,1.9426324510392874,2.471933246641754,1.6926324510392874,2.221933246641754,0.26885148947084425,0.09527451304791587,3.443212980848957,0,,0.0,none,P466,1
E0046209,N0046456,N0046457,lateral,10.63014581273465,auto_block,provisional,s5c_flows,8.6382,11.648,0.000984,3.6221,held,0.363122,0.1181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.634695171327,435.58154444226335,2.471933246641754,2.4826340245335246,2.221933246641754,2.2326340245335246,0.2689613272146005,0.0953307679924518,0.658715878277735,0,,0.0,none,P466,1
E0046210,N0046457,N0046458,lateral,38.91015291668744,auto_block,provisional,s5c_flows,11.8776,16.016,0.001073,3.6221,held,0.499012,0.1287,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.58154444226335,435.3869936776799,2.4826340245335246,2.58453342192945,2.2326340245335246,2.33453342192945,0.2976151054518408,0.11050347017922771,2.178997425641072,0,,0.0,none,P466,1
E0046211,N0046458,N0046459,lateral,14.560219778561036,auto_block,provisional,s5c_flows,11.8776,16.016,0.001397,3.6221,held,0.499336,0.1676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.3869936776799,435.31419257878713,2.58453342192945,2.7730266594941213,2.33453342192945,2.5230266594941213,0.2976763006847561,0.11053694360751368,0.8152154843514925,0,,0.0,none,P466,1
E0046212,N0046459,N0046314,lateral,63.13477647065839,auto_block,provisional,s5c_flows,14.0372,18.928,0.001518,3.6221,held,0.589992,0.1822,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.31419257878713,434.99851869643385,2.7730266594941213,3.454209575050527,2.5230266594941213,3.204209575050527,0.3137825807656733,0.11950787070229826,3.353424756541123,0,,0.0,none,P466,1
E0046213,N0046460,N0046331,lateral,11.627553482920813,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,443.3866760253906,443.23551783011266,1.5500000000000114,1.5555283124654693,1.3000000000000114,1.3055283124654693,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046214,N0046461,N0046462,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.2638427734375,443.1986507493855,1.5500000000000114,1.6274906080363962,1.3000000000000114,1.3774906080363962,0.13489621704043256,0.037230723305707175,1.6109180198504365,0,,0.0,none,P467,1
E0046215,N0046462,N0046463,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.1596,2.912,0.000109,3.6221,held,0.090643,0.013,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,443.1986507493855,443.155694376168,1.6274906080363962,1.5827089441444855,1.3774906080363962,1.3327089441444855,0.1763891987909739,0.04958992642864099,0.7379750507627942,0,,0.0,none,P467,1
E0046216,N0046463,N0046464,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.1596,2.912,0.000174,3.6221,held,0.090708,0.0208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,443.155694376168,443.0423089714635,1.5827089441444855,1.6538580207239875,1.3327089441444855,1.4038580207239875,0.1764316082526468,0.049605843248039655,1.9474522670343786,0,,0.0,none,P467,1
E0046217,N0046464,N0046465,lateral,5.385164807134504,auto_block,provisional,s5c_flows,2.1596,2.912,0.000346,3.6221,held,0.09088,0.0415,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,443.0423089714635,443.00192023541,1.6538580207239875,1.7377343056056134,1.4038580207239875,1.4877343056056134,0.19628767565235297,0.046227516623955106,0.4572510550511436,0,,0.0,none,P467,1
E0046218,N0046465,N0046466,lateral,43.56604182158393,auto_block,provisional,s5c_flows,2.1596,2.912,0.00039,3.6221,held,0.090925,0.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.00192023541,442.78409002630207,1.7377343056056134,1.9285869756510579,1.4877343056056134,1.6785869756510579,0.17089892324654296,0.050763711630444436,4.248714288146265,0,,0.0,none,P467,1
E0046219,N0046466,N0046331,lateral,13.601470508828736,auto_block,provisional,s5c_flows,2.1596,2.912,0.000753,3.6221,held,0.091288,0.0904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.78409002630207,442.7160826737579,1.9285869756510579,2.074963468820215,1.6785869756510579,1.824963468820215,0.17112721917003834,0.050854407194990764,1.3246938520160072,0,,0.0,none,P467,1
E0046220,N0046467,N0046468,lateral,23.259406699226016,auto_link,provisional,s5c_flows,3.2393,4.368,0.000308,3.6221,held,0.13611,0.037,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,435.9097329156525,435.6887685520099,1.649776361691238,1.5918405788494852,1.399776361691238,1.3418405788494852,0.24354212463707786,0.052475337921363746,1.591744257376882,0,,0.0,none,P466,1
E0046221,N0046468,N0046469,lateral,28.635642126552707,auto_link,provisional,s5c_flows,5.3989,7.28,0.000502,3.6221,held,0.226838,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6887685520099,435.54559034137714,1.5918405788494852,1.8640165922166148,1.3418405788494852,1.6140165922166148,0.23108292786231166,0.07678003161349592,2.0653222049946613,0,,0.0,none,P466,1
E0046222,N0046469,N0046470,lateral,4.242640687119285,auto_link,provisional,s5c_flows,6.4787,8.736,0.00074,3.6221,held,0.272344,0.0889,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,435.54559034137714,435.5052852548495,1.8640165922166148,2.0155582510098498,1.6140165922166148,1.7655582510098498,0.30592893086840545,0.07186189012858732,0.23113432887153376,0,,0.0,none,P466,1
E0046223,N0046470,N0046471,lateral,59.99999999996234,auto_link,provisional,s5c_flows,7.5585,10.192,0.000776,3.6221,held,0.317646,0.0931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.5052852548495,435.20528525484974,2.0155582510098498,2.5311344228846338,1.7655582510098498,2.2811344228846338,0.2576593913976222,0.08961782953876232,3.8810927658218515,0,,0.0,none,P466,1
E0046224,N0046471,N0046472,lateral,59.99999999996234,auto_link,provisional,s5c_flows,12.9574,17.472,0.001276,3.6221,held,0.544482,0.1531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.20528525484974,434.90528525484996,2.5311344228846338,3.0464969717125427,2.2811344228846338,2.7964969717125427,0.3059381898082037,0.11509851156691667,3.268634100980608,0,,0.0,none,P466,1
E0046225,N0046472,N0046473,lateral,5.239770041384475,auto_link,provisional,s5c_flows,15.1169,20.384,0.001776,3.6221,held,0.635517,0.2131,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,434.90528525484996,434.8633670945189,3.0464969717125427,3.1354427199342467,2.7964969717125427,2.8854427199342467,0.3782906242641598,0.11065050770666005,0.23085293445908717,0,,0.0,none,P466,1
E0046226,N0046473,N0046307,lateral,26.40075756488817,auto_link,provisional,s5c_flows,16.1967,21.84,0.001819,3.6221,held,0.680827,0.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8633670945189,434.73136330669445,3.1354427199342467,3.4717006581493024,2.8854427199342467,3.2217006581493024,0.3282213569809757,0.12782575913542166,1.3405971815142224,0,,0.0,none,P466,1
E0046227,N0046474,N0046475,main,11.661903789690601,auto_block,provisional,s5c_flows,28.4777,38.4,0.004296,3.6221,held,1.198156,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0165550043279,433.95824548537945,2.998093433172073,3.0785587138393,2.748093433172073,2.8285587138393,0.39110738588314836,0.16722821070875665,0.49696086081989954,0,,0.0,none,P466,1
E0046228,N0046475,N0046476,main,30.083217912982647,auto_block,provisional,s5c_flows,30.6373,41.312,0.004393,3.6221,held,1.288788,0.5272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.95824548537945,433.80782939581457,3.0785587138393,3.389558299497935,2.8285587138393,3.139558299497935,0.3999408613219967,0.17319661148854132,1.2536527614584132,0,,0.0,none,P466,1
E0046229,N0046476,N0046477,main,11.313708498984761,auto_block,provisional,s5c_flows,32.7969,44.224,0.004644,3.6221,held,1.379573,0.5573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.80782939581457,433.75126085331965,3.389558299497935,3.4764613146491,3.139558299497935,3.2264613146491,0.4083421513765363,0.17897717098281812,0.4617740482601758,0,,0.0,none,P466,1
E0046230,N0046477,N0046478,main,17.46424919657298,auto_block,provisional,s5c_flows,33.8767,45.68,0.004738,3.6221,held,1.424934,0.5686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.75126085331965,433.6639396073368,3.4764613146491,3.707733976647603,3.2264613146491,3.457733976647603,0.41238784313966736,0.18179760571666942,0.7058181388831659,0,,0.0,none,P466,1
E0046231,N0046478,N0046479,main,65.7419196555744,auto_block,provisional,s5c_flows,36.0362,48.592,0.004884,3.6221,held,1.515614,0.5861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.6639396073368,433.3352300090589,3.707733976647603,4.256933076878624,3.457733976647603,4.006933076878624,0.42019840074778614,0.18731132431667824,2.6075745623408655,0,,0.0,none,P466,1
E0046232,N0046479,N0046480,main,17.11724276862369,auto_block,provisional,s5c_flows,38.1958,51.504,0.005432,3.6221,held,1.606697,0.6518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.3352300090589,433.2496437952158,4.256933076878624,4.44179297236235,4.006933076878624,4.19179297236235,0.4277026470693605,0.19269522886223328,0.6670227117645042,0,,0.0,none,P466,1
E0046233,N0046480,N0046481,main,10.816653826391969,auto_block,provisional,s5c_flows,40.3553,54.416,0.005574,3.6221,held,1.697374,0.6689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.2496437952158,433.1955605260838,4.44179297236235,4.521236348916204,4.19179297236235,4.271236348916204,0.43486593956922487,0.19791492068145738,0.4145589418931755,0,,0.0,none,P466,1
E0046234,N0046481,N0046482,main,48.75448697299562,auto_block,provisional,s5c_flows,42.5149,57.328,0.005665,3.6221,held,1.787998,0.6798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1955605260838,432.9517880912188,4.521236348916204,5.031488275968684,4.271236348916204,4.781488275968684,0.4417458576843368,0.20300336022342907,1.8394621449148052,0,,0.0,none,P466,1
E0046235,N0046482,N0046483,main,13.416407864998739,auto_block,provisional,s5c_flows,43.5947,58.784,0.006071,3.6221,held,1.833672,0.7285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.9517880912188,432.88470605189383,5.031488275968684,5.184080569199921,4.781488275968684,4.934080569199921,0.4451151157280795,0.2055225717036015,0.5023572326547998,0,,0.0,none,P466,1
E0046236,N0046483,N0046484,main,12.806248474865697,auto_block,provisional,s5c_flows,45.7542,61.696,0.006183,3.6221,held,1.924318,0.7419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.88470605189383,432.8206748095195,5.184080569199921,5.371860590871108,4.934080569199921,5.121860590871108,0.45162031212505166,0.21043802504687986,0.47260379759446036,0,,0.0,none,P466,1
E0046237,N0046484,N0046485,main,64.07027391856539,auto_block,provisional,s5c_flows,48.9936,66.064,0.006289,3.6221,held,2.060226,0.7547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8206748095195,432.5003234399267,5.371860590871108,5.937573288588908,5.121860590871108,5.687573288588908,0.4609563917555288,0.2176131231335739,2.316570325830499,0,,0.0,none,P466,1
E0046238,N0046485,N0046314,main,10.44030650891055,auto_block,provisional,s5c_flows,51.1532,68.976,0.006823,3.6221,held,2.151294,0.8188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.5003234399267,432.4481219073822,5.937573288588908,6.004606364102187,5.687573288588908,5.754606364102187,0.46695625138478625,0.22230074662151939,0.3726368540218064,0,,0.0,none,P466,1
E0046239,N0046486,N0046487,lateral,39.999999999966434,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,434.21983390374214,433.97983390374236,1.602523273992233,1.6184021802420148,1.352523273992233,1.3684021802420148,0.0,0.0,0.0,0,,0.0,none,P429,1
E0046240,N0046487,N0046488,lateral,39.999999999966434,auto_block,provisional,s5c_flows,6.0773,10.324,0.000333,3.6221,held,0.255107,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.97983390374236,433.77983390374254,1.6184021802420148,1.9235962720387079,1.3684021802420148,1.6735962720387079,0.24005908837717746,0.08102292092414257,2.7770940528552286,0,,0.0,none,P429,1
E0046241,N0046488,N0046489,lateral,16.176920308423853,auto_block,provisional,s5c_flows,7.157,11.78,0.000667,3.6221,held,0.300708,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.77983390374254,433.69894930220045,1.9235962720387079,2.0608468403776783,1.6735962720387079,1.8108468403776783,0.2531551824415329,0.08738337258998238,1.0650200239767935,0,,0.0,none,P429,1
E0046242,N0046489,N0046490,lateral,11.661903789690601,auto_block,provisional,s5c_flows,12.9867,17.214,0.000801,3.6221,held,0.545239,0.0962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.69894930220045,433.64063978325197,2.0608468403776783,2.166153429638655,1.8108468403776783,1.9161534296386549,0.3060724567712704,0.11517333990369674,0.6350295783287684,0,,0.0,none,P429,1
E0046243,N0046490,N0046337,lateral,28.635642126552707,auto_block,provisional,s5c_flows,15.1463,20.126,0.000899,3.6221,held,0.63587,0.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.64063978325197,433.4974615726192,2.166153429638655,2.1061150875370345,1.9161534296386549,1.8561150875370345,0.32126124076489526,0.12378332186297156,1.4855844451478033,0,,0.0,none,P429,1
E0046244,N0046491,N0046492,lateral,12.727922061357855,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,6.55,0.5,ground,minimum,tractive,1.0,435.48341674804686,434.64973785302794,1.5500000000000114,1.5538449106439316,1.3000000000000114,1.3038449106439316,0.4067001483254635,0.02826675877431431,0.5215932062709865,0,,0.0,none,P429,1
E0046245,N0046492,N0046493,lateral,9.848857801796104,auto_block,provisional,s5c_flows,3.2393,4.368,0.000106,3.6221,held,0.135908,0.0127,0.0,0.0,,200,PVC-U,5.15,0.5,ground,minimum,tractive,1.0,434.64973785302794,434.14252167623545,1.5538449106439316,1.5520278843114284,1.3038449106439316,1.3020278843114284,0.4311608655550177,0.03569830472141325,0.38071087416209215,0,,0.0,none,P429,1
E0046246,N0046493,N0046494,lateral,18.24828759089466,auto_block,provisional,s5c_flows,3.2393,4.368,0.000188,3.6221,held,0.13599,0.0226,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,434.14252167623545,433.9417905127356,1.5520278843114284,1.556347914998753,1.3020278843114284,1.306347914998753,0.2559555671768445,0.0507163573551935,1.1882457954304868,0,,0.0,none,P429,1
E0046247,N0046494,N0046337,lateral,16.15549442140351,auto_block,provisional,s5c_flows,5.3989,7.28,0.00034,3.6221,held,0.226676,0.0408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.9417905127356,433.8610130406286,1.556347914998753,1.7425636195276297,1.306347914998753,1.4925636195276297,0.23102926353351022,0.07675494961471788,1.1654724437870614,0,,0.0,none,P429,1
E0046248,N0046495,N0046347,lateral,10.00000000007316,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,438.7647838465874,438.5997838465862,1.5512256748969548,1.552590420991919,1.3012256748969548,1.302590420991919,0.0,0.0,0.0,0,,0.0,none,P465,1
E0046249,N0046496,N0046347,lateral,32.64965543462902,auto_block,provisional,s5c_flows,5.3989,7.28,0.000563,3.6221,held,0.226899,0.0676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.68579505846526,437.52254678129214,2.67327476575349,2.62982748628599,2.42327476575349,2.37982748628599,0.23110312777432307,0.07678947366000213,2.3546237956669627,0,,0.0,none,P465,1
E0046250,N0046497,N0046354,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.73972069706485,435.5673113005692,1.557673101763271,1.7790326935714234,1.307673101763271,1.5290326935714234,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046251,N0046498,N0046499,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,435.62049894527917,435.5510367253319,1.5507046680020835,1.649250139902449,1.3007046680020835,1.399250139902449,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046252,N0046499,N0046500,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.000116,3.6221,held,0.000116,0.0139,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,435.5510367253319,435.50861031846074,1.649250139902449,1.6768755213830104,1.399250139902449,1.4268755213830104,0.012534470011660432,0.0033752110547044245,9.402163002354678,0,,0.0,none,P447,1
E0046253,N0046500,N0046501,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.7416,1.0,0.000175,3.6221,held,0.031265,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.50861031846074,435.4342799747241,1.6768755213830104,1.7953037655102548,1.4268755213830104,1.5453037655102548,0.11869055064178623,0.03164550236244443,2.08751085166909,0,,0.0,none,P447,1
E0046254,N0046501,N0046502,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.7416,1.0,0.000299,3.6221,held,0.031389,0.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.4342799747241,435.3560175955116,1.7953037655102548,1.9228215158165085,1.5453037655102548,1.6728215158165085,0.11885427641468782,0.03170032957947369,2.194911325401305,0,,0.0,none,P447,1
E0046255,N0046502,N0046354,lateral,20.808652046684813,auto_block,provisional,s5c_flows,0.7416,1.0,0.000429,3.6221,held,0.031519,0.0515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.3560175955116,435.2519743352782,1.9228215158165085,2.0943696588624334,1.6728215158165085,1.8443696588624334,0.11902544548789874,0.031757684520509616,2.9137539962411396,0,,0.0,none,P447,1
E0046256,N0046503,N0046504,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.108203125,431.9852193862375,1.5500000000000114,1.7993265122000253,1.3000000000000114,1.5493265122000253,0.0,0.0,0.0,0,,0.0,none,P469,1
E0046257,N0046504,N0046364,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9852193862375,431.90616244473324,1.7993265122000253,1.7417257388605094,1.5493265122000253,1.4917257388605094,0.015754494186545585,0.004236828489592698,16.726854904197115,0,,0.0,none,P469,1
E0046258,N0046505,N0046364,lateral,29.154759474226502,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.9729797363281,431.827205938957,1.5500000000000114,1.820682244636771,1.3000000000000114,1.570682244636771,0.13489621704043256,0.037230723305707175,3.602122198564931,0,,0.0,none,P469,1
E0046259,N0046506,N0046359,lateral,36.05551275463989,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.42872924804686,433.2484516842737,1.5500000000000114,1.7629008547888247,1.3000000000000114,1.5129008547888247,0.11845872128933585,0.03156792542268341,5.072865940444938,0,,0.0,none,P469,1
E0046260,N0046507,N0046508,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.1074051642733,433.0266276921663,1.5510115837735725,1.7913959894743243,1.3010115837735725,1.5413959894743243,0.0,0.0,0.0,0,,0.0,none,P469,1
E0046261,N0046508,N0046359,lateral,20.615528128088304,auto_block,provisional,s5c_flows,0.0,0.0,0.000135,3.6221,held,0.000135,0.0162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.0266276921663,432.92355005152587,1.7913959894743243,2.087802487536635,1.5413959894743243,1.837802487536635,0.012790391940595365,0.0036846236941744104,26.86329997266252,0,,0.0,none,P469,1
E0046262,N0046509,N0046366,lateral,53.56579993403956,auto_block,provisional,s5c_flows,9.718,13.104,0.000766,3.6221,held,0.408171,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.06343446771604,427.79560546804584,2.4851495166589643,2.46095581125104,2.2351495166589643,2.21095581125104,0.27920172446297975,0.1006391441733305,3.197556655322045,0,,0.0,none,P477,1
E0046263,N0046510,N0046511,lateral,5.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.001006,3.6221,held,0.046273,0.1207,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,428.09820228717064,428.0582022871706,1.9727815995481137,2.058191755798134,1.7227815995481137,1.8081917557981342,0.15946835464689166,0.03376818046946603,0.5225697193518869,0,,0.0,none,P477,1
E0046264,N0046511,N0046512,lateral,22.360679774997898,auto_block,provisional,s5c_flows,1.0798,1.456,0.001048,3.6221,held,0.046315,0.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0582022871706,427.9463988882956,2.058191755798134,2.3989380257668813,1.8081917557981342,2.1489380257668813,0.13596029916308588,0.03760857385058056,2.7410795544288526,0,,0.0,none,P477,1
E0046265,N0046512,N0046513,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.0798,1.456,0.001234,3.6221,held,0.046501,0.1481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9463988882956,427.8783915357519,2.3989380257668813,2.4153706712793337,2.1489380257668813,2.1653706712793337,0.13614740381429974,0.037675154549778295,1.6650422174394857,0,,0.0,none,P477,1
E0046266,N0046513,N0046366,lateral,13.038404810405298,auto_block,provisional,s5c_flows,2.1596,2.912,0.001347,3.6221,held,0.091882,0.1617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.8783915357519,427.8131995116999,2.4153706712793337,2.4433617675969685,2.1653706712793337,2.1933617675969685,0.17149942934962406,0.051002406881558465,1.2670989499159209,0,,0.0,none,P477,1
E0046267,N0046514,N0046371,lateral,25.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,422.9546142231404,422.7296142231404,1.5630859721720753,1.564147983890848,1.3130859721720753,1.314147983890848,0.1647024019377812,0.032560131277688614,2.5298153625231814,0,,0.0,none,P464,1
E0046268,N0046515,N0046516,lateral,16.15549442140351,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,423.07191772460936,422.9669070108702,1.5500000000000114,1.5530820028016592,1.3000000000000114,1.3030820028016592,0.1885632855951509,0.04833134419231186,1.427946270170684,0,,0.0,none,P464,1
E0046269,N0046516,N0046517,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.2248,3.0,0.000135,3.6221,held,0.093405,0.0162,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,422.9669070108702,422.86437652759815,1.5530820028016592,1.5506930524799714,1.3030820028016592,1.3006930524799714,0.24785138275185814,0.0402502423311045,0.4754911144302438,0,,0.0,none,P464,1
E0046270,N0046517,N0046371,lateral,16.0312195418814,auto_block,provisional,s5c_flows,2.2248,3.0,0.000194,3.6221,held,0.093464,0.0232,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,422.8409657180109,422.7127159616759,1.5741038620672043,1.5810462453553669,1.3241038620672043,1.3310462453553669,0.2025559380820894,0.04612189761248012,1.319077558992162,0,,0.0,none,P464,1
E0046271,N0046518,N0046519,main,17.11724276862369,auto_block,provisional,s5c_flows,0.0,0.0,0.001267,3.6221,held,0.001267,0.152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.5372977356164,421.4517115217733,2.0838875671179835,1.8772679704142092,1.8338875671179835,1.6272679704142092,0.03552525844713076,0.00830466890595491,8.030550429397454,0,,0.0,none,P464,1
E0046272,N0046519,N0046374,main,29.017236257093817,auto_block,provisional,s5c_flows,0.0,0.0,0.001409,3.6221,held,0.001409,0.1691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.4517115217733,421.3066253404878,1.8772679704142092,1.7248993177153125,1.6272679704142092,1.4748993177153125,0.03711202417848076,0.00865880400480265,13.031372311007553,0,,0.0,none,P464,1
E0046273,N0046520,N0046521,lateral,26.248809496813376,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.1775695800781,421.04632553259404,1.5500000000000114,1.8909303267809605,1.3000000000000114,1.6409303267809605,0.0,0.0,0.0,0,,0.0,none,P464,1
E0046274,N0046521,N0046374,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000219,3.6221,held,0.000219,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.04632553259404,420.97905741235866,1.8909303267809605,2.0524672458444684,1.6409303267809605,1.8024672458444684,0.016267816452604642,0.004334040722363347,13.783476602683667,0,,0.0,none,P464,1
E0046275,N0046522,N0046523,lateral,13.038404810405298,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.2,0.5,cover_min,minimum,tractive,1.0,429.24644033251116,428.69882733047416,1.5509229487388438,1.5537971812445903,1.3009229487388438,1.3037971812445903,0.2758072419113276,0.023044843810618693,0.7878935496188049,0,,0.0,none,P483,1
E0046276,N0046523,N0046524,lateral,23.430749027719962,auto_block,provisional,s5c_flows,2.1596,2.912,0.000109,3.6221,held,0.090643,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.6143438937845,428.4971901486459,1.6382806179342424,1.8090842654165726,1.3882806179342424,1.5590842654165726,0.17072112929010833,0.05069312140937057,2.287429127367887,0,,0.0,none,P483,1
E0046277,N0046524,N0046525,lateral,57.93910515944006,auto_block,provisional,s5c_flows,5.3989,7.28,0.000304,3.6221,held,0.22664,0.0365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.4971901486459,428.20749462284874,1.8090842654165726,1.577844732620008,1.5590842654165726,1.327844732620008,0.23101733444277786,0.0767493745737153,4.1799969469240095,0,,0.0,none,P483,1
E0046278,N0046525,N0046526,lateral,50.000000000166985,auto_block,provisional,s5c_flows,10.7978,14.56,0.000787,3.6221,held,0.453459,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.20749462284874,427.9574946228479,1.577844732620008,2.0333806212927357,1.327844732620008,1.7833806212927357,0.2887121346490153,0.10568247232875452,2.8863813928333566,0,,0.0,none,P483,1
E0046279,N0046526,N0046527,lateral,49.99999999981688,auto_block,provisional,s5c_flows,18.0538,19.002,0.001203,3.6221,held,0.758063,0.1444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.9574946228479,427.7074946228488,2.0333806212927357,2.337549322463701,1.7833806212927357,2.087549322463701,0.33944036927270094,0.1344719518431134,2.45502129023668,0,,0.0,none,P483,1
E0046280,N0046527,N0046384,lateral,19.954552267947854,auto_block,provisional,s5c_flows,22.7121,26.348,0.00162,3.6221,held,0.953767,0.1944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.7074946228488,427.60772186150905,2.337549322463701,2.4137930310690763,2.087549322463701,2.1637930310690763,0.3645585124697563,0.14994692762143197,0.9122702111092651,0,,0.0,none,P483,1
E0046281,N0046528,N0046390,lateral,36.235341863986875,auto_link,provisional,s5c_flows,2.1596,2.912,0.000451,3.6221,held,0.090985,0.0541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.9388108549,425.7576341455801,1.612428158771877,1.6614027196542906,1.362428158771877,1.4114027196542906,0.1709367020050114,0.050778715851565764,3.533017528219749,0,,0.0,none,P484,1
E0046282,N0046529,N0046530,main,18.973665961010276,auto_block,provisional,s5c_flows,60.4677,81.536,0.008369,3.6221,held,2.543332,1.0042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.85274261934455,426.75787428953953,3.9178567458898215,3.8569938745229706,3.6678567458898215,3.6069938745229706,0.49078503994770656,0.24153187476129084,0.6443304915132135,0,,0.0,none,P483,1
E0046283,N0046530,N0046531,main,48.16637831516918,auto_block,provisional,s5c_flows,60.4677,81.536,0.008527,3.6221,held,2.54349,1.0232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.75787428953953,426.5170423979637,3.8569938745229706,3.969529867661322,3.6069938745229706,3.719529867661322,0.49079406223735206,0.24153934768798174,1.635661540524626,0,,0.0,none,P483,1
E0046284,N0046531,N0046532,main,10.04987562112089,auto_block,provisional,s5c_flows,62.6273,84.448,0.008928,3.6221,held,2.634425,1.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.5170423979637,426.4667930198581,3.969529867661322,4.041568796548177,3.719529867661322,3.7915687965481766,0.4959173171431692,0.24580693220080269,0.33775373681965126,0,,0.0,none,P483,1
E0046285,N0046532,N0046384,main,86.83893136145792,auto_block,provisional,s5c_flows,66.9464,90.272,0.009012,3.6221,held,2.815578,1.0814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.4667930198581,426.0325983630508,4.041568796548177,3.98891652952733,3.7915687965481766,3.73891652952733,0.5057335770877655,0.2541205105649026,2.8618141809472877,0,,0.0,none,P483,1
E0046286,N0046533,N0046392,lateral,27.784887978899608,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4325439453125,425.293619505418,1.5500000000000114,1.7867332777851175,1.3000000000000114,1.5367332777851175,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046287,N0046534,N0046535,lateral,6.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,426.74315185546874,426.70115185546877,1.5500000000000114,1.6019182128906095,1.3000000000000114,1.3519182128906095,0.15125847073002405,0.03447543427942315,0.6611199988824857,0,,0.0,none,P483,1
E0046288,N0046535,N0046536,lateral,20.12461179749811,auto_block,provisional,s5c_flows,2.1596,2.912,5e-05,3.6221,held,0.090584,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.70115185546877,426.6005287964813,1.6019182128906095,1.69997779531559,1.3519182128906095,1.44997779531559,0.17068388237163834,0.05067833781759837,1.9650958951980217,0,,0.0,none,P483,1
E0046289,N0046536,N0046395,lateral,17.029386365926403,auto_block,provisional,s5c_flows,3.2393,4.368,0.000218,3.6221,held,0.136019,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6005287964813,426.51538186465166,1.69997779531559,1.8200978716764666,1.44997779531559,1.5700978716764666,0.19541293782580535,0.060850543298660714,1.4524274045343837,0,,0.0,none,P483,1
E0046290,N0046537,N0046538,main,7.615773105863909,auto_block,provisional,s5c_flows,8.6382,11.648,0.002938,3.6221,held,0.365075,0.3525,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,425.2166139511232,425.17472719904094,2.447143373095571,2.4426434064278055,2.197143373095571,2.1926434064278055,0.2784772731314018,0.09344253185531223,0.45579860193655986,0,,0.0,none,P484,1
E0046291,N0046538,N0046539,main,9.219544457292887,auto_block,provisional,s5c_flows,9.718,13.104,0.003001,3.6221,held,0.410406,0.3601,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.17472719904094,425.12401970452584,2.4426434064278055,2.4729041235991644,2.1926434064278055,2.2229041235991644,0.28909775821230754,0.09864571332058678,0.5315125071823306,0,,0.0,none,P484,1
E0046292,N0046539,N0046540,main,24.698178070456937,auto_block,provisional,s5c_flows,10.7978,14.56,0.003078,3.6221,held,0.45575,0.3694,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,425.12401970452584,424.9881797251383,2.4729041235991644,2.699411827596066,2.2229041235991644,2.449411827596066,0.29891367797575463,0.10356442803491192,1.3771076116753371,0,,0.0,none,P484,1
E0046293,N0046540,N0046541,main,6.708203932499369,auto_block,provisional,s5c_flows,11.8776,16.016,0.003284,3.6221,held,0.501223,0.394,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,424.9881797251383,424.94793050154334,2.699411827596066,2.7380741371285353,2.449411827596066,2.4880741371285353,0.31753724578088194,0.10604221218145324,0.3520953852202269,0,,0.0,none,P484,1
E0046294,N0046541,N0046542,main,26.248809496813376,auto_block,provisional,s5c_flows,11.8776,16.016,0.00334,3.6221,held,0.501279,0.4008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.94793050154334,424.81668645405927,2.7380741371285353,2.6112005088313595,2.4880741371285353,2.3612005088313595,0.2980426870324028,0.11073745100332746,1.467843960998314,0,,0.0,none,P484,1
E0046295,N0046542,N0046543,main,23.600847442411894,auto_block,provisional,s5c_flows,14.0372,18.928,0.003558,3.6221,held,0.592032,0.427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.81668645405927,424.6986822168472,2.6112005088313595,2.593859287059047,2.3612005088313595,2.343859287059047,0.314123862265866,0.11970144840666444,1.2522049567842535,0,,0.0,none,P484,1
E0046296,N0046543,N0046544,main,6.324555320336759,auto_block,provisional,s5c_flows,15.1169,20.384,0.003755,3.6221,held,0.637496,0.4506,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,424.6986822168472,424.657572607265,2.593859287059047,2.688100000156851,2.343859287059047,2.438100000156851,0.3522971976066234,0.11641414063131086,0.2992054891581806,0,,0.0,none,P484,1
E0046297,N0046544,N0046390,main,15.620499351813308,auto_block,provisional,s5c_flows,15.1169,20.384,0.003808,3.6221,held,0.637548,0.4569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.657572607265,424.57947011050595,2.688100000156851,2.8395667547284233,2.438100000156851,2.5895667547284233,0.32152729863531415,0.12393672051510127,0.8097031168692224,0,,0.0,none,P484,1
E0046298,N0046545,N0046546,main,41.48493702538308,auto_link,provisional,s5c_flows,36.7126,49.504,0.013285,3.6221,held,1.55237,1.5942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2039558562541,418.9965311711272,7.632958206245917,8.064687090591576,7.382958206245917,7.814687090591576,0.42326589954078236,0.1895017746498145,1.6335254454466133,0,,0.0,none,P484,1
E0046299,N0046546,N0046547,main,23.323807579381203,auto_link,provisional,s5c_flows,38.8721,52.416,0.013631,3.6221,held,1.64325,1.6357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9965311711272,418.8799121332303,8.064687090591576,8.141053442941597,7.814687090591576,7.8910534429415975,0.43062553376519735,0.1948154912944507,0.9027103500438941,0,,0.0,none,P484,1
E0046300,N0046547,N0046548,main,5.830951894845301,auto_link,provisional,s5c_flows,38.8721,52.416,0.013825,3.6221,held,1.643444,1.659,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,418.8799121332303,418.83909546996637,8.141053442941597,8.181229237064883,7.8910534429415975,7.931229237064883,0.4848862539237723,0.17937699980794947,0.20042335866265415,0,,0.0,none,P484,1
E0046301,N0046548,N0046392,main,18.681541692269406,auto_link,provisional,s5c_flows,38.8721,52.416,0.013874,3.6221,held,1.643493,1.6648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.83909546996637,418.745687761505,8.181229237064883,8.334665021698129,7.931229237064883,8.084665021698129,0.43064480237945396,0.19482951234553142,0.723006585669046,0,,0.0,none,P484,1
