EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0046302,N0046549,N0046550,main,9.99999999998342,auto_block,provisional,s5c_flows,30.2339,40.768,0.01148,3.6221,held,1.278962,1.3776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.54252823750846,419.49252823750857,9.164838705850912,8.64171858866331,8.914838705850912,8.39171858866331,0.3990056797758366,0.17255946967292518,0.41770499798405,0,,0.0,none,P483,1
E0046303,N0046550,N0046551,main,11.095023109745567,auto_block,provisional,s5c_flows,30.2339,40.768,0.011564,3.6221,held,1.279045,1.3876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.49252823750857,419.4370531219598,8.64171858866331,8.72920664366518,8.39171858866331,8.47920664366518,0.3990136013353332,0.17256486137498012,0.46343545986966866,0,,0.0,none,P483,1
E0046304,N0046551,N0046552,main,16.64331697709324,auto_block,provisional,s5c_flows,30.2339,40.768,0.011656,3.6221,held,1.279138,1.3987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4370531219598,419.35383653707436,8.72920664366518,8.845443248081892,8.47920664366518,8.595443248081892,0.3990224768503171,0.1725709024809718,0.6951704036184969,0,,0.0,none,P483,1
E0046305,N0046552,N0046553,main,64.63745044476924,auto_block,provisional,s5c_flows,30.2339,40.768,0.011795,3.6221,held,1.279276,1.4154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.35383653707436,419.0306492848505,8.845443248081892,9.658132453430767,8.595443248081892,9.408132453430767,0.3990356460944556,0.1725798663157913,2.699735853902007,0,,0.0,none,P483,1
E0046306,N0046553,N0046554,main,42.62420946820103,auto_block,provisional,s5c_flows,35.6328,48.048,0.012334,3.6221,held,1.506151,1.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.0306492848505,418.81752823750946,9.658132453430767,10.036506186318661,9.408132453430767,9.786506186318661,0.41939975106863264,0.18674334800482278,1.693857684289445,0,,0.0,none,P483,1
E0046307,N0046554,N0046555,main,90.2102740065353,auto_block,provisional,s5c_flows,41.0317,55.328,0.012689,3.6221,held,1.732842,1.5226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.81752823750946,418.36647686747676,10.036506186318661,10.023293640335737,9.786506186318661,9.773293640335737,0.4375904322541878,0.19992108805400993,3.4358716643562985,0,,0.0,none,P483,1
E0046308,N0046555,N0046395,main,11.180339887498949,auto_block,provisional,s5c_flows,46.4306,62.608,0.01344,3.6221,held,1.95993,1.6129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.36647686747676,418.3105751680393,10.023293640335737,10.024904568288832,9.773293640335737,9.774904568288832,0.454113287790287,0.21233994180247956,0.41033592967892907,0,,0.0,none,P483,1
E0046309,N0046556,N0046557,trunk main,59.49507234055085,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.534329,2.4765,merrimack,50.693097,64.1195,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,449.12629245981697,448.9478072427953,10.424488790183034,9.109413216189068,9.974488790183035,8.65941321618907,0.8851914841084069,0.4651974501903139,1.1201921356122584,0,,0.0,none,P462,1
E0046310,N0046557,N0046400,trunk main,17.270446066957255,main_pipe,drafted,s5c_flows,1749.9279,2251.546,0.534825,2.4765,merrimack,50.693592,64.179,3.14,0.0,W11a-XG03117,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,448.9478072427953,448.89599590459443,9.109413216189068,8.857483099311821,8.65941321618907,8.407483099311822,0.8851936710093714,0.4652000672701252,0.3251726455007309,0,,0.0,none,P462,1
E0046311,N0046558,N0046407,main,36.70466020360302,auto_road,derived,s5c_flows,31.0466,37.002,0.0172,3.6221,held,1.318752,2.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.059278452638,448.87575515162,8.776750600096364,8.520942846426863,8.526750600096364,8.270942846426863,0.4027606349176023,0.17512535999089324,1.5188781715270387,0,,0.0,none,P462,1
E0046312,N0046559,N0046560,main,69.99999999998593,auto_road,derived,s5c_flows,15.9709,22.736,0.007153,3.6221,held,0.676693,0.8584,70.0,0.0,W11a-XG03118,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.41525195990533,454.0652519599054,2.3801276787665415,2.9520820244695756,2.1301276787665415,2.7020820244695756,0.32759544061698564,0.12745970947096158,3.5613031257979633,0,,0.0,none,P462,1
E0046313,N0046560,N0046561,main,70.00000000004253,auto_road,derived,s5c_flows,17.0506,24.192,0.007737,3.6221,held,0.722543,0.9284,41.087,0.0,W11a-XG03119,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.0652519599054,453.71525195990523,2.9520820244695756,3.612689934626019,2.7020820244695756,3.362689934626019,0.33438881484726013,0.1314593823567078,3.488952425637436,0,,0.0,none,P462,1
E0046314,N0046561,N0046407,main,13.820483774686975,auto_road,derived,s5c_flows,17.0506,24.192,0.00832,3.6221,held,0.723127,0.9984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,453.71525195990523,453.6461495410318,3.612689934626019,3.7505484570150998,3.362689934626019,3.5005484570150998,0.3344733067531972,0.13150950008057655,0.688668995683857,0,,0.0,none,P462,1
E0046315,N0046562,N0046563,main,50.00000000002887,auto_road,derived,s5c_flows,43.1316,59.12,0.011087,3.6221,held,1.819274,1.3304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.289681699883,449.0396816998828,6.220785829413899,6.245962831367194,5.970785829413899,5.995962831367194,0.44405984144283656,0.20473159335688967,1.8766239492095318,0,,0.0,none,P462,1
E0046316,N0046563,N0046564,main,50.00000000002887,auto_road,derived,s5c_flows,49.2088,69.444,0.011504,3.6221,held,2.074465,1.3804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.0396816998828,448.78968169988264,6.245962831367194,6.07735321222674,5.995962831367194,5.82735321222674,0.46190749419187616,0.21835217698205572,1.8041130395421734,0,,0.0,none,P462,1
E0046317,N0046564,N0046411,main,11.29876043931033,auto_road,derived,s5c_flows,49.2088,69.444,0.01192,3.6221,held,2.074881,1.4304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,448.78968169988264,448.7331878976861,6.07735321222674,6.0115325612982815,5.82735321222674,5.7615325612982815,0.46193520726338744,0.21837373408415878,0.4076603623787716,0,,0.0,none,P462,1
E0046318,N0046565,N0046566,main,49.999999999902336,auto_road,derived,s5c_flows,22.7407,30.664,0.005925,3.6221,held,0.959272,0.711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,450.0017690304238,449.7517690304243,7.407929455904309,7.684540784028798,7.157929455904309,7.434540784028798,0.36520843433420475,0.15035846168203454,2.281801993020557,0,,0.0,none,P462,1
E0046319,N0046566,N0046567,main,50.000000000167354,auto_road,derived,s5c_flows,24.2239,32.664,0.006341,3.6221,held,1.021869,0.761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.7517690304243,449.5017690304235,7.684540784028798,7.41781715121715,7.434540784028798,7.16781715121715,0.37241404268438105,0.1549593843443688,2.2376528213850633,0,,0.0,none,P462,1
E0046320,N0046567,N0046568,main,4.999999999776894,auto_road,derived,s5c_flows,31.2838,42.664,0.006758,3.6221,held,1.318256,0.811,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,449.5017690304235,449.4617690304253,7.41781715121715,7.394218518402852,7.16781715121715,7.144218518402852,0.47498552706873237,0.15618402035428874,0.17544394214259126,0,,0.0,none,P462,1
E0046321,N0046568,N0046569,main,89.9999999999516,auto_road,derived,s5c_flows,31.2838,42.664,0.0068,3.6221,held,1.318298,0.816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.4617690304253,449.0117690304255,7.394218518402852,5.765300061371363,7.144218518402852,5.515300061371363,0.402718264832993,0.17509629349470196,3.724688277104199,0,,0.0,none,P462,1
E0046322,N0046569,N0046411,main,80.71285838445996,auto_road,derived,s5c_flows,32.767,44.664,0.00755,3.6221,held,1.381228,0.906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.0117690304255,448.6082047385032,5.765300061371363,6.136515720481157,5.515300061371363,5.886515720481157,0.40849147176728595,0.1790808415266955,3.2931270280570826,0,,0.0,none,P462,1
E0046323,N0046570,N0046431,main,12.939238133983068,auto_block,provisional,s5c_flows,14.0372,18.928,0.008809,3.6221,held,0.597283,1.0571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9952117623615,437.9305155716916,3.486019927091604,3.6639668501833853,3.236019927091604,3.4139668501833853,0.31499845098886503,0.12019818794215562,0.684619140896477,0,,0.0,none,P447,1
E0046324,N0046571,N0046431,lateral,27.459060435491963,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,440.2823695335492,440.021508459412,1.571146091450828,1.5729739624629815,1.321146091450828,1.3229739624629815,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046325,N0046572,N0046573,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.999640976041,439.932558936716,1.5588307036464926,1.6237765125027295,1.3088307036464926,1.3737765125027295,0.13489621704043256,0.037230723305707175,1.6576209671095308,0,,0.0,none,P447,1
E0046326,N0046573,N0046433,lateral,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.000112,3.6221,held,0.090646,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.932558936716,439.82154092016015,1.6237765125027295,1.818504245855479,1.3737765125027295,1.568504245855479,0.17072302274842768,0.05069387298116387,2.1676048679828694,0,,0.0,none,P447,1
E0046327,N0046574,N0046433,lateral,34.48187929913333,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.1865161910339,440.01410679453824,1.5704418167786116,1.625938371477389,1.3204418167786116,1.375938371477389,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046328,N0046575,N0046437,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.3083984375,449.1661838109667,1.5500000000000114,1.571975368720814,1.3000000000000114,1.321975368720814,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046329,N0046576,N0046577,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,449.4811472862223,449.3693170577508,1.550621512605801,1.5521001785773478,1.300621512605801,1.3021001785773478,0.0,0.0,0.0,0,,0.0,none,P447,1
E0046330,N0046577,N0046437,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.0,0.0,0.000143,3.6221,held,0.000143,0.0172,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,449.3693170577508,449.18289750405535,1.5521001785773478,1.5552616756321527,1.3021001785773478,1.3052616756321527,0.015581686508674317,0.003356440930197796,23.458855782665047,0,,0.0,none,P447,1
E0046331,N0046578,N0046579,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.74803529959274,437.6620120469223,1.5505181672041317,1.5879269179214361,1.3005181672041317,1.3379269179214361,0.17065230391004918,0.050665805354795285,1.6802830609262116,0,,0.0,none,P466,1
E0046332,N0046579,N0046445,lateral,22.847319317591726,auto_block,provisional,s5c_flows,4.3191,5.824,0.000143,3.6221,held,0.181212,0.0172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6620120469223,437.54777545033437,1.5879269179214361,1.5861662000562546,1.3379269179214361,1.3361662000562546,0.2147561651096167,0.06930454274350481,1.7731209490485722,0,,0.0,none,P466,1
E0046333,N0046580,N0046581,main,32.55764119219941,auto_block,provisional,s5c_flows,37.7923,50.96,0.011974,3.6221,held,1.596326,1.4369,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.04894538197334,434.8861571760123,4.004246756698535,4.123028615003307,3.754246756698535,3.8730286150033066,0.42686436600168476,0.19208955692756496,1.2711938414676243,0,,0.0,none,P466,1
E0046334,N0046581,N0046582,main,45.058639774626066,auto_block,provisional,s5c_flows,37.7923,50.96,0.012245,3.6221,held,1.596597,1.4694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.8861571760123,434.6608639771392,4.123028615003307,4.405053991610828,3.8730286150033066,4.155053991610828,0.4268863221204173,0.19210540688587102,1.7591974506160524,0,,0.0,none,P466,1
E0046335,N0046582,N0046445,main,30.265491900843113,auto_block,provisional,s5c_flows,37.7923,50.96,0.012621,3.6221,held,1.596972,1.5145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6608639771392,434.50953651763496,4.405053991610828,4.624405132755669,4.155053991610828,4.374405132755669,0.42691669964148543,0.19212733740615412,1.1815533696331297,0,,0.0,none,P466,1
E0046336,N0046583,N0046584,main,10.0,auto_block,provisional,s5c_flows,16.6002,22.384,0.005077,3.6221,held,0.700998,0.6092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.1137683302427,436.0637683302427,2.055176982257308,2.199232158038569,1.8051769822573078,1.9492321580385692,0.3312366235576902,0.12959615519993223,0.5031649727513872,0,,0.0,none,P466,1
E0046337,N0046584,N0046585,main,16.1245154965971,auto_block,provisional,s5c_flows,16.6002,22.384,0.00516,3.6221,held,0.701081,0.6192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0637683302427,435.9831457527597,2.199232158038569,2.5111779777090533,1.9492321580385692,2.2611779777090533,0.33124890054883505,0.129603387306452,0.8112990699682795,0,,0.0,none,P466,1
E0046338,N0046585,N0046446,main,27.311738034906366,auto_block,provisional,s5c_flows,16.6002,22.384,0.005295,3.6221,held,0.701216,0.6353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9831457527597,435.8465870625852,2.5111779777090533,2.702149509680453,2.2611779777090533,2.452149509680453,0.33126886690573987,0.12961514946169378,1.3740972345723894,0,,0.0,none,P466,1
E0046339,N0046586,N0046587,main,12.206555615733702,auto_block,provisional,s5c_flows,21.5956,29.12,0.003212,3.6221,held,0.908556,0.3854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.6943678021154,434.63333502403674,3.37521227600962,3.4468956888538855,3.12521227600962,3.1968956888538855,0.3591147474638699,0.14652217783399696,0.5665113867706862,0,,0.0,none,P466,1
E0046340,N0046587,N0046588,main,58.60034129593445,auto_block,provisional,s5c_flows,23.7552,32.032,0.003314,3.6221,held,0.999192,0.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.63333502403674,434.34033331755705,3.4468956888538855,3.6674791824429462,3.1968956888538855,3.4174791824429462,0.3698418554487594,0.15330890505547562,2.640783731054897,0,,0.0,none,P466,1
E0046341,N0046588,N0046589,main,14.7648230602334,auto_block,provisional,s5c_flows,25.9147,34.944,0.003802,3.6221,held,1.090215,0.4562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.34033331755705,434.26650920225586,3.6674791824429462,3.850251051650389,3.4174791824429462,3.600251051650389,0.3799223008601419,0.15982896857385426,0.6477123974562661,0,,0.0,none,P466,1
E0046342,N0046589,N0046438,main,14.212670403551895,auto_block,provisional,s5c_flows,26.9945,36.4,0.003925,3.6221,held,1.135605,0.471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.26650920225586,434.1954458502381,3.850251051650389,3.979969188824384,3.600251051650389,3.729969188824384,0.38472036795001974,0.16298160563881464,0.6157143208232007,0,,0.0,none,P466,1
E0046343,N0046590,N0046438,lateral,25.538091822443562,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.47362413092407,436.34593367181185,1.5510035546228096,1.8294813672506507,1.3010035546228096,1.5794813672506507,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046344,N0046591,N0046449,main,25.317977802344327,auto_block,provisional,s5c_flows,10.1215,13.648,0.011719,3.6221,held,0.436037,1.4063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.01778297811927,439.89119308910756,5.878121562896354,5.981945338626815,5.628121562896354,5.731945338626815,0.28513761390711256,0.10377405451852775,1.4798689338937934,0,,0.0,none,P467,1
E0046345,N0046592,N0046593,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.46251220703124,444.39732018297923,1.5500000000000114,1.6447025220988962,1.3000000000000114,1.3947025220988962,0.0,0.0,0.0,0,,0.0,none,P467,1
E0046346,N0046593,N0046594,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.000109,3.6221,held,0.000109,0.013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.39732018297923,444.354308556644,1.6447025220988962,1.689911414059111,1.3947025220988962,1.439911414059111,0.011448352995018335,0.003439755195388444,12.523381122719668,0,,0.0,none,P467,1
E0046347,N0046594,N0046595,lateral,21.633307652783937,auto_block,provisional,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.354308556644,444.2461420183801,1.689911414059111,1.8915838116980126,1.439911414059111,1.6415838116980126,0.014780520705184735,0.004053658696017787,24.393939478730463,0,,0.0,none,P467,1
E0046348,N0046595,N0046596,lateral,8.602325267042627,auto_block,provisional,s5c_flows,0.0,0.0,0.000361,3.6221,held,0.000361,0.0433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2461420183801,444.2031303920449,1.8915838116980126,1.9026130161582273,1.6415838116980126,1.6526130161582273,0.020586544441606285,0.00517017335448508,6.964359083707253,0,,0.0,none,P467,1
E0046349,N0046596,N0046597,lateral,13.892443989449804,auto_block,provisional,s5c_flows,0.0,0.0,0.000432,3.6221,held,0.000432,0.0519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2031303920449,444.13366817209766,1.9026130161582273,1.9356372478242179,1.6526130161582273,1.6856372478242179,0.02234015220160127,0.005518885895273468,10.364331051464397,0,,0.0,none,P467,1
E0046350,N0046597,N0046598,lateral,39.99999999982689,auto_block,provisional,s5c_flows,0.0,0.0,0.000548,3.6221,held,0.000548,0.0658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.13366817209766,443.9336681720985,1.9356372478242179,1.9580554607139788,1.6856372478242179,1.7080554607139788,0.024843440180999977,0.006025731044861787,26.83471619899251,0,,0.0,none,P467,1
E0046351,N0046598,N0046599,lateral,40.000000000218584,auto_block,provisional,s5c_flows,0.0,0.0,0.000881,3.6221,held,0.000881,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9336681720985,443.73366817209745,1.9580554607139788,2.0897266032931725,1.7080554607139788,1.8397266032931725,0.03051256865918461,0.007212161702486813,21.84891983748592,0,,0.0,none,P467,1
E0046352,N0046599,N0046449,lateral,14.810336989124645,auto_block,provisional,s5c_flows,0.0,0.0,0.001215,3.6221,held,0.001215,0.1458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.73366817209745,443.6596164871518,2.0897266032931725,2.2135219405825524,1.8397266032931725,1.9635219405825524,0.03491484659948926,0.008169491610983265,7.069741782063418,0,,0.0,none,P467,1
E0046353,N0046600,N0046601,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,436.0881155393472,436.04329366968517,1.55232635518405,1.5542099924242052,1.30232635518405,1.3042099924242052,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046354,N0046601,N0046467,lateral,18.384776310850235,auto_block,provisional,s5c_flows,1.0798,1.456,5.3e-05,3.6221,held,0.045321,0.0064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.04329366968517,435.95136978813093,1.5542099924242052,1.6081394892128174,1.3042099924242052,1.3581394892128174,0.1349514608053435,0.037250306591673304,2.2705418428641266,0,,0.0,none,P466,1
E0046355,N0046602,N0046467,lateral,12.170986903209762,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,436.12045326073127,435.9987433916992,1.5563350693468578,1.560765885644571,1.3063350693468578,1.310765885644571,0.0,0.0,0.0,0,,0.0,none,P466,1
E0046356,N0046603,N0046604,lateral,17.46424919657298,auto_block,provisional,s5c_flows,7.9619,10.736,0.000884,3.6221,held,0.334667,0.106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2594452504398,435.1721240044569,2.0334624644039536,2.1777295111680814,1.7834624644039536,1.9277295111680814,0.26201674431158695,0.0918023643720777,1.1108863317404833,0,,0.0,none,P466,1
E0046357,N0046604,N0046474,lateral,61.741396161732524,auto_block,provisional,s5c_flows,11.2012,15.104,0.001029,3.6221,held,0.470614,0.1235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.1721240044569,434.86341702364825,2.1777295111680814,2.1512314138517468,1.9277295111680814,1.9012314138517468,0.29213707277975887,0.10752562295467458,3.5223987820881115,0,,0.0,none,P466,1
E0046358,N0046605,N0046606,main,22.360679774997898,auto_block,provisional,s5c_flows,17.2765,23.296,0.002458,3.6221,held,0.726733,0.2949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.19355042725493,434.08174702837994,2.6603924438388162,2.8781223563856884,2.4103924438388162,2.6281223563856884,0.33499392523402394,0.13181851571048991,1.1124918041114185,0,,0.0,none,P466,1
E0046359,N0046606,N0046474,main,13.038404810405298,auto_block,provisional,s5c_flows,17.2765,23.296,0.002644,3.6221,held,0.726919,0.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.08174702837994,434.0165550043279,2.8781223563856884,2.998093433172073,2.6281223563856884,2.748093433172073,0.33502072838546554,0.13183443428371505,0.6486367213376159,0,,0.0,none,P466,1
E0046360,N0046607,N0046608,lateral,16.401219466856727,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.87745971679686,437.7954536194626,1.5500000000000114,1.6660026793655334,1.3000000000000114,1.4160026793655334,0.214700651244523,0.06927965601494754,1.273185042506566,0,,0.0,none,P465,1
E0046361,N0046608,N0046496,lateral,21.93171219946131,auto_block,provisional,s5c_flows,5.3989,7.28,0.000137,3.6221,held,0.226473,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7954536194626,437.68579505846526,1.6660026793655334,2.67327476575349,1.4160026793655334,2.42327476575349,0.23096197917759104,0.0767235065637327,1.5826351071256914,0,,0.0,none,P465,1
E0046362,N0046609,N0046496,lateral,29.274562336608895,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.3,0.5,ground,minimum,tractive,1.0,440.3549377441406,438.80338594030036,1.5500000000000114,1.555683883918391,1.3000000000000114,1.305683883918391,0.0,0.0,0.0,0,,0.0,none,P465,1
E0046363,N0046610,N0046611,lateral,18.35755975068582,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,429.28428741517297,429.17414205666887,1.5523825067020312,1.5548008144248797,1.3023825067020312,1.3048008144248797,0.20793717646385057,0.05828874373921197,1.4714027302918935,0,,0.0,none,P477,1
E0046364,N0046611,N0046509,lateral,20.959363601507278,auto_block,provisional,s5c_flows,4.3191,5.824,0.000153,3.6221,held,0.181222,0.0184,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,429.1706522532701,428.9924976626573,1.5582906178236726,1.5560863217177143,1.3082906178236726,1.3060863217177143,0.2577342916151826,0.061267547888517265,1.355359911568749,0,,0.0,none,P477,1
E0046365,N0046612,N0046613,lateral,24.186773244895647,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,428.8018667730508,428.5720924272243,1.551740404683585,1.562947855978848,1.301740404683585,1.312947855978848,0.0,0.0,0.0,0,,0.0,none,P477,1
E0046366,N0046613,N0046510,lateral,18.35755975068582,auto_block,provisional,s5c_flows,0.0,0.0,0.000202,3.6221,held,0.000202,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.55528486598587,428.4634970672324,1.5797554172172568,1.6074868194863257,1.3297554172172568,1.3574868194863257,0.01564166988547661,0.004215524321315528,19.560528474148544,0,,0.0,none,P477,1
E0046367,N0046614,N0046510,lateral,3.1622776601683795,auto_block,provisional,s5c_flows,1.0798,1.456,0.000625,3.6221,held,0.045892,0.075,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,428.1393118967528,428.09820228717064,1.9106148610596847,1.9727815995481137,1.6606148610596847,1.7227815995481137,0.1873428402675042,0.030140488649601088,0.2813271518367972,0,,0.0,none,P477,1
E0046368,N0046615,N0046616,lateral,8.54400374531753,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,428.32669108986,428.2839710711334,1.5533443105306333,1.6894481183197172,1.3033443105306333,1.4394481183197172,0.19530982006149752,0.060806644196143594,0.7290983237664194,0,,0.0,none,P477,1
E0046369,N0046616,N0046617,lateral,11.661903789690601,auto_block,provisional,s5c_flows,3.2393,4.368,7.1e-05,3.6221,held,0.135873,0.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2839710711334,428.22566155218493,1.6894481183197172,1.8393103716431938,1.4394481183197172,1.5893103716431938,0.19534357178560208,0.060821011552625176,0.994990832740757,0,,0.0,none,P477,1
E0046370,N0046617,N0046509,lateral,32.44541689377847,auto_block,provisional,s5c_flows,4.3191,5.824,0.000168,3.6221,held,0.181237,0.0202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.22566155218493,428.06343446771604,1.8393103716431938,2.4851495166589643,1.5893103716431938,2.2351495166589643,0.21476586715807777,0.0693088925170253,2.5178905539566894,0,,0.0,none,P477,1
E0046371,N0046618,N0046518,lateral,34.539832078341085,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,422.18879070115963,422.01609154076795,1.5504671113403674,1.6050937619664296,1.3004671113403674,1.3550937619664296,0.0,0.0,0.0,0,,0.0,none,P464,1
E0046372,N0046619,N0046620,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.000485,3.6221,held,0.000485,0.0582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.8333925879922,421.78595842308965,2.0746274315390565,2.200705395269722,1.8246274315390565,1.950705395269722,0.023531676258438296,0.005758815552871416,6.71919336607907,0,,0.0,none,P464,1
E0046373,N0046620,N0046621,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000564,3.6221,held,0.000564,0.0677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.78595842308965,421.71162807935303,2.200705395269722,2.3379629851000914,1.950705395269722,2.0879629851000914,0.02516089547124601,0.006090760723310967,9.847336822270838,0,,0.0,none,P464,1
E0046374,N0046621,N0046622,lateral,14.866068747318506,auto_block,provisional,s5c_flows,0.0,0.0,0.000688,3.6221,held,0.000688,0.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.71162807935303,421.6372977356164,2.3379629851000914,2.3545845886023358,2.0879629851000914,2.1045845886023358,0.02744302424205888,0.006563191108307803,9.028444178378203,0,,0.0,none,P464,1
E0046375,N0046622,N0046518,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000812,3.6221,held,0.000812,0.0975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6372977356164,421.5372977356164,2.3545845886023358,2.0838875671179835,2.1045845886023358,1.8338875671179835,0.02947089562621706,0.0069902030302244345,11.310593935150136,0,,0.0,none,P464,1
E0046376,N0046623,N0046528,lateral,25.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,426.10187718580414,425.9393771858041,1.6015224723989832,1.611861827867756,1.3515224723989832,1.361861827867756,0.18668813938896645,0.04769193575084166,2.23188611783493,0,,0.0,none,P484,1
E0046377,N0046624,N0046528,lateral,29.068883707497267,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0841552734375,425.9388108549,1.5500000000000114,1.612428158771877,1.3000000000000114,1.362428158771877,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046378,N0046625,N0046626,lateral,10.04987562112089,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,429.01292724609374,428.9576529301776,1.5500000000000114,1.5513802729474264,1.3000000000000114,1.3013802729474264,0.13935040108320515,0.03642707506375606,1.201990993328176,0,,0.0,none,P483,1
E0046379,N0046626,N0046627,lateral,35.805027579936315,auto_block,provisional,s5c_flows,2.1596,2.912,8.4e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.9576529301776,428.76072527848794,1.5513802729474264,2.0964219383089358,1.3013802729474264,1.8464219383089358,0.17637288180219318,0.04958380296316803,3.3834592572733295,0,,0.0,none,P483,1
E0046380,N0046627,N0046628,lateral,9.145096799080507,auto_block,provisional,s5c_flows,4.3191,5.824,0.000382,3.6221,held,0.181451,0.0459,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.76072527848794,428.710427246093,2.0964219383089358,2.2328100585945094,1.8464219383089358,1.9828100585945094,0.22202306105026196,0.06782245746934681,0.6864975163556114,0,,0.0,none,P483,1
E0046381,N0046628,N0046629,lateral,39.999999999728246,auto_block,provisional,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.710427246093,428.4904272460945,2.2328100585945094,1.682393798827377,1.9828100585945094,1.432393798827377,0.2778699462009749,0.09314870001967526,2.3992039289486806,0,,0.0,none,P483,1
E0046382,N0046629,N0046529,lateral,35.24092100035037,auto_block,provisional,s5c_flows,11.8776,16.016,0.000792,3.6221,held,0.498731,0.095,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,428.4904272460945,428.2966021805926,1.682393798827377,2.473997184641803,1.432393798827377,2.223997184641803,0.3075926133318403,0.1080018926861547,1.9095019122111463,0,,0.0,none,P483,1
E0046383,N0046630,N0046631,main,17.72004514666935,auto_block,provisional,s5c_flows,43.1912,58.24,0.006534,3.6221,held,1.817222,0.7841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.302297509939,427.2136972842057,3.5477391111547263,3.7364980282943066,3.2977391111547263,3.4864980282943066,0.44390893661086767,0.20461862819892246,0.6653033120545476,0,,0.0,none,P483,1
E0046384,N0046631,N0046632,main,50.32891812864648,auto_block,provisional,s5c_flows,45.3508,61.152,0.006682,3.6221,held,1.907904,0.8018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.2136972842057,426.96205269356244,3.7364980282943066,3.959120402140684,3.4864980282943066,3.709120402140684,0.45045962097747716,0.2095559742209992,1.8621320604140197,0,,0.0,none,P483,1
E0046385,N0046632,N0046633,main,10.816653826391969,auto_block,provisional,s5c_flows,47.5104,64.064,0.007101,3.6221,held,1.998858,0.8521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.96205269356244,426.90796942443046,3.959120402140684,3.954640438850788,3.709120402140684,3.704640438850788,0.45679984498253795,0.21440093687246714,0.3946532945519956,0,,0.0,none,P483,1
E0046386,N0046633,N0046529,main,11.045361017187261,auto_block,provisional,s5c_flows,47.5104,64.064,0.007191,3.6221,held,1.998948,0.8629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.90796942443046,426.85274261934455,3.954640438850788,3.9178567458898215,3.704640438850788,3.6678567458898215,0.4568060105337028,0.21440568043825176,0.4029923994900509,0,,0.0,none,P483,1
E0046387,N0046634,N0046635,main,83.80035799446205,auto_block,provisional,s5c_flows,5.3989,7.28,0.001832,3.6221,held,0.228168,0.2199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7063264192141,425.2873246292418,2.366000240942128,2.420011796539427,2.116000240942128,2.170011796539427,0.23152248358088112,0.07698560119997191,6.032557234352206,0,,0.0,none,P484,1
E0046388,N0046635,N0046537,main,14.142135623730951,auto_block,provisional,s5c_flows,6.4787,8.736,0.002531,3.6221,held,0.274134,0.3037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2873246292418,425.2166139511232,2.420011796539427,2.447143373095571,2.170011796539427,2.197143373095571,0.2457104867347268,0.08374284488894271,0.9592682165412988,0,,0.0,none,P484,1
E0046389,N0046636,N0046637,lateral,17.4928556845359,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.2033720330273,426.1159077546046,1.5501374884570964,1.6234721282078795,1.3001374884570964,1.3734721282078795,0.13489621704043256,0.037230723305707175,2.1612733191389584,0,,0.0,none,P484,1
E0046390,N0046637,N0046537,lateral,17.204650534085253,auto_block,provisional,s5c_flows,2.1596,2.912,0.000146,3.6221,held,0.09068,0.0175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.1159077546046,426.0298845019342,1.6234721282078795,1.6338728222845589,1.3734721282078795,1.3838728222845589,0.17074447888212022,0.05070238987371847,1.6793759742360514,0,,0.0,none,P484,1
E0046391,N0046638,N0046545,main,14.035668847618199,auto_block,provisional,s5c_flows,24.835,33.488,0.01119,3.6221,held,1.052335,1.3427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2741342004922,419.2039558562541,7.522038895210926,7.632958206245917,7.272038895210926,7.382958206245917,0.3758049021946153,0.15714898212493994,0.6224714280225847,0,,0.0,none,P484,1
E0046392,N0046639,N0046640,main,24.999999999960384,auto_block,provisional,s5c_flows,30.2339,40.768,0.010327,3.6221,held,1.277808,1.2392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.075632354919,419.95063235491915,8.09959957867477,9.6451318052371,7.84959957867477,9.3951318052371,0.39889550226143977,0.17248448818594614,1.0445509270067408,0,,0.0,none,P483,1
E0046393,N0046640,N0046641,main,30.000000000015135,auto_block,provisional,s5c_flows,30.2339,40.768,0.010535,3.6221,held,1.278017,1.2642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.95063235491915,419.80063235491906,9.6451318052371,8.599971893127815,9.3951318052371,8.349971893127815,0.39891546184813587,0.17249807042214454,1.2533983959503643,0,,0.0,none,P483,1
E0046394,N0046641,N0046549,main,51.6208234821192,auto_block,provisional,s5c_flows,30.2339,40.768,0.010785,3.6221,held,1.278267,1.2942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.80063235491906,419.54252823750846,8.599971893127815,9.164838705850912,8.349971893127815,8.914838705850912,0.39893933379790336,0.17251431572127457,2.156586190298194,0,,0.0,none,P483,1
E0046395,N0046642,N0046549,lateral,31.78049716414141,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,426.5310525698834,426.3721500840627,1.5504293637103501,2.335216859296679,1.3004293637103501,2.085216859296679,0.0,0.0,0.0,0,,0.0,none,P483,1
E0046396,N0046643,N0046644,lateral,21.343030892677422,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.83082885742186,425.7241137029585,1.5500000000000114,1.6504590509477453,1.3000000000000114,1.4004590509477453,0.0,0.0,0.0,0,,0.0,none,P484,1
E0046397,N0046644,N0046645,lateral,13.892443989449804,auto_block,provisional,s5c_flows,1.0798,1.456,0.000178,3.6221,held,0.045445,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.7241137029585,425.65465148301126,1.6504590509477453,1.7129022279262358,1.4004590509477453,1.4629022279262358,0.13507814433323462,0.03729522832429924,1.714124326332846,0,,0.0,none,P484,1
E0046398,N0046645,N0046646,lateral,90.82400563727631,auto_block,provisional,s5c_flows,5.3989,7.28,0.000294,3.6221,held,0.22663,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.65465148301126,425.2005314548249,1.7129022279262358,2.3581843654876025,1.4629022279262358,2.1081843654876025,0.23101402056857448,0.07674782586963722,6.552560851338459,0,,0.0,none,P484,1
E0046399,N0046646,N0046647,lateral,23.706539182259394,auto_block,provisional,s5c_flows,8.6382,11.648,0.00105,3.6221,held,0.363188,0.1261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.2005314548249,425.0819987589136,2.3581843654876025,2.52014357507079,2.1081843654876025,2.27014357507079,0.268976976299947,0.09533878406695076,1.468932366651293,0,,0.0,none,P484,1
E0046400,N0046647,N0046648,lateral,15.23398029829197,auto_block,provisional,s5c_flows,8.6382,11.648,0.001248,3.6221,held,0.363386,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0819987589136,425.0058288574221,2.52014357507079,2.8583679199216476,2.27014357507079,2.6083679199216476,0.2690239113965695,0.09536282782023611,0.9437810576767829,0,,0.0,none,P484,1
E0046401,N0046648,N0046545,lateral,72.43015147748049,auto_block,provisional,s5c_flows,9.718,13.104,0.001375,3.6221,held,0.40878,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.0058288574221,424.6436781000347,2.8583679199216476,2.1932359624652804,2.6083679199216476,1.9432359624652804,0.2793344998819182,0.10070880072805768,4.321590035608358,0,,0.0,none,P484,1
E0046402,N0046649,N0046650,trunk main,40.12524978623141,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.531866,2.4786,merrimack,50.379198,63.8239,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.7090859086877,449.60877278422214,12.273610624515413,12.55284830952786,11.823610624515414,12.102848309527861,0.8250579903967309,0.4889337801209349,0.8105541318159769,1,recovers_500m,104.99,none,P462,1
E0046403,N0046650,N0046651,trunk main,24.77551062905958,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.532201,2.4786,merrimack,50.379532,63.8641,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.60877278422214,449.54683400764947,12.55284830952786,12.63880442008491,12.102848309527861,12.18880442008491,0.8250593459089269,0.4889356837117913,0.5004793645432788,1,recovers_500m,104.99,none,P462,1
E0046404,N0046651,N0046652,trunk main,22.062791736770563,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.532407,2.4786,merrimack,50.379739,63.8888,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.54683400764947,449.49167702830755,12.63880442008491,12.47902609669245,12.18880442008491,12.029026096692451,0.8250601859971993,0.48893686348108767,0.44568045077634,1,recovers_500m,104.99,none,P462,1
E0046405,N0046652,N0046653,trunk main,18.025625367928388,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.532591,2.4786,merrimack,50.379923,63.9109,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.49167702830755,449.4466129648877,12.47902609669245,12.371898998002905,12.029026096692451,11.921898998002906,0.8250609327393652,0.4889379121642098,0.364127154182414,1,recovers_500m,104.99,none,P462,1
E0046406,N0046653,N0046654,trunk main,19.540549743750812,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.532741,2.4786,merrimack,50.380073,63.9289,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.4466129648877,449.3977615905283,12.371898998002905,12.081883184862306,11.921898998002906,11.631883184862307,0.825061541494501,0.48893876706844364,0.39472913556556094,0,,0.0,none,P462,1
E0046407,N0046654,N0046655,trunk main,19.695401268065815,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.532904,2.4786,merrimack,50.380236,63.9485,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,449.3977615905283,449.34852308735816,12.081883184862306,11.83561997904809,11.631883184862307,11.38561997904809,0.8250622030063126,0.4889396960638839,0.3978568968557943,0,,0.0,none,P462,1
E0046408,N0046655,N0046656,trunk main,13.881591612681602,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.533068,2.4786,merrimack,50.3804,63.9682,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,449.34852308735816,449.3068783125201,11.83561997904809,11.716894880839277,11.38561997904809,11.266894880839278,0.8838058268835789,0.46354311282832095,0.2617767989006893,0,,0.0,none,P462,1
E0046409,N0046656,N0046657,trunk main,28.448901606226052,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.533184,2.4786,merrimack,50.380516,63.9821,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,449.3068783125201,449.2215316077014,11.716894880839277,11.275752327845453,11.266894880839278,10.825752327845453,0.8838063424631637,0.46354372694112156,0.5364844506346476,0,,0.0,none,P462,1
E0046410,N0046657,N0046556,trunk main,31.746382628159555,main_pipe,drafted,s5c_flows,1737.5723,2236.832,0.533421,2.4786,merrimack,50.380753,64.0105,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,449.2215316077014,449.12629245981697,11.275752327845453,10.424488790183034,10.825752327845453,9.974488790183035,0.8838073958420104,0.463544981636151,0.5986670621056625,0,,0.0,none,P462,1
E0046411,N0046658,N0046659,lateral,16.01015666682054,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.55,0.5,ground,minimum,tractive,1.0,458.71254272460936,457.98408059626905,1.5500000000000114,1.5577284857621976,1.3000000000000114,1.3077284857621976,0.2832140758373998,0.022639416935527984,0.9421704894364291,0,,0.0,none,P462,1
E0046412,N0046659,N0046660,lateral,3.976997026243483,auto_road,derived,s5c_flows,2.1596,2.912,0.000133,3.6221,held,0.090668,0.016,0.0,0.0,,200,PVC-U,4.3,0.5,ground,minimum,tractive,1.0,457.98408059626905,457.8130697241406,1.5577284857621976,1.5517374047656745,1.3077284857621976,1.3017374047656745,0.3536438189094273,0.031076011294691536,0.18742949890975108,0,,0.0,none,P462,1
E0046413,N0046660,N0046661,lateral,3.3186563592422793,auto_road,derived,s5c_flows,2.1596,2.912,0.000167,3.6221,held,0.090701,0.02,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,457.8130697241406,457.74669659695576,1.5517374047656745,1.5507582370286173,1.3017374047656745,1.3007582370286173,0.2735566608262137,0.036931481030600205,0.20219189382430292,0,,0.0,none,P462,1
E0046414,N0046661,N0046662,lateral,35.170645923255584,auto_road,derived,s5c_flows,4.3191,5.824,0.000194,3.6221,held,0.181263,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.74669659695576,457.5708433673395,1.5507582370286173,1.982135148285522,1.3007582370286173,1.732135148285522,0.214775956287412,0.06931341594917553,2.729250714031697,0,,0.0,none,P462,1
E0046415,N0046662,N0046556,lateral,18.74495662500923,auto_road,derived,s5c_flows,12.3557,14.714,0.000487,3.6221,held,0.518469,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,457.5708433673395,457.47711858421445,1.982135148285522,2.073662665785548,1.732135148285522,1.8236626657855481,0.3012406004812287,0.11249454211464424,1.0370977326797008,0,,0.0,none,P462,1
E0046416,N0046663,N0046664,main,34.0176057594456,auto_road,derived,s5c_flows,31.0466,37.002,0.015352,3.6221,held,1.316903,1.8422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.6398188285457,449.46973079974845,7.861035663641815,8.044826085017178,7.611035663641815,7.794826085017178,0.40258800753341173,0.17500695135994698,1.4082885863004915,0,,0.0,none,P462,1
E0046417,N0046664,N0046558,main,82.09046942209065,auto_road,derived,s5c_flows,31.0466,37.002,0.015636,3.6221,held,1.317187,1.8763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,449.46973079974845,449.059278452638,8.044826085017178,8.776750600096364,7.794826085017178,8.526750600096364,0.40261453410127873,0.17502514366738203,3.398224292677943,0,,0.0,none,P462,1
E0046418,N0046665,N0046666,lateral,41.64398756760643,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,457.0630273407584,456.7298754402176,1.550009768616576,1.5704785636886527,1.300009768616576,1.3204785636886527,0.0,0.0,0.0,0,,0.0,none,P462,1
E0046419,N0046666,N0046558,lateral,64.02396837092789,auto_road,derived,s5c_flows,0.0,0.0,0.000347,3.6221,held,0.000347,0.0416,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,456.6039954383493,456.1558276597528,1.6963585655569773,1.680201392981587,1.4463585655569773,1.430201392981587,0.02254078065406688,0.004739786534461804,47.33936041930923,0,,0.0,none,P462,1
E0046420,N0046667,N0046668,main,17.304855583333804,auto_road,derived,s5c_flows,13.4079,19.28,0.005272,3.6221,held,0.567364,0.6327,17.305,0.0,W11a-XG03120,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,455.0198001560197,454.933275878103,2.6302242580428015,2.495557129709482,2.3802242580428015,2.245557129709482,0.3099388516303527,0.11733772308352311,0.9305521337680059,0,,0.0,none,P462,1
E0046421,N0046668,N0046669,main,19.767788496395422,auto_road,derived,s5c_flows,13.4079,19.28,0.005416,3.6221,held,0.567508,0.65,19.768,0.0,W11a-XG03121,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.933275878103,454.83443693562106,2.495557129709482,2.5377554471914436,2.245557129709482,2.2877554471914436,0.3099636579937883,0.11735166954067791,1.06290893499906,0,,0.0,none,P462,1
E0046422,N0046669,N0046670,main,8.939599207452982,auto_road,derived,s5c_flows,14.8911,21.28,0.005581,3.6221,held,0.629853,0.6697,8.94,0.0,W11a-XG03122,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.83443693562106,454.7897389395838,2.5377554471914436,2.539148999869326,2.2877554471914436,2.289148999869326,0.32030302439310554,0.12323159181476387,0.4651636381096357,0,,0.0,none,P462,1
E0046423,N0046670,N0046671,main,15.859481479040625,auto_road,derived,s5c_flows,14.8911,21.28,0.005656,3.6221,held,0.629928,0.6787,15.859,0.0,W11a-XG03123,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.7897389395838,454.7104415321886,2.539148999869326,2.485878047889514,2.289148999869326,2.235878047889514,0.32031500878082214,0.12323848513536181,0.8252023291803033,0,,0.0,none,P462,1
E0046424,N0046671,N0046672,main,13.11277041791719,auto_road,derived,s5c_flows,14.8911,21.28,0.005788,3.6221,held,0.63006,0.6945,13.113,0.0,W11a-XG03124,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.7104415321886,454.644877680099,2.485878047889514,2.4301040093541246,2.235878047889514,2.1801040093541246,0.32033609880561303,0.1232506163828431,0.6822402297050254,0,,0.0,none,P462,1
E0046425,N0046672,N0046559,main,45.92514403873362,auto_road,derived,s5c_flows,14.8911,21.28,0.005897,3.6221,held,0.630169,0.7076,45.925,0.0,W11a-XG03125,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.644877680099,454.41525195990533,2.4301040093541246,2.3801276787665415,2.1801040093541246,2.1301276787665415,0.3203535116528826,0.12326063289431718,2.389295073941917,0,,0.0,none,P462,1
E0046426,N0046673,N0046674,lateral,15.694793718186583,auto_road,derived,s5c_flows,1.0798,1.456,0.000277,3.6221,held,0.045544,0.0333,15.695,0.0,W11a-XG03126,200,PVC-U,4.1,0.5,ground,minimum,tractive,1.0,456.0238604052467,455.38037386280104,1.694920112331431,1.5565157856364635,1.444920112331431,1.3065157856364635,0.27420021590064886,0.02322995219599258,0.953974067613018,0,,0.0,none,P462,1
E0046427,N0046674,N0046675,lateral,9.247640021434552,auto_road,derived,s5c_flows,1.0798,1.456,0.000408,3.6221,held,0.045675,0.0489,9.248,0.0,W11a-XG03127,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,455.37870030397914,455.1752522235076,1.5581893444583557,1.5527446026642906,1.3081893444583557,1.3027446026642906,0.2231203368147687,0.02672231464735994,0.6907811985714695,0,,0.0,none,P462,1
E0046428,N0046675,N0046676,lateral,10.057566260371686,auto_road,derived,s5c_flows,1.0798,1.456,0.000485,3.6221,held,0.045752,0.0582,10.058,0.0,W11a-XG03128,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,455.17289632599477,454.9818025670477,1.5551005001771045,1.55732096810857,1.3051005001771045,1.30732096810857,0.21256819917044537,0.027635655925901365,0.7885756429874963,0,,0.0,none,P462,1
E0046429,N0046676,N0046677,lateral,9.983555331072871,auto_road,derived,s5c_flows,1.0798,1.456,0.000569,3.6221,held,0.045836,0.0683,9.984,0.0,W11a-XG03129,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,454.9818025670477,454.9318847903923,1.55732096810857,1.7001952877326971,1.30732096810857,1.4501952877326971,0.13547604313708608,0.037436447999809636,1.2282067367648497,0,,0.0,none,P462,1
